
OS:Version,
  {b37cf6fe-9437-4828-b7b1-cc98241d4ad0}, !- Handle
  1.3.0;                                  !- Version Identifier

OS:Site,
  {38a06f27-02ca-4efb-a77b-4c9f377feb45}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {ab12bcab-9631-4f3b-8ab9-6da674666302}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {4f108268-a5a2-44e4-8cb4-d87cfae08a04}, !- Handle
  PatRoom2_Flr_4_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {8b79dee4-116a-44ff-83b0-cd58a703acef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  62.484, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  62.484, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Handle
  int-walls,                              !- Name
  ,                                       !- Surface Rendering Name
  {2ef3f050-99e8-495f-bee6-c8403758f7d5}, !- Layer 1
  {2ef3f050-99e8-495f-bee6-c8403758f7d5}; !- Layer 2

OS:Material,
  {2ef3f050-99e8-495f-bee6-c8403758f7d5}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {7803adc0-bc97-4063-8839-69cfa5c4426e}, !- Handle
  PatRoom2_Flr_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36cad588-4b89-42c4-a8c9-5546b2d639c5}, !- Zone Air Inlet Port List
  {8cee9c08-1ef2-4eb0-a523-acdeb21a5c61}, !- Zone Air Exhaust Port List
  {df871887-7c34-4af4-9f31-2bc467a0b834}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {598b9f2a-8901-4200-bf49-160c7bc2d113}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b13b0e2b-caa6-408f-a95e-f455810e8673}, !- Handle
  {583409d4-0fb6-4d88-aba2-c1686f72f1a4}, !- Name
  {df871887-7c34-4af4-9f31-2bc467a0b834}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df871887-7c34-4af4-9f31-2bc467a0b834}, !- Handle
  {8e5b095f-fe6c-4cac-8cc1-a9c05f9c4609}, !- Name
  {7803adc0-bc97-4063-8839-69cfa5c4426e}, !- Source Object
  11,                                     !- Outlet Port
  {b13b0e2b-caa6-408f-a95e-f455810e8673}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36cad588-4b89-42c4-a8c9-5546b2d639c5}, !- Handle
  {1a88a1e8-2f66-4e8d-9b4a-0225199ee180}, !- Name
  {7803adc0-bc97-4063-8839-69cfa5c4426e}; !- HVAC Component

OS:PortList,
  {8cee9c08-1ef2-4eb0-a523-acdeb21a5c61}, !- Handle
  {8f2c2a26-f9c5-4f39-8f4e-774ad7e4e8b0}, !- Name
  {7803adc0-bc97-4063-8839-69cfa5c4426e}; !- HVAC Component

OS:Sizing:Zone,
  {dc99317b-ea59-43c5-b11b-b9fb834a70f3}, !- Handle
  {7803adc0-bc97-4063-8839-69cfa5c4426e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {07cfdb90-3450-4d91-8047-b911b0605e3a}, !- Handle
  {0db52803-a16b-43ea-a452-9d203f57916c}, !- Name
  {7803adc0-bc97-4063-8839-69cfa5c4426e}; !- Thermal Zone

OS:Space,
  {8b79dee4-116a-44ff-83b0-cd58a703acef}, !- Handle
  PatRoom2_Flr_4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7803adc0-bc97-4063-8839-69cfa5c4426e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {598b9f2a-8901-4200-bf49-160c7bc2d113}, !- Handle
  {68b19fc3-4dc9-45e6-8d95-20f087ce85e4}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Handle
  CRITICAL_HTGSETP_SCH,                   !- Name
  {1096ef30-452f-42b1-9904-85ddfd36eafc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.1;                                   !- Field 4

OS:ScheduleTypeLimits,
  {1096ef30-452f-42b1-9904-85ddfd36eafc}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}, !- Handle
  CRITICAL_CLGSETP_SCH,                   !- Name
  {1096ef30-452f-42b1-9904-85ddfd36eafc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.2;                                   !- Field 4

OS:SpaceInfiltration:DesignFlowRate,
  {fe9de9d6-b169-4855-bec0-9e182ba6d566}, !- Handle
  Corridor_Flr_2_Infiltration,            !- Name
  {7996d32c-55fd-49e9-9325-cc4fa8f4ccc3}, !- Space or SpaceType Name
  {a0be3995-0dc8-4648-abb9-bded5209fe13}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {2ff80e68-c096-425e-837a-a88d80ef174e}, !- Handle
  Corridor_Flr_2 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6aded80b-0658-4219-a86c-5b2afdac75ec}, !- Zone Air Inlet Port List
  {c9e54fc4-f38f-4c7f-8106-fda3d5357c6f}, !- Zone Air Exhaust Port List
  {a80a5bc4-58be-43b8-8d5c-0b869cac9003}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d43875ac-2c70-4b0a-bdec-e4466ff802e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6aace96-94ac-4f6d-bf89-924b02fcc70d}, !- Handle
  {6c9e2a16-b216-4a3c-81e1-71bea19e8bb6}, !- Name
  {a80a5bc4-58be-43b8-8d5c-0b869cac9003}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a80a5bc4-58be-43b8-8d5c-0b869cac9003}, !- Handle
  {17a49220-dcde-43aa-b5d8-20ca97e189e4}, !- Name
  {2ff80e68-c096-425e-837a-a88d80ef174e}, !- Source Object
  11,                                     !- Outlet Port
  {c6aace96-94ac-4f6d-bf89-924b02fcc70d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6aded80b-0658-4219-a86c-5b2afdac75ec}, !- Handle
  {19d8a47f-3bad-4a18-9029-1ba55220881a}, !- Name
  {2ff80e68-c096-425e-837a-a88d80ef174e}; !- HVAC Component

OS:PortList,
  {c9e54fc4-f38f-4c7f-8106-fda3d5357c6f}, !- Handle
  {28ce6758-d58a-4c09-a8b9-b5a0d05692fd}, !- Name
  {2ff80e68-c096-425e-837a-a88d80ef174e}; !- HVAC Component

OS:Sizing:Zone,
  {3f6c52d2-fc2e-488a-8631-b9731ea73b2b}, !- Handle
  {2ff80e68-c096-425e-837a-a88d80ef174e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f92b1fa4-4fed-442c-90c5-d7c54b5ec425}, !- Handle
  {b99c379d-88ab-46ce-a80d-530a725149ef}, !- Name
  {2ff80e68-c096-425e-837a-a88d80ef174e}; !- Thermal Zone

OS:Space,
  {7996d32c-55fd-49e9-9325-cc4fa8f4ccc3}, !- Handle
  Corridor_Flr_2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2ff80e68-c096-425e-837a-a88d80ef174e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {d43875ac-2c70-4b0a-bdec-e4466ff802e4}, !- Handle
  {4970f146-d01b-4dfe-babd-205b2bc1cfd4}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Handle
  ADMIN_HTGSETP_SCH,                      !- Name
  {1096ef30-452f-42b1-9904-85ddfd36eafc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  18.3,                                   !- Field 4
  Until: 18:00,                           !- Field 5
  21.1,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  18.3,                                   !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 05:00,                           !- Field 10
  18.3,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  21.1,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  18.3,                                   !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 07:00,                           !- Field 17
  18.3,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  21.1,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  18.3,                                   !- Field 22
  For: Saturdays,                         !- Field 23
  Until: 07:00,                           !- Field 24
  18.3,                                   !- Field 25
  Until: 15:00,                           !- Field 26
  21.1,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  18.3,                                   !- Field 29
  For: AllOtherDays,                      !- Field 30
  Until: 24:00,                           !- Field 31
  18.3;                                   !- Field 32

OS:Schedule:Compact,
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}, !- Handle
  ADMIN_CLGSETP_SCH,                      !- Name
  {1096ef30-452f-42b1-9904-85ddfd36eafc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  25.0,                                   !- Field 4
  Until: 18:00,                           !- Field 5
  22.2,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  25.0,                                   !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 05:00,                           !- Field 10
  25.0,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  22.2,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  25.0,                                   !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 07:00,                           !- Field 17
  25.0,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  22.2,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  25.0,                                   !- Field 22
  For: Saturdays,                         !- Field 23
  Until: 07:00,                           !- Field 24
  25.0,                                   !- Field 25
  Until: 15:00,                           !- Field 26
  22.2,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  25.0,                                   !- Field 29
  For: AllOtherDays,                      !- Field 30
  Until: 24:00,                           !- Field 31
  25.0;                                   !- Field 32

OS:Schedule:Compact,
  {a0be3995-0dc8-4648-abb9-bded5209fe13}, !- Handle
  INFIL_QUARTER_ON_SCH,                   !- Name
  {beb6d1c5-5731-42a8-b203-31b0c4b9a916}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 24:00,                           !- Field 3
  0.25,                                   !- Field 4
  For: Saturday,                          !- Field 5
  Until: 24:00,                           !- Field 6
  0.25,                                   !- Field 7
  For: SummerDesignDay WinterDesignDay,   !- Field 8
  Until: 24:00,                           !- Field 9
  1.0,                                    !- Field 10
  For: AllOtherDays,                      !- Field 11
  Until: 24:00,                           !- Field 12
  0.25;                                   !- Field 13

OS:ScheduleTypeLimits,
  {beb6d1c5-5731-42a8-b203-31b0c4b9a916}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {88e6eb6e-1e4d-4b44-b8b1-c9a63d5f3e07}, !- Handle
  {3b002761-3ad7-449a-a97a-ec8f7ca5921f}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {9ee74bfb-72db-4046-bafe-1e078bff0e06}, !- Handle
  PatRoom7_Mult10_Flr_3_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {7418849a-000d-4794-89ae-52296e2aed51}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  4.572, 8.992, 8.5366,                   !- X,Y,Z Vertex 3 {m}
  4.572, 8.992, 12.8049;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8721ca6-77c1-4520-86ac-7c8d099e26a1}, !- Handle
  PatRoom7_Mult10_Flr_3 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {322cf8f1-ea37-4c5a-bfa8-6e7e8cc7eead}, !- Zone Air Inlet Port List
  {a42ea104-6d2b-483f-92a4-b7c8261c08ae}, !- Zone Air Exhaust Port List
  {ee8d541e-e5f6-4477-8d81-e04248c50101}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {88e6eb6e-1e4d-4b44-b8b1-c9a63d5f3e07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b0d7820-26e5-44d7-b536-18a3213ec7fb}, !- Handle
  {423f2120-5310-483e-a4cd-fcc614b729b2}, !- Name
  {ee8d541e-e5f6-4477-8d81-e04248c50101}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee8d541e-e5f6-4477-8d81-e04248c50101}, !- Handle
  {790c62fc-a14e-47c5-ace3-f9cb06bc6bdf}, !- Name
  {b8721ca6-77c1-4520-86ac-7c8d099e26a1}, !- Source Object
  11,                                     !- Outlet Port
  {1b0d7820-26e5-44d7-b536-18a3213ec7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {322cf8f1-ea37-4c5a-bfa8-6e7e8cc7eead}, !- Handle
  {567e9b0a-b844-46a2-a29c-1b2c02d804a9}, !- Name
  {b8721ca6-77c1-4520-86ac-7c8d099e26a1}; !- HVAC Component

OS:PortList,
  {a42ea104-6d2b-483f-92a4-b7c8261c08ae}, !- Handle
  {2e16daf7-7b6f-483a-99c3-7588c14994d1}, !- Name
  {b8721ca6-77c1-4520-86ac-7c8d099e26a1}; !- HVAC Component

OS:Sizing:Zone,
  {24b6377d-8dbe-474f-be2f-133533440ed3}, !- Handle
  {b8721ca6-77c1-4520-86ac-7c8d099e26a1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2b0724a9-6d45-4503-bd09-734ce5068ff5}, !- Handle
  {0a64864e-c82d-461b-aced-37028e895797}, !- Name
  {b8721ca6-77c1-4520-86ac-7c8d099e26a1}; !- Thermal Zone

OS:Space,
  {7418849a-000d-4794-89ae-52296e2aed51}, !- Handle
  PatRoom7_Mult10_Flr_3,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b8721ca6-77c1-4520-86ac-7c8d099e26a1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {314c0b47-098b-44a4-87f3-9827f7842faf}, !- Handle
  OR3_Flr_2_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {631ee843-0d2c-4b4c-af42-2dfe95076f96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  39.624, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9de9a2ca-2ca5-46b3-84ed-d1d459638a4b}, !- Handle
  OR3_Flr_2 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3249b4ea-0b17-467e-9ceb-af3d1e8d47a4}, !- Zone Air Inlet Port List
  {1ef22783-2e6c-42e4-9036-e4f50d3c92e6}, !- Zone Air Exhaust Port List
  {77a57ae6-dd7d-425f-b091-259da47fe1f9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0937f543-a1cb-4d61-b6a6-fbe276942f47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73954814-95fa-46eb-b8bc-0b4b0052c277}, !- Handle
  {0bc7b6be-1d68-4a58-ba23-3da87998b750}, !- Name
  {77a57ae6-dd7d-425f-b091-259da47fe1f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77a57ae6-dd7d-425f-b091-259da47fe1f9}, !- Handle
  {041c50ca-6aef-424c-9760-b931e1c6829f}, !- Name
  {9de9a2ca-2ca5-46b3-84ed-d1d459638a4b}, !- Source Object
  11,                                     !- Outlet Port
  {73954814-95fa-46eb-b8bc-0b4b0052c277}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3249b4ea-0b17-467e-9ceb-af3d1e8d47a4}, !- Handle
  {51802ba9-7dcd-480b-9366-d38f3bd64595}, !- Name
  {9de9a2ca-2ca5-46b3-84ed-d1d459638a4b}; !- HVAC Component

OS:PortList,
  {1ef22783-2e6c-42e4-9036-e4f50d3c92e6}, !- Handle
  {2365ef0c-642b-43db-b68e-6c6529743f76}, !- Name
  {9de9a2ca-2ca5-46b3-84ed-d1d459638a4b}; !- HVAC Component

OS:Sizing:Zone,
  {f049fb34-9f8f-4990-b971-3dc5fdbc76dc}, !- Handle
  {9de9a2ca-2ca5-46b3-84ed-d1d459638a4b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9afd41a1-d7f5-4c8c-974f-59c50029cb2c}, !- Handle
  {947d402f-7ce3-444d-b359-c737f3406187}, !- Name
  {9de9a2ca-2ca5-46b3-84ed-d1d459638a4b}; !- Thermal Zone

OS:Space,
  {631ee843-0d2c-4b4c-af42-2dfe95076f96}, !- Handle
  OR3_Flr_2,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9de9a2ca-2ca5-46b3-84ed-d1d459638a4b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {0937f543-a1cb-4d61-b6a6-fbe276942f47}, !- Handle
  {893a5111-a9e1-4e3d-a5bc-441701850686}, !- Name
  {0ad7aa32-8432-4eeb-9699-da1d43391fb6}, !- Heating Setpoint Temperature Schedule Name
  {bbfaf84c-0142-4cee-bd5c-b8906122792b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {0ad7aa32-8432-4eeb-9699-da1d43391fb6}, !- Handle
  OR_HTGSETP_SCH,                         !- Name
  {1096ef30-452f-42b1-9904-85ddfd36eafc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  18.3;                                   !- Field 4

OS:Schedule:Compact,
  {bbfaf84c-0142-4cee-bd5c-b8906122792b}, !- Handle
  OR_CLGSETP_SCH,                         !- Name
  {1096ef30-452f-42b1-9904-85ddfd36eafc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  22.2,                                   !- Field 4
  Until: 17:00,                           !- Field 5
  18.3,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  22.2;                                   !- Field 8

OS:Surface,
  {a72d71b5-7e7b-40f3-91af-c1dbd7665874}, !- Handle
  Corridor_SE_Flr_4_Wall_1_South,         !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {98f519d7-4364-464e-98d9-b5c7c320ee6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  28.956, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  39.624, 0, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Handle
  Mass Non-res Ext Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {92a41016-832d-4209-a80b-fcb53ce9c0d1}, !- Layer 1
  {16137bc7-1bba-492e-80c6-89baf9180516}, !- Layer 2
  {d970022c-d7b5-4030-bbda-f0a2b6b658bd}, !- Layer 3
  {2ef3f050-99e8-495f-bee6-c8403758f7d5}; !- Layer 4

OS:Material,
  {92a41016-832d-4209-a80b-fcb53ce9c0d1}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {16137bc7-1bba-492e-80c6-89baf9180516}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d970022c-d7b5-4030-bbda-f0a2b6b658bd}, !- Handle
  Mass NonRes Wall Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.0495494599433393,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {c178defc-9082-471a-9fa2-8d865d859c50}, !- Handle
  Corridor_SE_Flr_4 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52b4ee36-3249-441e-a325-12150266e7f6}, !- Zone Air Inlet Port List
  {e77c629e-b9c3-44ae-a1d3-7fe83b0ab773}, !- Zone Air Exhaust Port List
  {ac45511e-a608-4aa9-ae07-0093742244bb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a7e2537-bda3-4727-ab06-9d3d162133b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51f1d0c4-a23d-41c5-986e-759d1fde3b02}, !- Handle
  {3ee83c28-1bc1-484c-a6b4-de2b9a1bdee3}, !- Name
  {ac45511e-a608-4aa9-ae07-0093742244bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac45511e-a608-4aa9-ae07-0093742244bb}, !- Handle
  {02a11ff7-2cc4-41b0-a67d-e4f3e4c5f1a1}, !- Name
  {c178defc-9082-471a-9fa2-8d865d859c50}, !- Source Object
  11,                                     !- Outlet Port
  {51f1d0c4-a23d-41c5-986e-759d1fde3b02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52b4ee36-3249-441e-a325-12150266e7f6}, !- Handle
  {4b3f101d-ad78-4b8d-aba8-61f4ebc8e4e5}, !- Name
  {c178defc-9082-471a-9fa2-8d865d859c50}; !- HVAC Component

OS:PortList,
  {e77c629e-b9c3-44ae-a1d3-7fe83b0ab773}, !- Handle
  {023b6283-3af6-4285-ad7c-7ff762a6fce3}, !- Name
  {c178defc-9082-471a-9fa2-8d865d859c50}; !- HVAC Component

OS:Sizing:Zone,
  {a91c188f-42bf-400c-bad5-73c77e2844e0}, !- Handle
  {c178defc-9082-471a-9fa2-8d865d859c50}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9c6e5144-9d65-4966-84a6-a92f47d5da76}, !- Handle
  {3d0388e4-f281-41dc-9d9a-aa4144e4dc2e}, !- Name
  {c178defc-9082-471a-9fa2-8d865d859c50}; !- Thermal Zone

OS:Space,
  {98f519d7-4364-464e-98d9-b5c7c320ee6d}, !- Handle
  Corridor_SE_Flr_4,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c178defc-9082-471a-9fa2-8d865d859c50}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {2a7e2537-bda3-4727-ab06-9d3d162133b8}, !- Handle
  {64511588-013e-4c7e-bfb7-3d508a03b980}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {42559864-634f-409a-9593-4b3e6d222e2b}, !- Handle
  PatRoom8_Flr_4_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {4878b8a8-692b-4655-a075-5bbbde3c7209}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 12.8049,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 12.8049,                      !- X,Y,Z Vertex 3 {m}
  0, 53.34, 17.0732;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e8f30051-b082-4cf6-aac3-732125518d2b}, !- Handle
  PatRoom8_Flr_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a9f470e-decc-49ed-b869-2fe9a2579ec7}, !- Zone Air Inlet Port List
  {bb69a201-bdb9-471f-887f-2b6ee7f5bf2e}, !- Zone Air Exhaust Port List
  {d684f551-ad06-4d36-9f54-b339e1a86edb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1a07dd1-9091-4c07-af78-9049df389d67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1225497-010b-4320-8224-ff56974becad}, !- Handle
  {ff57a80a-40fa-4b77-b58b-439b3135cebe}, !- Name
  {d684f551-ad06-4d36-9f54-b339e1a86edb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d684f551-ad06-4d36-9f54-b339e1a86edb}, !- Handle
  {f2fd4234-fd6e-4dcb-b41d-5e5e6a944fc4}, !- Name
  {e8f30051-b082-4cf6-aac3-732125518d2b}, !- Source Object
  11,                                     !- Outlet Port
  {d1225497-010b-4320-8224-ff56974becad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a9f470e-decc-49ed-b869-2fe9a2579ec7}, !- Handle
  {001e53a4-bb6f-4987-9645-99edca7cb863}, !- Name
  {e8f30051-b082-4cf6-aac3-732125518d2b}; !- HVAC Component

OS:PortList,
  {bb69a201-bdb9-471f-887f-2b6ee7f5bf2e}, !- Handle
  {a253e8e1-60f3-449c-842e-7c868769c48e}, !- Name
  {e8f30051-b082-4cf6-aac3-732125518d2b}; !- HVAC Component

OS:Sizing:Zone,
  {b3776696-5639-44fe-8e7e-7231dc57de0e}, !- Handle
  {e8f30051-b082-4cf6-aac3-732125518d2b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {656c582d-1213-434f-9bf9-7c969b0b05f2}, !- Handle
  {a7c3d90e-f5e6-4fb6-9c13-8f26fe0b8e7d}, !- Name
  {e8f30051-b082-4cf6-aac3-732125518d2b}; !- Thermal Zone

OS:Space,
  {4878b8a8-692b-4655-a075-5bbbde3c7209}, !- Handle
  PatRoom8_Flr_4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e8f30051-b082-4cf6-aac3-732125518d2b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {a1a07dd1-9091-4c07-af78-9049df389d67}, !- Handle
  {952c1ee1-a706-4a9d-9486-e99dd4d87216}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {5b3243d2-e3fb-4405-b6c8-042b901175bc}, !- Handle
  PatRoom7_Mult10_Flr_3_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {7418849a-000d-4794-89ae-52296e2aed51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.992, 12.8049,                      !- X,Y,Z Vertex 1 {m}
  0, 8.992, 8.5366,                       !- X,Y,Z Vertex 2 {m}
  0, 4.572, 8.5366,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {97af8719-c356-433f-bdad-629756c9fe9c}, !- Handle
  PatRoom1_Mult10_Flr_4_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {70f03c60-1f89-4fa6-97a5-5e2c3ba259a9}, !- Handle
  PatRoom1_Mult10_Flr_4_Lights,           !- Name
  {97af8719-c356-433f-bdad-629756c9fe9c}, !- Lights Definition Name
  {e74b42d6-00cf-4b08-9104-f032ee8e910f}, !- Space or SpaceType Name
  {661e8a03-518a-4cb2-b95f-36182a3075cb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {28793751-48f7-4f96-b19e-7c18853f5f9e}, !- Handle
  PatRoom1_Mult10_Flr_4 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {637ef71a-3ede-4529-9560-c9c71d8fbae3}, !- Zone Air Inlet Port List
  {a292f4fc-099d-41d8-b05d-56ce6912791f}, !- Zone Air Exhaust Port List
  {5542c3fb-6768-43fe-8e44-a16c3e29848d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a29c339e-d481-4b0f-9a80-95ff104ceae4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd1c335c-7f30-4c1a-8be8-cc00a1e9ef48}, !- Handle
  {326f3c7a-df4e-416c-ab55-602ffd1f05a8}, !- Name
  {5542c3fb-6768-43fe-8e44-a16c3e29848d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5542c3fb-6768-43fe-8e44-a16c3e29848d}, !- Handle
  {e238cd26-883f-43b7-b9d4-383b64d8b0d5}, !- Name
  {28793751-48f7-4f96-b19e-7c18853f5f9e}, !- Source Object
  11,                                     !- Outlet Port
  {fd1c335c-7f30-4c1a-8be8-cc00a1e9ef48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {637ef71a-3ede-4529-9560-c9c71d8fbae3}, !- Handle
  {23a6f16c-4d74-48ec-873d-a873d6262c44}, !- Name
  {28793751-48f7-4f96-b19e-7c18853f5f9e}; !- HVAC Component

OS:PortList,
  {a292f4fc-099d-41d8-b05d-56ce6912791f}, !- Handle
  {552e4435-af37-43c8-99ad-4f5f33188c77}, !- Name
  {28793751-48f7-4f96-b19e-7c18853f5f9e}; !- HVAC Component

OS:Sizing:Zone,
  {16e0ad24-9afa-4b54-b69a-6e6e18a3e67d}, !- Handle
  {28793751-48f7-4f96-b19e-7c18853f5f9e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf97c651-1237-4531-9868-1c2679d33103}, !- Handle
  {0e3d86fa-eabf-482f-a409-5a6567620a8f}, !- Name
  {28793751-48f7-4f96-b19e-7c18853f5f9e}; !- Thermal Zone

OS:Space,
  {e74b42d6-00cf-4b08-9104-f032ee8e910f}, !- Handle
  PatRoom1_Mult10_Flr_4,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {28793751-48f7-4f96-b19e-7c18853f5f9e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {a29c339e-d481-4b0f-9a80-95ff104ceae4}, !- Handle
  {dd12c1a2-c079-47f7-9d2d-07fb3a523eb9}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {661e8a03-518a-4cb2-b95f-36182a3075cb}, !- Handle
  CRITICAL_LIGHT_SCH,                     !- Name
  {beb6d1c5-5731-42a8-b203-31b0c4b9a916}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 04:00,                           !- Field 3
  0.50,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.70,                                   !- Field 6
  Until: 18:00,                           !- Field 7
  0.90,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  0.70,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0.50,                                   !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 04:00,                           !- Field 14
  0.50,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  0.70,                                   !- Field 17
  Until: 18:00,                           !- Field 18
  0.90,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  0.70,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  0.50,                                   !- Field 23
  For: WinterDesignDay,                   !- Field 24
  Until: 04:00,                           !- Field 25
  0.50,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  0.70,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.90,                                   !- Field 30
  Until: 22:00,                           !- Field 31
  0.70,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.50,                                   !- Field 34
  For: Saturday,                          !- Field 35
  Until: 04:00,                           !- Field 36
  0.50,                                   !- Field 37
  Until: 06:00,                           !- Field 38
  0.70,                                   !- Field 39
  Until: 18:00,                           !- Field 40
  0.90,                                   !- Field 41
  Until: 22:00,                           !- Field 42
  0.70,                                   !- Field 43
  Until: 24:00,                           !- Field 44
  0.50,                                   !- Field 45
  For: AllOtherDays,                      !- Field 46
  Until: 04:00,                           !- Field 47
  0.50,                                   !- Field 48
  Until: 06:00,                           !- Field 49
  0.70,                                   !- Field 50
  Until: 18:00,                           !- Field 51
  0.90,                                   !- Field 52
  Until: 22:00,                           !- Field 53
  0.70,                                   !- Field 54
  Until: 24:00,                           !- Field 55
  0.50;                                   !- Field 56

OS:SpaceInfiltration:DesignFlowRate,
  {5d9bbb77-6ebe-4745-ba43-9e1b63169313}, !- Handle
  OR2_Mult5_Flr_2_Infiltration,           !- Name
  {7f291043-9d31-4c5c-9268-d8755b6511bb}, !- Space or SpaceType Name
  {a0be3995-0dc8-4648-abb9-bded5209fe13}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {9040a074-768e-4567-ae1c-fd34ad3be760}, !- Handle
  OR2_Mult5_Flr_2 Thermal Zone,           !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6435e68f-ac37-4446-ac42-668fa700d077}, !- Zone Air Inlet Port List
  {1ba34db4-935c-4492-b536-26adb1140a8b}, !- Zone Air Exhaust Port List
  {96dbb7ba-d6b5-4b81-8b4e-76e389b3880d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e99ed296-cf1a-4a7e-9686-ac12f0d82e97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c23ac19-6230-4700-a747-6793212e0e49}, !- Handle
  {2df0b451-095a-4dba-bae2-2483c95e2874}, !- Name
  {96dbb7ba-d6b5-4b81-8b4e-76e389b3880d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96dbb7ba-d6b5-4b81-8b4e-76e389b3880d}, !- Handle
  {d70219cc-8dd5-4bce-b7cd-0669e41396a1}, !- Name
  {9040a074-768e-4567-ae1c-fd34ad3be760}, !- Source Object
  11,                                     !- Outlet Port
  {8c23ac19-6230-4700-a747-6793212e0e49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6435e68f-ac37-4446-ac42-668fa700d077}, !- Handle
  {09fa7ad9-b5ff-42cd-a763-e579e32f8357}, !- Name
  {9040a074-768e-4567-ae1c-fd34ad3be760}; !- HVAC Component

OS:PortList,
  {1ba34db4-935c-4492-b536-26adb1140a8b}, !- Handle
  {952843b7-e6af-4b84-97f1-4e985e179605}, !- Name
  {9040a074-768e-4567-ae1c-fd34ad3be760}; !- HVAC Component

OS:Sizing:Zone,
  {05e318f3-af02-4950-9c78-415ff1e297cf}, !- Handle
  {9040a074-768e-4567-ae1c-fd34ad3be760}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca8bf425-7d29-45fe-b1b5-a73a15ac1d8b}, !- Handle
  {c970755f-c96b-4902-9143-e804ad63f38d}, !- Name
  {9040a074-768e-4567-ae1c-fd34ad3be760}; !- Thermal Zone

OS:Space,
  {7f291043-9d31-4c5c-9268-d8755b6511bb}, !- Handle
  OR2_Mult5_Flr_2,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9040a074-768e-4567-ae1c-fd34ad3be760}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e99ed296-cf1a-4a7e-9686-ac12f0d82e97}, !- Handle
  {4ab9092f-db23-4d32-981f-509b709aa377}, !- Name
  {0ad7aa32-8432-4eeb-9699-da1d43391fb6}, !- Heating Setpoint Temperature Schedule Name
  {bbfaf84c-0142-4cee-bd5c-b8906122792b}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {00403033-6084-4b38-af5d-f730d4865dc2}, !- Handle
  Corridor_Flr_2 Internal Mass Definition, !- Name
  {4cdbdfed-628f-45c8-9ee3-34a2804af1f1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1138.0622,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {4cdbdfed-628f-45c8-9ee3-34a2804af1f1}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {25133e5b-86bd-4f8b-b85a-8fb9fdf9d329}; !- Layer 1

OS:Material,
  {25133e5b-86bd-4f8b-b85a-8fb9fdf9d329}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {0c5540b8-9182-41f4-a298-95ff53a1ce69}, !- Handle
  Corridor_Flr_2 Internal Mass,           !- Name
  {00403033-6084-4b38-af5d-f730d4865dc2}, !- Internal Mass Definition Name
  {7996d32c-55fd-49e9-9325-cc4fa8f4ccc3}; !- Space or SpaceType Name

OS:Surface,
  {9a531ae5-64b5-40a2-90b6-4c2bfb10c69c}, !- Handle
  OR4_Flr_2_Wall_East,                    !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {b40d76f2-4a1a-4a8e-b2e7-d67be853f06e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  48.768, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0f4869bf-f3a3-4a9b-84cd-2033ba8d8ecd}, !- Handle
  OR4_Flr_2 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {413b1325-d793-4fe5-8648-249c5b08aa60}, !- Zone Air Inlet Port List
  {04a49355-3c33-41c6-b29e-7472bc0accfc}, !- Zone Air Exhaust Port List
  {151e3999-c44d-4a85-a99d-1cd4516f0377}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f38b35fe-5930-4ee2-a72c-94d56648d912}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97413546-6ce3-4f95-bed9-dba584e9fd39}, !- Handle
  {8bcef7da-8900-4c53-bc1b-43071e327c5f}, !- Name
  {151e3999-c44d-4a85-a99d-1cd4516f0377}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {151e3999-c44d-4a85-a99d-1cd4516f0377}, !- Handle
  {7ccc995f-c3bf-40f6-b05e-946a3791219e}, !- Name
  {0f4869bf-f3a3-4a9b-84cd-2033ba8d8ecd}, !- Source Object
  11,                                     !- Outlet Port
  {97413546-6ce3-4f95-bed9-dba584e9fd39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {413b1325-d793-4fe5-8648-249c5b08aa60}, !- Handle
  {956e0b35-e888-4034-9046-c653c5c057fe}, !- Name
  {0f4869bf-f3a3-4a9b-84cd-2033ba8d8ecd}; !- HVAC Component

OS:PortList,
  {04a49355-3c33-41c6-b29e-7472bc0accfc}, !- Handle
  {21cb9aef-4ee6-4309-bae1-bf6b253b425f}, !- Name
  {0f4869bf-f3a3-4a9b-84cd-2033ba8d8ecd}; !- HVAC Component

OS:Sizing:Zone,
  {5c8abe64-c3eb-43bf-9d62-9fcdb4b8eccb}, !- Handle
  {0f4869bf-f3a3-4a9b-84cd-2033ba8d8ecd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {51590875-de17-41f5-b9f7-f4c4f4a5cce2}, !- Handle
  {b7215e48-0737-445d-938a-2d6684d40d56}, !- Name
  {0f4869bf-f3a3-4a9b-84cd-2033ba8d8ecd}; !- Thermal Zone

OS:Space,
  {b40d76f2-4a1a-4a8e-b2e7-d67be853f06e}, !- Handle
  OR4_Flr_2,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0f4869bf-f3a3-4a9b-84cd-2033ba8d8ecd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f38b35fe-5930-4ee2-a72c-94d56648d912}, !- Handle
  {ee98ccfd-b5e3-4e3b-aa99-17ef448b3778}, !- Name
  {0ad7aa32-8432-4eeb-9699-da1d43391fb6}, !- Heating Setpoint Temperature Schedule Name
  {bbfaf84c-0142-4cee-bd5c-b8906122792b}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {653ba931-7d31-4ac9-a810-a71b873dce24}, !- Handle
  NurseSat_Flr_5_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {a796c7ab-acce-4215-a081-c3883bed70b7}, !- Construction Name
  {0829d458-14f3-4400-8ba3-63d5fb855e07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 21.3415,                     !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 21.3415,                !- X,Y,Z Vertex 2 {m}
  15.24, 42.672, 21.3415,                 !- X,Y,Z Vertex 3 {m}
  15.24, 0, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a796c7ab-acce-4215-a081-c3883bed70b7}, !- Handle
  IEAD Non-res Roof,                      !- Name
  ,                                       !- Surface Rendering Name
  {787b77bf-c3e2-4e64-9192-898eb82fb2d5}, !- Layer 1
  {bbc35863-4b92-442a-8f01-518638290588}, !- Layer 2
  {3203d69b-163a-48d6-88fb-972f87542107}; !- Layer 3

OS:Material,
  {787b77bf-c3e2-4e64-9192-898eb82fb2d5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bbc35863-4b92-442a-8f01-518638290588}, !- Handle
  IEAD NonRes Roof Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3203d69b-163a-48d6-88fb-972f87542107}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:ThermalZone,
  {c5efb5c3-5bca-4852-a041-11a83ef120bb}, !- Handle
  NurseStn_Lobby_Flr_5 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3599a62-be46-48a5-b8c4-e7dad94efc78}, !- Zone Air Inlet Port List
  {bb84f726-60d1-4f6a-a683-3048f39c3282}, !- Zone Air Exhaust Port List
  {a76ff76c-04f3-498b-95d2-654562ae9140}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83393679-bfee-4979-97c5-c704df39dada}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a4ffdc9-aa0d-49e7-9e25-3c335a89b525}, !- Handle
  {37af3e6d-0bf9-4c05-9ee5-b12d88b67d48}, !- Name
  {a76ff76c-04f3-498b-95d2-654562ae9140}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a76ff76c-04f3-498b-95d2-654562ae9140}, !- Handle
  {a4818387-1c69-45b4-866d-725065100781}, !- Name
  {c5efb5c3-5bca-4852-a041-11a83ef120bb}, !- Source Object
  11,                                     !- Outlet Port
  {0a4ffdc9-aa0d-49e7-9e25-3c335a89b525}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3599a62-be46-48a5-b8c4-e7dad94efc78}, !- Handle
  {a08a07c4-13ef-4307-8ce1-11bbf480429e}, !- Name
  {c5efb5c3-5bca-4852-a041-11a83ef120bb}; !- HVAC Component

OS:PortList,
  {bb84f726-60d1-4f6a-a683-3048f39c3282}, !- Handle
  {3f1b0d18-3c07-43f2-8290-f664fcfc5499}, !- Name
  {c5efb5c3-5bca-4852-a041-11a83ef120bb}; !- HVAC Component

OS:Sizing:Zone,
  {c1ee714b-cb94-4149-a71b-dad8ce5f7b82}, !- Handle
  {c5efb5c3-5bca-4852-a041-11a83ef120bb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3c944c1d-1517-4471-ba38-7faf9eeffdad}, !- Handle
  {662b39cd-1ef6-4f80-b15c-976ef13744fc}, !- Name
  {c5efb5c3-5bca-4852-a041-11a83ef120bb}; !- Thermal Zone

OS:Space,
  {0829d458-14f3-4400-8ba3-63d5fb855e07}, !- Handle
  NurseStn_Lobby_Flr_5,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5efb5c3-5bca-4852-a041-11a83ef120bb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {83393679-bfee-4979-97c5-c704df39dada}, !- Handle
  {9b169e86-7a28-4885-b837-43a2650ffff1}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {87be4afd-378c-4177-9c2e-b81380adcf58}, !- Handle
  IC_PatRoom2_Flr_2_Ceiling,              !- Name
  RoofCeiling,                            !- Surface Type
  {0ca5f840-428c-4c39-ad6e-f215eaeff085}, !- Construction Name
  {6e9e1152-4979-44ac-9393-f4e16d53289b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 3 {m}
  0, 48.768, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0ca5f840-428c-4c39-ad6e-f215eaeff085}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  ,                                       !- Surface Rendering Name
  {918d9139-0cdd-45f9-8702-dcc53d1034d8}, !- Layer 1
  {42d8cc56-5b90-4118-aa1f-b46ccf266600}; !- Layer 2

OS:Material:NoMass,
  {918d9139-0cdd-45f9-8702-dcc53d1034d8}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {42d8cc56-5b90-4118-aa1f-b46ccf266600}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {ddd2e89c-c88b-4cc4-9bcb-de2438ae5fbe}, !- Handle
  IC_PatRoom2_Flr_2 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e3e284f-7608-409d-b4ff-0b58fed8597b}, !- Zone Air Inlet Port List
  {adc7dcd0-5015-49d1-bc60-c18d5e77289b}, !- Zone Air Exhaust Port List
  {4b8c8329-61d6-4deb-b57d-2b9eaa14438f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc2551fc-b93f-4d22-bc44-0aa36843af5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4539d0f3-9453-44e0-83a2-4fe5b496179c}, !- Handle
  {f0eb475e-87d3-4fba-8ec1-2a57b3859891}, !- Name
  {4b8c8329-61d6-4deb-b57d-2b9eaa14438f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b8c8329-61d6-4deb-b57d-2b9eaa14438f}, !- Handle
  {4ea7aa4d-4be4-46ff-a789-bb807c5c0bd4}, !- Name
  {ddd2e89c-c88b-4cc4-9bcb-de2438ae5fbe}, !- Source Object
  11,                                     !- Outlet Port
  {4539d0f3-9453-44e0-83a2-4fe5b496179c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e3e284f-7608-409d-b4ff-0b58fed8597b}, !- Handle
  {fae3fc7f-b1da-409e-8cf2-38f2aa0d04b7}, !- Name
  {ddd2e89c-c88b-4cc4-9bcb-de2438ae5fbe}; !- HVAC Component

OS:PortList,
  {adc7dcd0-5015-49d1-bc60-c18d5e77289b}, !- Handle
  {fd296fc7-6fe1-4bef-9124-3c3aa27fc5cd}, !- Name
  {ddd2e89c-c88b-4cc4-9bcb-de2438ae5fbe}; !- HVAC Component

OS:Sizing:Zone,
  {84b585f1-1b01-4ab4-a230-896668fb6607}, !- Handle
  {ddd2e89c-c88b-4cc4-9bcb-de2438ae5fbe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {20db30f3-75fa-4534-b316-885d143829b6}, !- Handle
  {ac7fd495-6de5-42a5-b182-00d68dd004ba}, !- Name
  {ddd2e89c-c88b-4cc4-9bcb-de2438ae5fbe}; !- Thermal Zone

OS:Space,
  {6e9e1152-4979-44ac-9393-f4e16d53289b}, !- Handle
  IC_PatRoom2_Flr_2,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ddd2e89c-c88b-4cc4-9bcb-de2438ae5fbe}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {bc2551fc-b93f-4d22-bc44-0aa36843af5e}, !- Handle
  {2845f6dd-dfa2-40bf-a59d-a1bcdda23c9b}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {d7c48d1b-c1c5-4f61-9726-e75196d41315}, !- Handle
  Lobby_Records_Flr_1_Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.82,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9a640334-34cd-4b6c-8fe3-0a3e52ba045e}, !- Handle
  Lobby_Records_Flr_1_Lights,             !- Name
  {d7c48d1b-c1c5-4f61-9726-e75196d41315}, !- Lights Definition Name
  {ae128f4e-6688-41bd-8a69-df3820b57f8c}, !- Space or SpaceType Name
  {a9db5228-6ed3-4cc6-b68f-a5fbb3915d7a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {6e83e122-88b5-433e-b105-2651771ed4e5}, !- Handle
  Lobby_Records_Flr_1 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb8cb487-d0d8-4275-ab2c-8cf3effb3def}, !- Zone Air Inlet Port List
  {b759bd73-88a4-40a8-a938-b4762c97d444}, !- Zone Air Exhaust Port List
  {d25f807e-4bfa-4ca9-a4dc-b58104a6ca90}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3ed7b5a-0254-49f3-be34-941fa5a8891c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18341cf2-a332-4dec-8de1-24da7bd1620f}, !- Handle
  {8535726b-d228-46b7-9cca-c175f529f9c9}, !- Name
  {d25f807e-4bfa-4ca9-a4dc-b58104a6ca90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d25f807e-4bfa-4ca9-a4dc-b58104a6ca90}, !- Handle
  {30967a14-1f90-4001-9793-41f852684223}, !- Name
  {6e83e122-88b5-433e-b105-2651771ed4e5}, !- Source Object
  11,                                     !- Outlet Port
  {18341cf2-a332-4dec-8de1-24da7bd1620f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb8cb487-d0d8-4275-ab2c-8cf3effb3def}, !- Handle
  {6d47b313-dae1-42e0-9198-60144e156a2e}, !- Name
  {6e83e122-88b5-433e-b105-2651771ed4e5}; !- HVAC Component

OS:PortList,
  {b759bd73-88a4-40a8-a938-b4762c97d444}, !- Handle
  {8ba9fbb5-5891-4e26-894b-ea1e9471c260}, !- Name
  {6e83e122-88b5-433e-b105-2651771ed4e5}; !- HVAC Component

OS:Sizing:Zone,
  {9be59bf4-501a-46e2-9632-442eb247f23f}, !- Handle
  {6e83e122-88b5-433e-b105-2651771ed4e5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {37c093d5-2517-4ecc-b887-73c28c12ba38}, !- Handle
  {74aaa645-488d-4682-a384-0ed4125341b2}, !- Name
  {6e83e122-88b5-433e-b105-2651771ed4e5}; !- Thermal Zone

OS:Space,
  {ae128f4e-6688-41bd-8a69-df3820b57f8c}, !- Handle
  Lobby_Records_Flr_1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6e83e122-88b5-433e-b105-2651771ed4e5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {c3ed7b5a-0254-49f3-be34-941fa5a8891c}, !- Handle
  {204ff8a9-9b89-49cf-a90e-d94bb51bf81f}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {a9db5228-6ed3-4cc6-b68f-a5fbb3915d7a}, !- Handle
  ADMIN_LIGHT_SCH,                        !- Name
  {beb6d1c5-5731-42a8-b203-31b0c4b9a916}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 04:00,                           !- Field 3
  0.10,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.30,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.60,                                   !- Field 8
  Until: 18:00,                           !- Field 9
  0.90,                                   !- Field 10
  Until: 20:00,                           !- Field 11
  0.60,                                   !- Field 12
  Until: 22:00,                           !- Field 13
  0.30,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  0.10,                                   !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 04:00,                           !- Field 18
  0.10,                                   !- Field 19
  Until: 06:00,                           !- Field 20
  0.30,                                   !- Field 21
  Until: 07:00,                           !- Field 22
  0.60,                                   !- Field 23
  Until: 18:00,                           !- Field 24
  0.90,                                   !- Field 25
  Until: 20:00,                           !- Field 26
  0.60,                                   !- Field 27
  Until: 22:00,                           !- Field 28
  0.30,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.10,                                   !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 07:00,                           !- Field 33
  0.10,                                   !- Field 34
  Until: 09:00,                           !- Field 35
  0.30,                                   !- Field 36
  Until: 15:00,                           !- Field 37
  0.40,                                   !- Field 38
  Until: 20:00,                           !- Field 39
  0.30,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.10,                                   !- Field 42
  For: Saturday,                          !- Field 43
  Until: 07:00,                           !- Field 44
  0.10,                                   !- Field 45
  Until: 09:00,                           !- Field 46
  0.30,                                   !- Field 47
  Until: 15:00,                           !- Field 48
  0.40,                                   !- Field 49
  Until: 20:00,                           !- Field 50
  0.30,                                   !- Field 51
  Until: 24:00,                           !- Field 52
  0.10,                                   !- Field 53
  For: AllOtherDays,                      !- Field 54
  Until: 08:00,                           !- Field 55
  0.05,                                   !- Field 56
  Until: 17:00,                           !- Field 57
  0.10,                                   !- Field 58
  Until: 24:00,                           !- Field 59
  0.05;                                   !- Field 60

OS:Lights:Definition,
  {25ae1085-4a34-45fe-b361-8801e22162e8}, !- Handle
  Office1_Mult4_Flr_1_Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2250ed1d-57f7-419a-98c6-667a0594bd0a}, !- Handle
  Office1_Mult4_Flr_1_Lights,             !- Name
  {25ae1085-4a34-45fe-b361-8801e22162e8}, !- Lights Definition Name
  {3b577152-193c-4f2e-a8b5-344c2e8ed760}, !- Space or SpaceType Name
  {a9db5228-6ed3-4cc6-b68f-a5fbb3915d7a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {448a0d6f-0056-4383-bb9b-1d17f5f380d9}, !- Handle
  Office1_Mult4_Flr_1 Thermal Zone,       !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb421d8a-1229-4f0a-940f-aebce430fa3b}, !- Zone Air Inlet Port List
  {94a2e1da-42d0-43ec-b8ff-91a156034ccd}, !- Zone Air Exhaust Port List
  {a4fabd25-7844-49d4-b206-566e77fa6c94}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {462820d3-7682-4537-ae7f-b282fdde4a99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e01607d-c04b-4719-9c4e-5fa9ebcbe4ee}, !- Handle
  {c8398cd9-79f8-42ba-9f01-037fa39d2806}, !- Name
  {a4fabd25-7844-49d4-b206-566e77fa6c94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4fabd25-7844-49d4-b206-566e77fa6c94}, !- Handle
  {1b7752d2-55e4-457c-996f-5d551c07b087}, !- Name
  {448a0d6f-0056-4383-bb9b-1d17f5f380d9}, !- Source Object
  11,                                     !- Outlet Port
  {2e01607d-c04b-4719-9c4e-5fa9ebcbe4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb421d8a-1229-4f0a-940f-aebce430fa3b}, !- Handle
  {8d9bcc76-2c7e-45f6-a019-5505d25b97be}, !- Name
  {448a0d6f-0056-4383-bb9b-1d17f5f380d9}; !- HVAC Component

OS:PortList,
  {94a2e1da-42d0-43ec-b8ff-91a156034ccd}, !- Handle
  {0058a80a-4c69-4680-88ff-cdd2ece69010}, !- Name
  {448a0d6f-0056-4383-bb9b-1d17f5f380d9}; !- HVAC Component

OS:Sizing:Zone,
  {cc6df84c-f5c5-4a61-8afd-ac0d7a2c47bb}, !- Handle
  {448a0d6f-0056-4383-bb9b-1d17f5f380d9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {270d0f1e-42ac-4e9f-8e43-5f5531aeb880}, !- Handle
  {9cfe764a-1fe5-426f-bf43-2abac7c9234a}, !- Name
  {448a0d6f-0056-4383-bb9b-1d17f5f380d9}; !- Thermal Zone

OS:Space,
  {3b577152-193c-4f2e-a8b5-344c2e8ed760}, !- Handle
  Office1_Mult4_Flr_1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {448a0d6f-0056-4383-bb9b-1d17f5f380d9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {462820d3-7682-4537-ae7f-b282fdde4a99}, !- Handle
  {2a359215-0bc6-4e0e-80ff-ac141c34b957}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {e2f1d108-8177-4b28-bf95-06bc6124abbc}, !- Handle
  NurseSat_Lobby_Flr_4_Wall_1_West,       !- Name
  Wall,                                   !- Surface Type
  {71312a1a-9938-4955-b42a-ec095767fa97}, !- Construction Name
  {b5336630-adb1-4916-b33d-8e463373ef41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9319869e-e748-4335-b359-e4ff4a38187c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 42.672, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  9.144, 33.528, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  9.144, 33.528, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {71312a1a-9938-4955-b42a-ec095767fa97}, !- Handle
  AIR-WALL,                               !- Name
  ,                                       !- Surface Rendering Name
  {cbd56729-f197-44e1-aaec-98b1aa35eeda}; !- Layer 1

OS:Material:NoMass,
  {cbd56729-f197-44e1-aaec-98b1aa35eeda}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:ThermalZone,
  {ba7068bb-32dd-4ca9-9774-075594138183}, !- Handle
  NurseStn_Lobby_Flr_4 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dae8b65e-1567-427f-b7ec-565e065e075e}, !- Zone Air Inlet Port List
  {2cf9a007-207a-40a6-9f22-dc4005916692}, !- Zone Air Exhaust Port List
  {248d7c7c-1750-40e0-a605-6ba0141ba711}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18f23194-5a6e-4d62-899e-42331e832fae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d23f8900-4764-495f-af53-d3e70615f692}, !- Handle
  {842e2b68-c96e-419f-a30d-ba29bb57c507}, !- Name
  {248d7c7c-1750-40e0-a605-6ba0141ba711}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {248d7c7c-1750-40e0-a605-6ba0141ba711}, !- Handle
  {977462a8-b1e5-4bb8-a21e-8e4f2119f93f}, !- Name
  {ba7068bb-32dd-4ca9-9774-075594138183}, !- Source Object
  11,                                     !- Outlet Port
  {d23f8900-4764-495f-af53-d3e70615f692}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dae8b65e-1567-427f-b7ec-565e065e075e}, !- Handle
  {bef86102-2a1f-4ef6-8955-61a4d0b49cc9}, !- Name
  {ba7068bb-32dd-4ca9-9774-075594138183}; !- HVAC Component

OS:PortList,
  {2cf9a007-207a-40a6-9f22-dc4005916692}, !- Handle
  {744ecbc6-5e5e-4167-95ad-d75260885aff}, !- Name
  {ba7068bb-32dd-4ca9-9774-075594138183}; !- HVAC Component

OS:Sizing:Zone,
  {45ed1976-5e7c-46a1-ad7e-fc5fb6618cae}, !- Handle
  {ba7068bb-32dd-4ca9-9774-075594138183}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3b120a21-cb64-4c73-8d20-880aafe7265a}, !- Handle
  {7aab4b60-39fa-46ed-add1-36dc29466a4f}, !- Name
  {ba7068bb-32dd-4ca9-9774-075594138183}; !- Thermal Zone

OS:Space,
  {b5336630-adb1-4916-b33d-8e463373ef41}, !- Handle
  NurseStn_Lobby_Flr_4,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ba7068bb-32dd-4ca9-9774-075594138183}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {18f23194-5a6e-4d62-899e-42331e832fae}, !- Handle
  {c391cc4c-8217-4fed-bd93-2e4f22d65e74}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {7a7b1aa5-ee12-4740-acfd-3fe1db82dcd7}, !- Handle
  PatRoom4_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {ff60db90-0053-407b-be65-b89d846a658a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cf143afc-0fa3-413d-94bc-846f4c2adf30}, !- Handle
  PatRoom4_Flr_3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b4359ff-1457-486b-b69c-8a9e935c3c9d}, !- Zone Air Inlet Port List
  {558fc3ac-0b0f-43a6-827c-8afaffe2c4b2}, !- Zone Air Exhaust Port List
  {ace73280-8856-4018-bb6d-df222b33866a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f11f1afe-25fd-48bd-b04f-08906402c786}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a71b35b9-4a2d-4a89-b5af-5d94a8f8cd1c}, !- Handle
  {78dace88-7e91-4caf-a4ed-bb4ddac261a9}, !- Name
  {ace73280-8856-4018-bb6d-df222b33866a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ace73280-8856-4018-bb6d-df222b33866a}, !- Handle
  {66b2413a-5749-40a4-a84b-40545a4db5c2}, !- Name
  {cf143afc-0fa3-413d-94bc-846f4c2adf30}, !- Source Object
  11,                                     !- Outlet Port
  {a71b35b9-4a2d-4a89-b5af-5d94a8f8cd1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b4359ff-1457-486b-b69c-8a9e935c3c9d}, !- Handle
  {f05c80d9-99ff-42d0-a2c5-5421b665a06e}, !- Name
  {cf143afc-0fa3-413d-94bc-846f4c2adf30}; !- HVAC Component

OS:PortList,
  {558fc3ac-0b0f-43a6-827c-8afaffe2c4b2}, !- Handle
  {b2f737bb-ffda-4965-83c9-c6cd937ad406}, !- Name
  {cf143afc-0fa3-413d-94bc-846f4c2adf30}; !- HVAC Component

OS:Sizing:Zone,
  {6e375462-aef0-4ca3-85cb-c378aba51640}, !- Handle
  {cf143afc-0fa3-413d-94bc-846f4c2adf30}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6ae5e8f9-0115-4b21-8866-532c68a87f2d}, !- Handle
  {ecbec9db-7c4f-4c1e-be3a-db34e1366a5e}, !- Name
  {cf143afc-0fa3-413d-94bc-846f4c2adf30}; !- Thermal Zone

OS:Space,
  {ff60db90-0053-407b-be65-b89d846a658a}, !- Handle
  PatRoom4_Flr_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cf143afc-0fa3-413d-94bc-846f4c2adf30}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f11f1afe-25fd-48bd-b04f-08906402c786}, !- Handle
  {9aa5fc5a-24b1-4ae8-8bfd-3a0415309922}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {81660134-10c4-430e-9396-1e34704fc588}, !- Handle
  Office1_Flr_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {152dde67-dda6-445d-b619-004449d08dd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.622, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  0, 7.622, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 17.0732,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 21.3415;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {deb8d545-3fa4-490b-9a16-2254a4d0ca15}, !- Handle
  Office1_Flr_5 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e84827a2-f0f3-4e91-8e96-b44cb5c98102}, !- Zone Air Inlet Port List
  {0f7996ce-19c9-4d82-83e0-0416ce9adc43}, !- Zone Air Exhaust Port List
  {40184590-2f8c-4237-9c78-f20dfac677cc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {907d53c0-3be3-45b0-967b-e5c9276bc160}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {415d2208-0810-47d0-87a5-c2ac2653b99b}, !- Handle
  {71b1ba2e-3879-457c-92bd-0e23a9108d50}, !- Name
  {40184590-2f8c-4237-9c78-f20dfac677cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40184590-2f8c-4237-9c78-f20dfac677cc}, !- Handle
  {f45a9e26-c031-4139-a178-82b7e794be70}, !- Name
  {deb8d545-3fa4-490b-9a16-2254a4d0ca15}, !- Source Object
  11,                                     !- Outlet Port
  {415d2208-0810-47d0-87a5-c2ac2653b99b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e84827a2-f0f3-4e91-8e96-b44cb5c98102}, !- Handle
  {563ededc-2433-4d72-a648-f815e2beb9c3}, !- Name
  {deb8d545-3fa4-490b-9a16-2254a4d0ca15}; !- HVAC Component

OS:PortList,
  {0f7996ce-19c9-4d82-83e0-0416ce9adc43}, !- Handle
  {55737f67-783b-4fe9-8cdc-2fa0a06b9ecf}, !- Name
  {deb8d545-3fa4-490b-9a16-2254a4d0ca15}; !- HVAC Component

OS:Sizing:Zone,
  {96323908-54e3-4ad8-8bef-67d71424773b}, !- Handle
  {deb8d545-3fa4-490b-9a16-2254a4d0ca15}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9f74db76-26c3-4d18-a667-d3bf710531ec}, !- Handle
  {fa16d2bc-3015-47a8-81d7-b6b57bdc19cc}, !- Name
  {deb8d545-3fa4-490b-9a16-2254a4d0ca15}; !- Thermal Zone

OS:Space,
  {152dde67-dda6-445d-b619-004449d08dd0}, !- Handle
  Office1_Flr_5,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {deb8d545-3fa4-490b-9a16-2254a4d0ca15}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {907d53c0-3be3-45b0-967b-e5c9276bc160}, !- Handle
  {e2721a8d-29f5-4a80-b75d-9879a20d8eef}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {3d863211-9a76-4e61-9f79-2b2c9908f7d1}, !- Handle
  Office1_Mult4_Flr_1 People Definition,  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  13.2802,                                !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {70c3cfaf-9cb2-4e75-bd6c-98afcecb2b56}, !- Handle
  Office1_Mult4_Flr_1 People,             !- Name
  {3d863211-9a76-4e61-9f79-2b2c9908f7d1}, !- People Definition Name
  {3b577152-193c-4f2e-a8b5-344c2e8ed760}, !- Space or SpaceType Name
  {34b343d7-4e42-4dba-9af6-27808ed9bc28}, !- Number of People Schedule Name
  {a1577559-8856-4b6f-812c-a0cd1badb52c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c38d6ce7-ab87-4687-b817-b00f8abbf9b8}, !- Work Efficiency Schedule Name
  {3a28f26f-fffc-4d45-9187-2499fcedc62d}, !- Clothing Insulation Schedule Name
  {c26729cf-01c4-4efe-a946-8475051dfbab}; !- Air Velocity Schedule Name

OS:Schedule:Compact,
  {34b343d7-4e42-4dba-9af6-27808ed9bc28}, !- Handle
  ADMIN_OCC_SCH,                          !- Name
  {beb6d1c5-5731-42a8-b203-31b0c4b9a916}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 04:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.20,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.50,                                   !- Field 8
  Until: 18:00,                           !- Field 9
  0.90,                                   !- Field 10
  Until: 20:00,                           !- Field 11
  0.50,                                   !- Field 12
  Until: 22:00,                           !- Field 13
  0.20,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  0.05,                                   !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 04:00,                           !- Field 18
  0.05,                                   !- Field 19
  Until: 06:00,                           !- Field 20
  0.20,                                   !- Field 21
  Until: 07:00,                           !- Field 22
  0.50,                                   !- Field 23
  Until: 18:00,                           !- Field 24
  0.90,                                   !- Field 25
  Until: 20:00,                           !- Field 26
  0.50,                                   !- Field 27
  Until: 22:00,                           !- Field 28
  0.20,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.05,                                   !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 07:00,                           !- Field 33
  0.05,                                   !- Field 34
  Until: 09:00,                           !- Field 35
  0.20,                                   !- Field 36
  Until: 15:00,                           !- Field 37
  0.30,                                   !- Field 38
  Until: 20:00,                           !- Field 39
  0.20,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.05,                                   !- Field 42
  For: Saturday,                          !- Field 43
  Until: 07:00,                           !- Field 44
  0.05,                                   !- Field 45
  Until: 09:00,                           !- Field 46
  0.20,                                   !- Field 47
  Until: 15:00,                           !- Field 48
  0.30,                                   !- Field 49
  Until: 20:00,                           !- Field 50
  0.20,                                   !- Field 51
  Until: 24:00,                           !- Field 52
  0.05,                                   !- Field 53
  For: Sunday Holidays AllOtherDays,      !- Field 54
  Until: 08:00,                           !- Field 55
  0.00,                                   !- Field 56
  Until: 17:00,                           !- Field 57
  0.05,                                   !- Field 58
  Until: 24:00,                           !- Field 59
  0.00;                                   !- Field 60

OS:Schedule:Compact,
  {a1577559-8856-4b6f-812c-a0cd1badb52c}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {6bf222bc-e1de-47a0-83ba-0d882f7dc88f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {3d9092ec-dd69-4112-8595-18e435ee47bc}, !- Handle
  {ca6e8e97-c7fe-4159-a422-7abcf83e85f3}; !- Name

OS:ScheduleTypeLimits,
  {6bf222bc-e1de-47a0-83ba-0d882f7dc88f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {c38d6ce7-ab87-4687-b817-b00f8abbf9b8}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {beb6d1c5-5731-42a8-b203-31b0c4b9a916}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {3a28f26f-fffc-4d45-9187-2499fcedc62d}, !- Handle
  CLOTHING_SCH,                           !- Name
  {03df417c-56a6-4a1d-9ec7-864e48bf96b1}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {4617b4f0-c048-474d-9fc0-1085a84d4361}, !- Handle
  {7c5e406c-14f7-4be6-b06d-813716cdd269}; !- Name

OS:ScheduleTypeLimits,
  {03df417c-56a6-4a1d-9ec7-864e48bf96b1}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {c26729cf-01c4-4efe-a946-8475051dfbab}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {95063217-b850-44df-8476-22232cc103dd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {bfb8e0fe-ef72-4b97-8cdd-5ed7ea3b1a4c}, !- Handle
  {b1d91fe6-753d-48fb-afe0-edfba1bca659}; !- Name

OS:ScheduleTypeLimits,
  {95063217-b850-44df-8476-22232cc103dd}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Surface,
  {a100bf6a-ff15-4f76-ac8d-cb957263bd13}, !- Handle
  Lab_Flr_4_Floor,                        !- Name
  Floor,                                  !- Surface Type
  {cdfabdb7-36d6-4e48-9f51-6a629e5588eb}, !- Construction Name
  {f419a156-d6ff-4bbe-83cc-31bf3d496445}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 4 {m}
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 5 {m}
  9.144, 33.528, 12.8049;                 !- X,Y,Z Vertex 6 {m}

OS:Construction,
  {cdfabdb7-36d6-4e48-9f51-6a629e5588eb}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  ,                                       !- Surface Rendering Name
  {42d8cc56-5b90-4118-aa1f-b46ccf266600}, !- Layer 1
  {918d9139-0cdd-45f9-8702-dcc53d1034d8}; !- Layer 2

OS:ThermalZone,
  {d53ea818-b93f-4203-a237-3083e8414c1c}, !- Handle
  Lab_Flr_4 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ca8cfd2-77a4-4f4e-9fb7-cb2defe464a6}, !- Zone Air Inlet Port List
  {9c3197ef-b7f6-4fa1-88e1-4ed29b532c86}, !- Zone Air Exhaust Port List
  {f365ce3e-3634-4d2c-9816-1920206dcca2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0c16bde-eef4-4f87-9e7d-39aa07672f24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cc624c6-44e8-41c7-9914-0513efdfb0de}, !- Handle
  {83f39f45-88df-4ed7-9dac-bd4f6c9d0316}, !- Name
  {f365ce3e-3634-4d2c-9816-1920206dcca2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f365ce3e-3634-4d2c-9816-1920206dcca2}, !- Handle
  {61e59e9e-bcb9-48d2-baf7-badee7418a63}, !- Name
  {d53ea818-b93f-4203-a237-3083e8414c1c}, !- Source Object
  11,                                     !- Outlet Port
  {9cc624c6-44e8-41c7-9914-0513efdfb0de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ca8cfd2-77a4-4f4e-9fb7-cb2defe464a6}, !- Handle
  {e3fc4694-3424-4680-91a8-e381fd2cde22}, !- Name
  {d53ea818-b93f-4203-a237-3083e8414c1c}; !- HVAC Component

OS:PortList,
  {9c3197ef-b7f6-4fa1-88e1-4ed29b532c86}, !- Handle
  {f9565eeb-d3b6-40c7-afd1-fe1d84e6196a}, !- Name
  {d53ea818-b93f-4203-a237-3083e8414c1c}; !- HVAC Component

OS:Sizing:Zone,
  {df6c9425-f9e7-461a-89d3-daad5d970d91}, !- Handle
  {d53ea818-b93f-4203-a237-3083e8414c1c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {189a335a-9579-46ee-88c9-61104abe9e58}, !- Handle
  {42163aba-610f-4910-adb5-2dbf2a8481ce}, !- Name
  {d53ea818-b93f-4203-a237-3083e8414c1c}; !- Thermal Zone

OS:Space,
  {f419a156-d6ff-4bbe-83cc-31bf3d496445}, !- Handle
  Lab_Flr_4,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d53ea818-b93f-4203-a237-3083e8414c1c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {c0c16bde-eef4-4f87-9e7d-39aa07672f24}, !- Handle
  {e19f15bb-f0ea-4630-86ad-e798cd471164}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0c02a345-c431-4cf5-929c-68b3639a93fd}, !- Handle
  Corridor_NW_Flr_3_Infiltration,         !- Name
  {14ebf308-6e16-4cec-9d52-f77eaf434761}, !- Space or SpaceType Name
  {a0be3995-0dc8-4648-abb9-bded5209fe13}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {18e06c5c-6cc9-4634-895f-8b62fa06ed79}, !- Handle
  Corridor_NW_Flr_3 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {573cfea3-9b09-4f88-8a23-415f3a6088a7}, !- Zone Air Inlet Port List
  {11bdf8ed-b781-4a17-9517-22cdbf35abef}, !- Zone Air Exhaust Port List
  {33f705f5-9fe9-4a00-b13a-0c81677527f8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05515a5c-8d54-40f3-8b76-692c1c9c1d44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84496b83-a45e-400f-9796-943bb1a868f3}, !- Handle
  {ae82da5f-d3aa-4e40-907c-1424cf1b7326}, !- Name
  {33f705f5-9fe9-4a00-b13a-0c81677527f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33f705f5-9fe9-4a00-b13a-0c81677527f8}, !- Handle
  {dfcd4841-06e6-47ab-8de0-142788d99b4c}, !- Name
  {18e06c5c-6cc9-4634-895f-8b62fa06ed79}, !- Source Object
  11,                                     !- Outlet Port
  {84496b83-a45e-400f-9796-943bb1a868f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {573cfea3-9b09-4f88-8a23-415f3a6088a7}, !- Handle
  {b2d2bac5-6669-4550-8547-2aee8a4af338}, !- Name
  {18e06c5c-6cc9-4634-895f-8b62fa06ed79}; !- HVAC Component

OS:PortList,
  {11bdf8ed-b781-4a17-9517-22cdbf35abef}, !- Handle
  {b69dc794-8b2c-463f-99a1-047deca07c83}, !- Name
  {18e06c5c-6cc9-4634-895f-8b62fa06ed79}; !- HVAC Component

OS:Sizing:Zone,
  {9fd21c58-c5db-4728-8429-08f5abbb5eb9}, !- Handle
  {18e06c5c-6cc9-4634-895f-8b62fa06ed79}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0f7b4bbd-8170-4312-87ed-90adfac8a674}, !- Handle
  {6559d54f-3b54-4d54-bfac-282c417c7e7f}, !- Name
  {18e06c5c-6cc9-4634-895f-8b62fa06ed79}; !- Thermal Zone

OS:Space,
  {14ebf308-6e16-4cec-9d52-f77eaf434761}, !- Handle
  Corridor_NW_Flr_3,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {18e06c5c-6cc9-4634-895f-8b62fa06ed79}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {05515a5c-8d54-40f3-8b76-692c1c9c1d44}, !- Handle
  {514a1d9c-78f7-4258-905f-1e91ed907996}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {2eeafd60-5868-4684-9f0f-b608c56fa5ec}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_North,     !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {cff8f814-9598-4e55-b61f-7041aa8a54fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  24.384, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  24.384, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a7028a0-f6f6-4481-8246-96fe4971bd90}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Thermal Zone,   !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e704948-7a56-4774-93de-31d48f04236f}, !- Zone Air Inlet Port List
  {437e2bdb-5700-4078-843f-c131441f24c1}, !- Zone Air Exhaust Port List
  {8d3d5319-a454-439d-9de5-a9b83bb87e7a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98c3546c-5d5c-4050-b87d-0558436ebbe6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96e224d0-a71a-4676-870f-7874d9965423}, !- Handle
  {13164886-55e3-4578-a675-6b27372ef255}, !- Name
  {8d3d5319-a454-439d-9de5-a9b83bb87e7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d3d5319-a454-439d-9de5-a9b83bb87e7a}, !- Handle
  {eba31f74-bd94-404d-a8d0-8c1d0af4a7ad}, !- Name
  {3a7028a0-f6f6-4481-8246-96fe4971bd90}, !- Source Object
  11,                                     !- Outlet Port
  {96e224d0-a71a-4676-870f-7874d9965423}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e704948-7a56-4774-93de-31d48f04236f}, !- Handle
  {2434dd3d-59b2-4fa5-a527-450da8e0cc7a}, !- Name
  {3a7028a0-f6f6-4481-8246-96fe4971bd90}; !- HVAC Component

OS:PortList,
  {437e2bdb-5700-4078-843f-c131441f24c1}, !- Handle
  {0e677ff5-2027-43cd-a467-a640b250fc9a}, !- Name
  {3a7028a0-f6f6-4481-8246-96fe4971bd90}; !- HVAC Component

OS:Sizing:Zone,
  {7c248024-4f71-44af-a9a1-fcef43ed6c37}, !- Handle
  {3a7028a0-f6f6-4481-8246-96fe4971bd90}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c86014dc-f81a-498b-919f-ddcb388c7b93}, !- Handle
  {a6be47ff-2236-45f9-a106-a451d848363c}, !- Name
  {3a7028a0-f6f6-4481-8246-96fe4971bd90}; !- Thermal Zone

OS:Space,
  {cff8f814-9598-4e55-b61f-7041aa8a54fb}, !- Handle
  IC_PatRoom1_Mult5_Flr_2,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3a7028a0-f6f6-4481-8246-96fe4971bd90}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {98c3546c-5d5c-4050-b87d-0558436ebbe6}, !- Handle
  {eb7acf0c-b66b-4780-83b8-ce7b0ee7ae8f}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {b0e25e48-bf47-48d9-8110-eb5fee222296}, !- Handle
  Office1_Flr_5_Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {325786ea-c10d-4d61-aeae-6832cedb7654}, !- Handle
  Office1_Flr_5_Lights,                   !- Name
  {b0e25e48-bf47-48d9-8110-eb5fee222296}, !- Lights Definition Name
  {152dde67-dda6-445d-b619-004449d08dd0}, !- Space or SpaceType Name
  {a9db5228-6ed3-4cc6-b68f-a5fbb3915d7a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {7bd0a7c3-03d1-4f84-b1e3-2fb5c883cbf1}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_West,      !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {cff8f814-9598-4e55-b61f-7041aa8a54fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  24.384, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  24.384, 48.768, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  24.384, 48.768, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {144baddd-6706-4cde-87b3-446dcd8d3f48}, !- Handle
  PatRoom7_Mult10_Flr_3_Wall_West_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f27ae2bc-c5ca-4863-95d6-9fb7aeb0b640}, !- Construction Name
  {5b3243d2-e3fb-4405-b6c8-042b901175bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.726, 10.668,                       !- X,Y,Z Vertex 1 {m}
  0, 8.726, 9.449,                        !- X,Y,Z Vertex 2 {m}
  0, 4.837, 9.449,                        !- X,Y,Z Vertex 3 {m}
  0, 4.837, 10.668;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f27ae2bc-c5ca-4863-95d6-9fb7aeb0b640}, !- Handle
  Window Res Fixed,                       !- Name
  ,                                       !- Surface Rendering Name
  {6f114a90-be13-405e-9752-a4ce52ffb265}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6f114a90-be13-405e-9752-a4ce52ffb265}, !- Handle
  Res Fixed Assembly Window,              !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {bd2b171b-f324-4759-9db6-49b43c3d5539}, !- Handle
  PhysTherapy_Flr_3_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {5f3649d0-53e4-48b7-8e52-e32512f955fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db03dac8-be02-4200-b1df-ae3d4b2e9478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3bbbfef9-bf31-4b92-bf60-2ddfe76360e8}, !- Handle
  PhysTherapy_Flr_3 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2da896ae-0a8e-492d-866f-8ba34622b463}, !- Zone Air Inlet Port List
  {68688651-0382-47b8-97ca-812774bcdbc8}, !- Zone Air Exhaust Port List
  {40231da6-57e9-421f-8bc0-6e2a4544720f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46b4d451-a288-4e62-bf29-0a78d00a0d2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e19b0c71-9c49-4ff3-b530-ebb8a4e91cd0}, !- Handle
  {fdbb1553-a46e-4c3e-b4af-ad9e78a07d39}, !- Name
  {40231da6-57e9-421f-8bc0-6e2a4544720f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40231da6-57e9-421f-8bc0-6e2a4544720f}, !- Handle
  {115243f5-4833-4358-b212-ec8544cd8137}, !- Name
  {3bbbfef9-bf31-4b92-bf60-2ddfe76360e8}, !- Source Object
  11,                                     !- Outlet Port
  {e19b0c71-9c49-4ff3-b530-ebb8a4e91cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2da896ae-0a8e-492d-866f-8ba34622b463}, !- Handle
  {949bd86c-20ba-4da5-9994-1d0a0e781c68}, !- Name
  {3bbbfef9-bf31-4b92-bf60-2ddfe76360e8}; !- HVAC Component

OS:PortList,
  {68688651-0382-47b8-97ca-812774bcdbc8}, !- Handle
  {85a04a14-3d6f-48a5-9915-e53506925e03}, !- Name
  {3bbbfef9-bf31-4b92-bf60-2ddfe76360e8}; !- HVAC Component

OS:Sizing:Zone,
  {93e52da2-b823-4050-82cd-a3ea30d58aab}, !- Handle
  {3bbbfef9-bf31-4b92-bf60-2ddfe76360e8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bacdda16-7801-4b3b-a284-ea5e60d2ea13}, !- Handle
  {06244635-ef43-48c7-a0bf-8aa0d517cb5a}, !- Name
  {3bbbfef9-bf31-4b92-bf60-2ddfe76360e8}; !- Thermal Zone

OS:Space,
  {5f3649d0-53e4-48b7-8e52-e32512f955fb}, !- Handle
  PhysTherapy_Flr_3,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3bbbfef9-bf31-4b92-bf60-2ddfe76360e8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {46b4d451-a288-4e62-bf29-0a78d00a0d2b}, !- Handle
  {a4277c67-3472-4d4d-b5f6-b0d70f151ab5}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {2ad545f4-5173-44da-bb17-a6faac8f770d}, !- Handle
  Corridor_NW_Flr_4_Wall_2_South,         !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {8d667151-8005-4c71-b0a1-e4ef1a9a3038}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75d1f044-e00f-44aa-98fa-ddd6fe32f8fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 2 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 42.672, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f245060c-512c-4ee9-aefa-fc311316bd6a}, !- Handle
  Corridor_NW_Flr_4 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2fafd7e-80d4-4ca2-8531-29e6732cece0}, !- Zone Air Inlet Port List
  {8614f72a-28df-4dab-9263-3e56288f8c85}, !- Zone Air Exhaust Port List
  {1ee51c6d-5e4d-4a5d-b02e-d106e5aecb68}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5a4a582-2fc8-4cfa-82ff-a963c280491a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e09a0df2-35a9-4527-b9d4-379a4fb71530}, !- Handle
  {b980ba07-0af9-4388-ad14-b932df51e107}, !- Name
  {1ee51c6d-5e4d-4a5d-b02e-d106e5aecb68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ee51c6d-5e4d-4a5d-b02e-d106e5aecb68}, !- Handle
  {87d6329e-8ce5-4cf6-b96a-9a29095f6b1e}, !- Name
  {f245060c-512c-4ee9-aefa-fc311316bd6a}, !- Source Object
  11,                                     !- Outlet Port
  {e09a0df2-35a9-4527-b9d4-379a4fb71530}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2fafd7e-80d4-4ca2-8531-29e6732cece0}, !- Handle
  {4f558caa-70c2-4a49-916d-eacaae0a73b6}, !- Name
  {f245060c-512c-4ee9-aefa-fc311316bd6a}; !- HVAC Component

OS:PortList,
  {8614f72a-28df-4dab-9263-3e56288f8c85}, !- Handle
  {216cfd2e-e697-4b3b-9a8c-ea81787e870a}, !- Name
  {f245060c-512c-4ee9-aefa-fc311316bd6a}; !- HVAC Component

OS:Sizing:Zone,
  {d383f4eb-8c81-441e-8ba3-dbf688287c37}, !- Handle
  {f245060c-512c-4ee9-aefa-fc311316bd6a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b8e8bbe2-54c3-40d7-abd6-35fa9ca4175a}, !- Handle
  {f73b9c0a-8a3d-4375-991b-e0af844af756}, !- Name
  {f245060c-512c-4ee9-aefa-fc311316bd6a}; !- Thermal Zone

OS:Space,
  {8d667151-8005-4c71-b0a1-e4ef1a9a3038}, !- Handle
  Corridor_NW_Flr_4,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f245060c-512c-4ee9-aefa-fc311316bd6a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f5a4a582-2fc8-4cfa-82ff-a963c280491a}, !- Handle
  {5e2512fc-51a8-4b38-8688-dcc0eb9c5333}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {7b88e644-c434-47d3-8d3e-9f04d46a1cd6}, !- Handle
  PatRoom3_Mult10_Flr_4 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5874,                                !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {28c65a8e-8c42-494b-9e00-8a4970097072}, !- Handle
  PatRoom3_Mult10_Flr_4 People,           !- Name
  {7b88e644-c434-47d3-8d3e-9f04d46a1cd6}, !- People Definition Name
  {92f8a669-3a0d-4a49-97d0-36d81a03d62b}, !- Space or SpaceType Name
  {40e45a97-7e50-4c56-8d19-e22d193f2621}, !- Number of People Schedule Name
  {a1577559-8856-4b6f-812c-a0cd1badb52c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c38d6ce7-ab87-4687-b817-b00f8abbf9b8}, !- Work Efficiency Schedule Name
  {3a28f26f-fffc-4d45-9187-2499fcedc62d}, !- Clothing Insulation Schedule Name
  {c26729cf-01c4-4efe-a946-8475051dfbab}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {9b16aa50-b3d4-4f72-a546-544615e0be24}, !- Handle
  PatRoom3_Mult10_Flr_4 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09bba090-6e11-47b3-9412-b71b69d7c386}, !- Zone Air Inlet Port List
  {3d562682-00e3-4cb4-8bd9-18f8bb804f50}, !- Zone Air Exhaust Port List
  {f9f0e21e-4b86-431a-b926-7dc593db02b6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f600d5d3-3376-4437-9850-30b8badb61ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e2e8ac6-0f67-401e-9ded-97d3dbc7a976}, !- Handle
  {b0dfbaa1-1169-4651-b818-6192ebd7f734}, !- Name
  {f9f0e21e-4b86-431a-b926-7dc593db02b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9f0e21e-4b86-431a-b926-7dc593db02b6}, !- Handle
  {a3311442-d921-4f10-ab1b-288fa6ebee77}, !- Name
  {9b16aa50-b3d4-4f72-a546-544615e0be24}, !- Source Object
  11,                                     !- Outlet Port
  {7e2e8ac6-0f67-401e-9ded-97d3dbc7a976}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09bba090-6e11-47b3-9412-b71b69d7c386}, !- Handle
  {45e0e243-49dc-4df9-841c-2e1a5c204b75}, !- Name
  {9b16aa50-b3d4-4f72-a546-544615e0be24}; !- HVAC Component

OS:PortList,
  {3d562682-00e3-4cb4-8bd9-18f8bb804f50}, !- Handle
  {22c9740e-a662-45d7-96ba-7e3dcc3bd209}, !- Name
  {9b16aa50-b3d4-4f72-a546-544615e0be24}; !- HVAC Component

OS:Sizing:Zone,
  {37424665-d7b5-488c-af69-bcacca789bce}, !- Handle
  {9b16aa50-b3d4-4f72-a546-544615e0be24}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a8427511-0c96-41b1-ae87-5606c3641861}, !- Handle
  {0dd08cbe-7328-4c92-81f1-7ac6a90ff09d}, !- Name
  {9b16aa50-b3d4-4f72-a546-544615e0be24}; !- Thermal Zone

OS:Space,
  {92f8a669-3a0d-4a49-97d0-36d81a03d62b}, !- Handle
  PatRoom3_Mult10_Flr_4,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b16aa50-b3d4-4f72-a546-544615e0be24}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f600d5d3-3376-4437-9850-30b8badb61ce}, !- Handle
  {329aeb5c-beb6-4e58-969b-9fc5f9ec8307}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {40e45a97-7e50-4c56-8d19-e22d193f2621}, !- Handle
  CRITICAL_OCC_SCH,                       !- Name
  {beb6d1c5-5731-42a8-b203-31b0c4b9a916}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 04:00,                           !- Field 3
  0.40,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.65,                                   !- Field 6
  Until: 18:00,                           !- Field 7
  0.90,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  0.65,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0.40,                                   !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 04:00,                           !- Field 14
  0.40,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  0.65,                                   !- Field 17
  Until: 18:00,                           !- Field 18
  0.90,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  0.65,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  0.40,                                   !- Field 23
  For: WinterDesignDay,                   !- Field 24
  Until: 04:00,                           !- Field 25
  0.40,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  0.65,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.90,                                   !- Field 30
  Until: 22:00,                           !- Field 31
  0.65,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.40,                                   !- Field 34
  For: Saturday,                          !- Field 35
  Until: 04:00,                           !- Field 36
  0.40,                                   !- Field 37
  Until: 06:00,                           !- Field 38
  0.65,                                   !- Field 39
  Until: 18:00,                           !- Field 40
  0.90,                                   !- Field 41
  Until: 22:00,                           !- Field 42
  0.65,                                   !- Field 43
  Until: 24:00,                           !- Field 44
  0.40,                                   !- Field 45
  For: AllOtherDays,                      !- Field 46
  Until: 04:00,                           !- Field 47
  0.40,                                   !- Field 48
  Until: 06:00,                           !- Field 49
  0.65,                                   !- Field 50
  Until: 18:00,                           !- Field 51
  0.90,                                   !- Field 52
  Until: 22:00,                           !- Field 53
  0.65,                                   !- Field 54
  Until: 24:00,                           !- Field 55
  0.40;                                   !- Field 56

OS:Lights:Definition,
  {bcb2491c-5a03-4789-a929-e57f1b628102}, !- Handle
  IC_PatRoom2_Flr_2_Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {437650c5-0f6d-4a9d-b48f-fa8d67051df5}, !- Handle
  IC_PatRoom2_Flr_2_Lights,               !- Name
  {bcb2491c-5a03-4789-a929-e57f1b628102}, !- Lights Definition Name
  {6e9e1152-4979-44ac-9393-f4e16d53289b}, !- Space or SpaceType Name
  {661e8a03-518a-4cb2-b95f-36182a3075cb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {2d9f7498-b50e-4e0e-b1e3-6573c22cbfd3}, !- Handle
  ER_Exam2_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {cdfabdb7-36d6-4e48-9f51-6a629e5588eb}, !- Construction Name
  {cecbdb92-6ce3-45dd-b04b-5b211d817582}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  64.008, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8f450bc-7118-43d3-b1f6-7597c4be76ad}, !- Handle
  ER_Trauma1_Flr_1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8309f97-add6-4cd0-9efe-3929eba2a973}, !- Zone Air Inlet Port List
  {49cf423c-305a-430d-9888-01cd3c72ac26}, !- Zone Air Exhaust Port List
  {c2e832e2-70ee-4a1b-89ba-64572ac452b5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5db67cc6-b11e-47d1-bd21-b33ba49a1b97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b05b8899-6d53-4b07-bdc7-777e80c2f28a}, !- Handle
  {a3ad860e-a059-49b1-b541-b0b94763bb11}, !- Name
  {c2e832e2-70ee-4a1b-89ba-64572ac452b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2e832e2-70ee-4a1b-89ba-64572ac452b5}, !- Handle
  {464ec16e-272c-4668-9e28-3f8fc0d932e1}, !- Name
  {b8f450bc-7118-43d3-b1f6-7597c4be76ad}, !- Source Object
  11,                                     !- Outlet Port
  {b05b8899-6d53-4b07-bdc7-777e80c2f28a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8309f97-add6-4cd0-9efe-3929eba2a973}, !- Handle
  {1b5350b4-e5b3-42a7-8922-1c139c8ebccd}, !- Name
  {b8f450bc-7118-43d3-b1f6-7597c4be76ad}; !- HVAC Component

OS:PortList,
  {49cf423c-305a-430d-9888-01cd3c72ac26}, !- Handle
  {4d4e1f33-9993-4305-b1aa-cd866a2f56ec}, !- Name
  {b8f450bc-7118-43d3-b1f6-7597c4be76ad}; !- HVAC Component

OS:Sizing:Zone,
  {3bb1b792-789c-4ed6-ac9c-2f235225243e}, !- Handle
  {b8f450bc-7118-43d3-b1f6-7597c4be76ad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a9ad2679-b6e5-4069-9de9-782933672b78}, !- Handle
  {61767cbe-e019-4457-acad-0ff0d1a30574}, !- Name
  {b8f450bc-7118-43d3-b1f6-7597c4be76ad}; !- Thermal Zone

OS:Space,
  {cecbdb92-6ce3-45dd-b04b-5b211d817582}, !- Handle
  ER_Trauma1_Flr_1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b8f450bc-7118-43d3-b1f6-7597c4be76ad}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5db67cc6-b11e-47d1-bd21-b33ba49a1b97}, !- Handle
  {68e1992e-d758-472f-989b-805146b30d44}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {71ef0b45-ca4f-4da3-aa1b-3c8984adbfd8}, !- Handle
  Office1_Flr_5_Wall_West_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ea81828e-2437-47b9-8cdd-0558b438cb37}, !- Construction Name
  {81660134-10c4-430e-9396-1e34704fc588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.163, 19.202,                       !- X,Y,Z Vertex 1 {m}
  0, 7.163, 17.983,                       !- X,Y,Z Vertex 2 {m}
  0, 0.457, 17.983,                       !- X,Y,Z Vertex 3 {m}
  0, 0.457, 19.202;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {ea81828e-2437-47b9-8cdd-0558b438cb37}, !- Handle
  Window Non-res Fixed,                   !- Name
  ,                                       !- Surface Rendering Name
  {5057add0-3f24-4732-98e1-2790432dec61}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5057add0-3f24-4732-98e1-2790432dec61}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {0f06034e-57f0-47b3-928d-670d901b5423}, !- Handle
  ER_Exam3_Mult4_Flr_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {0ca5f840-428c-4c39-ad6e-f215eaeff085}, !- Construction Name
  {6fccb93c-9e70-4afb-a525-6b716f090c9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 9.144, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  64.008, 9.144, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48d03178-bc06-478d-b85b-d4c4da6f553a}, !- Handle
  ER_Exam3_Mult4_Flr_1 Thermal Zone,      !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3817a41f-12c1-49bd-acbe-d932031feb78}, !- Zone Air Inlet Port List
  {d0bcb44a-2aaa-41d6-9fab-99e5599eeca4}, !- Zone Air Exhaust Port List
  {6e67322b-ea1a-422b-9a42-b75dd3fc65a9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ba95991-54fd-4237-9d9d-7bbdeb09b8ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5146c14-1522-4059-837a-0f8c583174c4}, !- Handle
  {ccbfae36-50ee-4303-9b81-580b4ba44402}, !- Name
  {6e67322b-ea1a-422b-9a42-b75dd3fc65a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e67322b-ea1a-422b-9a42-b75dd3fc65a9}, !- Handle
  {fa029c8d-c7b8-4a55-88c2-a0077d33ef69}, !- Name
  {48d03178-bc06-478d-b85b-d4c4da6f553a}, !- Source Object
  11,                                     !- Outlet Port
  {a5146c14-1522-4059-837a-0f8c583174c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3817a41f-12c1-49bd-acbe-d932031feb78}, !- Handle
  {5a1d6e04-6a42-4409-b677-ddb68a7d384b}, !- Name
  {48d03178-bc06-478d-b85b-d4c4da6f553a}; !- HVAC Component

OS:PortList,
  {d0bcb44a-2aaa-41d6-9fab-99e5599eeca4}, !- Handle
  {83fe97ae-b782-4abf-8ff3-9435d3fa0bb5}, !- Name
  {48d03178-bc06-478d-b85b-d4c4da6f553a}; !- HVAC Component

OS:Sizing:Zone,
  {5f99c1f3-cbdc-4942-a9e3-6c2b413ee148}, !- Handle
  {48d03178-bc06-478d-b85b-d4c4da6f553a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {015a4950-db48-4196-9125-b081566c22f9}, !- Handle
  {e56a0399-f099-4849-b43e-ea88986c26b3}, !- Name
  {48d03178-bc06-478d-b85b-d4c4da6f553a}; !- Thermal Zone

OS:Space,
  {6fccb93c-9e70-4afb-a525-6b716f090c9e}, !- Handle
  ER_Exam3_Mult4_Flr_1,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {48d03178-bc06-478d-b85b-d4c4da6f553a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {4ba95991-54fd-4237-9d9d-7bbdeb09b8ae}, !- Handle
  {a017941b-a1bb-426b-8907-f959a5977b59}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f2b5a527-7505-4171-aed8-89fef5dceb45}, !- Handle
  SZ DSOA Radiology_Flr_4,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  1.73485,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {d72d05e3-9732-489e-80ca-190c6cf21105}, !- Handle
  Kitchen_Flr_5 Internal Mass Definition, !- Name
  {4cdbdfed-628f-45c8-9ee3-34a2804af1f1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1858.0608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9a71f021-0396-4413-83fc-188d8d0e2158}, !- Handle
  Kitchen_Flr_5 Internal Mass,            !- Name
  {d72d05e3-9732-489e-80ca-190c6cf21105}, !- Internal Mass Definition Name
  {32f987d8-5946-4c5a-b63a-657899f8d12c}; !- Space or SpaceType Name

OS:ThermalZone,
  {048109c7-6040-40d6-a9a8-c69fe4ac09e3}, !- Handle
  Kitchen_Flr_5 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c744f4f1-cf7c-4ff0-966e-05f652e3f8ef}, !- Zone Air Inlet Port List
  {e3af0abd-1661-44d6-893a-a620f2e6539f}, !- Zone Air Exhaust Port List
  {e6bd0ab8-042b-4e34-862a-91318343a48d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e31db030-0ad9-4cbf-972e-827a59b56131}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ff6ac99-7255-43c1-9e50-222a62c4d078}, !- Handle
  {d3ec5873-1784-4422-a4c2-c77c7ebbc6c9}, !- Name
  {e6bd0ab8-042b-4e34-862a-91318343a48d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6bd0ab8-042b-4e34-862a-91318343a48d}, !- Handle
  {4218a012-bf66-40a9-a7f2-642aaf622910}, !- Name
  {048109c7-6040-40d6-a9a8-c69fe4ac09e3}, !- Source Object
  11,                                     !- Outlet Port
  {7ff6ac99-7255-43c1-9e50-222a62c4d078}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c744f4f1-cf7c-4ff0-966e-05f652e3f8ef}, !- Handle
  {aad4ad53-1d8f-47b3-9f33-c2ae1a559d89}, !- Name
  {048109c7-6040-40d6-a9a8-c69fe4ac09e3}; !- HVAC Component

OS:PortList,
  {e3af0abd-1661-44d6-893a-a620f2e6539f}, !- Handle
  {a7bc2ae3-b9bc-47d7-adc1-525a5953a428}, !- Name
  {048109c7-6040-40d6-a9a8-c69fe4ac09e3}; !- HVAC Component

OS:Sizing:Zone,
  {56b06b7f-1718-4338-9394-515d20ac5eea}, !- Handle
  {048109c7-6040-40d6-a9a8-c69fe4ac09e3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {68966a72-4584-4f70-9ea3-1bd2c967c8a1}, !- Handle
  {97f1497b-4d63-4d26-8040-9f0666fc90e8}, !- Name
  {048109c7-6040-40d6-a9a8-c69fe4ac09e3}; !- Thermal Zone

OS:Space,
  {32f987d8-5946-4c5a-b63a-657899f8d12c}, !- Handle
  Kitchen_Flr_5,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {048109c7-6040-40d6-a9a8-c69fe4ac09e3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e31db030-0ad9-4cbf-972e-827a59b56131}, !- Handle
  {29c2f514-1db2-4350-8be8-f2d70141238d}, !- Name
  {a7c72614-266f-4595-8421-f88a6f8f426e}, !- Heating Setpoint Temperature Schedule Name
  {ebd7a412-f1f9-4bcc-a235-3bed19c10553}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {a7c72614-266f-4595-8421-f88a6f8f426e}, !- Handle
  Kitchen_HTGSETP_SCH,                    !- Name
  {1096ef30-452f-42b1-9904-85ddfd36eafc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 18:00,                           !- Field 5
  19,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  15.6,                                   !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 05:00,                           !- Field 10
  15.6,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  19,                                     !- Field 13
  Until: 24:00,                           !- Field 14
  15.6,                                   !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 07:00,                           !- Field 17
  15.6,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  19,                                     !- Field 20
  Until: 24:00,                           !- Field 21
  15.6,                                   !- Field 22
  For: Saturdays,                         !- Field 23
  Until: 07:00,                           !- Field 24
  15.6,                                   !- Field 25
  Until: 15:00,                           !- Field 26
  19,                                     !- Field 27
  Until: 24:00,                           !- Field 28
  15.6,                                   !- Field 29
  For: AllOtherDays,                      !- Field 30
  Until: 24:00,                           !- Field 31
  15.6;                                   !- Field 32

OS:Schedule:Compact,
  {ebd7a412-f1f9-4bcc-a235-3bed19c10553}, !- Handle
  Kitchen_CLGSETP_SCH,                    !- Name
  {1096ef30-452f-42b1-9904-85ddfd36eafc}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  30,                                     !- Field 4
  Until: 18:00,                           !- Field 5
  26,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  30,                                     !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 05:00,                           !- Field 10
  30,                                     !- Field 11
  Until: 18:00,                           !- Field 12
  26,                                     !- Field 13
  Until: 24:00,                           !- Field 14
  30,                                     !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 07:00,                           !- Field 17
  30,                                     !- Field 18
  Until: 15:00,                           !- Field 19
  26,                                     !- Field 20
  Until: 24:00,                           !- Field 21
  30,                                     !- Field 22
  For: Saturdays,                         !- Field 23
  Until: 07:00,                           !- Field 24
  30,                                     !- Field 25
  Until: 15:00,                           !- Field 26
  26,                                     !- Field 27
  Until: 24:00,                           !- Field 28
  30,                                     !- Field 29
  For: AllOtherDays,                      !- Field 30
  Until: 24:00,                           !- Field 31
  30;                                     !- Field 32

OS:Surface,
  {2f4ed930-ed63-4096-adbe-3f4c068cb45a}, !- Handle
  OR_NurseSat_Flr_2_Wall_3_North,         !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {c881beb2-0cb3-45cc-9cc4-1f48b0df4350}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 16.764, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 16.764, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  60.96, 16.764, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 16.764, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fc36a654-28e6-4486-817b-329ae91aa6ff}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Thermal Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a57f0b4-96a8-4be3-87c5-624dff8dc517}, !- Zone Air Inlet Port List
  {7f6b4b34-2ca3-4522-803c-8bb73baca819}, !- Zone Air Exhaust Port List
  {97d2b5b5-7e08-4c6b-b7ce-78355c5d239b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c3c61a5-053a-46d8-b7b2-1b1c766fcc68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13b0d31f-6fd5-4ae6-9d21-992bc5d5e42b}, !- Handle
  {4c008dcd-0b72-4b99-8c9d-aedb431e0b2d}, !- Name
  {97d2b5b5-7e08-4c6b-b7ce-78355c5d239b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97d2b5b5-7e08-4c6b-b7ce-78355c5d239b}, !- Handle
  {ed708438-ff45-43f2-a7cf-06049917fd9b}, !- Name
  {fc36a654-28e6-4486-817b-329ae91aa6ff}, !- Source Object
  11,                                     !- Outlet Port
  {13b0d31f-6fd5-4ae6-9d21-992bc5d5e42b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a57f0b4-96a8-4be3-87c5-624dff8dc517}, !- Handle
  {396e379d-84d4-4488-ae62-7eebe4065ef9}, !- Name
  {fc36a654-28e6-4486-817b-329ae91aa6ff}; !- HVAC Component

OS:PortList,
  {7f6b4b34-2ca3-4522-803c-8bb73baca819}, !- Handle
  {9919ad11-48da-4b66-ba78-7674a34fc1b3}, !- Name
  {fc36a654-28e6-4486-817b-329ae91aa6ff}; !- HVAC Component

OS:Sizing:Zone,
  {8135a973-2a1d-4809-815a-486efea5045a}, !- Handle
  {fc36a654-28e6-4486-817b-329ae91aa6ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7d78bbd1-4434-4eda-8552-54ccdaa2a871}, !- Handle
  {892cb1f7-6112-4fc1-aaa1-ad4e45c29844}, !- Name
  {fc36a654-28e6-4486-817b-329ae91aa6ff}; !- Thermal Zone

OS:Space,
  {c881beb2-0cb3-45cc-9cc4-1f48b0df4350}, !- Handle
  OR_NurseStn_Lobby_Flr_2,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fc36a654-28e6-4486-817b-329ae91aa6ff}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {4c3c61a5-053a-46d8-b7b2-1b1c766fcc68}, !- Handle
  {4e6dda60-b597-498e-9ad9-05fd3dac3b35}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {58db712a-d2f6-45ca-9c9b-546e04dfaba1}, !- Handle
  Office3_Flr_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {b048fa7c-f200-4ac0-8e09-f7738b36596d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 45.72, 21.3415,                  !- X,Y,Z Vertex 1 {m}
  9.144, 45.72, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  9.144, 53.34, 17.0732,                  !- X,Y,Z Vertex 3 {m}
  9.144, 53.34, 21.3415;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b59e9a1-c01c-4283-805d-4987016cf041}, !- Handle
  Office3_Flr_5 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd6bdc6b-d1e5-4d54-817a-e733ac1c332e}, !- Zone Air Inlet Port List
  {f642891d-31a1-4f9f-9fc5-8fd903733418}, !- Zone Air Exhaust Port List
  {1145a279-4f48-4d94-8e93-7d30cff0581b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce3abfe1-57d7-407f-8448-2d84dca5260f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83db6d01-4288-45b9-abab-1d6d172a2910}, !- Handle
  {8f51dca6-bb55-4dba-9dc8-2476c016d82f}, !- Name
  {1145a279-4f48-4d94-8e93-7d30cff0581b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1145a279-4f48-4d94-8e93-7d30cff0581b}, !- Handle
  {7e6b4688-52e1-4743-a110-1856ac1f2f41}, !- Name
  {4b59e9a1-c01c-4283-805d-4987016cf041}, !- Source Object
  11,                                     !- Outlet Port
  {83db6d01-4288-45b9-abab-1d6d172a2910}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd6bdc6b-d1e5-4d54-817a-e733ac1c332e}, !- Handle
  {7eced9ee-fbce-4335-92e7-db2da687c9d0}, !- Name
  {4b59e9a1-c01c-4283-805d-4987016cf041}; !- HVAC Component

OS:PortList,
  {f642891d-31a1-4f9f-9fc5-8fd903733418}, !- Handle
  {01aab335-5bd8-414e-a265-359dc52896b5}, !- Name
  {4b59e9a1-c01c-4283-805d-4987016cf041}; !- HVAC Component

OS:Sizing:Zone,
  {2a44245e-a142-4dab-bc8f-ac745a24c48e}, !- Handle
  {4b59e9a1-c01c-4283-805d-4987016cf041}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3782602d-6b3c-49e6-aaa0-3614d5d7df32}, !- Handle
  {ae3cf68e-8c64-425c-85e6-878e72bd9017}, !- Name
  {4b59e9a1-c01c-4283-805d-4987016cf041}; !- Thermal Zone

OS:Space,
  {b048fa7c-f200-4ac0-8e09-f7738b36596d}, !- Handle
  Office3_Flr_5,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4b59e9a1-c01c-4283-805d-4987016cf041}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {ce3abfe1-57d7-407f-8448-2d84dca5260f}, !- Handle
  {8b995387-3f9c-4e2d-9c04-8116827f5b0f}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {def64449-3e5f-4ad9-8a2e-874968555143}, !- Handle
  OR_NurseSat_Flr_2_Wall_2_West,          !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {c881beb2-0cb3-45cc-9cc4-1f48b0df4350}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  48.768, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  48.768, 22.86, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60237e67-6d28-45e7-8896-bee0271b15f0}, !- Handle
  PatRoom5_Mult10_Flr_4_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {f47cbff2-6f2f-4262-9418-26ed147bf0a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a3cb870-1fd1-45df-a625-989d93677c12}, !- Handle
  PatRoom5_Mult10_Flr_4 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {446dd3cd-4975-4792-a68a-9172ab80b9c3}, !- Zone Air Inlet Port List
  {d86dcd45-0d56-45b9-aec2-0971159e88de}, !- Zone Air Exhaust Port List
  {02067f68-899a-40e3-b43c-7699fe33da5a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1a90b93-3c2a-4491-92e1-19e360e6464b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c382f1f1-0e32-40dd-b740-38f2c8b0bf15}, !- Handle
  {f36c8e7d-e988-40b4-aa4a-cbaa30729186}, !- Name
  {02067f68-899a-40e3-b43c-7699fe33da5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02067f68-899a-40e3-b43c-7699fe33da5a}, !- Handle
  {85f30169-f8d5-4012-b29a-02b651fd45cd}, !- Name
  {2a3cb870-1fd1-45df-a625-989d93677c12}, !- Source Object
  11,                                     !- Outlet Port
  {c382f1f1-0e32-40dd-b740-38f2c8b0bf15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {446dd3cd-4975-4792-a68a-9172ab80b9c3}, !- Handle
  {a2419e9b-e643-4179-803c-1c30c231b131}, !- Name
  {2a3cb870-1fd1-45df-a625-989d93677c12}; !- HVAC Component

OS:PortList,
  {d86dcd45-0d56-45b9-aec2-0971159e88de}, !- Handle
  {ba4e922c-f066-414a-84c8-dde08e022152}, !- Name
  {2a3cb870-1fd1-45df-a625-989d93677c12}; !- HVAC Component

OS:Sizing:Zone,
  {6a8812b1-fddb-48bf-a34f-33b433773eaa}, !- Handle
  {2a3cb870-1fd1-45df-a625-989d93677c12}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7d377e79-dc0a-4a36-b4f5-f4d269e92396}, !- Handle
  {220fc9d2-dce6-4834-90e5-c8d6faa830f2}, !- Name
  {2a3cb870-1fd1-45df-a625-989d93677c12}; !- Thermal Zone

OS:Space,
  {f47cbff2-6f2f-4262-9418-26ed147bf0a8}, !- Handle
  PatRoom5_Mult10_Flr_4,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2a3cb870-1fd1-45df-a625-989d93677c12}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f1a90b93-3c2a-4491-92e1-19e360e6464b}, !- Handle
  {e21f7a29-3bfd-420a-bea1-ee39af601c20}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {5528bcae-0ca7-490a-aa20-ea7b5f86c8b0}, !- Handle
  PatRoom4_Flr_3 Internal Mass Definition, !- Name
  {4cdbdfed-628f-45c8-9ee3-34a2804af1f1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  69.6773,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3ca75660-ed86-4605-9912-a28545b966f2}, !- Handle
  PatRoom4_Flr_3 Internal Mass,           !- Name
  {5528bcae-0ca7-490a-aa20-ea7b5f86c8b0}, !- Internal Mass Definition Name
  {ff60db90-0053-407b-be65-b89d846a658a}; !- Space or SpaceType Name

OS:ThermalZone,
  {1fe5b557-8744-4dd0-8a7f-6d25ad266c9c}, !- Handle
  PatRoom7_Mult10_Flr_4 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {560d77fd-ac41-4611-92b0-f512aa4d4cdf}, !- Zone Air Inlet Port List
  {fd107720-16b0-419a-84a7-f50f6174db0d}, !- Zone Air Exhaust Port List
  {b13b3686-dbe6-4ed5-855e-5a2705503e62}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70df9ec0-86b7-4176-b573-1e74b2ac1631}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bc9e965-876a-41d6-a2f3-5ee87bf15cee}, !- Handle
  {944549a5-6214-42ed-96a2-9dedead0a355}, !- Name
  {b13b3686-dbe6-4ed5-855e-5a2705503e62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b13b3686-dbe6-4ed5-855e-5a2705503e62}, !- Handle
  {15faee99-2bea-461a-b873-1ee24f3e5431}, !- Name
  {1fe5b557-8744-4dd0-8a7f-6d25ad266c9c}, !- Source Object
  11,                                     !- Outlet Port
  {1bc9e965-876a-41d6-a2f3-5ee87bf15cee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {560d77fd-ac41-4611-92b0-f512aa4d4cdf}, !- Handle
  {15ba2a0d-c1d7-450c-8a88-24466f9ee0bd}, !- Name
  {1fe5b557-8744-4dd0-8a7f-6d25ad266c9c}; !- HVAC Component

OS:PortList,
  {fd107720-16b0-419a-84a7-f50f6174db0d}, !- Handle
  {d43bf026-3e6f-4774-a552-633017002a18}, !- Name
  {1fe5b557-8744-4dd0-8a7f-6d25ad266c9c}; !- HVAC Component

OS:Sizing:Zone,
  {6d98ed4c-edaa-4d09-8516-534fd6c61392}, !- Handle
  {1fe5b557-8744-4dd0-8a7f-6d25ad266c9c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1569839f-3521-4dd6-b0df-1b891b701f79}, !- Handle
  {75ef7d8a-4cc0-4589-a1d1-58769307e545}, !- Name
  {1fe5b557-8744-4dd0-8a7f-6d25ad266c9c}; !- Thermal Zone

OS:Space,
  {60dc267d-d9f1-4695-8bf0-f82d7e134875}, !- Handle
  PatRoom7_Mult10_Flr_4,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1fe5b557-8744-4dd0-8a7f-6d25ad266c9c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {70df9ec0-86b7-4176-b573-1e74b2ac1631}, !- Handle
  {bad112b6-0b9a-4565-9bef-e620a4134307}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c1c9d1a2-0e67-484c-9497-bdc6ea572587}, !- Handle
  NurseStn_Lobby_Flr_3 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4512fe4-03b3-493f-b99c-438e4cc59d3f}, !- Zone Air Inlet Port List
  {0bd968ad-2730-49cd-9ba5-8b1bc9a6fa1d}, !- Zone Air Exhaust Port List
  {4fc5dcdc-a5ca-4afb-85a3-5b8a1f112fae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6945cb2-0162-40ea-8ffc-c4f93a9702af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9866d395-3399-4bc4-b51d-56855f583582}, !- Handle
  {37d84798-09e0-4541-81d4-3976a4b68019}, !- Name
  {4fc5dcdc-a5ca-4afb-85a3-5b8a1f112fae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fc5dcdc-a5ca-4afb-85a3-5b8a1f112fae}, !- Handle
  {88e40858-7529-4a3e-aa0c-de08586b4dde}, !- Name
  {c1c9d1a2-0e67-484c-9497-bdc6ea572587}, !- Source Object
  11,                                     !- Outlet Port
  {9866d395-3399-4bc4-b51d-56855f583582}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4512fe4-03b3-493f-b99c-438e4cc59d3f}, !- Handle
  {29601f64-9496-44e4-a4b4-1a755f7af54d}, !- Name
  {c1c9d1a2-0e67-484c-9497-bdc6ea572587}; !- HVAC Component

OS:PortList,
  {0bd968ad-2730-49cd-9ba5-8b1bc9a6fa1d}, !- Handle
  {0aa5b42c-818f-4f70-9a36-7b432e965e28}, !- Name
  {c1c9d1a2-0e67-484c-9497-bdc6ea572587}; !- HVAC Component

OS:Sizing:Zone,
  {98af66f0-25da-4ecc-a1f4-0ba382b43c87}, !- Handle
  {c1c9d1a2-0e67-484c-9497-bdc6ea572587}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {17a30171-b523-4c6a-8e74-533e1e6f08dc}, !- Handle
  {30b55138-24bb-4c52-bcd4-eac33c1ba00c}, !- Name
  {c1c9d1a2-0e67-484c-9497-bdc6ea572587}; !- Thermal Zone

OS:Space,
  {c8cbf98a-0fca-4915-91ec-2a2b5adc174c}, !- Handle
  NurseStn_Lobby_Flr_3,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c1c9d1a2-0e67-484c-9497-bdc6ea572587}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e6945cb2-0162-40ea-8ffc-c4f93a9702af}, !- Handle
  {7c237e0b-4bea-40a5-9078-9403ad804498}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c53cd3c3-33bd-4fd9-a112-f6efcbf09ebe}, !- Handle
  SZ DSOA PhysTherapy_Flr_3,              !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f41bf1cd-5435-4e9f-8498-22174c76ed97}, !- Handle
  OR_NurseSat_Flr_2_Floor,                !- Name
  Floor,                                  !- Surface Type
  {cdfabdb7-36d6-4e48-9f51-6a629e5588eb}, !- Construction Name
  {c881beb2-0cb3-45cc-9cc4-1f48b0df4350}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  60.96, 16.764, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  70.104, 16.764, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 4 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 5 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 6 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 7 {m}
  48.768, 53.34, 4.2683;                  !- X,Y,Z Vertex 8 {m}

OS:People:Definition,
  {c6c96cba-e442-4140-aeb9-482a65f5c729}, !- Handle
  PatRoom7_Mult10_Flr_4 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5874,                                !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4fe8364b-bfae-4557-8f4f-f6f41b7fa3c4}, !- Handle
  PatRoom7_Mult10_Flr_4 People,           !- Name
  {c6c96cba-e442-4140-aeb9-482a65f5c729}, !- People Definition Name
  {60dc267d-d9f1-4695-8bf0-f82d7e134875}, !- Space or SpaceType Name
  {40e45a97-7e50-4c56-8d19-e22d193f2621}, !- Number of People Schedule Name
  {a1577559-8856-4b6f-812c-a0cd1badb52c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c38d6ce7-ab87-4687-b817-b00f8abbf9b8}, !- Work Efficiency Schedule Name
  {3a28f26f-fffc-4d45-9187-2499fcedc62d}, !- Clothing Insulation Schedule Name
  {c26729cf-01c4-4efe-a946-8475051dfbab}; !- Air Velocity Schedule Name

OS:Surface,
  {b981314b-54f3-4abc-9de1-c59117db4012}, !- Handle
  Corridor_Flr_5_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {1dead3de-cc21-4927-b4ca-8371555a0b51}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 48.768, 21.3415,                !- X,Y,Z Vertex 1 {m}
  27.432, 48.768, 17.0732,                !- X,Y,Z Vertex 2 {m}
  9.144, 48.768, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  9.144, 48.768, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d874a369-d634-4a35-86ae-7ed7b157e581}, !- Handle
  Corridor_Flr_5 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e138b370-f96c-46d2-b08c-a163297dfba4}, !- Zone Air Inlet Port List
  {3093b90b-a30d-4dd9-98c0-a76b6d7fc96e}, !- Zone Air Exhaust Port List
  {70b6efbd-7027-4641-be5e-f45e585d6fd2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ddc5318-1613-4e5c-9e3c-9cd91a61e896}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69b34b92-b117-4015-b667-6a7c67dddfff}, !- Handle
  {a6c1c150-19a9-4244-a9fc-1967e5487b44}, !- Name
  {70b6efbd-7027-4641-be5e-f45e585d6fd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70b6efbd-7027-4641-be5e-f45e585d6fd2}, !- Handle
  {806bb5b7-acde-4450-8f33-bc5364c06d10}, !- Name
  {d874a369-d634-4a35-86ae-7ed7b157e581}, !- Source Object
  11,                                     !- Outlet Port
  {69b34b92-b117-4015-b667-6a7c67dddfff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e138b370-f96c-46d2-b08c-a163297dfba4}, !- Handle
  {61baf9cd-2f7a-4b92-b7ca-875ae3a39bb4}, !- Name
  {d874a369-d634-4a35-86ae-7ed7b157e581}; !- HVAC Component

OS:PortList,
  {3093b90b-a30d-4dd9-98c0-a76b6d7fc96e}, !- Handle
  {efbc1633-7e6a-472d-b69a-f4f6c3d308b8}, !- Name
  {d874a369-d634-4a35-86ae-7ed7b157e581}; !- HVAC Component

OS:Sizing:Zone,
  {57cd9e45-b7ca-496d-b3d8-c39025a43b8b}, !- Handle
  {d874a369-d634-4a35-86ae-7ed7b157e581}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4f867d81-d01c-4236-be67-b2bca2c1b404}, !- Handle
  {76da8037-e148-44b8-82bf-486447e6b17d}, !- Name
  {d874a369-d634-4a35-86ae-7ed7b157e581}; !- Thermal Zone

OS:Space,
  {1dead3de-cc21-4927-b4ca-8371555a0b51}, !- Handle
  Corridor_Flr_5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d874a369-d634-4a35-86ae-7ed7b157e581}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {8ddc5318-1613-4e5c-9e3c-9cd91a61e896}, !- Handle
  {fb10e394-494b-4d91-b564-c28be612a9ec}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {5850b33e-a8e0-4d57-9e10-0f3fd15e29c9}, !- Handle
  Dining_Flr_5_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {53789f6b-584b-4bdf-b634-4f2b0fef75db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55335a06-83b8-469f-8540-3292da624eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 22.86, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  39.624, 22.86, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 0, 17.0732,                     !- X,Y,Z Vertex 3 {m}
  39.624, 0, 21.3415;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0e0f1d0d-6496-423a-825b-11a548866fa7}, !- Handle
  Dining_Flr_5 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74eb6ece-9967-47a0-b562-e0631f3e00b8}, !- Zone Air Inlet Port List
  {8eeba251-84e5-4e8b-8427-6a6ea5874d9a}, !- Zone Air Exhaust Port List
  {54676dae-621d-4f43-87e0-f89c234cd68e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d5618ab-40d4-4c91-a634-a48f86d76857}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65456f1f-f334-4a59-8162-2a79ea715cf5}, !- Handle
  {3480112f-dd63-4cdf-bbe2-eec9c9aa85d7}, !- Name
  {54676dae-621d-4f43-87e0-f89c234cd68e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54676dae-621d-4f43-87e0-f89c234cd68e}, !- Handle
  {bb96294c-b89b-408d-b2d9-193e9e09eca1}, !- Name
  {0e0f1d0d-6496-423a-825b-11a548866fa7}, !- Source Object
  11,                                     !- Outlet Port
  {65456f1f-f334-4a59-8162-2a79ea715cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74eb6ece-9967-47a0-b562-e0631f3e00b8}, !- Handle
  {b1f84ae4-5b62-4852-a698-16011c18d25f}, !- Name
  {0e0f1d0d-6496-423a-825b-11a548866fa7}; !- HVAC Component

OS:PortList,
  {8eeba251-84e5-4e8b-8427-6a6ea5874d9a}, !- Handle
  {32f960c0-7d47-42fa-8ea4-1c3f302ecd78}, !- Name
  {0e0f1d0d-6496-423a-825b-11a548866fa7}; !- HVAC Component

OS:Sizing:Zone,
  {e1c8dbd3-a23b-4b5f-8972-66ad30e0be06}, !- Handle
  {0e0f1d0d-6496-423a-825b-11a548866fa7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0b82d3ce-02b6-4c36-a8a1-7e598949621a}, !- Handle
  {3d16f4ae-587a-47c7-b212-5ea4d1d39081}, !- Name
  {0e0f1d0d-6496-423a-825b-11a548866fa7}; !- Thermal Zone

OS:Space,
  {53789f6b-584b-4bdf-b634-4f2b0fef75db}, !- Handle
  Dining_Flr_5,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0e0f1d0d-6496-423a-825b-11a548866fa7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {0d5618ab-40d4-4c91-a634-a48f86d76857}, !- Handle
  {f33f0e46-3f67-4234-ab22-4fe5d4448b80}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cf9bacca-e477-4c14-b8c9-3bbd90448677}, !- Handle
  SZ DSOA ER_Trauma1_Flr_1,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.066089,                               !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {2db81000-c1c2-4789-a45a-9e983b1fbd40}, !- Handle
  OR3_Flr_2_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {631ee843-0d2c-4b4c-af42-2dfe95076f96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  48.768, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ddb45dd-d7c1-46c6-af2c-02c7a5c9b91f}, !- Handle
  ER_Exam4_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {dad219cf-d490-49c3-a146-ffdb4fec1be9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {478570ee-ddc3-4fe3-8843-06b73e7f9dd9}, !- Handle
  ER_Trauma2_Flr_1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31596441-a89e-41dd-85a0-13dd3263c611}, !- Zone Air Inlet Port List
  {8fcd0890-e5db-4d11-9838-95742586cd8d}, !- Zone Air Exhaust Port List
  {0addcfa8-0708-4c9a-a094-ec90bd585c21}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {212c7e9f-1f5d-4a0d-ac74-a02fb7c65b31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b000ecfd-7b6d-4ba7-954b-6ae0fafa32b3}, !- Handle
  {d5ddcf47-8769-41c2-aa05-0b3c845be120}, !- Name
  {0addcfa8-0708-4c9a-a094-ec90bd585c21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0addcfa8-0708-4c9a-a094-ec90bd585c21}, !- Handle
  {4f77628d-b761-4578-85d6-c71f60e7aeab}, !- Name
  {478570ee-ddc3-4fe3-8843-06b73e7f9dd9}, !- Source Object
  11,                                     !- Outlet Port
  {b000ecfd-7b6d-4ba7-954b-6ae0fafa32b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31596441-a89e-41dd-85a0-13dd3263c611}, !- Handle
  {e13fe2ea-b8bb-4fd5-a763-1b62de1bb101}, !- Name
  {478570ee-ddc3-4fe3-8843-06b73e7f9dd9}; !- HVAC Component

OS:PortList,
  {8fcd0890-e5db-4d11-9838-95742586cd8d}, !- Handle
  {ae181630-2843-479b-a33e-3e8301004222}, !- Name
  {478570ee-ddc3-4fe3-8843-06b73e7f9dd9}; !- HVAC Component

OS:Sizing:Zone,
  {5b0f47c7-3c5d-494d-8691-1cc74055737b}, !- Handle
  {478570ee-ddc3-4fe3-8843-06b73e7f9dd9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {72fefb27-59d3-4995-a718-837f0bf7a747}, !- Handle
  {d27ef27f-f214-4359-854d-f13b010b5b3c}, !- Name
  {478570ee-ddc3-4fe3-8843-06b73e7f9dd9}; !- Thermal Zone

OS:Space,
  {dad219cf-d490-49c3-a146-ffdb4fec1be9}, !- Handle
  ER_Trauma2_Flr_1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {478570ee-ddc3-4fe3-8843-06b73e7f9dd9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {212c7e9f-1f5d-4a0d-ac74-a02fb7c65b31}, !- Handle
  {20dfad36-2434-4473-b41e-f4e2206b80f0}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {4140546f-b8d8-491c-9d73-4ca02f65686d}, !- Handle
  Corridor_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {cdfabdb7-36d6-4e48-9f51-6a629e5588eb}, !- Construction Name
  {f52847d6-23e6-4f25-869b-98d9c410f99d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 0;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bf1fa7ab-a5ff-418c-b7fc-00adcfb06450}, !- Handle
  Corridor_Flr_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04357b22-74de-44d7-853a-9cd1b8de5eee}, !- Zone Air Inlet Port List
  {f6acc5ad-9199-420a-a8bc-67dae248d1b5}, !- Zone Air Exhaust Port List
  {1ca356f5-8877-4671-a021-338ec65c58f8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4caecdd6-9920-4610-961a-6f0c61a19dc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be87dc61-6ac1-4179-8a38-f368872f491a}, !- Handle
  {b65c520a-3587-4733-b606-3e79ce597baf}, !- Name
  {1ca356f5-8877-4671-a021-338ec65c58f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ca356f5-8877-4671-a021-338ec65c58f8}, !- Handle
  {2de6e1bc-1dea-4897-b501-682d955e93dc}, !- Name
  {bf1fa7ab-a5ff-418c-b7fc-00adcfb06450}, !- Source Object
  11,                                     !- Outlet Port
  {be87dc61-6ac1-4179-8a38-f368872f491a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04357b22-74de-44d7-853a-9cd1b8de5eee}, !- Handle
  {fca1fd45-ce3d-4e48-abea-343b9f175f03}, !- Name
  {bf1fa7ab-a5ff-418c-b7fc-00adcfb06450}; !- HVAC Component

OS:PortList,
  {f6acc5ad-9199-420a-a8bc-67dae248d1b5}, !- Handle
  {dad46855-f453-4526-b16f-6579b4d54aa2}, !- Name
  {bf1fa7ab-a5ff-418c-b7fc-00adcfb06450}; !- HVAC Component

OS:Sizing:Zone,
  {8055102d-92c7-4c86-a9e5-206fe94c13c5}, !- Handle
  {bf1fa7ab-a5ff-418c-b7fc-00adcfb06450}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fe731a7b-0810-4f00-9d17-87d595016b15}, !- Handle
  {fedd0cd2-70ae-4523-b9ba-6fc89510af55}, !- Name
  {bf1fa7ab-a5ff-418c-b7fc-00adcfb06450}; !- Thermal Zone

OS:Space,
  {f52847d6-23e6-4f25-869b-98d9c410f99d}, !- Handle
  Corridor_Flr_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf1fa7ab-a5ff-418c-b7fc-00adcfb06450}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {4caecdd6-9920-4610-961a-6f0c61a19dc9}, !- Handle
  {f68c61dc-995f-48e6-b097-8b320a319b59}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ba43cd6-11eb-4be2-8ddf-aa800b73a060}, !- Handle
  {2b61fdc9-f96a-4062-9d1b-4682593f5045}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {6c88b369-0a60-41ec-8beb-c67568406d8d}, !- Handle
  Underground Wall Non-res,               !- Name
  ,                                       !- Surface Rendering Name
  {16137bc7-1bba-492e-80c6-89baf9180516}, !- Layer 1
  {d46daa79-735d-4794-bd15-81aa389f0a1b}; !- Layer 2

OS:Material,
  {d46daa79-735d-4794-bd15-81aa389f0a1b}, !- Handle
  UGWall NonRes Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.0001,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass:Definition,
  {eb00551c-d3dd-49ea-97ab-9d797516d5eb}, !- Handle
  PatRoom3_Mult10_Flr_4 Internal Mass Definition, !- Name
  {4cdbdfed-628f-45c8-9ee3-34a2804af1f1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.4165,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a37d894b-76be-4cff-a650-924b29b6f741}, !- Handle
  PatRoom3_Mult10_Flr_4 Internal Mass,    !- Name
  {eb00551c-d3dd-49ea-97ab-9d797516d5eb}, !- Internal Mass Definition Name
  {92f8a669-3a0d-4a49-97d0-36d81a03d62b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1a8b9c78-fc02-4964-892d-38ebcb530082}, !- Handle
  Lobby_Records_Flr_1_Infiltration,       !- Name
  {ae128f4e-6688-41bd-8a69-df3820b57f8c}, !- Space or SpaceType Name
  {a0be3995-0dc8-4648-abb9-bded5209fe13}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {23886dba-1c8e-4b97-bd5f-3f5bcfe445a6}, !- Handle
  PatRoom2_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {0ca5f840-428c-4c39-ad6e-f215eaeff085}, !- Construction Name
  {8e44f401-203e-4cf0-928c-0d4c55ad3328}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  62.484, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  62.484, 0, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {89683cdf-9b0b-4c02-9f83-fa397df2d2a9}, !- Handle
  PatRoom2_Flr_3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d64995f-0d99-4629-b98c-ab03a9be6a8e}, !- Zone Air Inlet Port List
  {1989e671-8afb-47cc-99c5-9862fc1808af}, !- Zone Air Exhaust Port List
  {16949d06-59db-4593-8a47-bb0a3d8c5bdc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a92be5f4-124e-4349-8b01-6481b59fc75f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df8f49c7-e60d-4c7e-8576-05926d470e83}, !- Handle
  {924d805c-1c54-4e6f-bc72-0141d20a82f5}, !- Name
  {16949d06-59db-4593-8a47-bb0a3d8c5bdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16949d06-59db-4593-8a47-bb0a3d8c5bdc}, !- Handle
  {e401287a-9611-4b2c-a76d-b400aa16c56d}, !- Name
  {89683cdf-9b0b-4c02-9f83-fa397df2d2a9}, !- Source Object
  11,                                     !- Outlet Port
  {df8f49c7-e60d-4c7e-8576-05926d470e83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d64995f-0d99-4629-b98c-ab03a9be6a8e}, !- Handle
  {c9af2f28-e61b-4190-b59f-aa3c2d1ee0a5}, !- Name
  {89683cdf-9b0b-4c02-9f83-fa397df2d2a9}; !- HVAC Component

OS:PortList,
  {1989e671-8afb-47cc-99c5-9862fc1808af}, !- Handle
  {ad5cc593-afed-4abe-a81a-c919728f83b0}, !- Name
  {89683cdf-9b0b-4c02-9f83-fa397df2d2a9}; !- HVAC Component

OS:Sizing:Zone,
  {7bb13be2-875a-4a62-841c-2ed1f05f2f66}, !- Handle
  {89683cdf-9b0b-4c02-9f83-fa397df2d2a9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3871bd41-26f1-4f4f-a4b9-951806f44506}, !- Handle
  {f77458ab-fa92-4168-a6f2-8059b3c21029}, !- Name
  {89683cdf-9b0b-4c02-9f83-fa397df2d2a9}; !- Thermal Zone

OS:Space,
  {8e44f401-203e-4cf0-928c-0d4c55ad3328}, !- Handle
  PatRoom2_Flr_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {89683cdf-9b0b-4c02-9f83-fa397df2d2a9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {a92be5f4-124e-4349-8b01-6481b59fc75f}, !- Handle
  {e9c06daf-bc67-48a0-a4d7-a97bb2681b5c}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {f6981ec5-a099-4ed0-b796-d6ea2244590d}, !- Handle
  Corridor_Flr_5_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {a796c7ab-acce-4215-a081-c3883bed70b7}, !- Construction Name
  {1dead3de-cc21-4927-b4ca-8371555a0b51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  15.24, 42.672, 21.3415,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 21.3415,                !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 21.3415,                 !- X,Y,Z Vertex 4 {m}
  27.432, 53.34, 21.3415,                 !- X,Y,Z Vertex 5 {m}
  27.432, 48.768, 21.3415,                !- X,Y,Z Vertex 6 {m}
  9.144, 48.768, 21.3415,                 !- X,Y,Z Vertex 7 {m}
  9.144, 0, 21.3415;                      !- X,Y,Z Vertex 8 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {db595dcf-dafa-401b-8061-2a3857318eaa}, !- Handle
  {99d501b3-96ef-4f33-abfb-c1957bd32afd}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {2773c19b-9bb8-4628-aecf-6754569c3906}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.05,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3f562f44-e71f-45af-9684-f9c73a900815}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Lights,        !- Name
  {2773c19b-9bb8-4628-aecf-6754569c3906}, !- Lights Definition Name
  {95507f1f-113f-4af8-8fd6-f4cd2bc4daed}, !- Space or SpaceType Name
  {a9db5228-6ed3-4cc6-b68f-a5fbb3915d7a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {f5387a2c-94cc-4a65-a0ab-160402c0a9b0}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d17955b9-9677-4f2d-b19b-19c17d6550f6}, !- Zone Air Inlet Port List
  {b0e6e9af-d537-41b8-bfdb-19d03722c77c}, !- Zone Air Exhaust Port List
  {57a91f83-c9e4-4799-826e-697175301e76}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a3d096c-face-4761-9ac0-5b787d4c432c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a984463a-e5ed-459d-88b5-bc826da51e77}, !- Handle
  {d9053b58-e0c9-4e22-a199-15bccef6b817}, !- Name
  {57a91f83-c9e4-4799-826e-697175301e76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57a91f83-c9e4-4799-826e-697175301e76}, !- Handle
  {55295fb0-62c8-4664-a472-ec19a1e6ccf4}, !- Name
  {f5387a2c-94cc-4a65-a0ab-160402c0a9b0}, !- Source Object
  11,                                     !- Outlet Port
  {a984463a-e5ed-459d-88b5-bc826da51e77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d17955b9-9677-4f2d-b19b-19c17d6550f6}, !- Handle
  {2ef069fb-4a21-45bd-b76d-80debc55eed7}, !- Name
  {f5387a2c-94cc-4a65-a0ab-160402c0a9b0}; !- HVAC Component

OS:PortList,
  {b0e6e9af-d537-41b8-bfdb-19d03722c77c}, !- Handle
  {af610d55-2463-4ed0-9c3a-bbabff7104d6}, !- Name
  {f5387a2c-94cc-4a65-a0ab-160402c0a9b0}; !- HVAC Component

OS:Sizing:Zone,
  {b74adbcf-c1e2-48c2-9216-909b82d626c6}, !- Handle
  {f5387a2c-94cc-4a65-a0ab-160402c0a9b0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {94e4eb95-e86f-46a6-840f-4efb4d01edbc}, !- Handle
  {b504243a-22e2-432d-9836-f8532df16a11}, !- Name
  {f5387a2c-94cc-4a65-a0ab-160402c0a9b0}; !- Thermal Zone

OS:Space,
  {95507f1f-113f-4af8-8fd6-f4cd2bc4daed}, !- Handle
  ICU_NurseStn_Lobby_Flr_2,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f5387a2c-94cc-4a65-a0ab-160402c0a9b0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {3a3d096c-face-4761-9ac0-5b787d4c432c}, !- Handle
  {7b5dae13-cb71-4fca-a050-818d1c14aa97}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {e38eaf9b-0716-4847-82f7-9a8d978f1470}, !- Handle
  Corridor_NW_Flr_3 Internal Mass Definition, !- Name
  {4cdbdfed-628f-45c8-9ee3-34a2804af1f1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1133.4171,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1a9639b3-0e9a-462d-8850-d2f500cb3e46}, !- Handle
  Corridor_NW_Flr_3 Internal Mass,        !- Name
  {e38eaf9b-0716-4847-82f7-9a8d978f1470}, !- Internal Mass Definition Name
  {14ebf308-6e16-4cec-9d52-f77eaf434761}; !- Space or SpaceType Name

OS:Surface,
  {3597cb2a-685f-4e2a-8253-2d01e4597bb6}, !- Handle
  Corridor_SE_Flr_4_Wall_2_East,          !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {98f519d7-4364-464e-98d9-b5c7c320ee6d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe256ce2-7c6e-40bf-8ce7-b857207071a7}, !- Handle
  Corridor_NW_Flr_3_Wall_3_South,         !- Name
  Wall,                                   !- Surface Type
  {71312a1a-9938-4955-b42a-ec095767fa97}, !- Construction Name
  {14ebf308-6e16-4cec-9d52-f77eaf434761}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03769f38-7d8a-4bb3-9862-c9a9a213399e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 42.672, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8853614e-ec6a-4dbd-83e5-3c7e75cd86cc}, !- Handle
  ER_Exam5_Mult4_Flr_1_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {0110090f-2e9c-4a01-80d3-8e22cfa590f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 53.34, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  45.72, 53.34, 0,                        !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0badd3c-1b4b-434a-8420-157d8660469e}, !- Handle
  ER_Triage_Mult4_Flr_1 Thermal Zone,     !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90a192e7-28d7-4298-a7b0-ef99f25c32ae}, !- Zone Air Inlet Port List
  {d24888be-6bd7-4adc-99b0-98a3be289175}, !- Zone Air Exhaust Port List
  {e6cd4322-07af-451a-991c-a996fe6ac0d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fdf689a1-707d-4643-8324-a4e5f51f18ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {138c995c-3dc9-466c-8a07-79bbcc74b15d}, !- Handle
  {edfab433-0d45-4769-9299-19f601618a79}, !- Name
  {e6cd4322-07af-451a-991c-a996fe6ac0d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6cd4322-07af-451a-991c-a996fe6ac0d4}, !- Handle
  {b1202f9e-7b5a-4fcb-809e-c81767bfd400}, !- Name
  {d0badd3c-1b4b-434a-8420-157d8660469e}, !- Source Object
  11,                                     !- Outlet Port
  {138c995c-3dc9-466c-8a07-79bbcc74b15d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90a192e7-28d7-4298-a7b0-ef99f25c32ae}, !- Handle
  {56a84cf1-4ecc-46d3-a4e4-85c8ba08e30b}, !- Name
  {d0badd3c-1b4b-434a-8420-157d8660469e}; !- HVAC Component

OS:PortList,
  {d24888be-6bd7-4adc-99b0-98a3be289175}, !- Handle
  {a7dad281-f343-4803-bb8b-cbf99d9a4f7c}, !- Name
  {d0badd3c-1b4b-434a-8420-157d8660469e}; !- HVAC Component

OS:Sizing:Zone,
  {07bcc0fd-571e-476c-9508-16f868b34cb5}, !- Handle
  {d0badd3c-1b4b-434a-8420-157d8660469e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7d98d166-dcbc-450c-a947-3a1a9fbda506}, !- Handle
  {2085e206-7546-441d-aabc-db60454f7f4a}, !- Name
  {d0badd3c-1b4b-434a-8420-157d8660469e}; !- Thermal Zone

OS:Space,
  {0110090f-2e9c-4a01-80d3-8e22cfa590f4}, !- Handle
  ER_Triage_Mult4_Flr_1,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d0badd3c-1b4b-434a-8420-157d8660469e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {fdf689a1-707d-4643-8324-a4e5f51f18ba}, !- Handle
  {858f4a52-10bd-4673-9740-be23504ba4af}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {464d74f4-cc8c-4c64-9ec1-85b851b39cd0}, !- Handle
  PatRoom7_Mult10_Flr_4 Internal Mass Definition, !- Name
  {4cdbdfed-628f-45c8-9ee3-34a2804af1f1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.4165,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a250f084-fb1b-4180-9190-82e0251f2d52}, !- Handle
  PatRoom7_Mult10_Flr_4 Internal Mass,    !- Name
  {464d74f4-cc8c-4c64-9ec1-85b851b39cd0}, !- Internal Mass Definition Name
  {60dc267d-d9f1-4695-8bf0-f82d7e134875}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {f809b81f-600d-48cc-9536-f3f2ef1fe30c}, !- Handle
  PatRoom4_Flr_3_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.52,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {decec1b1-36ea-4d00-9e2a-c67fb8b3c985}, !- Handle
  PatRoom4_Flr_3_MiscPlug_Equip,          !- Name
  {f809b81f-600d-48cc-9536-f3f2ef1fe30c}, !- Electric Equipment Definition Name
  {ff60db90-0053-407b-be65-b89d846a658a}, !- Space or SpaceType Name
  {fae3b758-9ff7-48c5-9094-bc767535c543}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Schedule:Compact,
  {fae3b758-9ff7-48c5-9094-bc767535c543}, !- Handle
  CRITICAL_EQUIP_SCH,                     !- Name
  {beb6d1c5-5731-42a8-b203-31b0c4b9a916}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 04:00,                           !- Field 3
  0.50,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.50,                                   !- Field 6
  Until: 18:00,                           !- Field 7
  1.00,                                   !- Field 8
  Until: 20:00,                           !- Field 9
  0.80,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0.50,                                   !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 04:00,                           !- Field 14
  0.50,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  0.50,                                   !- Field 17
  Until: 18:00,                           !- Field 18
  1.00,                                   !- Field 19
  Until: 20:00,                           !- Field 20
  0.80,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  0.50,                                   !- Field 23
  For: WinterDesignDay,                   !- Field 24
  Until: 24:00,                           !- Field 25
  0.30,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 04:00,                           !- Field 28
  0.50,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  0.50,                                   !- Field 31
  Until: 18:00,                           !- Field 32
  1.00,                                   !- Field 33
  Until: 20:00,                           !- Field 34
  0.80,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.50,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 04:00,                           !- Field 39
  0.50,                                   !- Field 40
  Until: 06:00,                           !- Field 41
  0.50,                                   !- Field 42
  Until: 18:00,                           !- Field 43
  1.00,                                   !- Field 44
  Until: 20:00,                           !- Field 45
  0.80,                                   !- Field 46
  Until: 24:00,                           !- Field 47
  0.50;                                   !- Field 48

OS:People:Definition,
  {119bc8af-306a-47c3-8953-6b17ec8e7c12}, !- Handle
  NurseStn_Lobby_Flr_4 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  69.9301,                                !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1ff572ae-1608-457f-ba76-2b6fa081b8fd}, !- Handle
  NurseStn_Lobby_Flr_4 People,            !- Name
  {119bc8af-306a-47c3-8953-6b17ec8e7c12}, !- People Definition Name
  {b5336630-adb1-4916-b33d-8e463373ef41}, !- Space or SpaceType Name
  {34b343d7-4e42-4dba-9af6-27808ed9bc28}, !- Number of People Schedule Name
  {a1577559-8856-4b6f-812c-a0cd1badb52c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c38d6ce7-ab87-4687-b817-b00f8abbf9b8}, !- Work Efficiency Schedule Name
  {3a28f26f-fffc-4d45-9187-2499fcedc62d}, !- Clothing Insulation Schedule Name
  {c26729cf-01c4-4efe-a946-8475051dfbab}; !- Air Velocity Schedule Name

OS:Surface,
  {952074b3-2eaf-4ab8-96b6-47e1a3d2df6a}, !- Handle
  OR_NurseSat_Flr_2_Wall_1_West,          !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {c881beb2-0cb3-45cc-9cc4-1f48b0df4350}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  39.624, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {200d9fa0-b5ab-4199-99b8-1905b1c70484}, !- Handle
  Office1_Mult4_Flr_1_Floor,              !- Name
  Floor,                                  !- Surface Type
  {cdfabdb7-36d6-4e48-9f51-6a629e5588eb}, !- Construction Name
  {3b577152-193c-4f2e-a8b5-344c2e8ed760}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d64bedb6-a70c-48f4-9f05-4dc9afb8f841}, !- Handle
  Lobby_Flr_1_Wall_2_South,               !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {ae128f4e-6688-41bd-8a69-df3820b57f8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3415, 0, 4.2683,                     !- X,Y,Z Vertex 1 {m}
  21.3415, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9892cd9d-df45-43c3-bc10-18a82a7ffd44}, !- Handle
  NurseSat_Lobby_Flr_3_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {0ca5f840-428c-4c39-ad6e-f215eaeff085}, !- Construction Name
  {c8cbf98a-0fca-4915-91ec-2a2b5adc174c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 4 {m}
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 5 {m}
  9.144, 33.528, 12.8049,                 !- X,Y,Z Vertex 6 {m}
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 7 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 8 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 9 {m}
  28.956, 10.668, 12.8049;                !- X,Y,Z Vertex 10 {m}

OS:People:Definition,
  {90aab028-24c0-472c-9a32-786c74ee8133}, !- Handle
  Corridor_NW_Flr_3 People Definition,    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  92.5926,                                !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {cae73f0b-27f9-4b63-8d6c-c90663889445}, !- Handle
  Corridor_NW_Flr_3 People,               !- Name
  {90aab028-24c0-472c-9a32-786c74ee8133}, !- People Definition Name
  {14ebf308-6e16-4cec-9d52-f77eaf434761}, !- Space or SpaceType Name
  {34b343d7-4e42-4dba-9af6-27808ed9bc28}, !- Number of People Schedule Name
  {a1577559-8856-4b6f-812c-a0cd1badb52c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c38d6ce7-ab87-4687-b817-b00f8abbf9b8}, !- Work Efficiency Schedule Name
  {3a28f26f-fffc-4d45-9187-2499fcedc62d}, !- Clothing Insulation Schedule Name
  {c26729cf-01c4-4efe-a946-8475051dfbab}; !- Air Velocity Schedule Name

OS:DesignSpecification:OutdoorAir,
  {36b352cb-8b67-450c-99e1-1fc4c0e209fe}, !- Handle
  SZ DSOA PatRoom3_Mult10_Flr_3,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.047922,                               !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {5a7838be-b407-4496-b159-b18ca8686ae8}, !- Handle
  PhysTherapy_Flr_3_Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {28055cea-5387-4db8-a6a4-202bf85de785}, !- Handle
  PhysTherapy_Flr_3_Lights,               !- Name
  {5a7838be-b407-4496-b159-b18ca8686ae8}, !- Lights Definition Name
  {5f3649d0-53e4-48b7-8e52-e32512f955fb}, !- Space or SpaceType Name
  {a9db5228-6ed3-4cc6-b68f-a5fbb3915d7a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {12b8b23a-4d7b-45e2-98ab-9c18e6e1f54c}, !- Handle
  ER_Exam3_Mult4_Flr_1_Infiltration,      !- Name
  {6fccb93c-9e70-4afb-a525-6b716f090c9e}, !- Space or SpaceType Name
  {a0be3995-0dc8-4648-abb9-bded5209fe13}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {b64dccaf-a71f-465e-a6dd-11bbbb3c6b91}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c9b53e8d-2edd-4401-a0a7-58bd2e2ef5d2}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Lights,         !- Name
  {b64dccaf-a71f-465e-a6dd-11bbbb3c6b91}, !- Lights Definition Name
  {d96d9b25-5dd6-458f-8c06-7880f16fa495}, !- Space or SpaceType Name
  {661e8a03-518a-4cb2-b95f-36182a3075cb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {2614c05b-82e5-4190-a32c-90c5d2888c67}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Thermal Zone,   !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1e19d42-8b7d-4b6a-83cb-8c9001f5db80}, !- Zone Air Inlet Port List
  {77e0a1a6-898c-4a82-8a26-ec17abdfcbd9}, !- Zone Air Exhaust Port List
  {dfb21819-41d0-4d52-bd6e-b177e8c67d89}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {697eff95-ec72-4f85-9d24-e8411481e59b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29448098-80b2-4ff2-97cf-1618481f3fc2}, !- Handle
  {4813f9bb-e7d0-4f36-96e1-4a7d372d72d9}, !- Name
  {dfb21819-41d0-4d52-bd6e-b177e8c67d89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfb21819-41d0-4d52-bd6e-b177e8c67d89}, !- Handle
  {71103c23-3eac-4c0a-9742-1b0d6dd0347e}, !- Name
  {2614c05b-82e5-4190-a32c-90c5d2888c67}, !- Source Object
  11,                                     !- Outlet Port
  {29448098-80b2-4ff2-97cf-1618481f3fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1e19d42-8b7d-4b6a-83cb-8c9001f5db80}, !- Handle
  {3b50c5cb-266f-43b2-8fcc-0ce3b814c755}, !- Name
  {2614c05b-82e5-4190-a32c-90c5d2888c67}; !- HVAC Component

OS:PortList,
  {77e0a1a6-898c-4a82-8a26-ec17abdfcbd9}, !- Handle
  {b314bbc7-776d-44a0-9273-1b7ce719a782}, !- Name
  {2614c05b-82e5-4190-a32c-90c5d2888c67}; !- HVAC Component

OS:Sizing:Zone,
  {f291641b-8a16-4cdc-8bb2-d1ba3dd07aff}, !- Handle
  {2614c05b-82e5-4190-a32c-90c5d2888c67}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6c308e02-efa5-4fd2-a38d-704364b3a0b5}, !- Handle
  {d42a6462-bc2b-47c0-93d6-a6dcbe60679d}, !- Name
  {2614c05b-82e5-4190-a32c-90c5d2888c67}; !- Thermal Zone

OS:Space,
  {d96d9b25-5dd6-458f-8c06-7880f16fa495}, !- Handle
  IC_PatRoom3_Mult6_Flr_2,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2614c05b-82e5-4190-a32c-90c5d2888c67}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {697eff95-ec72-4f85-9d24-e8411481e59b}, !- Handle
  {8d0d43a7-ccc5-4792-802d-dcf552a863b8}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {a80954a6-df64-4175-98ac-1f06bce6a5fc}, !- Handle
  Basement People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  37.1747,                                !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {66b0de6a-b53f-4039-a601-9ca1c45b69f6}, !- Handle
  Basement People,                        !- Name
  {a80954a6-df64-4175-98ac-1f06bce6a5fc}, !- People Definition Name
  {5a419e92-f47d-456e-b4af-1aac3b5896cc}, !- Space or SpaceType Name
  {34b343d7-4e42-4dba-9af6-27808ed9bc28}, !- Number of People Schedule Name
  {a1577559-8856-4b6f-812c-a0cd1badb52c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c38d6ce7-ab87-4687-b817-b00f8abbf9b8}, !- Work Efficiency Schedule Name
  {3a28f26f-fffc-4d45-9187-2499fcedc62d}, !- Clothing Insulation Schedule Name
  {c26729cf-01c4-4efe-a946-8475051dfbab}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {f4388a35-8ff3-406b-92bf-2ebd81267916}, !- Handle
  Basement Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fd5223e-4001-4267-a2e5-59e1be40f607}, !- Zone Air Inlet Port List
  {3d1f4171-8297-4da3-ba58-c97795a0fe8a}, !- Zone Air Exhaust Port List
  {e1f8c6df-0c40-48a0-959f-25fa33ecfbe6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ddc2273-79b0-4661-9d68-673141117743}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d6bc74c-2da1-4fad-8d8e-134f4503dfdc}, !- Handle
  {0910710f-cefc-4d78-bee5-5e11f577e0b0}, !- Name
  {e1f8c6df-0c40-48a0-959f-25fa33ecfbe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1f8c6df-0c40-48a0-959f-25fa33ecfbe6}, !- Handle
  {a82e7531-a12c-43bd-b6d1-92cef706a5f5}, !- Name
  {f4388a35-8ff3-406b-92bf-2ebd81267916}, !- Source Object
  11,                                     !- Outlet Port
  {2d6bc74c-2da1-4fad-8d8e-134f4503dfdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fd5223e-4001-4267-a2e5-59e1be40f607}, !- Handle
  {fd5a4ef2-9909-4a61-b368-ab4e0109860e}, !- Name
  {f4388a35-8ff3-406b-92bf-2ebd81267916}; !- HVAC Component

OS:PortList,
  {3d1f4171-8297-4da3-ba58-c97795a0fe8a}, !- Handle
  {0c2259a6-7367-42ce-a760-3c339029b8a3}, !- Name
  {f4388a35-8ff3-406b-92bf-2ebd81267916}; !- HVAC Component

OS:Sizing:Zone,
  {a4dab024-f6a8-4c24-8a33-0838b1df7431}, !- Handle
  {f4388a35-8ff3-406b-92bf-2ebd81267916}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3d91314c-d210-4544-a2af-afda4d1518cb}, !- Handle
  {37f9eb82-b27d-47b3-933d-9b0bb0a282fb}, !- Name
  {f4388a35-8ff3-406b-92bf-2ebd81267916}; !- Thermal Zone

OS:Space,
  {5a419e92-f47d-456e-b4af-1aac3b5896cc}, !- Handle
  Basement,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f4388a35-8ff3-406b-92bf-2ebd81267916}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {8ddc2273-79b0-4661-9d68-673141117743}, !- Handle
  {9b08eca1-697b-486f-8b3a-d50152d52f50}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {fe1c85d4-15db-43c0-bded-958a160eb0f1}, !- Handle
  Corridor_NW_Flr_3_Wall_1_South,         !- Name
  Wall,                                   !- Surface Type
  {71312a1a-9938-4955-b42a-ec095767fa97}, !- Construction Name
  {aeb6f82d-0d11-4ae0-ac00-f0167fc93673}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e6256b7-ac0c-4836-b8b1-7e1deab180e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  4.572, 10.668, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4f55dca-626c-44c7-853f-fe96a4dff7db}, !- Handle
  Corridor_SE_Flr_3 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb01c84d-5d00-45fc-bf0f-c7241930cc8c}, !- Zone Air Inlet Port List
  {ae0dea39-80ce-4b15-bb84-a31bca6da88d}, !- Zone Air Exhaust Port List
  {e18b64a6-f7d5-4007-aa01-af8a7347199b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4e752a6-b1ec-4b7d-b140-bccdc86717d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2becd7fb-b0f8-4dbc-ab1b-1c49308c9961}, !- Handle
  {42105ae8-ff6a-41cb-b1fa-315cd5bc47cc}, !- Name
  {e18b64a6-f7d5-4007-aa01-af8a7347199b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e18b64a6-f7d5-4007-aa01-af8a7347199b}, !- Handle
  {a58538a9-dd97-4083-90f7-65a3a5bd09a2}, !- Name
  {f4f55dca-626c-44c7-853f-fe96a4dff7db}, !- Source Object
  11,                                     !- Outlet Port
  {2becd7fb-b0f8-4dbc-ab1b-1c49308c9961}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb01c84d-5d00-45fc-bf0f-c7241930cc8c}, !- Handle
  {efc025c6-0c3e-41ae-85f8-4d892e73b9df}, !- Name
  {f4f55dca-626c-44c7-853f-fe96a4dff7db}; !- HVAC Component

OS:PortList,
  {ae0dea39-80ce-4b15-bb84-a31bca6da88d}, !- Handle
  {b123945c-4640-42e6-a296-54ab1ea14828}, !- Name
  {f4f55dca-626c-44c7-853f-fe96a4dff7db}; !- HVAC Component

OS:Sizing:Zone,
  {45d5bfc9-ecc1-44dc-b0fb-c3a82723caa1}, !- Handle
  {f4f55dca-626c-44c7-853f-fe96a4dff7db}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {574f8d79-3db0-4271-bbf8-5ffa291e4ae3}, !- Handle
  {62365388-5081-46bb-a50e-6fc345794aee}, !- Name
  {f4f55dca-626c-44c7-853f-fe96a4dff7db}; !- Thermal Zone

OS:Space,
  {aeb6f82d-0d11-4ae0-ac00-f0167fc93673}, !- Handle
  Corridor_SE_Flr_3,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f4f55dca-626c-44c7-853f-fe96a4dff7db}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e4e752a6-b1ec-4b7d-b140-bccdc86717d3}, !- Handle
  {93a1680b-b06a-45ac-b3f9-e35f3df539b3}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Curve:Quadratic,
  {a854e02f-3470-41ea-bdf8-e6db00016a0b}, !- Handle
  RACK2_RackCOPfTCurve,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {9695061c-d079-4de9-a3a3-7da2cfc366c8}, !- Handle
  NurseSat_Lobby_Flr_4_Wall_1_North,      !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {b5336630-adb1-4916-b33d-8e463373ef41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {352becf7-c79a-4236-b95a-4be9d0e9608d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd8f8f0-03a2-4fb8-861d-facd9290c08d}, !- Handle
  ER_Exam4_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {cdfabdb7-36d6-4e48-9f51-6a629e5588eb}, !- Construction Name
  {dad219cf-d490-49c3-a146-ffdb4fec1be9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 53.34, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {84bd8652-3c15-4f6c-ba8f-7153346a766f}, !- Handle
  Kitchen_Elec_Equip_SCH,                 !- Name
  {beb6d1c5-5731-42a8-b203-31b0c4b9a916}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekday,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.10,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.35,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.25,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 16:00,                           !- Field 13
  0.25,                                   !- Field 14
  Until: 19:00,                           !- Field 15
  0.35,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.25,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.10,                                   !- Field 21
  Until: 07:00,                           !- Field 22
  0.25,                                   !- Field 23
  Until: 09:00,                           !- Field 24
  0.35,                                   !- Field 25
  Until: 10:00,                           !- Field 26
  0.25,                                   !- Field 27
  Until: 13:00,                           !- Field 28
  0.35,                                   !- Field 29
  Until: 16:00,                           !- Field 30
  0.25,                                   !- Field 31
  Until: 19:00,                           !- Field 32
  0.35,                                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.25,                                   !- Field 35
  For: SummerDesignDay,                   !- Field 36
  Until: 24:00,                           !- Field 37
  0.35,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: AllOtherDays,                      !- Field 42
  Until: 06:00,                           !- Field 43
  0.10,                                   !- Field 44
  Until: 07:00,                           !- Field 45
  0.25,                                   !- Field 46
  Until: 09:00,                           !- Field 47
  0.35,                                   !- Field 48
  Until: 10:00,                           !- Field 49
  0.25,                                   !- Field 50
  Until: 13:00,                           !- Field 51
  0.35,                                   !- Field 52
  Until: 16:00,                           !- Field 53
  0.25,                                   !- Field 54
  Until: 19:00,                           !- Field 55
  0.35,                                   !- Field 56
  Until: 24:00,                           !- Field 57
  0.25;                                   !- Field 58

OS:SpaceInfiltration:DesignFlowRate,
  {d73f12d7-99d7-4fe5-8af7-533c0169e293}, !- Handle
  PatRoom3_Mult10_Flr_3_Infiltration,     !- Name
  {305e4a0e-5b30-4702-8c57-ae357446286b}, !- Space or SpaceType Name
  {a0be3995-0dc8-4648-abb9-bded5209fe13}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {7e85c6f5-4149-470d-83ca-237db65ebd24}, !- Handle
  PatRoom3_Mult10_Flr_3 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {364af23b-d853-4933-925f-1475d8fd6ef9}, !- Zone Air Inlet Port List
  {904ebeb9-920f-43b2-b9b6-96bc6057dc6e}, !- Zone Air Exhaust Port List
  {dc7e329c-9924-4022-855c-59a2e3e26c20}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db595dcf-dafa-401b-8061-2a3857318eaa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {884b56cc-a0f7-4185-9cc5-6014026272aa}, !- Handle
  {9bccf858-3597-4e5b-95d2-ec807abdb1f8}, !- Name
  {dc7e329c-9924-4022-855c-59a2e3e26c20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc7e329c-9924-4022-855c-59a2e3e26c20}, !- Handle
  {e010203c-a765-4a4a-9622-2ad31d4ef01a}, !- Name
  {7e85c6f5-4149-470d-83ca-237db65ebd24}, !- Source Object
  11,                                     !- Outlet Port
  {884b56cc-a0f7-4185-9cc5-6014026272aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {364af23b-d853-4933-925f-1475d8fd6ef9}, !- Handle
  {1cf7319d-5d5c-4cfc-8869-4e088f23b50d}, !- Name
  {7e85c6f5-4149-470d-83ca-237db65ebd24}; !- HVAC Component

OS:PortList,
  {904ebeb9-920f-43b2-b9b6-96bc6057dc6e}, !- Handle
  {2f156faa-6430-474e-9bfc-c6a1bf422955}, !- Name
  {7e85c6f5-4149-470d-83ca-237db65ebd24}; !- HVAC Component

OS:Sizing:Zone,
  {67634e96-a02a-4c36-8382-c265668f2000}, !- Handle
  {7e85c6f5-4149-470d-83ca-237db65ebd24}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef286362-77c7-48b8-aa44-a77bfc3e89f9}, !- Handle
  {02b92ce6-585d-4f78-928a-2ac661e88266}, !- Name
  {7e85c6f5-4149-470d-83ca-237db65ebd24}; !- Thermal Zone

OS:Space,
  {305e4a0e-5b30-4702-8c57-ae357446286b}, !- Handle
  PatRoom3_Mult10_Flr_3,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7e85c6f5-4149-470d-83ca-237db65ebd24}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Material,
  {55732574-7089-40cf-8585-17de53e47b8e}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Surface,
  {c971a6f4-c63d-4ae4-afc3-ca06c1cec252}, !- Handle
  Lobby_Flr_1_Wall_2_East,                !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {ae128f4e-6688-41bd-8a69-df3820b57f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57294876-b1cc-4622-9bf8-44874f9160f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 15.24, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b4ea23-375b-4ea6-b59f-3a3df76304b7}, !- Handle
  PatRoom5_Mult10_Flr_4_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {f47cbff2-6f2f-4262-9418-26ed147bf0a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  44.196, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {8b2b6e3d-90aa-43bd-a122-d36b23c9f96d}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e25941bd-3b27-4c39-9fcb-c0e2a9583680}, !- Handle
  PatRoom6_Flr_4_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {cdfabdb7-36d6-4e48-9f51-6a629e5588eb}, !- Construction Name
  {9f97e647-05f0-4ac4-8217-18c11922378e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  6.096, 0, 12.8049,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 12.8049,                          !- X,Y,Z Vertex 3 {m}
  0, 4.572, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {37852827-acb0-4912-9cda-da4e2a3b8621}, !- Handle
  PatRoom6_Flr_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0517b4c-d9a1-4e35-a47b-2937e9cc6774}, !- Zone Air Inlet Port List
  {580efd41-a3e1-443e-8c4c-c5b6bffce709}, !- Zone Air Exhaust Port List
  {62980cb6-2c6a-47a5-8b5c-7fe70b792e3e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44932171-d366-4aa0-8177-215a4ddf5c85}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c5b7168-8f3e-4b72-b064-eeb86daa1426}, !- Handle
  {3836ee80-da42-4716-ba01-23045e5110fc}, !- Name
  {62980cb6-2c6a-47a5-8b5c-7fe70b792e3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62980cb6-2c6a-47a5-8b5c-7fe70b792e3e}, !- Handle
  {895c002f-2d68-4099-a149-3928e96b72a6}, !- Name
  {37852827-acb0-4912-9cda-da4e2a3b8621}, !- Source Object
  11,                                     !- Outlet Port
  {7c5b7168-8f3e-4b72-b064-eeb86daa1426}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0517b4c-d9a1-4e35-a47b-2937e9cc6774}, !- Handle
  {fb9b6281-b386-403a-8a05-9ad86fa00bba}, !- Name
  {37852827-acb0-4912-9cda-da4e2a3b8621}; !- HVAC Component

OS:PortList,
  {580efd41-a3e1-443e-8c4c-c5b6bffce709}, !- Handle
  {0f8aab0b-937c-40d7-aea8-4c3a04c7817b}, !- Name
  {37852827-acb0-4912-9cda-da4e2a3b8621}; !- HVAC Component

OS:Sizing:Zone,
  {49785d7c-5e06-4641-ab59-9e43734c06b4}, !- Handle
  {37852827-acb0-4912-9cda-da4e2a3b8621}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a8d428c-0b07-4aaf-a158-56f777a525e4}, !- Handle
  {ca2bfc3c-480f-4791-bf70-e85e0c246536}, !- Name
  {37852827-acb0-4912-9cda-da4e2a3b8621}; !- Thermal Zone

OS:Space,
  {9f97e647-05f0-4ac4-8217-18c11922378e}, !- Handle
  PatRoom6_Flr_4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {37852827-acb0-4912-9cda-da4e2a3b8621}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {44932171-d366-4aa0-8177-215a4ddf5c85}, !- Handle
  {2276d2f5-68bf-46d6-9591-e42c2892d39e}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {da1de919-e985-4fa8-909d-22e619ce0e8b}, !- Handle
  {3d0c3c3a-93ec-430a-a565-4baf83f9bd16}; !- Name

OS:SubSurface,
  {66e69ffc-c2ed-4b6c-bd55-2b549fd075d5}, !- Handle
  Lobby_Flr_1_Wall_2_West,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ea81828e-2437-47b9-8cdd-0558b438cb37}, !- Construction Name
  {2ba8dd46-119b-495c-8a43-793eaa24eab4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 52.34, 2.134,                        !- X,Y,Z Vertex 1 {m}
  0, 52.34, 0.914,                        !- X,Y,Z Vertex 2 {m}
  0, 1, 0.914,                            !- X,Y,Z Vertex 3 {m}
  0, 1, 2.134;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba8dd46-119b-495c-8a43-793eaa24eab4}, !- Handle
  Lobby_Flr_1_Wall_1_West,                !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {ae128f4e-6688-41bd-8a69-df3820b57f8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  0, 53.34, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2683;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e823f1-5733-4bef-9759-df0b615afb21}, !- Handle
  PatRoom3_Mult10_Flr_4_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {92f8a669-3a0d-4a49-97d0-36d81a03d62b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 8.992, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  65.532, 8.992, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  65.532, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2adde9fa-92cb-4b69-ade5-55c52eff6336}, !- Handle
  Office1_Flr_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {a796c7ab-acce-4215-a081-c3883bed70b7}, !- Construction Name
  {152dde67-dda6-445d-b619-004449d08dd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  9.144, 7.622, 21.3415,                  !- X,Y,Z Vertex 2 {m}
  0, 7.622, 21.3415,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 21.3415;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60df6f5f-6dc4-4dc6-9a33-702ec705fc07}, !- Handle
  IC_PatRoom2_Flr_2_Wall_West_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ea81828e-2437-47b9-8cdd-0558b438cb37}, !- Construction Name
  {03d080ff-28ba-49b6-a5ab-4d25a5fefaec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 53.066, 6.401,                       !- X,Y,Z Vertex 1 {m}
  0, 53.066, 5.182,                       !- X,Y,Z Vertex 2 {m}
  0, 49.042, 5.182,                       !- X,Y,Z Vertex 3 {m}
  0, 49.042, 6.401;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03d080ff-28ba-49b6-a5ab-4d25a5fefaec}, !- Handle
  IC_PatRoom2_Flr_2_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {6e9e1152-4979-44ac-9393-f4e16d53289b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 1 {m}
  0, 53.34, 4.2683,                       !- X,Y,Z Vertex 2 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f3d4aea-6beb-4775-b829-d39135452da8}, !- Handle
  Kitchen_Flr_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {a796c7ab-acce-4215-a081-c3883bed70b7}, !- Construction Name
  {32f987d8-5946-4c5a-b63a-657899f8d12c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 22.86, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 21.3415,                 !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 21.3415,                 !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e20fd480-8382-4a1b-b863-8b66bdf48774}, !- Handle
  PatRoom6_Flr_4_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {9f97e647-05f0-4ac4-8217-18c11922378e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.0732,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 12.8049,                          !- X,Y,Z Vertex 2 {m}
  6.096, 0, 12.8049,                      !- X,Y,Z Vertex 3 {m}
  6.096, 0, 17.0732;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad02467-9789-42e2-9579-ab5f932930e9}, !- Handle
  PatRoom4_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {ff60db90-0053-407b-be65-b89d846a658a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  62.484, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  62.484, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af9a088-3789-49dd-9516-9b16f8b99813}, !- Handle
  Corridor_SE_Flr_3_Wall_1_East,          !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {aeb6f82d-0d11-4ae0-ac00-f0167fc93673}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  65.532, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  65.532, 42.672, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  65.532, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef54a93-e853-45e2-b8a0-572ea957f8c1}, !- Handle
  PatRoom5_Mult10_Flr_3_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {792e0ae3-8545-4060-b001-7456dd2788b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  44.196, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb4ec2a9-697b-4287-b660-c17a94d7bd89}, !- Handle
  PatRoom5_Mult10_Flr_3 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {334de4ca-ce1e-4a77-b004-9e472ed907e6}, !- Zone Air Inlet Port List
  {2ec7b43b-3d70-41cc-aefd-d33426a420cb}, !- Zone Air Exhaust Port List
  {1021166b-4033-43a9-b206-b74d4f3f0144}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70fd66e2-c6cb-4e9c-8e63-9bdf75bf2519}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {153d04dc-e406-4f2a-af1b-919e1c77633f}, !- Handle
  {79107d99-c663-4ab5-8043-db3fb134e0f8}, !- Name
  {1021166b-4033-43a9-b206-b74d4f3f0144}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1021166b-4033-43a9-b206-b74d4f3f0144}, !- Handle
  {8cea49bc-e023-42b1-97be-df87c0b55b89}, !- Name
  {bb4ec2a9-697b-4287-b660-c17a94d7bd89}, !- Source Object
  11,                                     !- Outlet Port
  {153d04dc-e406-4f2a-af1b-919e1c77633f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {334de4ca-ce1e-4a77-b004-9e472ed907e6}, !- Handle
  {9835e07e-b43d-45ef-9e21-caf248be0a13}, !- Name
  {bb4ec2a9-697b-4287-b660-c17a94d7bd89}; !- HVAC Component

OS:PortList,
  {2ec7b43b-3d70-41cc-aefd-d33426a420cb}, !- Handle
  {3bd315c8-5c63-415a-8ac6-dba6d23aacc7}, !- Name
  {bb4ec2a9-697b-4287-b660-c17a94d7bd89}; !- HVAC Component

OS:Sizing:Zone,
  {60fcd1dc-098f-4089-98bc-5823efe9d156}, !- Handle
  {bb4ec2a9-697b-4287-b660-c17a94d7bd89}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {adf80e60-d63a-4fe3-9090-9f3b0bb348fd}, !- Handle
  {fcb90fcc-b000-4ca7-89d3-c6c21bdab1dd}, !- Name
  {bb4ec2a9-697b-4287-b660-c17a94d7bd89}; !- Thermal Zone

OS:Space,
  {792e0ae3-8545-4060-b001-7456dd2788b8}, !- Handle
  PatRoom5_Mult10_Flr_3,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bb4ec2a9-697b-4287-b660-c17a94d7bd89}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {70fd66e2-c6cb-4e9c-8e63-9bdf75bf2519}, !- Handle
  {0e316efe-0746-42cd-b777-90149d650701}, !- Name
  {ede5a361-21c3-44f4-ba04-a02602c20bf2}, !- Heating Setpoint Temperature Schedule Name
  {bf17c99d-f0b2-4e4b-b2aa-cca320c73843}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {7693d738-2835-4da8-b3e2-4dd7560b905b}, !- Handle
  Dining_Flr_5_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {53789f6b-584b-4bdf-b634-4f2b0fef75db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 21.3415,                     !- X,Y,Z Vertex 1 {m}
  70.104, 0, 17.0732,                     !- X,Y,Z Vertex 2 {m}
  70.104, 22.86, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  70.104, 22.86, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {519c084e-8f9d-4e91-8e6e-6760dfa8d40c}, !- Handle
  PatRoom1_Mult10_Flr_4_Floor,            !- Name
  Floor,                                  !- Surface Type
  {cdfabdb7-36d6-4e48-9f51-6a629e5588eb}, !- Construction Name
  {e74b42d6-00cf-4b08-9104-f032ee8e910f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  44.196, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {eee03874-31a9-49e5-b091-19102cb99a14}, !- Handle
  Office4_Mult6_Flr_5_Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8cd3b70e-58aa-47d3-a486-1addb3215b24}, !- Handle
  Office4_Mult6_Flr_5_Lights,             !- Name
  {eee03874-31a9-49e5-b091-19102cb99a14}, !- Lights Definition Name
  {31015c6b-459b-4dc3-8a2d-4947107df659}, !- Space or SpaceType Name
  {a9db5228-6ed3-4cc6-b68f-a5fbb3915d7a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {4552c033-73ca-4dce-9132-bdc767525909}, !- Handle
  Office4_Mult6_Flr_5 Thermal Zone,       !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c12be61-1459-4169-8b2e-b8d2cba9a3a8}, !- Zone Air Inlet Port List
  {30f60bf3-e5b7-4521-9d03-b709a5d33778}, !- Zone Air Exhaust Port List
  {84a21df6-6894-4d37-84b8-b81f1b83cf73}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7155329c-f7de-418a-9e73-486d9ef39436}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90b5772f-b1d9-4514-86e8-3259586a37a0}, !- Handle
  {d6e09ff5-70ee-472d-b12b-1b2ad0b8a362}, !- Name
  {84a21df6-6894-4d37-84b8-b81f1b83cf73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84a21df6-6894-4d37-84b8-b81f1b83cf73}, !- Handle
  {2d063d6d-db6a-445d-8667-671bec0dc331}, !- Name
  {4552c033-73ca-4dce-9132-bdc767525909}, !- Source Object
  11,                                     !- Outlet Port
  {90b5772f-b1d9-4514-86e8-3259586a37a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c12be61-1459-4169-8b2e-b8d2cba9a3a8}, !- Handle
  {0483b5e8-6ccb-485d-9495-2ef990c7fc65}, !- Name
  {4552c033-73ca-4dce-9132-bdc767525909}; !- HVAC Component

OS:PortList,
  {30f60bf3-e5b7-4521-9d03-b709a5d33778}, !- Handle
  {81c55ae0-48a5-4bda-a86a-24744df654a2}, !- Name
  {4552c033-73ca-4dce-9132-bdc767525909}; !- HVAC Component

OS:Sizing:Zone,
  {922e782b-66ac-4502-97dc-467d9961dc19}, !- Handle
  {4552c033-73ca-4dce-9132-bdc767525909}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b3dc5696-b71b-4cf6-9631-ade7d79d0bfc}, !- Handle
  {e86a82a3-34e4-4ecc-85ba-f900f30cc503}, !- Name
  {4552c033-73ca-4dce-9132-bdc767525909}; !- Thermal Zone

OS:Space,
  {31015c6b-459b-4dc3-8a2d-4947107df659}, !- Handle
  Office4_Mult6_Flr_5,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4552c033-73ca-4dce-9132-bdc767525909}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {7155329c-f7de-418a-9e73-486d9ef39436}, !- Handle
  {384b0e12-c09c-435b-b525-5f43b13fd7c9}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {06670a94-58a5-4936-9010-f71cec7af0a8}, !- Handle
  Lab_Flr_3_Wall_2_North,                 !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {ad0db35d-84e4-4a0b-b5aa-43ea1e04f145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ac11043-81c1-4191-ba89-3e79c2ce1830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  15.24, 19.812, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  15.24, 19.812, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7118912b-8e39-4ce6-914c-69d07396ed63}, !- Handle
  Lab_Flr_3 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cad8b04-62b0-40d4-8c48-4f901f0bab60}, !- Zone Air Inlet Port List
  {1f8724a4-25de-459c-a21a-e7a341be3836}, !- Zone Air Exhaust Port List
  {caf1a655-cdfd-4b06-aab7-de52f07c7e4a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71b38282-2a27-44fc-8dab-5ff9d69c986e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2da24a2-8f68-4ae8-b139-ba63f18556d8}, !- Handle
  {409a0d87-56c2-4ad3-999e-66cb4c994dcb}, !- Name
  {caf1a655-cdfd-4b06-aab7-de52f07c7e4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {caf1a655-cdfd-4b06-aab7-de52f07c7e4a}, !- Handle
  {5addcb7b-3fb9-4fa0-b69d-de1bac9c0fad}, !- Name
  {7118912b-8e39-4ce6-914c-69d07396ed63}, !- Source Object
  11,                                     !- Outlet Port
  {f2da24a2-8f68-4ae8-b139-ba63f18556d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cad8b04-62b0-40d4-8c48-4f901f0bab60}, !- Handle
  {9dfe16c7-9c07-4c84-ac01-1aeec0c37904}, !- Name
  {7118912b-8e39-4ce6-914c-69d07396ed63}; !- HVAC Component

OS:PortList,
  {1f8724a4-25de-459c-a21a-e7a341be3836}, !- Handle
  {44f2f02a-b589-4af7-b63a-f1353af8af2f}, !- Name
  {7118912b-8e39-4ce6-914c-69d07396ed63}; !- HVAC Component

OS:Sizing:Zone,
  {41d7af4f-bfdb-4e99-b5e5-3dbac7a6878e}, !- Handle
  {7118912b-8e39-4ce6-914c-69d07396ed63}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {609bcfac-a3d9-4c76-ba1d-3c36f3c0d9a6}, !- Handle
  {394a8aac-4609-42c6-8329-5b379d149ab3}, !- Name
  {7118912b-8e39-4ce6-914c-69d07396ed63}; !- Thermal Zone

OS:Space,
  {ad0db35d-84e4-4a0b-b5aa-43ea1e04f145}, !- Handle
  Lab_Flr_3,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7118912b-8e39-4ce6-914c-69d07396ed63}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {71b38282-2a27-44fc-8dab-5ff9d69c986e}, !- Handle
  {948ea60f-a445-4066-86df-58b2b9ec0a64}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {2c32caa0-e1af-4412-83c2-68f260c0ab1d}, !- Handle
  Corridor_SE_Flr_3_Wall_1_West,          !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {aeb6f82d-0d11-4ae0-ac00-f0167fc93673}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1211675b-b4a6-427b-a392-4c884463049b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad59fde-4ede-4ba1-b6c5-d2c15f72228e}, !- Handle
  ER_Exam2_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {cecbdb92-6ce3-45dd-b04b-5b211d817582}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dfbaf77-d57b-49ed-b53f-c8fc24b60013}, !- Handle
  PatRoom5_Mult10_Flr_4_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {f47cbff2-6f2f-4262-9418-26ed147bf0a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  44.196, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  44.196, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  44.196, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a821dbc-4489-4ccb-9c5f-e5e7c2e19fae}, !- Handle
  Corridor_NW_Flr_4_Wall_3_East,          !- Name
  Wall,                                   !- Surface Type
  {63306ff6-1e8c-4f15-b86b-c8cf73e9618c}, !- Construction Name
  {8d667151-8005-4c71-b0a1-e4ef1a9a3038}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 42.672, 17.0732,                !- X,Y,Z Vertex 1 {m}
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 2 {m}
  65.532, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  65.532, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ac6e9c2-1e6d-4016-8c17-d29d7a2153d1}, !- Handle
  ER_NurseStat_Flr_1_Wall_1_East_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ea81828e-2437-47b9-8cdd-0558b438cb37}, !- Construction Name
  {88cb6558-06b1-47cb-bda4-ed72af73850e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 14.202, 2.134,                  !- X,Y,Z Vertex 1 {m}
  70.104, 14.202, 0.914,                  !- X,Y,Z Vertex 2 {m}
  70.104, 39.138, 0.914,                  !- X,Y,Z Vertex 3 {m}
  70.104, 39.138, 2.134;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88cb6558-06b1-47cb-bda4-ed72af73850e}, !- Handle
  ER_NurseStat_Flr_1_Wall_1_East,         !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {f62dc89d-a4de-4e66-8745-d4fc56ed5d30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 13.716, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 39.624, 0,                      !- X,Y,Z Vertex 3 {m}
  70.104, 39.624, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da08ef9f-2db6-41ad-8ca8-be6d7b40498b}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Thermal Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0dd3a71-9f59-4628-b1af-eeaedf787a62}, !- Zone Air Inlet Port List
  {5d182416-1a67-4d18-b305-fff3304edc99}, !- Zone Air Exhaust Port List
  {3a47ff89-7625-44e9-8f76-ae8575d9ff46}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74f76f9f-16db-46c3-a189-55d14a393a7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7c215f5-c0c7-47e7-9b94-5b7a53bf20ef}, !- Handle
  {9d6e0262-ae81-4094-a6e3-0fb427677ab5}, !- Name
  {3a47ff89-7625-44e9-8f76-ae8575d9ff46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a47ff89-7625-44e9-8f76-ae8575d9ff46}, !- Handle
  {9c2cc737-b480-46f7-a805-c695b863013a}, !- Name
  {da08ef9f-2db6-41ad-8ca8-be6d7b40498b}, !- Source Object
  11,                                     !- Outlet Port
  {a7c215f5-c0c7-47e7-9b94-5b7a53bf20ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0dd3a71-9f59-4628-b1af-eeaedf787a62}, !- Handle
  {45141c40-e04c-417b-a524-b734878b0fd8}, !- Name
  {da08ef9f-2db6-41ad-8ca8-be6d7b40498b}; !- HVAC Component

OS:PortList,
  {5d182416-1a67-4d18-b305-fff3304edc99}, !- Handle
  {b0b8af2e-81bb-416b-a811-752cd29e0e04}, !- Name
  {da08ef9f-2db6-41ad-8ca8-be6d7b40498b}; !- HVAC Component

OS:Sizing:Zone,
  {76ff7b68-027b-47f0-b131-00af82547cfe}, !- Handle
  {da08ef9f-2db6-41ad-8ca8-be6d7b40498b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1f45e2c1-32b0-4ed0-9a96-8d406e537e45}, !- Handle
  {941b0e9d-ece6-4369-bda0-1ba6a047e171}, !- Name
  {da08ef9f-2db6-41ad-8ca8-be6d7b40498b}; !- Thermal Zone

OS:Space,
  {f62dc89d-a4de-4e66-8745-d4fc56ed5d30}, !- Handle
  ER_NurseStn_Lobby_Flr_1,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {da08ef9f-2db6-41ad-8ca8-be6d7b40498b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {74f76f9f-16db-46c3-a189-55d14a393a7c}, !- Handle
  {928fd92d-52c4-49ab-969a-acf2fcb574b0}, !- Name
  {d615cdd2-1979-48c6-9283-1202b0e13956}, !- Heating Setpoint Temperature Schedule Name
  {eed7af05-8e8b-49e7-b2ac-bba722ae74a2}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {0268c2ed-0e8f-4ecc-bfc9-731fcdebffc9}, !- Handle
  PatRoom4_Flr_4_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {1d06368b-3480-4fbb-8c47-b7f3052f938f}, !- Construction Name
  {eafc070c-e18d-4dbe-8c38-98f3b0660384}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa2d4b82-da40-4e42-b823-b85e05a0083f}, !- Handle
  PatRoom4_Flr_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73ad49f2-4b45-453f-9e06-8ef2b11ad377}, !- Zone Air Inlet Port List
  {13aa02f9-3383-4625-8497-94a151c923b4}, !- Zone Air Exhaust Port List
  {8ff301db-3443-4e4b-a72e-1e81cbdae17f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {780e1860-903c-4b8a-a53b-68746719ce95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba289cdb-71b9-4581-ae7a-b30b24deddbf}, !- Handle
  {c48f0c33-4f22-4417-9d8d-a148cf67ca89}, !- Name
  {8ff301db-3443-4e4b-a72e-1e81cbdae17f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ff301db-3443-4e4b-a72e-1e81cbdae17f}, !- Handle
  {cdac0e9a-054a-4995-aec1-63fecba20a88}, !- Name
  {fa2d4b82-da40-4e42-b823-b85e05a0083f}, !- Source Object
  11,                                     !- Outlet Port
  {ba289cdb-71b9-4581-ae7a-b30b24deddbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73ad49f2-4b45-453f-9e06-8ef2b11ad377}, !- Handle
  {126b4276-13d8-4ab1-8953-725ddbefe5e6}, !- Name
  {fa2d4b82-da40-4e42-b823-b85e05a0083f}; !- HVAC Component

OS:PortList,
  {13aa02f9-3383-4625-8497-94a151c923b4}, !- Handle
  {6dc911f9-a141-4743-8631-04fcefedd7e3}, !- Name
  {fa2d4b82-da40-4e42-b823-b85e05a0083f}; !- HVAC Component

OS:Sizing:Zone,
  {47f28df9-bc5a-41cc-8cfc-f13e7bab4f41}, !- Handle
  {fa2d4b82-da40-4e42-b823-b85e05a0083f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fe1c22ca-6f96-4ad4-8e2b-4e840a131b28}, !- Handle
