
OS:Version,
  {1e1ab590-4a8c-42fa-94fe-1905fc1a0b49}, !- Handle
  1.3.0;                                  !- Version Identifier

OS:Site,
  {74b42627-4179-4975-8994-7358647c19ce}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {f4a9ea6d-3965-46c8-bc0e-4c24444311bb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {0a89814b-6ad8-4da5-a7c7-ce817fb60819}, !- Handle
  Corridor_Flr_3_Ceiling_2,               !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  ,                                       !- Surface Rendering Name
  {ae139c95-2491-410b-a3c8-2032944534c9}, !- Layer 1
  {fd1865a2-4011-4810-9200-b0f891de2e50}; !- Layer 2

OS:Material:NoMass,
  {ae139c95-2491-410b-a3c8-2032944534c9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {fd1865a2-4011-4810-9200-b0f891de2e50}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {bf9448d9-fb6a-4866-a031-644ea1491edd}, !- Handle
  Corridor_Flr_3 Thermal Zone,            !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c407b64-dbcd-4977-a274-2442e3a2ec57}, !- Zone Air Inlet Port List
  {96e966bc-c569-401d-8e1b-ca2b4b0652da}, !- Zone Air Exhaust Port List
  {18618e25-7848-479f-a9ef-85fbc9384544}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ddd3d2e-f530-4ca2-a704-5b50398cc2a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ac534d3-c079-4006-9028-adacb9598cb4}, !- Handle
  {98c01032-5fc9-4369-8e49-8e8505d89de8}, !- Name
  {18618e25-7848-479f-a9ef-85fbc9384544}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18618e25-7848-479f-a9ef-85fbc9384544}, !- Handle
  {d0577666-a776-4c2e-b7da-ad53a736a225}, !- Name
  {bf9448d9-fb6a-4866-a031-644ea1491edd}, !- Source Object
  11,                                     !- Outlet Port
  {6ac534d3-c079-4006-9028-adacb9598cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c407b64-dbcd-4977-a274-2442e3a2ec57}, !- Handle
  {27f81dc5-d1ad-4241-863a-6156c75500fe}, !- Name
  {bf9448d9-fb6a-4866-a031-644ea1491edd}; !- HVAC Component

OS:PortList,
  {96e966bc-c569-401d-8e1b-ca2b4b0652da}, !- Handle
  {bac7fc13-46d7-4d8c-abb0-a7e5b160af19}, !- Name
  {bf9448d9-fb6a-4866-a031-644ea1491edd}; !- HVAC Component

OS:Sizing:Zone,
  {f16b7297-c315-4d42-a6f1-5af008fa807d}, !- Handle
  {bf9448d9-fb6a-4866-a031-644ea1491edd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c65bb62b-2870-4fee-8757-704be05aca08}, !- Handle
  {facf3e94-696d-4601-8ec2-19f52f3e4680}, !- Name
  {bf9448d9-fb6a-4866-a031-644ea1491edd}; !- Thermal Zone

OS:Space,
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Handle
  Corridor_Flr_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf9448d9-fb6a-4866-a031-644ea1491edd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {7ddd3d2e-f530-4ca2-a704-5b50398cc2a1}, !- Handle
  {47d1369e-1921-4f37-8cb6-8798dd1d2970}, !- Name
  {7da390fd-c17b-44d7-8f9a-4df5890407ab}, !- Heating Setpoint Temperature Schedule Name
  {8ede6699-d1e0-4b6f-9789-f9ba06ffffaf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {7da390fd-c17b-44d7-8f9a-4df5890407ab}, !- Handle
  Corr_HTGSETP_SCH,                       !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16;                                     !- Field 4

OS:ScheduleTypeLimits,
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {8ede6699-d1e0-4b6f-9789-f9ba06ffffaf}, !- Handle
  Corr_CLGSETP_SCH,                       !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  30;                                     !- Field 4

OS:Lights:Definition,
  {248247a5-f67b-4a90-9f58-ccffcf425b00}, !- Handle
  Room_1_Flr_6_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {656bddb1-488a-464d-95d4-cb02212546e2}, !- Handle
  Room_1_Flr_6_Lights,                    !- Name
  {248247a5-f67b-4a90-9f58-ccffcf425b00}, !- Lights Definition Name
  {7e51c944-e3a8-4021-aa0f-5102f788fe18}, !- Space or SpaceType Name
  {8888a5ad-55e1-4549-8a31-1847938d4068}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {1b405ebd-17da-4398-ae6a-8428244001a7}, !- Handle
  Room_1_Flr_6 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5abf85be-4b6b-4753-a564-629b6523bbb7}, !- Zone Air Inlet Port List
  {f34b703a-69eb-4b3d-9e1e-fc74c34cc77d}, !- Zone Air Exhaust Port List
  {e9a75458-64af-478c-bfe3-4046c362a7cd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cbe618fc-ebf5-4d57-a08b-9e48a43ad8ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f6c4d96-9592-41f4-9f14-8d32872f9b17}, !- Handle
  {732b6d8b-a5db-4911-ac1e-e4cdcf101bf6}, !- Name
  {e9a75458-64af-478c-bfe3-4046c362a7cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9a75458-64af-478c-bfe3-4046c362a7cd}, !- Handle
  {a8d8c156-0a74-4548-a469-63352a380da3}, !- Name
  {1b405ebd-17da-4398-ae6a-8428244001a7}, !- Source Object
  11,                                     !- Outlet Port
  {4f6c4d96-9592-41f4-9f14-8d32872f9b17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5abf85be-4b6b-4753-a564-629b6523bbb7}, !- Handle
  {c362e224-0b07-4466-b4cc-587ee21d35c8}, !- Name
  {1b405ebd-17da-4398-ae6a-8428244001a7}; !- HVAC Component

OS:PortList,
  {f34b703a-69eb-4b3d-9e1e-fc74c34cc77d}, !- Handle
  {2cd69237-84e9-4551-b108-ba379f1f54c4}, !- Name
  {1b405ebd-17da-4398-ae6a-8428244001a7}; !- HVAC Component

OS:Sizing:Zone,
  {4c286938-ae7d-4d04-97d9-ea2e8c74eb66}, !- Handle
  {1b405ebd-17da-4398-ae6a-8428244001a7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {526ccbf5-69d8-42c6-a0d1-c570633662c0}, !- Handle
  {016c22fb-3721-4d32-97ca-aab6f1daf0a3}, !- Name
  {1b405ebd-17da-4398-ae6a-8428244001a7}; !- Thermal Zone

OS:Space,
  {7e51c944-e3a8-4021-aa0f-5102f788fe18}, !- Handle
  Room_1_Flr_6,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b405ebd-17da-4398-ae6a-8428244001a7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {cbe618fc-ebf5-4d57-a08b-9e48a43ad8ab}, !- Handle
  {1c9fab87-0183-4032-a8ab-4fb79b5bc286}, !- Name
  {cb69e83e-4f82-44b3-a9f1-52be6ca3f9b4}, !- Heating Setpoint Temperature Schedule Name
  {fca2f8a7-3d64-4b0f-a5d9-d30233b676e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {cb69e83e-4f82-44b3-a9f1-52be6ca3f9b4}, !- Handle
  Guest_HTGSETP_SCH,                      !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.;                                    !- Field 4

OS:Schedule:Compact,
  {fca2f8a7-3d64-4b0f-a5d9-d30233b676e1}, !- Handle
  Guest_CLGSETP_SCH,                      !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  24.;                                    !- Field 4

OS:Schedule:Compact,
  {8888a5ad-55e1-4549-8a31-1847938d4068}, !- Handle
  GuestRoom_Ltg_Sch_Base,                 !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.22,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  0.17,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.11,                                   !- Field 8
  Until: 06:00,                           !- Field 9
  0.22,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.44,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  0.56,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  0.44,                                   !- Field 16
  Until: 18:00,                           !- Field 17
  0.28,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.67,                                   !- Field 20
  Until: 20:00,                           !- Field 21
  0.89,                                   !- Field 22
  Until: 21:00,                           !- Field 23
  1.0,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.89,                                   !- Field 26
  Until: 23:00,                           !- Field 27
  0.67,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.33,                                   !- Field 30
  For: Saturday Sunday Holidays,          !- Field 31
  Until: 02:00,                           !- Field 32
  0.26,                                   !- Field 33
  Until: 06:00,                           !- Field 34
  0.11,                                   !- Field 35
  Until: 08:00,                           !- Field 36
  0.41,                                   !- Field 37
  Until: 10:00,                           !- Field 38
  0.56,                                   !- Field 39
  Until: 11:00,                           !- Field 40
  0.41,                                   !- Field 41
  Until: 18:00,                           !- Field 42
  0.33,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.85,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  1.0,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.85,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.41,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:ScheduleTypeLimits,
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Surface,
  {a946dbe2-a8d1-4900-8971-245f494aaf87}, !- Handle
  Retail_1_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {74956b84-d4bf-4e74-8fc1-41fa2a7b73cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Handle
  Mass Non-res Ext Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {119c5842-554a-41e2-9287-cdbc70ee83ee}, !- Layer 1
  {2fd70fc6-8993-4414-bc11-44da178211f5}, !- Layer 2
  {c37435c1-f1ce-4324-8edd-c5aa3ceb1a0a}, !- Layer 3
  {a45ee181-33ba-497a-8cfb-8bbe4cda33cc}; !- Layer 4

OS:Material,
  {119c5842-554a-41e2-9287-cdbc70ee83ee}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {2fd70fc6-8993-4414-bc11-44da178211f5}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c37435c1-f1ce-4324-8edd-c5aa3ceb1a0a}, !- Handle
  Mass NonRes Wall Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.0495494599433393,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a45ee181-33ba-497a-8cfb-8bbe4cda33cc}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {66b32bb0-0258-44dc-8145-f4f0233d4314}, !- Handle
  Retail_1_Flr_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b0a70d1-4f85-43b7-a1d0-868f1717ce5c}, !- Zone Air Inlet Port List
  {794eaa9e-4cbd-4a02-b0f9-5175d99073dd}, !- Zone Air Exhaust Port List
  {1c2e0571-a953-4847-818c-4a65cf498bfd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {322dd02d-8204-455c-8dcd-abd015b32617}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6646c180-cc75-4c54-b4b0-2eb32c6e640a}, !- Handle
  {d5037540-ad17-4e7c-8190-4c885e3a1c2d}, !- Name
  {1c2e0571-a953-4847-818c-4a65cf498bfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c2e0571-a953-4847-818c-4a65cf498bfd}, !- Handle
  {de5a1524-e743-4fb4-8d2b-ec52d14325bc}, !- Name
  {66b32bb0-0258-44dc-8145-f4f0233d4314}, !- Source Object
  11,                                     !- Outlet Port
  {6646c180-cc75-4c54-b4b0-2eb32c6e640a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b0a70d1-4f85-43b7-a1d0-868f1717ce5c}, !- Handle
  {04c5f485-21f9-4312-9369-434b23c4d86f}, !- Name
  {66b32bb0-0258-44dc-8145-f4f0233d4314}; !- HVAC Component

OS:PortList,
  {794eaa9e-4cbd-4a02-b0f9-5175d99073dd}, !- Handle
  {690e7dfa-b887-4839-9425-0ce9eb1ac481}, !- Name
  {66b32bb0-0258-44dc-8145-f4f0233d4314}; !- HVAC Component

OS:Sizing:Zone,
  {93b16414-c644-4af8-acfe-0eb7a7d2b186}, !- Handle
  {66b32bb0-0258-44dc-8145-f4f0233d4314}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {db70f039-37b4-4be2-821c-cfb417a34b38}, !- Handle
  {abb72bab-a489-4f1d-bb61-90509e5dbaf2}, !- Name
  {66b32bb0-0258-44dc-8145-f4f0233d4314}; !- Thermal Zone

OS:Space,
  {74956b84-d4bf-4e74-8fc1-41fa2a7b73cb}, !- Handle
  Retail_1_Flr_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {66b32bb0-0258-44dc-8145-f4f0233d4314}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {322dd02d-8204-455c-8dcd-abd015b32617}, !- Handle
  {a4c7fa8a-3c48-42e4-971e-05daa01104cf}, !- Name
  {785756df-4077-4cc6-bdd4-944bac51fae2}, !- Heating Setpoint Temperature Schedule Name
  {2e4776ed-9d47-4688-ad63-5d6891f71335}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {785756df-4077-4cc6-bdd4-944bac51fae2}, !- Handle
  HTGSETP_SCH,                            !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  16,                                     !- Field 4
  Until: 24:00,                           !- Field 5
  21;                                     !- Field 6

OS:Schedule:Compact,
  {2e4776ed-9d47-4688-ad63-5d6891f71335}, !- Handle
  CLGSETP_SCH,                            !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  30,                                     !- Field 4
  Until: 24:00,                           !- Field 5
  24;                                     !- Field 6

OS:Schedule:Compact,
  {e8cd7bf2-662d-429a-b83f-1081696f783a}, !- Handle
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  50.0,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  70.0,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  80.0,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  70.0,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  50.0,                                   !- Field 14
  Until: 14:00,                           !- Field 15
  80.0,                                   !- Field 16
  Until: 15:00,                           !- Field 17
  90.0,                                   !- Field 18
  Until: 16:00,                           !- Field 19
  80.0,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0;                                    !- Field 22

OS:ScheduleTypeLimits,
  {de8ce585-cffd-49a5-989a-05c1dfc7e89d}, !- Handle
  {bd805d9c-a1a2-4931-96dd-09b019c86d3e}; !- Name

OS:Construction,
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Handle
  Mass Res Ext Wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {119c5842-554a-41e2-9287-cdbc70ee83ee}, !- Layer 1
  {2fd70fc6-8993-4414-bc11-44da178211f5}, !- Layer 2
  {e776a4d0-2db7-4268-8c86-0f450366bdeb}, !- Layer 3
  {a45ee181-33ba-497a-8cfb-8bbe4cda33cc}; !- Layer 4

OS:Material,
  {e776a4d0-2db7-4268-8c86-0f450366bdeb}, !- Handle
  Mass Res Wall Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.075275148690188,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass:Definition,
  {6642d808-c26b-4e75-b053-e7f5ed1a4576}, !- Handle
  Room_2_Flr_6 Internal Mass Definition,  !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.0349,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {9a15bbda-3b14-4896-ad2c-f8cfd8b086c3}; !- Layer 1

OS:Material,
  {9a15bbda-3b14-4896-ad2c-f8cfd8b086c3}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {9a5827ab-7cb8-43e4-9e7c-8e2dcaaaa83a}, !- Handle
  Room_2_Flr_6 Internal Mass,             !- Name
  {6642d808-c26b-4e75-b053-e7f5ed1a4576}, !- Internal Mass Definition Name
  {b2ad1844-6211-4b1e-8cfe-29ff6422680d}; !- Space or SpaceType Name

OS:ThermalZone,
  {f730e11a-a815-40a0-986e-8c1c40b2b579}, !- Handle
  Room_2_Flr_6 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff5a8b3d-3069-4121-9bf2-820847ad3c3e}, !- Zone Air Inlet Port List
  {a0f1bb01-bccf-4baa-bcc7-a7d8a6b28c87}, !- Zone Air Exhaust Port List
  {a2984027-656a-44ca-bbf8-2340f111cfac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bfcccf87-8a43-4435-80cf-ec5b7c551a4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {730a3552-e4b6-4e8e-a723-ed065f6d0ba2}, !- Handle
  {c4707942-e94e-482e-af6b-2bc2c2bf4c28}, !- Name
  {a2984027-656a-44ca-bbf8-2340f111cfac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2984027-656a-44ca-bbf8-2340f111cfac}, !- Handle
  {9efce18c-c9ad-44a9-b4ee-08a28550ae55}, !- Name
  {f730e11a-a815-40a0-986e-8c1c40b2b579}, !- Source Object
  11,                                     !- Outlet Port
  {730a3552-e4b6-4e8e-a723-ed065f6d0ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff5a8b3d-3069-4121-9bf2-820847ad3c3e}, !- Handle
  {5abb119b-e776-4f70-b075-6d6a0f09e445}, !- Name
  {f730e11a-a815-40a0-986e-8c1c40b2b579}; !- HVAC Component

OS:PortList,
  {a0f1bb01-bccf-4baa-bcc7-a7d8a6b28c87}, !- Handle
  {104b00e7-d66f-4e61-ac12-857bcc713622}, !- Name
  {f730e11a-a815-40a0-986e-8c1c40b2b579}; !- HVAC Component

OS:Sizing:Zone,
  {afe6e9fd-36f0-4e26-99ea-ec8aa22ef8e9}, !- Handle
  {f730e11a-a815-40a0-986e-8c1c40b2b579}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {97d1b17d-9fe6-46cf-bb84-d9f02c9bbf4d}, !- Handle
  {8aba397d-0701-485f-9306-9bbedc15a24f}, !- Name
  {f730e11a-a815-40a0-986e-8c1c40b2b579}; !- Thermal Zone

OS:Space,
  {b2ad1844-6211-4b1e-8cfe-29ff6422680d}, !- Handle
  Room_2_Flr_6,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f730e11a-a815-40a0-986e-8c1c40b2b579}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {bfcccf87-8a43-4435-80cf-ec5b7c551a4f}, !- Handle
  {456f134a-9365-484f-bd70-6a931671961b}, !- Name
  {cb69e83e-4f82-44b3-a9f1-52be6ca3f9b4}, !- Heating Setpoint Temperature Schedule Name
  {fca2f8a7-3d64-4b0f-a5d9-d30233b676e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {163a7c51-8417-408a-8c53-46c69bc3eb26}, !- Handle
  Corridor_Flr_6_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {116f8241-035d-4c85-88e8-cadeb979bfcd}, !- Handle
  Corridor_Flr_6_Lights,                  !- Name
  {163a7c51-8417-408a-8c53-46c69bc3eb26}, !- Lights Definition Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {63057675-465a-452d-a22b-ae64c0d645b2}, !- Handle
  Corridor_Flr_6 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc024e4c-8478-4719-850c-ed0494b5abcd}, !- Zone Air Inlet Port List
  {ef9fcc07-2d38-42e6-83e6-a906275239b2}, !- Zone Air Exhaust Port List
  {4385bf02-bd98-49d4-909f-bbc3c408ef7a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e17fe1ff-58c2-4f64-bd45-16bc4daa0e49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {feafd092-7b77-4aee-b4a4-a1725bcc5a3a}, !- Handle
  {37a0a84f-b94d-4a95-9375-84418ee4aed4}, !- Name
  {4385bf02-bd98-49d4-909f-bbc3c408ef7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4385bf02-bd98-49d4-909f-bbc3c408ef7a}, !- Handle
  {ba659d5b-a66f-4f7f-a9e7-c8ae69e0dcc0}, !- Name
  {63057675-465a-452d-a22b-ae64c0d645b2}, !- Source Object
  11,                                     !- Outlet Port
  {feafd092-7b77-4aee-b4a4-a1725bcc5a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc024e4c-8478-4719-850c-ed0494b5abcd}, !- Handle
  {ff14b35f-f265-49d2-8b44-26379dcfb218}, !- Name
  {63057675-465a-452d-a22b-ae64c0d645b2}; !- HVAC Component

OS:PortList,
  {ef9fcc07-2d38-42e6-83e6-a906275239b2}, !- Handle
  {eaa77b4a-e668-462a-850e-5b92bc6565ca}, !- Name
  {63057675-465a-452d-a22b-ae64c0d645b2}; !- HVAC Component

OS:Sizing:Zone,
  {f4cd44e9-d7fe-4676-af82-2c352088d4eb}, !- Handle
  {63057675-465a-452d-a22b-ae64c0d645b2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {319aa5fc-e3e6-45f1-917b-889800c1902f}, !- Handle
  {120d7633-182e-47cc-889e-b1158d46c5a3}, !- Name
  {63057675-465a-452d-a22b-ae64c0d645b2}; !- Thermal Zone

OS:Space,
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Handle
  Corridor_Flr_6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {63057675-465a-452d-a22b-ae64c0d645b2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e17fe1ff-58c2-4f64-bd45-16bc4daa0e49}, !- Handle
  {724fed66-5772-4696-9ec6-1f6478457ccf}, !- Name
  {7da390fd-c17b-44d7-8f9a-4df5890407ab}, !- Heating Setpoint Temperature Schedule Name
  {8ede6699-d1e0-4b6f-9789-f9ba06ffffaf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 07:00,                           !- Field 11
  0.4,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 10:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.25,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.6,                                    !- Field 20
  Until: 20:00,                           !- Field 21
  0.8,                                    !- Field 22
  Until: 21:00,                           !- Field 23
  0.9,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.8,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.6,                                    !- Field 28
  Until: 24:00,                           !- Field 29
  0.3,                                    !- Field 30
  For: Saturday,                          !- Field 31
  Until: 02:00,                           !- Field 32
  0.2,                                    !- Field 33
  Until: 06:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.3,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.4,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.3,                                    !- Field 41
  Until: 18:00,                           !- Field 42
  0.25,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.6,                                    !- Field 45
  Until: 22:00,                           !- Field 46
  0.7,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.6,                                    !- Field 49
  Until: 24:00,                           !- Field 50
  0.3,                                    !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 02:00,                           !- Field 59
  0.3,                                    !- Field 60
  Until: 06:00,                           !- Field 61
  0.2,                                    !- Field 62
  Until: 07:00,                           !- Field 63
  0.3,                                    !- Field 64
  Until: 09:00,                           !- Field 65
  0.4,                                    !- Field 66
  Until: 13:00,                           !- Field 67
  0.3,                                    !- Field 68
  Until: 18:00,                           !- Field 69
  0.2,                                    !- Field 70
  Until: 19:00,                           !- Field 71
  0.5,                                    !- Field 72
  Until: 20:00,                           !- Field 73
  0.7,                                    !- Field 74
  Until: 21:00,                           !- Field 75
  0.8,                                    !- Field 76
  Until: 22:00,                           !- Field 77
  0.6,                                    !- Field 78
  Until: 23:00,                           !- Field 79
  0.5,                                    !- Field 80
  Until: 24:00,                           !- Field 81
  0.3;                                    !- Field 82

OS:SpaceInfiltration:DesignFlowRate,
  {05a576ad-5461-4357-b6cb-ec1e86ba5a5f}, !- Handle
  Storage_Flr_1_Infiltration,             !- Name
  {f823b097-dbc0-41f8-8cb0-c0b702939c43}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {27c389c4-ae58-46ee-95bf-d3e2a455e481}, !- Handle
  Storage_Flr_1 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25e78f4e-1de9-4891-a67c-3aaff365ac11}, !- Zone Air Inlet Port List
  {6a04f6bf-d871-4f42-8c82-d21247c1deb6}, !- Zone Air Exhaust Port List
  {8aff2443-7723-4ec2-88a4-dc77bf32af9b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5b1fe11-9e8a-4ba7-ae75-f6137f0943fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36da07f5-163c-45b0-abb6-3ec2d5d597cf}, !- Handle
  {b89d59b7-140d-417b-ba58-9d4d67d15ca7}, !- Name
  {8aff2443-7723-4ec2-88a4-dc77bf32af9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8aff2443-7723-4ec2-88a4-dc77bf32af9b}, !- Handle
  {7c0194f1-c019-4497-9314-1d12aae2e5e3}, !- Name
  {27c389c4-ae58-46ee-95bf-d3e2a455e481}, !- Source Object
  11,                                     !- Outlet Port
  {36da07f5-163c-45b0-abb6-3ec2d5d597cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25e78f4e-1de9-4891-a67c-3aaff365ac11}, !- Handle
  {ced09427-9610-4829-b648-81613defbbcc}, !- Name
  {27c389c4-ae58-46ee-95bf-d3e2a455e481}; !- HVAC Component

OS:PortList,
  {6a04f6bf-d871-4f42-8c82-d21247c1deb6}, !- Handle
  {c17b2555-a90b-4485-90de-b5f878b3de71}, !- Name
  {27c389c4-ae58-46ee-95bf-d3e2a455e481}; !- HVAC Component

OS:Sizing:Zone,
  {37b2b71e-9598-4caa-87c1-1985c246f91c}, !- Handle
  {27c389c4-ae58-46ee-95bf-d3e2a455e481}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c50e2d09-da9d-4b3d-863e-a62ad86ac7cc}, !- Handle
  {0564a88c-be26-4220-bf30-6f2fea4d6315}, !- Name
  {27c389c4-ae58-46ee-95bf-d3e2a455e481}; !- Thermal Zone

OS:Space,
  {f823b097-dbc0-41f8-8cb0-c0b702939c43}, !- Handle
  Storage_Flr_1,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {27c389c4-ae58-46ee-95bf-d3e2a455e481}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e5b1fe11-9e8a-4ba7-ae75-f6137f0943fc}, !- Handle
  {86a665c7-4d62-46fa-9ae7-9dee068454f3}, !- Name
  {7da390fd-c17b-44d7-8f9a-4df5890407ab}, !- Heating Setpoint Temperature Schedule Name
  {8ede6699-d1e0-4b6f-9789-f9ba06ffffaf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Handle
  INFIL_QUARTER_ON_SCH,                   !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.25;                                   !- Field 4

OS:SubSurface,
  {584cb6b5-f5e1-429d-ac56-afdcdf3af0d3}, !- Handle
  Retail_1_Flr_1_Wall_South_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {a946dbe2-a8d1-4900-8971-245f494aaf87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.331, 0, 2.286,                        !- X,Y,Z Vertex 1 {m}
  0.331, 0, 0.152,                        !- X,Y,Z Vertex 2 {m}
  11.251, 0, 0.152,                       !- X,Y,Z Vertex 3 {m}
  11.251, 0, 2.286;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Handle
  Window Non-res Fixed,                   !- Name
  ,                                       !- Surface Rendering Name
  {6524cddb-592f-4edc-98ec-12b574075d4f}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6524cddb-592f-4edc-98ec-12b574075d4f}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Schedule:Compact,
  {c61953d6-3834-43ea-9285-f7327e8b4276}, !- Handle
  LaundryRoom_Eqp_Elec_Sch,               !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
  Until: 24:00,                           !- Field 13
  1.0;                                    !- Field 14

OS:Surface,
  {dbf33b63-6804-45a9-8820-9febf42a648b}, !- Handle
  Corridor_Flr_6_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e7dae96-af5f-4cc4-a8be-4a83c5a73334}, !- Handle
  Kitchen_Flr_6_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5f3fd23-0c88-4fa3-949b-01895043e5b1}, !- Handle
  Kitchen_Flr_6 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8c9d163-55e3-4948-a1c4-d4b8828ce8e7}, !- Zone Air Inlet Port List
  {17cae85f-f03a-40d5-9d79-5f0f5e1b7f41}, !- Zone Air Exhaust Port List
  {9d7bfd17-7b81-4936-96e1-f30807d30add}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3805115-6ec4-4048-ad4a-fe5fbc487297}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a8bf231-d9ae-4c86-92bf-1f69a6e5e37e}, !- Handle
  {bea4fa2b-6c0f-4adf-833f-8ca5e72b6573}, !- Name
  {9d7bfd17-7b81-4936-96e1-f30807d30add}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d7bfd17-7b81-4936-96e1-f30807d30add}, !- Handle
  {ce6692b6-30eb-44cc-978f-e97d8c6b0eba}, !- Name
  {e5f3fd23-0c88-4fa3-949b-01895043e5b1}, !- Source Object
  11,                                     !- Outlet Port
  {7a8bf231-d9ae-4c86-92bf-1f69a6e5e37e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8c9d163-55e3-4948-a1c4-d4b8828ce8e7}, !- Handle
  {dd9a55cf-7568-4e44-a01b-77ddc050ecdf}, !- Name
  {e5f3fd23-0c88-4fa3-949b-01895043e5b1}; !- HVAC Component

OS:PortList,
  {17cae85f-f03a-40d5-9d79-5f0f5e1b7f41}, !- Handle
  {56442f11-1f1c-4729-9732-bcb0e202c24c}, !- Name
  {e5f3fd23-0c88-4fa3-949b-01895043e5b1}; !- HVAC Component

OS:Sizing:Zone,
  {6358ae8c-fb36-485e-b34c-7248106fffbc}, !- Handle
  {e5f3fd23-0c88-4fa3-949b-01895043e5b1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1d23dc5b-ef12-4d88-99ca-3f9957b659d5}, !- Handle
  {0f6e2a0a-d755-4941-a8a4-15d8eafd8fd9}, !- Name
  {e5f3fd23-0c88-4fa3-949b-01895043e5b1}; !- Thermal Zone

OS:Space,
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Handle
  Kitchen_Flr_6,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e5f3fd23-0c88-4fa3-949b-01895043e5b1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e3805115-6ec4-4048-ad4a-fe5fbc487297}, !- Handle
  {c223b2d5-a687-4f2d-8337-95d10a95b7d8}, !- Name
  {084b53d2-3501-4962-8121-e341b5c3182f}, !- Heating Setpoint Temperature Schedule Name
  {18d50c4b-590c-4b9d-ba02-4055e5ebe68a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {084b53d2-3501-4962-8121-e341b5c3182f}, !- Handle
  Kitchen_HTGSETP_SCH,                    !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  16,                                     !- Field 4
  Until: 24:00,                           !- Field 5
  19;                                     !- Field 6

OS:Schedule:Compact,
  {18d50c4b-590c-4b9d-ba02-4055e5ebe68a}, !- Handle
  Kitchen_CLGSETP_SCH,                    !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  30,                                     !- Field 4
  Until: 24:00,                           !- Field 5
  26;                                     !- Field 6

OS:ElectricEquipment:Definition,
  {d0c4e7eb-aa86-4eaf-a64c-39dd9bf72a9d}, !- Handle
  Storage_Flr_1_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ffdaeb67-9b4f-445a-9fbd-88d22475859f}, !- Handle
  Storage_Flr_1_MiscPlug_Equip,           !- Name
  {d0c4e7eb-aa86-4eaf-a64c-39dd9bf72a9d}, !- Electric Equipment Definition Name
  {f823b097-dbc0-41f8-8cb0-c0b702939c43}, !- Space or SpaceType Name
  {f166626e-db7d-40e9-a7e3-b6d85eebdd74}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Schedule:Compact,
  {f166626e-db7d-40e9-a7e3-b6d85eebdd74}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.3,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 07:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.6,                                    !- Field 14
  Until: 10:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.35,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.7,                                    !- Field 20
  Until: 20:00,                           !- Field 21
  0.9,                                    !- Field 22
  Until: 21:00,                           !- Field 23
  0.95,                                   !- Field 24
  Until: 22:00,                           !- Field 25
  0.9,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.7,                                    !- Field 28
  Until: 24:00,                           !- Field 29
  0.4,                                    !- Field 30
  For: Saturday,                          !- Field 31
  Until: 02:00,                           !- Field 32
  0.3,                                    !- Field 33
  Until: 06:00,                           !- Field 34
  0.2,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.4,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.5,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.4,                                    !- Field 41
  Until: 18:00,                           !- Field 42
  0.35,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.7,                                    !- Field 45
  Until: 22:00,                           !- Field 46
  0.8,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.7,                                    !- Field 49
  Until: 24:00,                           !- Field 50
  0.4,                                    !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 02:00,                           !- Field 59
  0.4,                                    !- Field 60
  Until: 06:00,                           !- Field 61
  0.3,                                    !- Field 62
  Until: 07:00,                           !- Field 63
  0.4,                                    !- Field 64
  Until: 09:00,                           !- Field 65
  0.5,                                    !- Field 66
  Until: 13:00,                           !- Field 67
  0.4,                                    !- Field 68
  Until: 18:00,                           !- Field 69
  0.3,                                    !- Field 70
  Until: 19:00,                           !- Field 71
  0.6,                                    !- Field 72
  Until: 20:00,                           !- Field 73
  0.8,                                    !- Field 74
  Until: 21:00,                           !- Field 75
  0.9,                                    !- Field 76
  Until: 22:00,                           !- Field 77
  0.7,                                    !- Field 78
  Until: 23:00,                           !- Field 79
  0.6,                                    !- Field 80
  Until: 24:00,                           !- Field 81
  0.4;                                    !- Field 82

OS:Schedule:Compact,
  {ea8ba95b-28cd-491d-8a8f-893663173351}, !- Handle
  Kitchen_Elec_Equip_SCH,                 !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekday,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.10,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.35,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.25,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 16:00,                           !- Field 13
  0.25,                                   !- Field 14
  Until: 19:00,                           !- Field 15
  0.35,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.25,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.10,                                   !- Field 21
  Until: 07:00,                           !- Field 22
  0.25,                                   !- Field 23
  Until: 09:00,                           !- Field 24
  0.35,                                   !- Field 25
  Until: 10:00,                           !- Field 26
  0.25,                                   !- Field 27
  Until: 13:00,                           !- Field 28
  0.35,                                   !- Field 29
  Until: 16:00,                           !- Field 30
  0.25,                                   !- Field 31
  Until: 19:00,                           !- Field 32
  0.35,                                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.25,                                   !- Field 35
  For: SummerDesignDay,                   !- Field 36
  Until: 24:00,                           !- Field 37
  0.35,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 06:00,                           !- Field 43
  0.10,                                   !- Field 44
  Until: 07:00,                           !- Field 45
  0.25,                                   !- Field 46
  Until: 09:00,                           !- Field 47
  0.35,                                   !- Field 48
  Until: 10:00,                           !- Field 49
  0.25,                                   !- Field 50
  Until: 13:00,                           !- Field 51
  0.35,                                   !- Field 52
  Until: 16:00,                           !- Field 53
  0.25,                                   !- Field 54
  Until: 19:00,                           !- Field 55
  0.35,                                   !- Field 56
  Until: 24:00,                           !- Field 57
  0.25;                                   !- Field 58

OS:Surface,
  {f57b94c8-5c55-4217-860c-f2dc57008c5d}, !- Handle
  Retail_1_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {74956b84-d4bf-4e74-8fc1-41fa2a7b73cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fc15db5-5037-4a26-8b7b-646f6b1a7e97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  ,                                       !- Surface Rendering Name
  {fd1865a2-4011-4810-9200-b0f891de2e50}, !- Layer 1
  {ae139c95-2491-410b-a3c8-2032944534c9}; !- Layer 2

OS:Surface,
  {608939d9-f314-4e98-b8ac-eba98025fa3e}, !- Handle
  Corridor_Flr_6_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Handle
  int-walls,                              !- Name
  ,                                       !- Surface Rendering Name
  {a45ee181-33ba-497a-8cfb-8bbe4cda33cc}, !- Layer 1
  {a45ee181-33ba-497a-8cfb-8bbe4cda33cc}; !- Layer 2

OS:Surface,
  {d66ea3b2-73b2-41eb-aaf2-172e7727e0f3}, !- Handle
  Room_1_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {91578aaf-2c7b-4a08-a12f-b4292f072b57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cea6d318-9007-4f2e-824e-74a45c9348a1}, !- Handle
  Room_1_Flr_3 Thermal Zone,              !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1e7692e-bd31-45b2-a1ca-324937a557df}, !- Zone Air Inlet Port List
  {5db764f6-71fd-4908-85aa-39ea171f9dfd}, !- Zone Air Exhaust Port List
  {54ddc7b8-e880-4240-a74f-7252344735ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe8fd840-6218-4aa7-ae92-3f934523a653}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04c5723e-14b3-4862-ad65-7ce58cb02434}, !- Handle
  {0c0cd836-b1c6-4348-b3ac-6c8f8d784c11}, !- Name
  {54ddc7b8-e880-4240-a74f-7252344735ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54ddc7b8-e880-4240-a74f-7252344735ff}, !- Handle
  {1bc5886f-133a-4b18-933e-b1ac82cf559e}, !- Name
  {cea6d318-9007-4f2e-824e-74a45c9348a1}, !- Source Object
  11,                                     !- Outlet Port
  {04c5723e-14b3-4862-ad65-7ce58cb02434}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1e7692e-bd31-45b2-a1ca-324937a557df}, !- Handle
  {1d6d09e6-2b2a-4124-bee6-21b775d6d94e}, !- Name
  {cea6d318-9007-4f2e-824e-74a45c9348a1}; !- HVAC Component

OS:PortList,
  {5db764f6-71fd-4908-85aa-39ea171f9dfd}, !- Handle
  {3caabc07-3fc7-4e1f-bf79-f96dc2a03d99}, !- Name
  {cea6d318-9007-4f2e-824e-74a45c9348a1}; !- HVAC Component

OS:Sizing:Zone,
  {629427d7-2aa1-4635-871a-a1f248dbb677}, !- Handle
  {cea6d318-9007-4f2e-824e-74a45c9348a1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4729908a-3b38-41a4-9b7c-c6005b6afd98}, !- Handle
  {2d10468b-b526-4db3-8732-310b6ceb2168}, !- Name
  {cea6d318-9007-4f2e-824e-74a45c9348a1}; !- Thermal Zone

OS:Space,
  {91578aaf-2c7b-4a08-a12f-b4292f072b57}, !- Handle
  Room_1_Flr_3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cea6d318-9007-4f2e-824e-74a45c9348a1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {fe8fd840-6218-4aa7-ae92-3f934523a653}, !- Handle
  {31c8f485-712f-465e-b1df-fc6278912fc2}, !- Name
  {cb69e83e-4f82-44b3-a9f1-52be6ca3f9b4}, !- Heating Setpoint Temperature Schedule Name
  {fca2f8a7-3d64-4b0f-a5d9-d30233b676e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {8b387d1a-a4f4-4f67-9e13-674b8e264e1d}, !- Handle
  Lobby_Flr_1_Floor_1,                    !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66be4a81-a78d-4230-85b4-d0b2dd376184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 4 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 6 {m}

OS:ThermalZone,
  {ded983b8-e709-4f37-b2f3-06e723eb3a4c}, !- Handle
  Lobby_Flr_1 Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0142e2b9-ca84-4743-8ea3-5c874a7858c6}, !- Zone Air Inlet Port List
  {db018a2b-655a-4482-bbb0-118772ab9599}, !- Zone Air Exhaust Port List
  {f135d0e8-7a17-4246-a164-ef3995414ad4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7064b010-45f8-4276-bcc3-c4bb578dc7b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b9b764d-6abc-4350-920c-e8236add5b6a}, !- Handle
  {5f078250-e453-4898-ad58-01d11e666e51}, !- Name
  {f135d0e8-7a17-4246-a164-ef3995414ad4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f135d0e8-7a17-4246-a164-ef3995414ad4}, !- Handle
  {011a71fb-1590-4d24-8cb1-aa44cc6a42d8}, !- Name
  {ded983b8-e709-4f37-b2f3-06e723eb3a4c}, !- Source Object
  11,                                     !- Outlet Port
  {7b9b764d-6abc-4350-920c-e8236add5b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0142e2b9-ca84-4743-8ea3-5c874a7858c6}, !- Handle
  {8314d523-45ea-4b22-813b-9402160a30cb}, !- Name
  {ded983b8-e709-4f37-b2f3-06e723eb3a4c}; !- HVAC Component

OS:PortList,
  {db018a2b-655a-4482-bbb0-118772ab9599}, !- Handle
  {3a352e0e-9a01-4464-8660-ba82bf3709eb}, !- Name
  {ded983b8-e709-4f37-b2f3-06e723eb3a4c}; !- HVAC Component

OS:Sizing:Zone,
  {8365852e-f449-4981-8294-051591613e40}, !- Handle
  {ded983b8-e709-4f37-b2f3-06e723eb3a4c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a0c9982-879f-4c16-9b6b-ab6b3febe1fc}, !- Handle
  {8829f8ff-147b-4299-8190-6ea74e696e8a}, !- Name
  {ded983b8-e709-4f37-b2f3-06e723eb3a4c}; !- Thermal Zone

OS:Space,
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Handle
  Lobby_Flr_1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ded983b8-e709-4f37-b2f3-06e723eb3a4c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {7064b010-45f8-4276-bcc3-c4bb578dc7b8}, !- Handle
  {4cd6e9ea-081c-42a8-ae12-c6298423f17f}, !- Name
  {785756df-4077-4cc6-bdd4-944bac51fae2}, !- Heating Setpoint Temperature Schedule Name
  {2e4776ed-9d47-4688-ad63-5d6891f71335}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fe993abc-375c-4e4a-88a6-d03dc7597345}, !- Handle
  SZ DSOA Corridor_Flr_3,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {dd713386-8c80-4ee4-8c36-70082939daa1}, !- Handle
  Laundry Water Equipment Temp Sched,     !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:ElectricEquipment:Definition,
  {21e97cf8-185e-48d6-af0b-f2df7c7c3155}, !- Handle
  Room_4_Mult19_Flr_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {97704cde-c687-4de7-a963-f4dd0273855d}, !- Handle
  Room_4_Mult19_Flr_3_PlugMisc_Equip,     !- Name
  {21e97cf8-185e-48d6-af0b-f2df7c7c3155}, !- Electric Equipment Definition Name
  {29114ab0-74a7-4729-b287-6276c25058fc}, !- Space or SpaceType Name
  {4e55cafe-3656-4b6f-b0d9-53c7957b3dfd}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {c1e42959-ea76-4342-a0b4-00d827dae85b}, !- Handle
  Room_4_Mult19_Flr_3 Thermal Zone,       !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ac7754d-aae5-408b-94aa-3a94c2acda5d}, !- Zone Air Inlet Port List
  {9490ed88-7040-41a4-ab68-74078ef62494}, !- Zone Air Exhaust Port List
  {2b680186-c48c-4147-982e-6066292e2769}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00719037-a46d-499f-b937-1bce2d433840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a12e42c4-0ab0-47ad-81c5-892224aa7135}, !- Handle
  {ebec0691-880f-435e-a35a-e454e762fdb3}, !- Name
  {2b680186-c48c-4147-982e-6066292e2769}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b680186-c48c-4147-982e-6066292e2769}, !- Handle
  {691b6763-394a-447e-962a-7f88bd96e03c}, !- Name
  {c1e42959-ea76-4342-a0b4-00d827dae85b}, !- Source Object
  11,                                     !- Outlet Port
  {a12e42c4-0ab0-47ad-81c5-892224aa7135}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ac7754d-aae5-408b-94aa-3a94c2acda5d}, !- Handle
  {ad989a64-78eb-4ba9-ad70-326c90576718}, !- Name
  {c1e42959-ea76-4342-a0b4-00d827dae85b}; !- HVAC Component

OS:PortList,
  {9490ed88-7040-41a4-ab68-74078ef62494}, !- Handle
  {59e09ed4-b9a3-454a-b803-2138184dbbf9}, !- Name
  {c1e42959-ea76-4342-a0b4-00d827dae85b}; !- HVAC Component

OS:Sizing:Zone,
  {b56f92ec-86cf-4be2-a54e-ba363a9c77b7}, !- Handle
  {c1e42959-ea76-4342-a0b4-00d827dae85b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4c3935cb-3a8e-45ac-88a3-51a320830c10}, !- Handle
  {4be8c19e-7b1f-4fcd-b60d-86de0267bd50}, !- Name
  {c1e42959-ea76-4342-a0b4-00d827dae85b}; !- Thermal Zone

OS:Space,
  {29114ab0-74a7-4729-b287-6276c25058fc}, !- Handle
  Room_4_Mult19_Flr_3,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c1e42959-ea76-4342-a0b4-00d827dae85b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {00719037-a46d-499f-b937-1bce2d433840}, !- Handle
  {be7b9383-19af-43ae-88d5-c6ddd48af8bb}, !- Name
  {cb69e83e-4f82-44b3-a9f1-52be6ca3f9b4}, !- Heating Setpoint Temperature Schedule Name
  {fca2f8a7-3d64-4b0f-a5d9-d30233b676e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {4e55cafe-3656-4b6f-b0d9-53c7957b3dfd}, !- Handle
  GuestRoom_Eqp_Sch,                      !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.20,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.62,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.90,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 17:00,                           !- Field 11
  0.26,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.51,                                   !- Field 14
  Until: 20:00,                           !- Field 15
  0.49,                                   !- Field 16
  Until: 21:00,                           !- Field 17
  0.66,                                   !- Field 18
  Until: 22:00,                           !- Field 19
  0.70,                                   !- Field 20
  Until: 23:00,                           !- Field 21
  0.35,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.20,                                   !- Field 24
  For: Saturday Sunday Holidays,          !- Field 25
  Until: 06:00,                           !- Field 26
  0.20,                                   !- Field 27
  Until: 07:00,                           !- Field 28
  0.3,                                    !- Field 29
  Until: 08:00,                           !- Field 30
  0.62,                                   !- Field 31
  Until: 09:00,                           !- Field 32
  0.90,                                   !- Field 33
  Until: 10:00,                           !- Field 34
  0.62,                                   !- Field 35
  Until: 17:00,                           !- Field 36
  0.29,                                   !- Field 37
  Until: 18:00,                           !- Field 38
  0.43,                                   !- Field 39
  Until: 19:00,                           !- Field 40
  0.51,                                   !- Field 41
  Until: 20:00,                           !- Field 42
  0.49,                                   !- Field 43
  Until: 21:00,                           !- Field 44
  0.66,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  0.70,                                   !- Field 47
  Until: 23:00,                           !- Field 48
  0.35,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.20,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:Surface,
  {1bcbc93f-fc87-4af3-ace1-052bcdd5696b}, !- Handle
  Basement_Ceiling_5,                     !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1a7374c-9f92-4f50-85ee-5e4f8d454a93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 0;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0582893b-600b-46f3-a68e-2b32f01f0559}, !- Handle
  Basement Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9aeaa25b-fd2e-44ed-915a-47f9a806cef6}, !- Zone Air Inlet Port List
  {f40af7f2-9f4d-4545-b441-56584666c2ed}, !- Zone Air Exhaust Port List
  {e6264abd-8a11-46db-a3da-e6bbb037117c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc0a5565-527a-4855-a865-89a6bac58ee4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {856a5f84-1951-4f93-96ae-4ed8066af19a}, !- Handle
  {47bfffa7-70bd-4962-ac0b-4ef0e036930d}, !- Name
  {e6264abd-8a11-46db-a3da-e6bbb037117c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6264abd-8a11-46db-a3da-e6bbb037117c}, !- Handle
  {374002c4-e14d-474d-a906-28a4e13b1579}, !- Name
  {0582893b-600b-46f3-a68e-2b32f01f0559}, !- Source Object
  11,                                     !- Outlet Port
  {856a5f84-1951-4f93-96ae-4ed8066af19a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9aeaa25b-fd2e-44ed-915a-47f9a806cef6}, !- Handle
  {efa92936-5464-4d6c-9bab-c72755979edc}, !- Name
  {0582893b-600b-46f3-a68e-2b32f01f0559}; !- HVAC Component

OS:PortList,
  {f40af7f2-9f4d-4545-b441-56584666c2ed}, !- Handle
  {cda2ed3b-4430-4dc3-9b00-8d3fb77f2823}, !- Name
  {0582893b-600b-46f3-a68e-2b32f01f0559}; !- HVAC Component

OS:Sizing:Zone,
  {055dce54-fa52-4947-81fa-c36bcd805963}, !- Handle
  {0582893b-600b-46f3-a68e-2b32f01f0559}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a32f61c2-7f9e-48db-88f4-ed9c7f146cf4}, !- Handle
  {f0bb5989-63f9-4e5a-9905-905108fb0b41}, !- Name
  {0582893b-600b-46f3-a68e-2b32f01f0559}; !- Thermal Zone

OS:Space,
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Handle
  Basement,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0582893b-600b-46f3-a68e-2b32f01f0559}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {bc0a5565-527a-4855-a865-89a6bac58ee4}, !- Handle
  {d3483160-d3c8-4129-8cb3-48f397de3764}, !- Name
  {785756df-4077-4cc6-bdd4-944bac51fae2}, !- Heating Setpoint Temperature Schedule Name
  {2e4776ed-9d47-4688-ad63-5d6891f71335}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {17ce991f-19db-46f2-b428-f84ae997565d}, !- Handle
  Room_3_Mult9_Flr_6_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8a7e5d6d-2e63-4070-9ff3-7bdeb942db99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41bfbe19-b374-45a0-8695-c6fa21c6d052}, !- Handle
  Room_3_Mult9_Flr_6 Thermal Zone,        !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {480e38ec-7dce-4a51-abab-1472dd7135f4}, !- Zone Air Inlet Port List
  {89e1967f-971c-4d01-9dfb-d0e37cc3feda}, !- Zone Air Exhaust Port List
  {06fb126c-1c03-440a-b213-0afe9bf41f72}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d2c43c4-cd45-4b7d-bb1e-0bde6c7dc5c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76f81821-70de-4eeb-ae13-1df8e42bce85}, !- Handle
  {5c929acf-3b7e-436c-8afb-ae74d09e0c1c}, !- Name
  {06fb126c-1c03-440a-b213-0afe9bf41f72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06fb126c-1c03-440a-b213-0afe9bf41f72}, !- Handle
  {ef239504-b5d0-4730-97d4-0cae1eb94ab5}, !- Name
  {41bfbe19-b374-45a0-8695-c6fa21c6d052}, !- Source Object
  11,                                     !- Outlet Port
  {76f81821-70de-4eeb-ae13-1df8e42bce85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {480e38ec-7dce-4a51-abab-1472dd7135f4}, !- Handle
  {cc6356ee-9f45-4bf9-8702-d03fae840d8a}, !- Name
  {41bfbe19-b374-45a0-8695-c6fa21c6d052}; !- HVAC Component

OS:PortList,
  {89e1967f-971c-4d01-9dfb-d0e37cc3feda}, !- Handle
  {10f938ce-43c5-4c4c-9b8f-83562d034249}, !- Name
  {41bfbe19-b374-45a0-8695-c6fa21c6d052}; !- HVAC Component

OS:Sizing:Zone,
  {9a98255b-bfa3-4dd6-bd90-ccccdda35a38}, !- Handle
  {41bfbe19-b374-45a0-8695-c6fa21c6d052}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {45d72028-52bc-4ed6-bf0c-b3db6520bec6}, !- Handle
  {bebbd63b-1824-410c-9194-611d852ade3c}, !- Name
  {41bfbe19-b374-45a0-8695-c6fa21c6d052}; !- Thermal Zone

OS:Space,
  {8a7e5d6d-2e63-4070-9ff3-7bdeb942db99}, !- Handle
  Room_3_Mult9_Flr_6,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {41bfbe19-b374-45a0-8695-c6fa21c6d052}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5d2c43c4-cd45-4b7d-bb1e-0bde6c7dc5c4}, !- Handle
  {310fa2f4-3a6c-4a97-83ec-29b00db207da}, !- Name
  {cb69e83e-4f82-44b3-a9f1-52be6ca3f9b4}, !- Heating Setpoint Temperature Schedule Name
  {fca2f8a7-3d64-4b0f-a5d9-d30233b676e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {c1315938-edf1-44e2-bb1a-4e9240c025a6}, !- Handle
  Banquet_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {c1a1618e-08dc-43e4-8374-744283df82dd}, !- Construction Name
  {4ab7c9ec-f114-4158-ac44-ecccb319d58c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c1a1618e-08dc-43e4-8374-744283df82dd}, !- Handle
  IEAD Res Roof,                          !- Name
  ,                                       !- Surface Rendering Name
  {095966a1-4939-4b35-a93a-52043bb65762}, !- Layer 1
  {90f2e62d-d628-4ac2-b47e-f13cb97cfa43}, !- Layer 2
  {c2f762b4-fdce-43b4-bb01-a6cbf314fb94}; !- Layer 3

OS:Material,
  {095966a1-4939-4b35-a93a-52043bb65762}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {90f2e62d-d628-4ac2-b47e-f13cb97cfa43}, !- Handle
  IEAD Res Roof Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c2f762b4-fdce-43b4-bb01-a6cbf314fb94}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:ThermalZone,
  {0ee8acef-bd39-4119-93be-637f18093319}, !- Handle
  Banquet_Flr_6 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d10e0bf-2bf9-471b-ac4a-be4820427b77}, !- Zone Air Inlet Port List
  {05aa68b1-da49-46a9-b4f1-6082b4b6b774}, !- Zone Air Exhaust Port List
  {218067ea-3c89-43a3-b683-6887317f8ea7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25e801dd-a79a-4d3a-8d34-bbfff4a8c2ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e72dd59c-6a85-4385-b2fd-421d9f7d21b0}, !- Handle
  {6f28347c-8f94-4472-8dd4-1816252f1fc3}, !- Name
  {218067ea-3c89-43a3-b683-6887317f8ea7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {218067ea-3c89-43a3-b683-6887317f8ea7}, !- Handle
  {e251b8ed-6d3f-4c8b-97de-1df80a1be0dc}, !- Name
  {0ee8acef-bd39-4119-93be-637f18093319}, !- Source Object
  11,                                     !- Outlet Port
  {e72dd59c-6a85-4385-b2fd-421d9f7d21b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d10e0bf-2bf9-471b-ac4a-be4820427b77}, !- Handle
  {aece6eeb-e0d8-451f-98f5-33cc6adcb877}, !- Name
  {0ee8acef-bd39-4119-93be-637f18093319}; !- HVAC Component

OS:PortList,
  {05aa68b1-da49-46a9-b4f1-6082b4b6b774}, !- Handle
  {b22610ff-3216-4cca-9881-2d352d447834}, !- Name
  {0ee8acef-bd39-4119-93be-637f18093319}; !- HVAC Component

OS:Sizing:Zone,
  {26415336-a41a-4a87-8e2e-86ee8ff4ba31}, !- Handle
  {0ee8acef-bd39-4119-93be-637f18093319}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ab6e9e62-2f21-4732-9437-103779de6c53}, !- Handle
  {afa6bc1a-c783-42e4-93ce-e6138c4a8d67}, !- Name
  {0ee8acef-bd39-4119-93be-637f18093319}; !- Thermal Zone

OS:Space,
  {4ab7c9ec-f114-4158-ac44-ecccb319d58c}, !- Handle
  Banquet_Flr_6,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0ee8acef-bd39-4119-93be-637f18093319}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {25e801dd-a79a-4d3a-8d34-bbfff4a8c2ce}, !- Handle
  {bbd729de-16e2-41c3-917e-c8741d20ab4d}, !- Name
  {785756df-4077-4cc6-bdd4-944bac51fae2}, !- Heating Setpoint Temperature Schedule Name
  {2e4776ed-9d47-4688-ad63-5d6891f71335}; !- Cooling Setpoint Temperature Schedule Name

OS:Meter,
  {ff95e953-a0c3-4e4c-909f-96729fd3282f}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {740eba65-49fb-40f6-8b2e-312fb6f8a363}, !- Handle
  GuestRoom_SWH_Sch,                      !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.20,                                   !- Field 4
  Until: 04:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.35,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.60,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  0.80,                                   !- Field 14
  Until: 09:00,                           !- Field 15
  0.55,                                   !- Field 16
  Until: 10:00,                           !- Field 17
  0.40,                                   !- Field 18
  Until: 11:00,                           !- Field 19
  0.30,                                   !- Field 20
  Until: 17:00,                           !- Field 21
  0.20,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.30,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.55,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.40,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.60,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.45,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.25,                                   !- Field 34
  For: AllOtherDays,                      !- Field 35
  Until: 01:00,                           !- Field 36
  0.2,                                    !- Field 37
  Until: 04:00,                           !- Field 38
  0.15,                                   !- Field 39
  Until: 05:00,                           !- Field 40
  0.2,                                    !- Field 41
  Until: 06:00,                           !- Field 42
  0.25,                                   !- Field 43
  Until: 07:00,                           !- Field 44
  0.35,                                   !- Field 45
  Until: 08:00,                           !- Field 46
  0.60,                                   !- Field 47
  Until: 09:00,                           !- Field 48
  0.80,                                   !- Field 49
  Until: 10:00,                           !- Field 50
  0.55,                                   !- Field 51
  Until: 11:00,                           !- Field 52
  0.40,                                   !- Field 53
  Until: 12:00,                           !- Field 54
  0.30,                                   !- Field 55
  Until: 17:00,                           !- Field 56
  0.20,                                   !- Field 57
  Until: 18:00,                           !- Field 58
  0.25,                                   !- Field 59
  Until: 19:00,                           !- Field 60
  0.30,                                   !- Field 61
  Until: 22:00,                           !- Field 62
  0.40,                                   !- Field 63
  Until: 23:00,                           !- Field 64
  0.60,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.35;                                   !- Field 67

OS:ThermalZone,
  {3115e5bd-b7fd-4712-bcec-e41171338741}, !- Handle
  Room_6_Flr_3 Thermal Zone,              !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f19170a-6e34-41f5-b563-f7147d122a22}, !- Zone Air Inlet Port List
  {f5d96247-1347-4750-bfab-9936383d25f3}, !- Zone Air Exhaust Port List
  {a64d3c28-cd3f-46fe-8aa7-c619c7905531}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f9ecc83-64a8-4bb3-bc5f-ccd44b1d01f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac83b6b2-cb3b-4b20-978a-0703dbe14692}, !- Handle
  {f247eda8-b72a-4b39-a69c-8d0398075918}, !- Name
  {a64d3c28-cd3f-46fe-8aa7-c619c7905531}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a64d3c28-cd3f-46fe-8aa7-c619c7905531}, !- Handle
  {7433474f-cce4-4e78-b825-9b12028e10c4}, !- Name
  {3115e5bd-b7fd-4712-bcec-e41171338741}, !- Source Object
  11,                                     !- Outlet Port
  {ac83b6b2-cb3b-4b20-978a-0703dbe14692}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f19170a-6e34-41f5-b563-f7147d122a22}, !- Handle
  {f9418ad3-7c4e-442c-af08-9334023b8caf}, !- Name
  {3115e5bd-b7fd-4712-bcec-e41171338741}; !- HVAC Component

OS:PortList,
  {f5d96247-1347-4750-bfab-9936383d25f3}, !- Handle
  {bad5b2b3-664e-4b8b-9be3-e68c0ea6ffbb}, !- Name
  {3115e5bd-b7fd-4712-bcec-e41171338741}; !- HVAC Component

OS:Sizing:Zone,
  {a79ceb13-0256-447b-9d12-7d70823daa81}, !- Handle
  {3115e5bd-b7fd-4712-bcec-e41171338741}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {00b97afd-cc91-4949-9147-b2829fe4910e}, !- Handle
  {402e880f-1962-4def-97b4-fa890b0ab56d}, !- Name
  {3115e5bd-b7fd-4712-bcec-e41171338741}; !- Thermal Zone

OS:Space,
  {49330969-ee14-410f-aaac-34f62ca62427}, !- Handle
  Room_6_Flr_3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3115e5bd-b7fd-4712-bcec-e41171338741}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {7f9ecc83-64a8-4bb3-bc5f-ccd44b1d01f7}, !- Handle
  {e5d249e0-d65b-41b0-adec-93cae1e55fd1}, !- Name
  {cb69e83e-4f82-44b3-a9f1-52be6ca3f9b4}, !- Heating Setpoint Temperature Schedule Name
  {fca2f8a7-3d64-4b0f-a5d9-d30233b676e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {48fc57e7-189d-46a9-806b-8bde57c81eab}, !- Handle
  Lobby_Flr_1_MiscPlug_Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {46bb6fb0-0995-4752-8974-82516a55c421}, !- Handle
  Lobby_Flr_1_MiscPlug_Equip,             !- Name
  {48fc57e7-189d-46a9-806b-8bde57c81eab}, !- Electric Equipment Definition Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space or SpaceType Name
  {f166626e-db7d-40e9-a7e3-b6d85eebdd74}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {432af754-97cf-4fff-a8a4-ea742e22fc38}, !- Handle
  Room_4_Mult19_Flr_3_Infiltration,       !- Name
  {29114ab0-74a7-4729-b287-6276c25058fc}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Curve:Cubic,
  {54212160-6e96-4d8d-8662-c032b25de465}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:InternalMass:Definition,
  {8f4f05d0-22df-4561-b3ee-efae18dce3c0}, !- Handle
  Mech_Flr_1 Internal Mass Definition,    !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  328.4864,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {515528cd-da29-45cf-9d79-1708869c30a4}, !- Handle
  Mech_Flr_1 Internal Mass,               !- Name
  {8f4f05d0-22df-4561-b3ee-efae18dce3c0}, !- Internal Mass Definition Name
  {13262a5b-d0e1-4e3b-a608-1ac294664f84}; !- Space or SpaceType Name

OS:ThermalZone,
  {776404df-b6de-4a1a-a7be-59a5901eca81}, !- Handle
  Mech_Flr_1 Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e9ada59-060e-47fa-b399-3a9158e4e2e1}, !- Zone Air Inlet Port List
  {512e8553-9d00-4496-bd13-219b3695f30e}, !- Zone Air Exhaust Port List
  {242eb411-dffb-4d8d-b8c1-36372a29bd2c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c70c3e73-9303-44ed-8e27-fc225860483a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24625b05-604b-433c-b4c8-881cb3dae9de}, !- Handle
  {9d423ca8-3d7c-4e6e-a5e4-102977f3e964}, !- Name
  {242eb411-dffb-4d8d-b8c1-36372a29bd2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {242eb411-dffb-4d8d-b8c1-36372a29bd2c}, !- Handle
  {4d7c9169-6d74-47de-89cb-7b98be6f1c18}, !- Name
  {776404df-b6de-4a1a-a7be-59a5901eca81}, !- Source Object
  11,                                     !- Outlet Port
  {24625b05-604b-433c-b4c8-881cb3dae9de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e9ada59-060e-47fa-b399-3a9158e4e2e1}, !- Handle
  {8fbcb838-abb3-40f2-b5fc-b6bf0ac5769d}, !- Name
  {776404df-b6de-4a1a-a7be-59a5901eca81}; !- HVAC Component

OS:PortList,
  {512e8553-9d00-4496-bd13-219b3695f30e}, !- Handle
  {b1de98f0-6a6b-48cc-8bc9-d34505fecd36}, !- Name
  {776404df-b6de-4a1a-a7be-59a5901eca81}; !- HVAC Component

OS:Sizing:Zone,
  {bbc09b9c-2646-4cb4-87ce-bf61b0b0b2ee}, !- Handle
  {776404df-b6de-4a1a-a7be-59a5901eca81}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b82333f6-37dc-4f07-bbe3-1e93cfd898d0}, !- Handle
  {78145166-3de6-4445-ab20-14e531e64c51}, !- Name
  {776404df-b6de-4a1a-a7be-59a5901eca81}; !- Thermal Zone

OS:Space,
  {13262a5b-d0e1-4e3b-a608-1ac294664f84}, !- Handle
  Mech_Flr_1,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {776404df-b6de-4a1a-a7be-59a5901eca81}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {c70c3e73-9303-44ed-8e27-fc225860483a}, !- Handle
  {911c79be-48dd-4795-b1b5-e235f189a419}, !- Name
  {7da390fd-c17b-44d7-8f9a-4df5890407ab}, !- Heating Setpoint Temperature Schedule Name
  {8ede6699-d1e0-4b6f-9789-f9ba06ffffaf}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {3a2bb505-e4fd-416b-851d-337c9bd49612}, !- Handle
  Banquet_Flr_6_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {4ab7c9ec-f114-4158-ac44-ecccb319d58c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c26617f1-944c-48a8-a561-d44d9042339d}, !- Handle
  Corridor_Flr_3_Floor_3,                 !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 4 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 5 {m}
  79.858, 22.86, 7.008;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3e010674-bdb3-4bd4-ae34-e1a166661d1d}, !- Handle
  Kitchen_Flr_6_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {387dab44-c11d-4b62-a6d2-56a07c11a9f9}, !- Handle
  RACK1_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Compact,
  {80781199-0245-464d-9e1f-2140fe30ad2b}, !- Handle
  GuestRoom_Occ_Sch,                      !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.65,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.50,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.28,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.13,                                   !- Field 10
  Until: 16:00,                           !- Field 11
  0.20,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 22:00,                           !- Field 17
  0.58,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.65,                                   !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 06:00,                           !- Field 22
  0.65,                                   !- Field 23
  Until: 07:00,                           !- Field 24
  0.50,                                   !- Field 25
  Until: 09:00,                           !- Field 26
  0.34,                                   !- Field 27
  Until: 17:00,                           !- Field 28
  0.20,                                   !- Field 29
  Until: 18:00,                           !- Field 30
  0.34,                                   !- Field 31
  Until: 19:00,                           !- Field 32
  0.35,                                   !- Field 33
  Until: 21:00,                           !- Field 34
  0.65,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.50,                                   !- Field 37
  For: WinterDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
  Until: 24:00,                           !- Field 42
  1.0;                                    !- Field 43

OS:People:Definition,
  {6668c2e4-7501-4af2-96a1-9402f05a1c17}, !- Handle
  Room_5_Flr_3 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  26.01,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {899f3c8e-4d90-4d45-a0ae-7fdb098530c8}, !- Handle
  Room_5_Flr_3 People,                    !- Name
  {6668c2e4-7501-4af2-96a1-9402f05a1c17}, !- People Definition Name
  {15bfc3de-403b-4059-bec9-a48f5065181f}, !- Space or SpaceType Name
  {80781199-0245-464d-9e1f-2140fe30ad2b}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {78e4a9c6-9a55-4cab-9e2a-2a95d27a26c4}, !- Handle
  Room_5_Flr_3 Thermal Zone,              !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {206e02aa-e1a6-4a38-92fc-2c9cc43d55f8}, !- Zone Air Inlet Port List
  {9fadfad1-5eeb-4ab3-ad5f-f9a40f4590f9}, !- Zone Air Exhaust Port List
  {763a1857-97ab-4377-aef8-10aea238aed6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ba58160-51d2-4e52-b7bc-75d090ed2cbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48ae9406-c02b-4c72-9b14-0cde131a4010}, !- Handle
  {beb2f1ed-a2ae-4c58-940a-4d5a87725289}, !- Name
  {763a1857-97ab-4377-aef8-10aea238aed6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {763a1857-97ab-4377-aef8-10aea238aed6}, !- Handle
  {d190a078-b560-4226-95d5-2b31f0202ed1}, !- Name
  {78e4a9c6-9a55-4cab-9e2a-2a95d27a26c4}, !- Source Object
  11,                                     !- Outlet Port
  {48ae9406-c02b-4c72-9b14-0cde131a4010}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {206e02aa-e1a6-4a38-92fc-2c9cc43d55f8}, !- Handle
  {f6be9f97-5984-45e1-b862-2b6fd24750bb}, !- Name
  {78e4a9c6-9a55-4cab-9e2a-2a95d27a26c4}; !- HVAC Component

OS:PortList,
  {9fadfad1-5eeb-4ab3-ad5f-f9a40f4590f9}, !- Handle
  {d0729cbe-57d3-481c-8a0a-d1902f907da5}, !- Name
  {78e4a9c6-9a55-4cab-9e2a-2a95d27a26c4}; !- HVAC Component

OS:Sizing:Zone,
  {e65ca917-53bf-4d6c-8421-8f5debfab69d}, !- Handle
  {78e4a9c6-9a55-4cab-9e2a-2a95d27a26c4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {036c8ca4-123a-413e-9659-a99c14e01fb1}, !- Handle
  {3d64a564-33c5-4fe4-b15f-9d279427effb}, !- Name
  {78e4a9c6-9a55-4cab-9e2a-2a95d27a26c4}; !- Thermal Zone

OS:Space,
  {15bfc3de-403b-4059-bec9-a48f5065181f}, !- Handle
  Room_5_Flr_3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {78e4a9c6-9a55-4cab-9e2a-2a95d27a26c4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {1ba58160-51d2-4e52-b7bc-75d090ed2cbc}, !- Handle
  {ddc327a0-7d09-4da0-8d37-15d417032aca}, !- Name
  {cb69e83e-4f82-44b3-a9f1-52be6ca3f9b4}, !- Heating Setpoint Temperature Schedule Name
  {fca2f8a7-3d64-4b0f-a5d9-d30233b676e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {9dd92759-6b0b-4a0e-b7bb-b7dd7838b7ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {8b152921-7cba-4882-b3b6-dd4aaadc647a}, !- Handle
  {be91367c-b778-41d8-8ca0-b75c127f6b52}; !- Name

OS:ScheduleTypeLimits,
  {9dd92759-6b0b-4a0e-b7bb-b7dd7838b7ea}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Handle
  CLOTHING_SCH,                           !- Name
  {b2c7ac14-8016-49cd-bcfa-6694f9b04994}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {bd35dde0-2716-4110-827f-1e30b2d7159d}, !- Handle
  {ba094e83-5b93-4f52-97a3-de268fc24b0e}; !- Name

OS:ScheduleTypeLimits,
  {b2c7ac14-8016-49cd-bcfa-6694f9b04994}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {678cbac1-e1ef-464c-bc8c-05e19946a491}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {2dc60771-bb98-46cd-912a-4ae31ced5c88}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {e130a2b8-9058-4a1f-b5a5-78c74a108f95}, !- Handle
  {dddb76d7-15ee-4b13-92b1-d8554acf2b98}; !- Name

OS:ScheduleTypeLimits,
  {2dc60771-bb98-46cd-912a-4ae31ced5c88}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Surface,
  {820ab4f9-8785-4b21-9267-41daa1f3da4e}, !- Handle
  Room_2_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {dac04c19-5607-4cfb-9e19-65d4abac1eec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bf8364f-4510-413e-9bcd-8eb3e0c0d31f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85d91936-2b06-42c1-82f1-7bbd3b9c2929}, !- Handle
  Room_2_Flr_3 Thermal Zone,              !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cef013d-cab5-4e07-8358-94edcb700d73}, !- Zone Air Inlet Port List
  {0734bbe2-b74f-45fb-aeec-f7003c998d11}, !- Zone Air Exhaust Port List
  {67534fcb-fe17-4a4a-b1bc-34801f109b29}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42259f21-035a-4701-b857-42787ff105d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33de77d8-3a1d-49b7-9169-09c24cdcabc3}, !- Handle
  {1c963fec-0965-47af-b1f0-34f0d3f03a53}, !- Name
  {67534fcb-fe17-4a4a-b1bc-34801f109b29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67534fcb-fe17-4a4a-b1bc-34801f109b29}, !- Handle
  {c2e8da67-2d93-4fc4-a085-d5a3cb0f7ec4}, !- Name
  {85d91936-2b06-42c1-82f1-7bbd3b9c2929}, !- Source Object
  11,                                     !- Outlet Port
  {33de77d8-3a1d-49b7-9169-09c24cdcabc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cef013d-cab5-4e07-8358-94edcb700d73}, !- Handle
  {0263bda5-5965-4313-bad9-4af3415820e2}, !- Name
  {85d91936-2b06-42c1-82f1-7bbd3b9c2929}; !- HVAC Component

OS:PortList,
  {0734bbe2-b74f-45fb-aeec-f7003c998d11}, !- Handle
  {8d843b2a-e43d-4032-8bd9-89c3ead8047a}, !- Name
  {85d91936-2b06-42c1-82f1-7bbd3b9c2929}; !- HVAC Component

OS:Sizing:Zone,
  {341cb110-3344-441f-8dd1-20a8d580750b}, !- Handle
  {85d91936-2b06-42c1-82f1-7bbd3b9c2929}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {47ae0474-fd75-4b2e-a2c4-7605b9e92550}, !- Handle
  {4ad07466-8158-45c5-8806-e3dde763e289}, !- Name
  {85d91936-2b06-42c1-82f1-7bbd3b9c2929}; !- Thermal Zone

OS:Space,
  {dac04c19-5607-4cfb-9e19-65d4abac1eec}, !- Handle
  Room_2_Flr_3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {85d91936-2b06-42c1-82f1-7bbd3b9c2929}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {42259f21-035a-4701-b857-42787ff105d9}, !- Handle
  {1cb193a7-6c33-46d0-8df3-9002ce7de504}, !- Name
  {cb69e83e-4f82-44b3-a9f1-52be6ca3f9b4}, !- Heating Setpoint Temperature Schedule Name
  {fca2f8a7-3d64-4b0f-a5d9-d30233b676e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {be52ad02-929b-4287-9a30-ccf37b593ed1}, !- Handle
  Corridor_Flr_6_Ceiling_2,               !- Name
  RoofCeiling,                            !- Surface Type
  {c1a1618e-08dc-43e4-8374-744283df82dd}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 3 {m}
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 4 {m}
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 5 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

OS:Meter,
  {f900f942-1685-4f77-8e13-04dc0def1362}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Material,
  {648ed007-e968-4f6d-92f3-1f735c7cc025}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Curve:Cubic,
  {c2690687-e0af-44f3-a3aa-75d205f1612b}, !- Handle
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {ba8463bc-90c8-4c0d-8907-c189a600cf59}, !- Handle
  Mech_Flr_1_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {13262a5b-d0e1-4e3b-a608-1ac294664f84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {526bd231-8a86-4b67-ab78-e302e14dc0aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21991765-7dd9-4e8f-acb0-b3f1b6966329}, !- Handle
  Corridor_Flr_6_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1fb44a4-237c-4986-aa56-546fc6ab7872}, !- Handle
  Room_3_Mult19_Flr_3_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {daabbcf7-73d9-4fea-b43f-6158a240fee1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {46bfdd4e-0206-4ca5-9382-f84de0d8026d}, !- Handle
  Room_3_Mult19_Flr_3 Thermal Zone,       !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f77aca1-2285-4da0-8ab9-b4b7565cbcb4}, !- Zone Air Inlet Port List
  {ebf0e1b6-da8e-4415-ada7-ef407078b7c1}, !- Zone Air Exhaust Port List
  {3af8c1ba-3dd5-48a7-b788-4773604c0fa9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4caf2975-194a-4cbf-9258-df079b394d84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2e8f004-617d-4b3d-80c7-26c652a62d9a}, !- Handle
  {3ced484a-ad43-4242-892d-80173e625f1f}, !- Name
  {3af8c1ba-3dd5-48a7-b788-4773604c0fa9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3af8c1ba-3dd5-48a7-b788-4773604c0fa9}, !- Handle
  {4cf19617-9b59-4d9a-a517-a11bd555cee8}, !- Name
  {46bfdd4e-0206-4ca5-9382-f84de0d8026d}, !- Source Object
  11,                                     !- Outlet Port
  {c2e8f004-617d-4b3d-80c7-26c652a62d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f77aca1-2285-4da0-8ab9-b4b7565cbcb4}, !- Handle
  {2d2006da-72bc-45d5-9af2-3efbe26fcef0}, !- Name
  {46bfdd4e-0206-4ca5-9382-f84de0d8026d}; !- HVAC Component

OS:PortList,
  {ebf0e1b6-da8e-4415-ada7-ef407078b7c1}, !- Handle
  {22edcf55-c563-457b-9676-27d0be83ab94}, !- Name
  {46bfdd4e-0206-4ca5-9382-f84de0d8026d}; !- HVAC Component

OS:Sizing:Zone,
  {7dcaf74e-b406-4971-b273-4d4382f1c9b9}, !- Handle
  {46bfdd4e-0206-4ca5-9382-f84de0d8026d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3192bcc2-b60f-4fdb-8294-4061e6c33b43}, !- Handle
  {d3277d0f-774e-4dbc-90f4-9d0384831e23}, !- Name
  {46bfdd4e-0206-4ca5-9382-f84de0d8026d}; !- Thermal Zone

OS:Space,
  {daabbcf7-73d9-4fea-b43f-6158a240fee1}, !- Handle
  Room_3_Mult19_Flr_3,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {46bfdd4e-0206-4ca5-9382-f84de0d8026d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {4caf2975-194a-4cbf-9258-df079b394d84}, !- Handle
  {214079f1-13b1-4fac-87f3-9c4be27aff21}, !- Name
  {cb69e83e-4f82-44b3-a9f1-52be6ca3f9b4}, !- Heating Setpoint Temperature Schedule Name
  {fca2f8a7-3d64-4b0f-a5d9-d30233b676e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {12d0e66d-e2f9-4bec-a9b1-cf86190b09a3}, !- Handle
  Corridor_Flr_6_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21341633-2d76-4dc6-ba6e-7e8668197188}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {e3b7fe31-e26a-402d-9c33-f0701c41c5a1}, !- Handle
  Retail_2_Flr_1_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b529123c-a4c6-4b17-9f1a-16f685137711}, !- Handle
  Retail_2_Flr_1_MiscPlug_Equip,          !- Name
  {e3b7fe31-e26a-402d-9c33-f0701c41c5a1}, !- Electric Equipment Definition Name
  {2bf0ec88-28bf-4c3c-9e8d-b0470c0cc5d2}, !- Space or SpaceType Name
  {f166626e-db7d-40e9-a7e3-b6d85eebdd74}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ThermalZone,
  {e2296d01-5f0c-481d-8af8-7833d47f3fb9}, !- Handle
  Retail_2_Flr_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4eea3ac5-c85e-4792-8934-9c843422c3aa}, !- Zone Air Inlet Port List
  {9dec4f3a-75f8-4108-a6ad-5c7ed45278ae}, !- Zone Air Exhaust Port List
  {6c647aa2-77da-47cd-9ef3-d96b0f3bee37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {575b43bc-ee59-43ac-a221-2fcd613856d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c0397e6-386f-4306-8e09-5c48359d0565}, !- Handle
  {23216671-8cf7-4aae-9705-ce6c962bf72a}, !- Name
  {6c647aa2-77da-47cd-9ef3-d96b0f3bee37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c647aa2-77da-47cd-9ef3-d96b0f3bee37}, !- Handle
  {8552b65b-b96a-4d94-be39-b78f13e844ac}, !- Name
  {e2296d01-5f0c-481d-8af8-7833d47f3fb9}, !- Source Object
  11,                                     !- Outlet Port
  {7c0397e6-386f-4306-8e09-5c48359d0565}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4eea3ac5-c85e-4792-8934-9c843422c3aa}, !- Handle
  {a87874ef-7da6-4629-8124-b88cda5cf512}, !- Name
  {e2296d01-5f0c-481d-8af8-7833d47f3fb9}; !- HVAC Component

OS:PortList,
  {9dec4f3a-75f8-4108-a6ad-5c7ed45278ae}, !- Handle
  {ae04cfa7-0640-4022-9431-2ac3e6eead1d}, !- Name
  {e2296d01-5f0c-481d-8af8-7833d47f3fb9}; !- HVAC Component

OS:Sizing:Zone,
  {54ac772c-94fa-469c-b5d8-09a6c69a0fe5}, !- Handle
  {e2296d01-5f0c-481d-8af8-7833d47f3fb9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e2d63695-85fa-46d7-ac8f-a6df4d7b69dd}, !- Handle
  {a6dc8b90-54a9-4f69-932f-40d9982f650d}, !- Name
  {e2296d01-5f0c-481d-8af8-7833d47f3fb9}; !- Thermal Zone

OS:Space,
  {2bf0ec88-28bf-4c3c-9e8d-b0470c0cc5d2}, !- Handle
  Retail_2_Flr_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e2296d01-5f0c-481d-8af8-7833d47f3fb9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {575b43bc-ee59-43ac-a221-2fcd613856d8}, !- Handle
  {5a181e83-d591-4a16-936c-a8ada828c6f4}, !- Name
  {785756df-4077-4cc6-bdd4-944bac51fae2}, !- Heating Setpoint Temperature Schedule Name
  {2e4776ed-9d47-4688-ad63-5d6891f71335}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {9452cf27-4af8-4af5-9f3f-f855cc23bef6}, !- Handle
  Room_3_Mult9_Flr_6_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8a7e5d6d-2e63-4070-9ff3-7bdeb942db99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a7374c-9f92-4f50-85ee-5e4f8d454a93}, !- Handle
  Laundry_Flr_1_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bcbc93f-fc87-4af3-ace1-052bcdd5696b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {195ef1e4-f149-4cd4-a91b-81cbbd21ad06}, !- Handle
  Laundry_Flr_1 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b200696-23fb-4a57-9a3c-2c5b4c63831c}, !- Zone Air Inlet Port List
  {d21c578c-ba2d-4a26-97a2-275c9b3f8051}, !- Zone Air Exhaust Port List
  {baea110a-1ba6-4c1a-a326-b46751abc871}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d8bc1ed-6b36-4a87-b82f-936a0c69fd34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a3176ac-80f9-40b5-a6a6-d6b5dc70324e}, !- Handle
  {ad73281c-4f07-4ab6-925a-e97c1037574a}, !- Name
  {baea110a-1ba6-4c1a-a326-b46751abc871}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baea110a-1ba6-4c1a-a326-b46751abc871}, !- Handle
  {0eb01db1-d1e7-48bc-809b-4f249aaeb586}, !- Name
  {195ef1e4-f149-4cd4-a91b-81cbbd21ad06}, !- Source Object
  11,                                     !- Outlet Port
  {7a3176ac-80f9-40b5-a6a6-d6b5dc70324e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b200696-23fb-4a57-9a3c-2c5b4c63831c}, !- Handle
  {85ee8f1b-6547-47f5-b42f-988f6ad29e76}, !- Name
  {195ef1e4-f149-4cd4-a91b-81cbbd21ad06}; !- HVAC Component

OS:PortList,
  {d21c578c-ba2d-4a26-97a2-275c9b3f8051}, !- Handle
  {10378438-a365-4475-a42c-961d8af2d878}, !- Name
  {195ef1e4-f149-4cd4-a91b-81cbbd21ad06}; !- HVAC Component

OS:Sizing:Zone,
  {9f679f6d-a2de-44c3-bd43-b9abcb3798ed}, !- Handle
  {195ef1e4-f149-4cd4-a91b-81cbbd21ad06}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {681d4375-0bd2-4e92-86bd-3ed737472b8c}, !- Handle
  {652cbc4d-8737-47d4-bc70-6cdec937002e}, !- Name
  {195ef1e4-f149-4cd4-a91b-81cbbd21ad06}; !- Thermal Zone

OS:Space,
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Handle
  Laundry_Flr_1,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {195ef1e4-f149-4cd4-a91b-81cbbd21ad06}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {7d8bc1ed-6b36-4a87-b82f-936a0c69fd34}, !- Handle
  {0b4bc55b-0458-4e98-9f50-0ecb4aab19aa}, !- Name
  {785756df-4077-4cc6-bdd4-944bac51fae2}, !- Heating Setpoint Temperature Schedule Name
  {2e4776ed-9d47-4688-ad63-5d6891f71335}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {379189b2-f2b1-4522-859d-bd0f1e786298}, !- Handle
  Corridor_Flr_6_Ceiling_1,               !- Name
  RoofCeiling,                            !- Surface Type
  {c1a1618e-08dc-43e4-8374-744283df82dd}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 6 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 7 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {06edd765-5a6b-4d36-858a-343478a6049c}, !- Handle
  Kitchen_Flr_6_Wall_North_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {9e7dae96-af5f-4cc4-a8be-4a83c5a73334}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.163, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  86.163, 22.86, 17.264,                  !- X,Y,Z Vertex 2 {m}
  82.391, 22.86, 17.264,                  !- X,Y,Z Vertex 3 {m}
  82.391, 22.86, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bf8364f-4510-413e-9bcd-8eb3e0c0d31f}, !- Handle
  Corridor_Flr_3_Wall_4_West,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {820ab4f9-8785-4b21-9267-41daa1f3da4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0638cf-714c-44d3-9352-dc5a964e6bca}, !- Handle
  Room_2_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {dac04c19-5607-4cfb-9e19-65d4abac1eec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 7.008;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b3a6cca-1ddb-4cd0-bde9-410b19e5e9cb}, !- Handle
  Corridor_Flr_3_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c491ff2-5aea-41eb-ba2a-b5f2d9bd2384}, !- Handle
  Storage_Flr_1_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {f823b097-dbc0-41f8-8cb0-c0b702939c43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {652ccf83-7b7e-42a8-9bb9-a4c7a255d51a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbf16390-8e74-4480-a436-2eb6985f4899}, !- Handle
  Corridor_Flr_3_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {e4222b41-9155-4301-80c3-9c00248507ed}, !- Handle
  SZ DSOA Corridor_Flr_6,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {66be4a81-a78d-4230-85b4-d0b2dd376184}, !- Handle
  Basement_Ceiling_7,                     !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b387d1a-a4f4-4f67-9e13-674b8e264e1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 4 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 5 {m}
  11.582, 0, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Schedule:Compact,
  {7b598a0d-f814-4ef9-a245-c09f2b866f52}, !- Handle
  Guest Room Water Equipment Temp Sched,  !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:People:Definition,
  {bed8cd53-0a85-447b-8fc3-b48d09658ef4}, !- Handle
  Storage_Flr_1 People Definition,        !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  46.45,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {5432750e-67b2-40b8-ab82-a08f21c51cc0}, !- Handle
  Storage_Flr_1 People,                   !- Name
  {bed8cd53-0a85-447b-8fc3-b48d09658ef4}, !- People Definition Name
  {f823b097-dbc0-41f8-8cb0-c0b702939c43}, !- Space or SpaceType Name
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Schedule:Compact,
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Handle
  Common_Occ_Sch,                         !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.1,                                    !- Field 4
  Until: 06:00,                           !- Field 5
  0.3,                                    !- Field 6
  Until: 10:00,                           !- Field 7
  0.7,                                    !- Field 8
  Until: 16:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.4,                                    !- Field 12
  Until: 22:00,                           !- Field 13
  0.2,                                    !- Field 14
  Until: 24:00,                           !- Field 15
  0.1,                                    !- Field 16
  For: Saturday Sunday Holidays,          !- Field 17
  Until: 06:00,                           !- Field 18
  0.1,                                    !- Field 19
  Until: 07:00,                           !- Field 20
  0.3,                                    !- Field 21
  Until: 10:00,                           !- Field 22
  0.7,                                    !- Field 23
  Until: 22:00,                           !- Field 24
  0.2,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: WinterDesignDay,                   !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 31
  Until: 24:00,                           !- Field 32
  1.0;                                    !- Field 33

OS:Lights:Definition,
  {e9b5f68e-ca95-458a-9a6f-265aab5b2baa}, !- Handle
  Room_6_Flr_3_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {129ac900-5d26-42b5-ac18-9a91f8c30035}, !- Handle
  Room_6_Flr_3_Lights,                    !- Name
  {e9b5f68e-ca95-458a-9a6f-265aab5b2baa}, !- Lights Definition Name
  {49330969-ee14-410f-aaac-34f62ca62427}, !- Space or SpaceType Name
  {8888a5ad-55e1-4549-8a31-1847938d4068}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {218daa2f-b411-45d9-be16-97a9d08c5e7b}, !- Handle
  Room_6_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {49330969-ee14-410f-aaac-34f62ca62427}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a99b53e-3bbb-4177-aa80-f6345ce60116}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  {01303fe1-36b6-4b4a-962c-9a5d89f3f4cc}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 2 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 3 {m}
  86.563, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {01303fe1-36b6-4b4a-962c-9a5d89f3f4cc}, !- Handle
  Underground Wall Non-res,               !- Name
  ,                                       !- Surface Rendering Name
  {2fd70fc6-8993-4414-bc11-44da178211f5}, !- Layer 1
  {f0cf34ab-bf53-4436-8d91-700567053007}; !- Layer 2

OS:Material,
  {f0cf34ab-bf53-4436-8d91-700567053007}, !- Handle
  UGWall NonRes Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.0001,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {f2251aa3-b8f1-4ece-8c49-5ea63f100def}, !- Handle
  Room_6_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {49330969-ee14-410f-aaac-34f62ca62427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d77ba11e-762b-466c-b694-bcf07babce1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {661afd29-5193-4db2-8008-d43096f80674}, !- Handle
  SZ DSOA Mech_Flr_1,                     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {f6de288b-23ad-4873-aa47-ad6f40cfff91}, !- Handle
  ALWAYS_ON,                              !- Name
  {2afbb0da-dc1a-4cd2-aa06-ec9556a06bb4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {2afbb0da-dc1a-4cd2-aa06-ec9556a06bb4}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Surface,
  {94aff7c8-df51-4e4e-b883-87f5a4ecbf7f}, !- Handle
  Mech_Flr_1_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {13262a5b-d0e1-4e3b-a608-1ac294664f84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d1c21ae-b1cd-4577-aea6-acefbf60f2f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {f4a268fd-310c-4a75-90e0-f593617dab61}, !- Handle
  Cafe_Flr_1 People Definition,           !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.39,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {120e4191-9cca-4db3-8344-f0ea54f54121}, !- Handle
  Cafe_Flr_1 People,                      !- Name
  {f4a268fd-310c-4a75-90e0-f593617dab61}, !- People Definition Name
  {7ef9287d-882d-4500-a755-c069cbdcaef1}, !- Space or SpaceType Name
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {9d2a7a3d-b0f9-4905-a94b-63cb5c9526b9}, !- Handle
  Cafe_Flr_1 Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bec9edd8-e076-41ca-8353-9f1235f0d4a9}, !- Zone Air Inlet Port List
  {02c28c3d-da76-43ef-b597-26adfe32ed5f}, !- Zone Air Exhaust Port List
  {90356da2-999f-406a-b359-f2e6ef0069bc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e59cd9f3-bfca-44a5-8ad6-ad7ff3c5119a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b9debd0-7eaf-475d-8ec1-aa65b850bce8}, !- Handle
  {99dbb6d6-6a86-44c1-bc5e-951fc77380f5}, !- Name
  {90356da2-999f-406a-b359-f2e6ef0069bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90356da2-999f-406a-b359-f2e6ef0069bc}, !- Handle
  {6815cbce-40ce-446b-b374-b699108e1462}, !- Name
  {9d2a7a3d-b0f9-4905-a94b-63cb5c9526b9}, !- Source Object
  11,                                     !- Outlet Port
  {7b9debd0-7eaf-475d-8ec1-aa65b850bce8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bec9edd8-e076-41ca-8353-9f1235f0d4a9}, !- Handle
  {c955fd08-1ed2-4c11-86fd-11e829ab060c}, !- Name
  {9d2a7a3d-b0f9-4905-a94b-63cb5c9526b9}; !- HVAC Component

OS:PortList,
  {02c28c3d-da76-43ef-b597-26adfe32ed5f}, !- Handle
  {6e539536-b9e0-4869-9a5b-791e7681c8e2}, !- Name
  {9d2a7a3d-b0f9-4905-a94b-63cb5c9526b9}; !- HVAC Component

OS:Sizing:Zone,
  {8d278c83-6690-4093-a82c-ae5a776f40f4}, !- Handle
  {9d2a7a3d-b0f9-4905-a94b-63cb5c9526b9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7b952247-0cbd-4644-bf21-d4dcefbd1670}, !- Handle
  {7994ab9f-9921-4164-a318-054768808a82}, !- Name
  {9d2a7a3d-b0f9-4905-a94b-63cb5c9526b9}; !- Thermal Zone

OS:Space,
  {7ef9287d-882d-4500-a755-c069cbdcaef1}, !- Handle
  Cafe_Flr_1,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d2a7a3d-b0f9-4905-a94b-63cb5c9526b9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e59cd9f3-bfca-44a5-8ad6-ad7ff3c5119a}, !- Handle
  {590beb55-ea6f-407e-8b11-ab83f9b7940a}, !- Name
  {785756df-4077-4cc6-bdd4-944bac51fae2}, !- Heating Setpoint Temperature Schedule Name
  {2e4776ed-9d47-4688-ad63-5d6891f71335}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {ce8c2e9b-cf13-46bb-91a5-e48f17d5e2ea}, !- Handle
  Room_3_Mult19_Flr_3_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {daabbcf7-73d9-4fea-b43f-6158a240fee1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d53db2a-0607-4e9a-b65b-a0a40a6c5230}, !- Handle
  Kitchen_Flr_6_Wall_1_South_Window,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {2e770846-9964-4eb9-9586-ec215c9ad26b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  82.391, 5.791, 18.484,                  !- X,Y,Z Vertex 1 {m}
  82.391, 5.791, 17.264,                  !- X,Y,Z Vertex 2 {m}
  86.163, 5.791, 17.264,                  !- X,Y,Z Vertex 3 {m}
  86.163, 5.791, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e770846-9964-4eb9-9586-ec215c9ad26b}, !- Handle
  Kitchen_Flr_6_Wall_1_South,             !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {71e8fd8c-b903-486e-ab68-529ee3f46ff6}, !- Handle
  Dining_Flr_6 Internal Mass Definition,  !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  663.3149,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cdc6da89-8527-4bda-bd25-7b778a974a7b}, !- Handle
  Dining_Flr_6 Internal Mass,             !- Name
  {71e8fd8c-b903-486e-ab68-529ee3f46ff6}, !- Internal Mass Definition Name
  {7b8b6a2e-55cf-43a1-a54f-428cfc7d6d65}; !- Space or SpaceType Name

OS:ThermalZone,
  {ed72286c-0df7-4b3c-8e75-cb8c4b9064e3}, !- Handle
  Dining_Flr_6 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4acbf66-38c3-4ed2-9248-1568d365e165}, !- Zone Air Inlet Port List
  {826627f9-26a3-4071-905e-d2ddc86eefbf}, !- Zone Air Exhaust Port List
  {fb598ab6-9df5-4860-8a8a-a1c72c921d76}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2bf44fb-4979-4ee1-8a50-4ab615fec3a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbfb5724-fb4f-4186-8efa-900dbf41a962}, !- Handle
  {11ccb4dc-b7aa-4610-9c25-174bf9fdbfb2}, !- Name
  {fb598ab6-9df5-4860-8a8a-a1c72c921d76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb598ab6-9df5-4860-8a8a-a1c72c921d76}, !- Handle
  {0f52d0dd-317b-4875-811b-29f6478fba5d}, !- Name
  {ed72286c-0df7-4b3c-8e75-cb8c4b9064e3}, !- Source Object
  11,                                     !- Outlet Port
  {bbfb5724-fb4f-4186-8efa-900dbf41a962}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4acbf66-38c3-4ed2-9248-1568d365e165}, !- Handle
  {fb9d01f6-4516-4b35-8cdd-688f84625618}, !- Name
  {ed72286c-0df7-4b3c-8e75-cb8c4b9064e3}; !- HVAC Component

OS:PortList,
  {826627f9-26a3-4071-905e-d2ddc86eefbf}, !- Handle
  {9d815426-f52a-4a08-97a5-ad35f00789a9}, !- Name
  {ed72286c-0df7-4b3c-8e75-cb8c4b9064e3}; !- HVAC Component

OS:Sizing:Zone,
  {bd9cc574-4ea7-4647-b439-4adebee634c2}, !- Handle
  {ed72286c-0df7-4b3c-8e75-cb8c4b9064e3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {85dc895b-6539-468d-a447-b8e9ef2d9c25}, !- Handle
  {072a8a35-978f-48d6-a587-8a851ae4948b}, !- Name
  {ed72286c-0df7-4b3c-8e75-cb8c4b9064e3}; !- Thermal Zone

OS:Space,
  {7b8b6a2e-55cf-43a1-a54f-428cfc7d6d65}, !- Handle
  Dining_Flr_6,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ed72286c-0df7-4b3c-8e75-cb8c4b9064e3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f2bf44fb-4979-4ee1-8a50-4ab615fec3a3}, !- Handle
  {5d72632b-f73f-4203-a05d-5870a5d15694}, !- Name
  {785756df-4077-4cc6-bdd4-944bac51fae2}, !- Heating Setpoint Temperature Schedule Name
  {2e4776ed-9d47-4688-ad63-5d6891f71335}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {bb09d2af-059b-40b3-b771-b658b2e1cbdc}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:SpaceInfiltration:DesignFlowRate,
  {130c49cf-7e8e-4b7f-a38a-7b476c3e479e}, !- Handle
  Corridor_Flr_6_Infiltration,            !- Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {4d640c45-e771-4cf4-bff5-3f866647b690}, !- Handle
  Retail_2_Flr_1 Internal Mass Definition, !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  155.3378,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7f1042d9-aa93-4158-82a1-933c37b38e81}, !- Handle
  Retail_2_Flr_1 Internal Mass,           !- Name
  {4d640c45-e771-4cf4-bff5-3f866647b690}, !- Internal Mass Definition Name
  {2bf0ec88-28bf-4c3c-9e8d-b0470c0cc5d2}; !- Space or SpaceType Name

OS:Meter,
  {1064ce73-5bf9-40b7-946a-69c577469ecb}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {b092f764-dc80-4d26-b16a-bfd528752210}, !- Handle
  Laundry_Flr_1_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a32182c0-4940-4942-b918-cb65e8db92f7}, !- Handle
  Corridor_Flr_3_Floor_2,                 !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 7.008;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2264d9ac-2178-4bdd-a58f-6fa5cf6595a6}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {260b6235-7537-4cac-89d3-e0bd3d9ca06c}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 22.86, -2.439;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {260b6235-7537-4cac-89d3-e0bd3d9ca06c}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {9296697e-4182-46b9-81ac-899bf489f9dc}, !- Layer 1
  {ae139c95-2491-410b-a3c8-2032944534c9}; !- Layer 2

OS:Material,
  {9296697e-4182-46b9-81ac-899bf489f9dc}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {4214a11a-ff46-4cee-8667-47fc24f0982b}, !- Handle
  Retail_2_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {2bf0ec88-28bf-4c3c-9e8d-b0470c0cc5d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df15c780-dada-4d22-a160-664920e78345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae17cbca-81cc-429d-90c2-dc21238d186c}, !- Handle
  Room_1_Flr_6_Wall_West_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {d574999e-392b-46f7-94a4-a3c271d2165d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.579, 18.484,                      !- X,Y,Z Vertex 1 {m}
  0, 13.579, 17.264,                      !- X,Y,Z Vertex 2 {m}
  0, 6.538, 17.264,                       !- X,Y,Z Vertex 3 {m}
  0, 6.538, 18.484;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Handle
  Window Res Fixed,                       !- Name
  ,                                       !- Surface Rendering Name
  {23e8c9e6-65bf-44e7-a25a-89bfe2ad4b53}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {23e8c9e6-65bf-44e7-a25a-89bfe2ad4b53}, !- Handle
  Res Fixed Assembly Window,              !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {d574999e-392b-46f7-94a4-a3c271d2165d}, !- Handle
  Room_1_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {7e51c944-e3a8-4021-aa0f-5102f788fe18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f180805-5417-4a82-8d15-936826a1d1e7}, !- Handle
  Dining_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {7b8b6a2e-55cf-43a1-a54f-428cfc7d6d65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 16.152;                  !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {01e21177-7671-4248-9c3b-dbdf907118ce}, !- Handle
  Room_3_Mult9_Flr_6 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  16.35,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c9fe570c-5167-4b4d-b497-877b01694a37}, !- Handle
  Room_3_Mult9_Flr_6 People,              !- Name
  {01e21177-7671-4248-9c3b-dbdf907118ce}, !- People Definition Name
  {8a7e5d6d-2e63-4070-9ff3-7bdeb942db99}, !- Space or SpaceType Name
  {80781199-0245-464d-9e1f-2140fe30ad2b}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Meter,
  {eeee6113-d0a2-444d-b693-f1fab32a842d}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {97ba927b-9ef8-4442-9093-c60c79470217}, !- Handle
  Room_3_Mult19_Flr_3_Wall_South_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {8eb3a853-2a57-4591-b027-8c653e3fc53f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.026, 5.791, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  7.026, 5.791, 8.1128,                   !- X,Y,Z Vertex 2 {m}
  10.043, 5.791, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  10.043, 5.791, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eb3a853-2a57-4591-b027-8c653e3fc53f}, !- Handle
  Room_3_Mult19_Flr_3_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {daabbcf7-73d9-4fea-b43f-6158a240fee1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {54801c11-5862-4007-b9f0-701cb6de233a}, !- Handle
  Retail_2_Flr_1_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {67cb060d-65b2-48e7-9a1a-0af924a7e685}, !- Handle
  Retail_2_Flr_1_Lights,                  !- Name
  {54801c11-5862-4007-b9f0-701cb6de233a}, !- Lights Definition Name
  {2bf0ec88-28bf-4c3c-9e8d-b0470c0cc5d2}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ce2f380b-43ab-4829-a6fe-776ccfb1efe9}, !- Handle
  Room_3_Mult9_Flr_6_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {1334d69a-8eb9-4d30-89d6-cdef600682f5}, !- Handle
  Room_3_Mult9_Flr_6_Lights,              !- Name
  {ce2f380b-43ab-4829-a6fe-776ccfb1efe9}, !- Lights Definition Name
  {8a7e5d6d-2e63-4070-9ff3-7bdeb942db99}, !- Space or SpaceType Name
  {8888a5ad-55e1-4549-8a31-1847938d4068}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {6f3d942a-7a4f-4cc1-9d6d-7bf692e78722}, !- Handle
  Corridor_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 4 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 5 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 6 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 7 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 8 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 9 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 10 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 11 {m}
  42.367, 22.86, 16.152;                  !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {7337ab6a-d6fa-4421-b6b0-4ed80ec737b5}, !- Handle
  Lobby_Flr_1_Ceiling_1,                  !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 5 {m}
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 6 {m}
  0, 22.86, 3.9624,                       !- X,Y,Z Vertex 7 {m}
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 8 {m}
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 9 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 10 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {b9c8141f-5aa2-4d00-898d-2a47d46fcc3f}, !- Handle
  Dining_Flr_6_Infiltration,              !- Name
  {7b8b6a2e-55cf-43a1-a54f-428cfc7d6d65}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {321d3b85-ef19-4dd2-b7ae-30b135625e44}, !- Handle
  Banquet_Flr_6_Wall_North_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {3a2bb505-e4fd-416b-851d-337c9bd49612}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.567, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  39.567, 22.86, 17.264,                  !- X,Y,Z Vertex 2 {m}
  13.164, 22.86, 17.264,                  !- X,Y,Z Vertex 3 {m}
  13.164, 22.86, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:GasEquipment:Definition,
  {61d87611-62a5-4812-8090-df0ad4802ac5}, !- Handle
  Kitchen_Flr_6_MiscGas_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  166606,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {e2b47391-ec42-4de7-bb97-ac92d354730b}, !- Handle
  Kitchen_Flr_6_MiscGas_Equip,            !- Name
  {61d87611-62a5-4812-8090-df0ad4802ac5}, !- Gas Equipment Definition Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space or SpaceType Name
  {bfb6d6a4-0f90-47f6-8749-6db021ecc356}, !- Schedule Name
  ,                                       !- Multiplier
  MiscGas;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {bfb6d6a4-0f90-47f6-8749-6db021ecc356}, !- Handle
  Kitchen_Gas_Equip_SCH,                  !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday,                 !- Field 2
  Until: 05:00,                           !- Field 3
  0.02,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 08:00,                           !- Field 9
  0.15,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.2,                                    !- Field 12
  Until: 10:00,                           !- Field 13
  0.15,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.25,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 15:00,                           !- Field 19
  0.15,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.2,                                    !- Field 22
  Until: 19:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 21:00,                           !- Field 25
  0.20,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.15,                                   !- Field 28
  Until: 23:00,                           !- Field 29
  0.10,                                   !- Field 30
  Until: 24:00,                           !- Field 31
  0.05,                                   !- Field 32
  For: SummerDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.25,                                   !- Field 35
  For: WinterDesignDay,                   !- Field 36
  Until: 24:00,                           !- Field 37
  0.0,                                    !- Field 38
  For: Sunday Holidays AllOtherDays,      !- Field 39
  Until: 05:00,                           !- Field 40
  0.02,                                   !- Field 41
  Until: 06:00,                           !- Field 42
  0.05,                                   !- Field 43
  Until: 07:00,                           !- Field 44
  0.1,                                    !- Field 45
  Until: 08:00,                           !- Field 46
  0.15,                                   !- Field 47
  Until: 09:00,                           !- Field 48
  0.2,                                    !- Field 49
  Until: 10:00,                           !- Field 50
  0.15,                                   !- Field 51
  Until: 13:00,                           !- Field 52
  0.25,                                   !- Field 53
  Until: 14:00,                           !- Field 54
  0.2,                                    !- Field 55
  Until: 15:00,                           !- Field 56
  0.15,                                   !- Field 57
  Until: 16:00,                           !- Field 58
  0.2,                                    !- Field 59
  Until: 19:00,                           !- Field 60
  0.3,                                    !- Field 61
  Until: 21:00,                           !- Field 62
  0.20,                                   !- Field 63
  Until: 22:00,                           !- Field 64
  0.15,                                   !- Field 65
  Until: 23:00,                           !- Field 66
  0.10,                                   !- Field 67
  Until: 24:00,                           !- Field 68
  0.05;                                   !- Field 69

OS:InternalMass:Definition,
  {81211485-b044-450c-a24f-e4119837f347}, !- Handle
  Lobby_Flr_1 Internal Mass Definition,   !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2616.3722,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {94cace17-5470-4e50-a3db-8fd759dfaa62}, !- Handle
  Lobby_Flr_1 Internal Mass,              !- Name
  {81211485-b044-450c-a24f-e4119837f347}, !- Internal Mass Definition Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}; !- Space or SpaceType Name

OS:SubSurface,
  {ffffe91a-89d6-4a8c-b03f-191ff6aa7eeb}, !- Handle
  Corridor_Flr_6_Wall_2_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {dbf33b63-6804-45a9-8820-9febf42a648b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  66.416, 5.791, 18.484,                  !- X,Y,Z Vertex 1 {m}
  66.416, 5.791, 17.264,                  !- X,Y,Z Vertex 2 {m}
  80.498, 5.791, 17.264,                  !- X,Y,Z Vertex 3 {m}
  80.498, 5.791, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {4c44dbce-81a2-40a7-80e9-20794158cabf}, !- Handle
  Room_2_Flr_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1fdb706a-7965-4c96-abd9-1f9a8bb29b66}, !- Handle
  Room_2_Flr_3_PlugMisc_Equip,            !- Name
  {4c44dbce-81a2-40a7-80e9-20794158cabf}, !- Electric Equipment Definition Name
  {dac04c19-5607-4cfb-9e19-65d4abac1eec}, !- Space or SpaceType Name
  {4e55cafe-3656-4b6f-b0d9-53c7957b3dfd}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {7ff1e276-4bac-497c-a204-8bd37c619575}, !- Handle
  Corridor_Flr_3_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {5e159169-2ebc-47f8-ac6b-f8dee8581054}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {68dc0354-6508-4191-9cbf-c07a0aab87af}, !- Handle
  Corridor_Flr_6_Wall_1_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {3469e25f-23c8-45ca-8d8b-f7a20adde128}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.856, 22.86, 18.484,                   !- X,Y,Z Vertex 1 {m}
  9.856, 22.86, 17.264,                   !- X,Y,Z Vertex 2 {m}
  5.079, 22.86, 17.264,                   !- X,Y,Z Vertex 3 {m}
  5.079, 22.86, 18.484;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3469e25f-23c8-45ca-8d8b-f7a20adde128}, !- Handle
  Corridor_Flr_6_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d31f471-65a8-4497-adb9-6caeff414427}, !- Handle
  Lobby_Flr_1_Wall_2_West,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d815f08-234a-4909-8c6c-0ec87ade200d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03f99e0c-4ef3-4a13-84d9-b19bbcc9c7ed}, !- Handle
  Laundry_Flr_1_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {58884ad8-7440-4253-915c-06d853f6a67e}, !- Handle
  Air-Cooled Default 90.1-2004 Cap_fT,    !- Name
  1.0433811,                              !- Coefficient1 Constant
  0.0407077,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-005,                             !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50;                                     !- Maximum Value of y {BasedOnField A3}

OS:Meter,
  {80b8a154-6123-443f-a3b7-2abfdb82cb9f}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {7efffe13-43f0-430a-8df6-351046f51cc6}, !- Handle
  Room_4_Mult19_Flr_3_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {29114ab0-74a7-4729-b287-6276c25058fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1dfc02f-09d0-4351-ad44-f44984c85d39}, !- Handle
  Storage_Flr_1_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {f823b097-dbc0-41f8-8cb0-c0b702939c43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42a239eb-0de4-4fbc-b25b-c4dc1b2dba59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5890adc-c0fb-47ae-b5a5-3e7ca82c4a83}, !- Handle
  Basement_Ceiling_2,                     !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0b2fb89-d876-471b-9ecb-05ee88c6e552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {911b4922-a0ff-44f6-93a5-ab2bcf877a55}, !- Handle
  Kitchen Water Equipment Hot Supply Temp Sched, !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:Curve:Biquadratic,
  {3a7cf796-4f72-417b-8129-0b1e262d16d5}, !- Handle
  Air-Cooled Default 90.1-2004 EIR_fT,    !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50;                                     !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Compact,
  {8d62e7a0-d0d8-451e-87bb-d59d9161a598}, !- Handle
  LaundryRoom_SWH_Sch,                    !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:InternalMass:Definition,
  {f06c1a8d-9fd8-4e74-8f94-58aefa2d1568}, !- Handle
  Room_1_Flr_3 Internal Mass Definition,  !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.044,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d73e46e5-1524-4116-9ae0-4eef93135928}, !- Handle
  Room_1_Flr_3 Internal Mass,             !- Name
  {f06c1a8d-9fd8-4e74-8f94-58aefa2d1568}, !- Internal Mass Definition Name
  {91578aaf-2c7b-4a08-a12f-b4292f072b57}; !- Space or SpaceType Name

OS:Surface,
  {d8f5c602-57be-4e4a-9899-a07f29ec663b}, !- Handle
  Room_1_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {91578aaf-2c7b-4a08-a12f-b4292f072b57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2af6e13b-1834-4286-ab83-78eb40a526f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34b032cb-18fc-4551-8b50-56d062aba6ba}, !- Handle
  Lobby_Flr_1_Wall_South_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {230ab10b-9df8-4319-80b9-2b597a4996ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.793, 0, 2.286,                       !- X,Y,Z Vertex 1 {m}
  12.793, 0, 0.152,                       !- X,Y,Z Vertex 2 {m}
  52.739, 0, 0.152,                       !- X,Y,Z Vertex 3 {m}
  52.739, 0, 2.286;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230ab10b-9df8-4319-80b9-2b597a4996ff}, !- Handle
  Lobby_Flr_1_Wall_1_South,               !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {df8ec14f-c22b-4e64-a17f-0a8534d2315a}, !- Handle
  Laundry_Flr_1 Internal Mass Definition, !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  156.0789,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {82e91d3e-c1af-4241-b21c-3b6abf762ca4}, !- Handle
  Laundry_Flr_1 Internal Mass,            !- Name
  {df8ec14f-c22b-4e64-a17f-0a8534d2315a}, !- Internal Mass Definition Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f6c52b71-1d55-4067-9fb8-9103af7a5eb9}, !- Handle
  SZ DSOA Room_6_Flr_3,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {92c9ef6d-8c71-4182-84ae-b0f0f611d1ee}, !- Handle
  Room_5_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {15bfc3de-403b-4059-bec9-a48f5065181f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f5d1664-4d6b-4700-aa54-86f771de9daa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {a985b05e-f35d-4aef-ba58-137c5dc19b07}, !- Handle
  SZ DSOA Laundry_Flr_1,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.236,                                  !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {081d71aa-5270-4412-a731-9d6fa2af75c5}, !- Handle
  SZ DSOA Room_4_Mult19_Flr_3,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.26904,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {ae3e34f4-4608-46d5-a5c5-92098cc6079d}, !- Handle
  Dining_Flr_6_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  22492,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {863d4a37-d17a-4472-9da3-05e90ff1d3bd}, !- Handle
  Dining_Flr_6_MiscPlug_Equip,            !- Name
  {ae3e34f4-4608-46d5-a5c5-92098cc6079d}, !- Electric Equipment Definition Name
  {7b8b6a2e-55cf-43a1-a54f-428cfc7d6d65}, !- Space or SpaceType Name
  {ea8ba95b-28cd-491d-8a8f-893663173351}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Surface,
  {717eb255-d478-4aa5-9e43-2f0e0566dcf7}, !- Handle
  Storage_Flr_1_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {f823b097-dbc0-41f8-8cb0-c0b702939c43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d4e511f-005e-493c-a2ec-f9e186886359}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {a80b5eca-d253-4abb-aa57-95703accb558}, !- Handle
  Laundry_Flr_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4813,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {799b2a45-56a2-4f7d-95f6-65bdacbe25d3}, !- Handle
  Laundry_Flr_1_MiscPlug_Equip,           !- Name
  {a80b5eca-d253-4abb-aa57-95703accb558}, !- Electric Equipment Definition Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Space or SpaceType Name
  {c61953d6-3834-43ea-9285-f7327e8b4276}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Lights:Definition,
  {8182e4e1-1cf8-41d2-9640-0950183eb954}, !- Handle
  Kitchen_Flr_6_Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.91,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8e016536-609b-4088-b57f-ead76f1a8bc7}, !- Handle
  Kitchen_Flr_6_Lights,                   !- Name
  {8182e4e1-1cf8-41d2-9640-0950183eb954}, !- Lights Definition Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Meter,
  {5eb2f454-41fc-45b3-9b57-9625a074b593}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {02c3a02f-b412-488b-b394-a160e84b3da9}, !- Handle
  Lobby_Flr_1_Wall_2_East,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51ed7759-1ab3-4b38-ac29-9203cd448aab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1c8110-0c28-42d5-b253-657dbab315ea}, !- Handle
  Room_5_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {15bfc3de-403b-4059-bec9-a48f5065181f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {aa92f0b2-a96c-42f4-b214-ebd4437048f5}, !- Handle
  Room_1_Flr_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {be2fd113-d23a-44e6-acfa-59e555c0aebe}, !- Handle
  Room_1_Flr_3_PlugMisc_Equip,            !- Name
  {aa92f0b2-a96c-42f4-b214-ebd4437048f5}, !- Electric Equipment Definition Name
  {91578aaf-2c7b-4a08-a12f-b4292f072b57}, !- Space or SpaceType Name
  {4e55cafe-3656-4b6f-b0d9-53c7957b3dfd}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {2cb1fcc3-3c56-4ed5-abdf-7228e357f84e}, !- Handle
  Dining_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {7b8b6a2e-55cf-43a1-a54f-428cfc7d6d65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a1ff4fe-5367-4871-8cd4-6818b01cca7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {88e06c54-6268-4f23-954c-55c7f5359906}, !- Handle
  Canopy,                                 !- Name
  ,                                       !- Construction Name
  {8625d516-2067-4a00-8d37-3ba96afa5e5a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.338, -9.144, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  37.338, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  28.194, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  28.194, -9.144, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8625d516-2067-4a00-8d37-3ba96afa5e5a}, !- Handle
  {f81fce7d-f54a-43bc-935a-f34a4ac1bf8b}, !- Name
  Building;                               !- Shading Surface Type

OS:ConvergenceLimits,
  {c56d0821-cde0-410e-b81d-7bf3de621432}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:DesignSpecification:OutdoorAir,
  {aa40a320-470d-4bc1-a9cd-6f65182a75ea}, !- Handle
  SZ DSOA Cafe_Flr_1,                     !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {34f7471a-8b73-47ff-80e0-1192617d7f65}, !- Handle
  Room_6_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {49330969-ee14-410f-aaac-34f62ca62427}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c6f62d1-f67e-4214-825c-e4fdd4049444}, !- Handle
  Retail_1_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {74956b84-d4bf-4e74-8fc1-41fa2a7b73cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73261688-d76c-4d8d-b49d-fc151216b3bc}, !- Handle
  Cafe_Flr_1_Wall_2_North,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {7ef9287d-882d-4500-a755-c069cbdcaef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aabc04f1-1002-4ec3-87ac-4aeaf82c8752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {66f1f9de-4fe8-44b9-8a45-158f18c99ba7}, !- Handle
  Basement_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f90d4d86-e788-4a3b-8bb5-e0f051af65b7}, !- Handle
  Basement_Lights,                        !- Name
  {66f1f9de-4fe8-44b9-8a45-158f18c99ba7}, !- Lights Definition Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {00c0f00c-5b12-41d5-ad87-19c0c4eee815}, !- Handle
  Room_1_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {7e51c944-e3a8-4021-aa0f-5102f788fe18}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 16.152;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {255599f4-5850-44cf-8f18-4032998c0ee3}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  {01303fe1-36b6-4b4a-962c-9a5d89f3f4cc}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 2 {m}
  0, 22.86, -2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a518d0e-0942-41d8-94c9-1b9094cc2c64}, !- Handle
  Storage_Flr_1_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {f823b097-dbc0-41f8-8cb0-c0b702939c43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6db8ac-161d-4a83-bceb-e1beeb7c0c1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {6c598571-6e18-4e4c-8e7f-6e68e5eb2333}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:InternalMass:Definition,
  {19c57317-b068-48bc-bb23-a0e51bcab00c}, !- Handle
  Room_3_Mult19_Flr_3 Internal Mass Definition, !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  49.0477,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {32649838-26bb-4bf0-b312-ded693f87897}, !- Handle
  Room_3_Mult19_Flr_3 Internal Mass,      !- Name
  {19c57317-b068-48bc-bb23-a0e51bcab00c}, !- Internal Mass Definition Name
  {daabbcf7-73d9-4fea-b43f-6158a240fee1}; !- Space or SpaceType Name

OS:Meter,
  {7e6a55a8-d317-4936-929a-5ca3a84c33b8}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Lights:Definition,
  {0438445e-2624-49a0-b2fa-b38c7f76d7b8}, !- Handle
  Room_1_Flr_3_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ec125b52-f3e7-4059-b6d9-3e9e1d881a79}, !- Handle
  Room_1_Flr_3_Lights,                    !- Name
  {0438445e-2624-49a0-b2fa-b38c7f76d7b8}, !- Lights Definition Name
  {91578aaf-2c7b-4a08-a12f-b4292f072b57}, !- Space or SpaceType Name
  {8888a5ad-55e1-4549-8a31-1847938d4068}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {992a5ace-af67-4998-85fa-4304d3507674}, !- Handle
  Corridor_Flr_6_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7940d89-11e3-4661-a524-9c29cc87332b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd08e6b1-6102-4841-9d3b-8ceb4106e1a4}, !- Handle
  Corridor_Flr_3_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {0e53eded-3c80-40b6-a1d6-e278760a2e9d}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:DesignSpecification:OutdoorAir,
  {32b14a57-a311-42f8-a89f-970748bdd15f}, !- Handle
  SZ DSOA Room_5_Flr_3,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f3e4bcc9-fb8e-4e0b-a846-16705ca8487f}, !- Handle
  Corridor_Flr_6_Wall_4_North,            !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {989ff37e-0110-40c3-bc10-ac34f1db12d1}, !- Handle
  SZ DSOA Storage_Flr_1,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00076,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {ed628013-ccc1-4a25-99de-e0800f8a445f}, !- Handle
  Corridor_Flr_3_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7239fd22-8f97-414e-b795-232b27fafc46}, !- Handle
  Room_2_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {b2ad1844-6211-4b1e-8cfe-29ff6422680d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 22.86, 16.152;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a332ba43-f47b-4b70-85cb-679162ae1281}, !- Handle
  Kitchen_Flr_6_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 4 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 5 {m}
  79.553, 22.86, 16.152;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e64fe47e-8410-4e8d-b4df-45f164ca191f}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  {01303fe1-36b6-4b4a-962c-9a5d89f3f4cc}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {84d89682-18e7-46f3-a5ad-2dc92121e50f}, !- Handle
  Air-Cooled GTE 150tons Default 90.1-2004 EIR_fPLR, !- Name
  0.0727,                                 !- Coefficient1 Constant
  0.953,                                  !- Coefficient2 x
  -0.0266,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

OS:ElectricEquipment:Definition,
  {f14206b1-4409-4c49-bb50-73894a3fa71c}, !- Handle
  Laundry_Flr_1_ExhFan_Equip Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  87,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99f38e88-b961-48d8-8ac7-0cd21ec0024e}, !- Handle
  Laundry_Flr_1_ExhFan_Equip,             !- Name
  {f14206b1-4409-4c49-bb50-73894a3fa71c}, !- Electric Equipment Definition Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Space or SpaceType Name
  {f6de288b-23ad-4873-aa47-ad6f40cfff91}, !- Schedule Name
  ,                                       !- Multiplier
  LaundryExhFan;                          !- End-Use Subcategory

OS:Surface,
  {8b2843b7-a907-4197-bab4-0ad14f3cb1c2}, !- Handle
  Lobby_Flr_1_Floor_2,                    !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44a1267e-fcec-41e7-a005-9161b5a382dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 4 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 5 {m}
  78.943, 22.86, 0;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f8badd15-2c5c-49e1-96c5-44a79b5f40d8}, !- Handle
  Mech_Flr_1_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {13262a5b-d0e1-4e3b-a608-1ac294664f84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0c2824-cbed-4609-aed9-c4b8959d0089}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {36a96be1-fa5d-46bd-afd3-0c7b8f0dd3ec}, !- Handle
  SZ DSOA Retail_1_Flr_1,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00152,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {1310ac80-e484-437e-a6ac-6021c2f0258f}, !- Handle
  Room_1_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {91578aaf-2c7b-4a08-a12f-b4292f072b57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19493bf4-ddf0-4e0d-b207-497b0afbab51}, !- Handle
  Corridor_Flr_6_Wall_2_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {812596d4-99ea-42f2-b0a1-a03372119d13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.095, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  47.095, 22.86, 17.264,                  !- X,Y,Z Vertex 2 {m}
  42.821, 22.86, 17.264,                  !- X,Y,Z Vertex 3 {m}
  42.821, 22.86, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812596d4-99ea-42f2-b0a1-a03372119d13}, !- Handle
  Corridor_Flr_6_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {0b10fb13-e72f-4034-8c7f-af8ea802414e}, !- Handle
  Cafe_Flr_1 Internal Mass Definition,    !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  377.7238,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {688e957d-9ead-424a-a7e1-c276cb393c50}, !- Handle
  Cafe_Flr_1 Internal Mass,               !- Name
  {0b10fb13-e72f-4034-8c7f-af8ea802414e}, !- Internal Mass Definition Name
  {7ef9287d-882d-4500-a755-c069cbdcaef1}; !- Space or SpaceType Name

OS:Timestep,
  {82742017-22cd-4ec1-948d-0a3217fed49d}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {60912314-d097-4f06-b416-052245272d09}, !- Handle
  Room_2_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {dac04c19-5607-4cfb-9e19-65d4abac1eec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 7.008,                        !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05c82edb-e5bd-454e-8541-cf861cf634a7}, !- Handle
  Corridor_Flr_6_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c8d06ed-fb89-433e-add6-35054b6463ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072be83b-332b-4226-81de-f0b44790616b}, !- Handle
  Lobby_Flr_1_Wall_3_East,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b0c559e-27c3-43f5-a9b0-a29ff6c46385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c13bf1-9f41-4d87-9e5a-ed5de8bba655}, !- Handle
  Laundry_Flr_1_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ac03f99-a188-48d1-a624-79afac6de699}, !- Handle
  Room_2_Flr_3_Wall_West_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {60912314-d097-4f06-b416-052245272d09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.113, 9.3318,                      !- X,Y,Z Vertex 1 {m}
  0, 22.113, 8.1128,                      !- X,Y,Z Vertex 2 {m}
  0, 15.072, 8.1128,                      !- X,Y,Z Vertex 3 {m}
  0, 15.072, 9.3318;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2800258-ef81-43d9-b508-a057e23971ea}, !- Handle
  Corridor_Flr_3_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dbc8f33-f87d-4902-a9d5-ef46995ef5cf}, !- Handle
  Room_1_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {c1a1618e-08dc-43e4-8374-744283df82dd}, !- Construction Name
  {7e51c944-e3a8-4021-aa0f-5102f788fe18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 2 {m}
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {4468232b-9808-40e9-9c92-788673475560}, !- Handle
  {653b3740-60eb-460a-9e68-84ce470733e6}; !- Name

OS:People:Definition,
  {46c89104-ec0b-4f92-a2f1-7e44b522d192}, !- Handle
  Kitchen_Flr_6 People Definition,        !- Name
  People,                                 !- Number of People Calculation Method
  5.56,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {df80cd6d-e9d2-429a-b056-9f3e699c0bbb}, !- Handle
  Kitchen_Flr_6 People,                   !- Name
  {46c89104-ec0b-4f92-a2f1-7e44b522d192}, !- People Definition Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space or SpaceType Name
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Schedule:Compact,
  {b791ed85-c7ef-42c6-ab12-b65ae6c36fb9}, !- Handle
  Water Equipment Sensible fract sched,   !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {33bbf654-6455-4fdc-a085-f0cc0e61cad5}, !- Handle
  Room_3_Mult9_Flr_6_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {8a7e5d6d-2e63-4070-9ff3-7bdeb942db99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276c7e06-a953-4ed5-8ee6-608f68867d03}, !- Handle
  Cafe_Flr_1_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  {c1a1618e-08dc-43e4-8374-744283df82dd}, !- Construction Name
  {7ef9287d-882d-4500-a755-c069cbdcaef1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {cbdeb0d9-3fd2-4245-b269-0275f2ac8a87}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:DesignSpecification:OutdoorAir,
  {b337f6ed-78cf-4944-96fb-b530ded08b8e}, !- Handle
  SZ DSOA Room_3_Mult19_Flr_3,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.26904,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f27fe1bb-e5b7-48e6-8ec3-7ac9012b11ad}, !- Handle
  SZ DSOA Banquet_Flr_6,                  !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {715562c5-3b2a-4081-9479-4367c045b83e}, !- Handle
  Banquet_Flr_6_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {4ab7c9ec-f114-4158-ac44-ecccb319d58c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d38f612-be2c-4edc-8d2a-d4561d03a656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {d31af7c7-c0fa-400c-a8c9-d4164c5d9c87}, !- Handle
  Banquet_Flr_6_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  22492,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0f4bf56d-336d-4962-a595-217c9bf3a9c5}, !- Handle
  Banquet_Flr_6_MiscPlug_Equip,           !- Name
  {d31af7c7-c0fa-400c-a8c9-d4164c5d9c87}, !- Electric Equipment Definition Name
  {4ab7c9ec-f114-4158-ac44-ecccb319d58c}, !- Space or SpaceType Name
  {ea8ba95b-28cd-491d-8a8f-893663173351}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Meter,
  {2c3daf39-1645-47bf-9d60-ee314d5e7401}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ElectricEquipment:Definition,
  {3be34e51-fd6c-4730-9f22-5f6209f4bf50}, !- Handle
  Room_3_Mult19_Flr_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1ff82fff-aa2c-4dc4-945b-78cc4c12f21f}, !- Handle
  Room_3_Mult19_Flr_3_PlugMisc_Equip,     !- Name
  {3be34e51-fd6c-4730-9f22-5f6209f4bf50}, !- Electric Equipment Definition Name
  {daabbcf7-73d9-4fea-b43f-6158a240fee1}, !- Space or SpaceType Name
  {4e55cafe-3656-4b6f-b0d9-53c7957b3dfd}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {1090a707-7dc3-4e36-ad86-c1d8cacb21c4}, !- Handle
  Room_1_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {7e51c944-e3a8-4021-aa0f-5102f788fe18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {08fde403-c3f6-44b9-a108-f4777af9b162}, !- Handle
  Room_6_Flr_3 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  26.01,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4aad0980-d7d9-4bfe-ad4e-71173fa0d211}, !- Handle
  Room_6_Flr_3 People,                    !- Name
  {08fde403-c3f6-44b9-a108-f4777af9b162}, !- People Definition Name
  {49330969-ee14-410f-aaac-34f62ca62427}, !- Space or SpaceType Name
  {80781199-0245-464d-9e1f-2140fe30ad2b}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Surface,
  {a99e4540-d15c-4875-8c8a-85036e167ec5}, !- Handle
  Room_5_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {15bfc3de-403b-4059-bec9-a48f5065181f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 7.008;                  !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {9f790027-5079-4f44-841c-a03fe11603af}, !- Handle
  Retail_2_Flr_1_Infiltration,            !- Name
  {2bf0ec88-28bf-4c3c-9e8d-b0470c0cc5d2}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Meter,
  {cfcefe5e-0edf-4198-97ba-7160eba9995f}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {6bf65099-45b8-4ba4-b6dc-548a693afa57}, !- Handle
  Kitchen Water Equipment Temp Sched,     !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:Lights:Definition,
  {6702f516-089e-4d7f-9324-6b694555466b}, !- Handle
  Room_4_Mult19_Flr_3_Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2f9d3c04-ce77-4e31-a46c-9d4809e8e0a5}, !- Handle
  Room_4_Mult19_Flr_3_Lights,             !- Name
  {6702f516-089e-4d7f-9324-6b694555466b}, !- Lights Definition Name
  {29114ab0-74a7-4729-b287-6276c25058fc}, !- Space or SpaceType Name
  {8888a5ad-55e1-4549-8a31-1847938d4068}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {b404f7fd-2c29-46e2-bbab-2f3667765535}, !- Handle
  Banquet_Flr_6_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {4ab7c9ec-f114-4158-ac44-ecccb319d58c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 16.152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec6f2717-471c-4a57-add0-e5f36fbd878c}, !- Handle
  Room_4_Mult19_Flr_3_Floor,              !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {29114ab0-74a7-4729-b287-6276c25058fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {f6f7bc70-95f8-4c90-b092-bb37e5532426}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Surface,
  {526bd231-8a86-4b67-ab78-e302e14dc0aa}, !- Handle
  Basement_Ceiling_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba8463bc-90c8-4c0d-8907-c189a600cf59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a1ff4fe-5367-4871-8cd4-6818b01cca7b}, !- Handle
  Kitchen_Flr_6_Wall_2_West,              !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cb1fcc3-3c56-4ed5-abdf-7228e357f84e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {4e758adb-862c-470e-a048-5bb5f6f489b3}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 04:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 05:00,                           !- Field 5
  0.10,                                   !- Field 6
  Until: 06:00,                           !- Field 7
  0.20,                                   !- Field 8
  Until: 07:00,                           !- Field 9
  0.40,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.50,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 16:00,                           !- Field 15
  0.15,                                   !- Field 16
  Until: 17:00,                           !- Field 17
  0.35,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.50,                                   !- Field 20
  Until: 21:00,                           !- Field 21
  0.40,                                   !- Field 22
  Until: 22:00,                           !- Field 23
  0.30,                                   !- Field 24
  Until: 23:00,                           !- Field 25
  0.20,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0.10;                                   !- Field 28

OS:Lights:Definition,
  {a16138dd-a098-4962-9222-4bfa6151a0a9}, !- Handle
  Cafe_Flr_1_Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {121c01e9-b35e-45c8-9916-795b3e81c9dc}, !- Handle
  Cafe_Flr_1_Lights,                      !- Name
  {a16138dd-a098-4962-9222-4bfa6151a0a9}, !- Lights Definition Name
  {7ef9287d-882d-4500-a755-c069cbdcaef1}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {ed3c4d87-9afc-4478-baee-6e286b65146e}, !- Handle
  Laundry_Flr_1_MiscGas_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  41818,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {e2c7807b-4221-4aa5-bdb6-bb95dcd75216}, !- Handle
  Laundry_Flr_1_MiscGas_Equip,            !- Name
  {ed3c4d87-9afc-4478-baee-6e286b65146e}, !- Gas Equipment Definition Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Space or SpaceType Name
  {ce747705-ff2a-44eb-8915-e3bde54b71e7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscGas;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {ce747705-ff2a-44eb-8915-e3bde54b71e7}, !- Handle
  LaundryRoom_Eqp_Gas_Sch,                !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 9:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 17:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
  Until: 24:00,                           !- Field 13
  1.0;                                    !- Field 14

OS:SubSurface,
  {00c7fe04-9de1-4791-9643-13ef8aa46ec6}, !- Handle
  Room_1_Flr_6_Wall_South_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {1090a707-7dc3-4e36-ad86-c1d8cacb21c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.4, 5.791, 18.484,                     !- X,Y,Z Vertex 1 {m}
  0.4, 5.791, 17.264,                     !- X,Y,Z Vertex 2 {m}
  4.172, 5.791, 17.264,                   !- X,Y,Z Vertex 3 {m}
  4.172, 5.791, 18.484;                   !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {afae0191-41f3-4eb1-9558-a7fcc1e5da38}, !- Handle
  Retail_1_Flr_1_Infiltration,            !- Name
  {74956b84-d4bf-4e74-8fc1-41fa2a7b73cb}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Construction,
  {09a0a386-7c4d-4b84-bbfb-1b6ca70da0c1}, !- Handle
  AIR-WALL,                               !- Name
  ,                                       !- Surface Rendering Name
  {2623c8d7-7623-4049-bfab-d31e15b2c7ee}; !- Layer 1

OS:Material:NoMass,
  {2623c8d7-7623-4049-bfab-d31e15b2c7ee}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:SubSurface,
  {db5ed44f-dc85-41a6-bdb5-178a36d60404}, !- Handle
  Corridor_Flr_3_Wall_1_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {cbf16390-8e74-4480-a436-2eb6985f4899}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.759, 5.791, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  4.759, 5.791, 8.1128,                   !- X,Y,Z Vertex 2 {m}
  6.519, 5.791, 8.1128,                   !- X,Y,Z Vertex 3 {m}
  6.519, 5.791, 9.3318;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aabc04f1-1002-4ec3-87ac-4aeaf82c8752}, !- Handle
  Laundry_Flr_1_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73261688-d76c-4d8d-b49d-fc151216b3bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35dfa41c-eb01-4924-b145-ec7bbc84fc73}, !- Handle
  Room_4_Mult19_Flr_3_Wall_North_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {c20e8bac-635d-4b86-95fa-a2fcf8fc32f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.701, 22.86, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  13.701, 22.86, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  10.683, 22.86, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  10.683, 22.86, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c20e8bac-635d-4b86-95fa-a2fcf8fc32f0}, !- Handle
  Room_4_Mult19_Flr_3_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {29114ab0-74a7-4729-b287-6276c25058fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d936f6f5-73c5-4a10-a14e-4a8d64f61a58}, !- Handle
  Room_6_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {49330969-ee14-410f-aaac-34f62ca62427}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ed7759-1ab3-4b38-ac29-9203cd448aab}, !- Handle
  Cafe_Flr_1_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {7ef9287d-882d-4500-a755-c069cbdcaef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02c3a02f-b412-488b-b394-a160e84b3da9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Building,
  {755fca4a-a28c-4bed-880e-bd0722844dcf}, !- Handle
  Ref Bldg Large Hotel New2004_v1.3_5.0,  !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:People:Definition,
  {b7cdb0f8-900a-40eb-a320-ab5e2f2349c5}, !- Handle
  Room_2_Flr_6 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  26.01,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6ba7dbd5-d6b4-44b2-9e15-245ba21e62f8}, !- Handle
  Room_2_Flr_6 People,                    !- Name
  {b7cdb0f8-900a-40eb-a320-ab5e2f2349c5}, !- People Definition Name
  {b2ad1844-6211-4b1e-8cfe-29ff6422680d}, !- Space or SpaceType Name
  {80781199-0245-464d-9e1f-2140fe30ad2b}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Surface,
  {ca7f2069-fdef-403b-b4cb-43df785f0159}, !- Handle
  Corridor_Flr_3_Ceiling_3,               !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 4 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 5 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {287c6b3c-40b2-4f26-955e-8983951994c1}, !- Handle
  Cafe_Flr_1_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {7ef9287d-882d-4500-a755-c069cbdcaef1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {da30fbce-328f-4c4b-b458-0414dbf9d5a4}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:People:Definition,
  {c2f497d2-902e-4f9d-a8ed-dd9491bb66a5}, !- Handle
  Retail_2_Flr_1 People Definition,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.19,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c85674c7-7bf9-4ffa-8f95-a60eb10ae4a6}, !- Handle
  Retail_2_Flr_1 People,                  !- Name
  {c2f497d2-902e-4f9d-a8ed-dd9491bb66a5}, !- People Definition Name
  {2bf0ec88-28bf-4c3c-9e8d-b0470c0cc5d2}, !- Space or SpaceType Name
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Surface,
  {38f543ac-e5ad-425c-a8e8-7c6b6fb26647}, !- Handle
  Corridor_Flr_3_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  79.858, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {59eb6f75-5aae-434f-b3cb-f010765f814f}, !- Handle
  Guest Room Water Equipment Hot Supply Temp Sched, !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Lights:Definition,
  {0abcc7a7-ba4d-42a9-8f39-d292a20549fb}, !- Handle
  Corridor_Flr_3_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {79ef1e58-a5be-437b-9180-7b5a7362a696}, !- Handle
  Corridor_Flr_3_Lights,                  !- Name
  {0abcc7a7-ba4d-42a9-8f39-d292a20549fb}, !- Lights Definition Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {2af6e13b-1834-4286-ab83-78eb40a526f5}, !- Handle
  Corridor_Flr_3_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8f5c602-57be-4e4a-9899-a07f29ec663b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6ee8b7-f37c-4e18-86e1-40da2ec3037c}, !- Handle
  Room_1_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {7e51c944-e3a8-4021-aa0f-5102f788fe18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a48d8881-8aa6-4d3f-8eee-28aeaca5ecdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f5d1664-4d6b-4700-aa54-86f771de9daa}, !- Handle
  Corridor_Flr_3_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92c9ef6d-8c71-4182-84ae-b0f0f611d1ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d77ba11e-762b-466c-b694-bcf07babce1b}, !- Handle
  Room_5_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {15bfc3de-403b-4059-bec9-a48f5065181f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2251aa3-b8f1-4ece-8c49-5ea63f100def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {733fe824-6e1b-45fb-8637-76cfa618eb5c}, !- Handle
  Retail_2_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {2bf0ec88-28bf-4c3c-9e8d-b0470c0cc5d2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28a9549e-f78e-407a-810b-4d8f377a2d8c}, !- Handle
  Room_4_Mult19_Flr_3_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {29114ab0-74a7-4729-b287-6276c25058fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  14.021, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {10153a31-d849-4d0d-baa8-d0e20b33f84b}, !- Handle
  Laundry_Flr_1 People Definition,        !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.23,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {fe0079ef-d6b0-4a54-8b2e-f215bd35c77d}, !- Handle
  Laundry_Flr_1 People,                   !- Name
  {10153a31-d849-4d0d-baa8-d0e20b33f84b}, !- People Definition Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Space or SpaceType Name
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Surface,
  {f2bcfd1f-65e5-4268-98f2-8e0af754d2fe}, !- Handle
  Room_5_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {15bfc3de-403b-4059-bec9-a48f5065181f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cd8e582-dac1-4d53-8752-3b7bfbd2935c}, !- Handle
  Room_5_Flr_3_Wall_South_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {d2f6be72-c46f-4b46-b094-41a1e2ff4815}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  82.391, 5.791, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  82.391, 5.791, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  86.163, 5.791, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  86.163, 5.791, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f6be72-c46f-4b46-b094-41a1e2ff4815}, !- Handle
  Room_5_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {15bfc3de-403b-4059-bec9-a48f5065181f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {e430673d-15d4-4a6c-9dd2-e1d8339cd74a}, !- Handle
  Room_2_Flr_3 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  26.01,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c85b6d18-9c82-4e34-95ff-42b474700823}, !- Handle
  Room_2_Flr_3 People,                    !- Name
  {e430673d-15d4-4a6c-9dd2-e1d8339cd74a}, !- People Definition Name
  {dac04c19-5607-4cfb-9e19-65d4abac1eec}, !- Space or SpaceType Name
  {80781199-0245-464d-9e1f-2140fe30ad2b}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:SubSurface,
  {ef6d3aa4-21ef-4577-bc2b-74713de095b0}, !- Handle
  Dining_Flr_6_Wall_North_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {ab164bdb-d07c-4c1e-9877-be2cb5735875}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  76.752, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  76.752, 22.86, 17.264,                  !- X,Y,Z Vertex 2 {m}
  50.349, 22.86, 17.264,                  !- X,Y,Z Vertex 3 {m}
  50.349, 22.86, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab164bdb-d07c-4c1e-9877-be2cb5735875}, !- Handle
  Dining_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {7b8b6a2e-55cf-43a1-a54f-428cfc7d6d65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {8d92f2b0-a605-42c3-8499-ae9084bb8ea8}, !- Handle
  Storage_Flr_1_Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {1c62a663-e612-47c9-a000-3d58a83c0c73}, !- Handle
  Storage_Flr_1_Lights,                   !- Name
  {8d92f2b0-a605-42c3-8499-ae9084bb8ea8}, !- Lights Definition Name
  {f823b097-dbc0-41f8-8cb0-c0b702939c43}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {65760ce5-708d-4065-8a58-f1dc0528f81c}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.;                                    !- Field 4

OS:Surface,
  {207d08c6-8e1b-492b-a9c1-ac991a287f6f}, !- Handle
  Retail_2_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {2bf0ec88-28bf-4c3c-9e8d-b0470c0cc5d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bb7ace5-0ffe-445e-aa9a-6ad660d9f5a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {c2acccdd-5a4a-4635-a30b-aad653816400}, !- Handle
  Kitchen_Flr_6_ExhFan_Equip Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  698,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {be5d311c-5f9b-491a-babe-e0c7bed32751}, !- Handle
  Kitchen_Flr_6_ExhFan_Equip,             !- Name
  {c2acccdd-5a4a-4635-a30b-aad653816400}, !- Electric Equipment Definition Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space or SpaceType Name
  {b0c60ff3-60f1-4970-9053-22ad7bf5c381}, !- Schedule Name
  ,                                       !- Multiplier
  KitchenExhFan;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {b0c60ff3-60f1-4970-9053-22ad7bf5c381}, !- Handle
  Kitchen_Exhaust_SCH,                    !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Surface,
  {df15c780-dada-4d22-a160-664920e78345}, !- Handle
  Lobby_Flr_1_Wall_3_West,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4214a11a-ff46-4cee-8667-47fc24f0982b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a48d8881-8aa6-4d3f-8eee-28aeaca5ecdb}, !- Handle
  Room_2_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {b2ad1844-6211-4b1e-8cfe-29ff6422680d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb6ee8b7-f37c-4e18-86e1-40da2ec3037c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Material,
  {94fce89e-670d-44fa-ae5b-63e23895e32b}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Surface,
  {2b0c2824-cbed-4609-aed9-c4b8959d0089}, !- Handle
  Lobby_Flr_1_Wall_1_East,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8badd15-2c5c-49e1-96c5-44a79b5f40d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {1abf8c96-caac-41e4-aed4-585082cfac6d}, !- Handle
  Retail_1_Flr_1_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {76ccdde3-ef86-48fa-b545-1586030f4508}, !- Handle
  Retail_1_Flr_1_MiscPlug_Equip,          !- Name
  {1abf8c96-caac-41e4-aed4-585082cfac6d}, !- Electric Equipment Definition Name
  {74956b84-d4bf-4e74-8fc1-41fa2a7b73cb}, !- Space or SpaceType Name
  {f166626e-db7d-40e9-a7e3-b6d85eebdd74}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5952eb84-b1d7-4b20-be5b-9be43f9a3bef}, !- Handle
  SZ DSOA Room_1_Flr_6,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {87b2fd4e-ebed-48e7-b735-9515628004cc}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13.0;                                   !- Field 4

OS:People:Definition,
  {3f89f099-e215-42a9-8daa-92e0ff319207}, !- Handle
  Corridor_Flr_3 People Definition,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  92.9,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {78c915b3-2339-4810-8d34-52f9fe21d804}, !- Handle
  Corridor_Flr_3 People,                  !- Name
  {3f89f099-e215-42a9-8daa-92e0ff319207}, !- People Definition Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space or SpaceType Name
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {283fb539-9d65-42bb-9e37-1f52b18dba12}, !- Handle
  Dining_Flr_6_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a8b9b2d3-fd44-4afc-9f37-da881649f370}, !- Handle
  Dining_Flr_6_Lights,                    !- Name
  {283fb539-9d65-42bb-9e37-1f52b18dba12}, !- Lights Definition Name
  {7b8b6a2e-55cf-43a1-a54f-428cfc7d6d65}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {211e0e5b-20fe-4d2a-8869-a4ecebe05bde}, !- Handle
  Basement_Ceiling_6,                     !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dab82e25-3d57-4ba6-a4b1-2f6876590251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {3efee684-a6b3-4fa4-aaf6-0dff6db0d3e9}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {2380b61c-f0c4-456b-9be5-d24c49e02c2c}, !- Handle
  Room_5_Flr_3_Wall_East_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {ba1c8110-0c28-42d5-b253-657dbab315ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 6.538, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  86.563, 6.538, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  86.563, 13.579, 8.1128,                 !- X,Y,Z Vertex 3 {m}
  86.563, 13.579, 9.3318;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ab9558-7ad3-41f0-beb0-5eaa08c01d57}, !- Handle
  Room_2_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {dac04c19-5607-4cfb-9e19-65d4abac1eec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 22.86, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 22.86, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e10c9d-d1dc-48b6-b81e-1aededcdbdcc}, !- Handle
  Kitchen_Flr_6_Wall_2_South,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {8cabd469-bd26-4e60-a1d0-7d88b4920000}, !- Handle
  Room_5_Flr_3_Infiltration,              !- Name
  {15bfc3de-403b-4059-bec9-a48f5065181f}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {aedbfba4-97a0-4bce-b230-dce495186e0c}, !- Handle
  Kitchen_Flr_6 Internal Mass Definition, !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  206.6089,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cb57858f-16fc-4d5f-9de5-e8036722d8c5}, !- Handle
  Kitchen_Flr_6 Internal Mass,            !- Name
  {aedbfba4-97a0-4bce-b230-dce495186e0c}, !- Internal Mass Definition Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}; !- Space or SpaceType Name

OS:People:Definition,
  {eedf771c-acfb-484f-9961-4f34cd91ae8c}, !- Handle
  Room_4_Mult19_Flr_3 People Definition,  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  16.35,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {407639f8-beb0-4a62-9378-8a5f3623d4bf}, !- Handle
  Room_4_Mult19_Flr_3 People,             !- Name
  {eedf771c-acfb-484f-9961-4f34cd91ae8c}, !- People Definition Name
  {29114ab0-74a7-4729-b287-6276c25058fc}, !- Space or SpaceType Name
  {80781199-0245-464d-9e1f-2140fe30ad2b}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Surface,
  {a2b10f77-12c6-4a94-a56b-02f54aa9091d}, !- Handle
  Lobby_Flr_1_Wall_3_South,               !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb9467a9-b4f2-44f3-adf7-db7824a09f53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {10e4213c-af95-48c3-8285-941a3838e999}, !- Handle
  Room_1_Flr_3_Infiltration,              !- Name
  {91578aaf-2c7b-4a08-a12f-b4292f072b57}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {9d38f612-be2c-4edc-8d2a-d4561d03a656}, !- Handle
  Corridor_Flr_6_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {715562c5-3b2a-4081-9479-4367c045b83e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {d2ef5a2c-d6c8-4324-aec7-4f5c6efe2fb9}, !- Handle
  SZ DSOA Retail_2_Flr_1,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00152,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {4cafae76-db7d-40ad-8922-6e605aaa2652}, !- Handle
  Room_1_Flr_3_Wall_West_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {d66ea3b2-73b2-41eb-aaf2-172e7727e0f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.579, 9.3318,                      !- X,Y,Z Vertex 1 {m}
  0, 13.579, 8.1128,                      !- X,Y,Z Vertex 2 {m}
  0, 6.538, 8.1128,                       !- X,Y,Z Vertex 3 {m}
  0, 6.538, 9.3318;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f747a978-0880-4e92-96ce-2b1c7b6d681f}, !- Handle
  Room_3_Mult19_Flr_3_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {daabbcf7-73d9-4fea-b43f-6158a240fee1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {baa9153f-64cd-44b5-8ba5-fe8423f60fbd}, !- Handle
  Corridor_Flr_3 Internal Mass Definition, !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  778.8094,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {57d6ab34-0a3f-4f74-a21f-971d17ac0995}, !- Handle
  Corridor_Flr_3 Internal Mass,           !- Name
  {baa9153f-64cd-44b5-8ba5-fe8423f60fbd}, !- Internal Mass Definition Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}; !- Space or SpaceType Name

OS:People:Definition,
  {bda5bc5f-f0e2-4b51-b544-643deb306b08}, !- Handle
  Room_1_Flr_3 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  26.01,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6f8e1477-dadd-408b-904a-386f5543922a}, !- Handle
  Room_1_Flr_3 People,                    !- Name
  {bda5bc5f-f0e2-4b51-b544-643deb306b08}, !- People Definition Name
  {91578aaf-2c7b-4a08-a12f-b4292f072b57}, !- Space or SpaceType Name
  {80781199-0245-464d-9e1f-2140fe30ad2b}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:DesignSpecification:OutdoorAir,
  {75525f65-1d6f-4c1f-936e-fa51c72bfabe}, !- Handle
  SZ DSOA Lobby_Flr_1,                    !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {1cc5ecd3-3d3e-407a-91a5-ae745786fcc6}, !- Handle
  Room_3_Mult19_Flr_3_Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ad665489-66e4-486e-b1b0-93efd3d8634f}, !- Handle
  Room_3_Mult19_Flr_3_Lights,             !- Name
  {1cc5ecd3-3d3e-407a-91a5-ae745786fcc6}, !- Lights Definition Name
  {daabbcf7-73d9-4fea-b43f-6158a240fee1}, !- Space or SpaceType Name
  {8888a5ad-55e1-4549-8a31-1847938d4068}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {5e4f61b9-7d47-42ec-ba03-c7e0f2c6b3da}, !- Handle
  Retail_2_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {2bf0ec88-28bf-4c3c-9e8d-b0470c0cc5d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7670e16-ae1f-47fb-ab76-28f06794e091}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d4e511f-005e-493c-a2ec-f9e186886359}, !- Handle
  Lobby_Flr_1_Wall_4_North,               !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {717eb255-d478-4aa5-9e43-2f0e0566dcf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab82e25-3d57-4ba6-a4b1-2f6876590251}, !- Handle
  Cafe_Flr_1_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {7ef9287d-882d-4500-a755-c069cbdcaef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {211e0e5b-20fe-4d2a-8869-a4ecebe05bde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f82febb5-9361-4eb0-9fb0-b96ffd85659d}, !- Handle
  Room_1_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {91578aaf-2c7b-4a08-a12f-b4292f072b57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 14.326, 7.008;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6cfe3e53-89de-4c76-86c5-fa90bf251865}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  {2afbb0da-dc1a-4cd2-aa06-ec9556a06bb4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:SubSurface,
  {a9619815-5c38-4f20-9ca2-bdf5927774f9}, !- Handle
  Corridor_Flr_3_Wall_1_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {585a5682-4cad-4c94-9010-e6970e937142}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.856, 22.86, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  9.856, 22.86, 8.1128,                   !- X,Y,Z Vertex 2 {m}
  5.079, 22.86, 8.1128,                   !- X,Y,Z Vertex 3 {m}
  5.079, 22.86, 9.3318;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {585a5682-4cad-4c94-9010-e6970e937142}, !- Handle
  Corridor_Flr_3_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {439980eb-efb9-4731-85b6-2299415fd817}, !- Handle
  Corridor_Flr_6_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa34248c-cad0-4d23-a518-1d84c06e143c}, !- Handle
  Room_1_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {91578aaf-2c7b-4a08-a12f-b4292f072b57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f40fa665-1130-4728-823c-6485158119ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb9467a9-b4f2-44f3-adf7-db7824a09f53}, !- Handle
  Cafe_Flr_1_Wall_1_North,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {7ef9287d-882d-4500-a755-c069cbdcaef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2b10f77-12c6-4a94-a56b-02f54aa9091d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7670e16-ae1f-47fb-ab76-28f06794e091}, !- Handle
  Retail_1_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {74956b84-d4bf-4e74-8fc1-41fa2a7b73cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e4f61b9-7d47-42ec-ba03-c7e0f2c6b3da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b0c559e-27c3-43f5-a9b0-a29ff6c46385}, !- Handle
  Laundry_Flr_1_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {072be83b-332b-4226-81de-f0b44790616b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42a239eb-0de4-4fbc-b25b-c4dc1b2dba59}, !- Handle
  Basement_Ceiling_4,                     !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1dfc02f-09d0-4351-ad44-f44984c85d39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {64b5feed-273d-4716-ac76-3df28aae5882}, !- Handle
  Room_5_Flr_3_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8c6b6eaf-a50f-4848-968a-5431919597b4}, !- Handle
  Room_5_Flr_3_Lights,                    !- Name
  {64b5feed-273d-4716-ac76-3df28aae5882}, !- Lights Definition Name
  {15bfc3de-403b-4059-bec9-a48f5065181f}, !- Space or SpaceType Name
  {8888a5ad-55e1-4549-8a31-1847938d4068}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {1c6ee841-c98a-4567-923d-15eb6828d10b}, !- Handle
  Lobby_Flr_1 People Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.1,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9c294212-e283-430d-9321-7dd7340e2da7}, !- Handle
  Lobby_Flr_1 People,                     !- Name
  {1c6ee841-c98a-4567-923d-15eb6828d10b}, !- People Definition Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space or SpaceType Name
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Surface,
  {445b4e75-8a6f-43cb-85bd-e2be1946c5db}, !- Handle
  Room_3_Mult19_Flr_3_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {daabbcf7-73d9-4fea-b43f-6158a240fee1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {353d0fcf-421b-455c-aed6-f7176672e069}, !- Handle
  Laundry Water Equipment Hot Supply Temp Sched, !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:SubSurface,
  {699d99fe-967a-409d-b10e-7937ad27ea99}, !- Handle
  Kitchen_Flr_6_Wall_East_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {3e010674-bdb3-4bd4-ae34-e1a166661d1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 7.285, 18.484,                  !- X,Y,Z Vertex 1 {m}
  86.563, 7.285, 17.264,                  !- X,Y,Z Vertex 2 {m}
  86.563, 21.366, 17.264,                 !- X,Y,Z Vertex 3 {m}
  86.563, 21.366, 18.484;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {290c02a2-ae9e-4d44-8ac4-9312a666808c}, !- Handle
  Room_3_Mult9_Flr_6_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {c1a1618e-08dc-43e4-8374-744283df82dd}, !- Construction Name
  {8a7e5d6d-2e63-4070-9ff3-7bdeb942db99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {b363c0f2-d5c4-4d6f-9151-aa028876402e}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A4}
  90,                                     !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Meter,
  {d3c8098d-35c1-4e40-9a67-fc5d7c14ddcd}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ScheduleTypeLimits,
  {41373e4b-60ca-4148-a8d5-43db926f1313}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Surface,
  {731a7ce4-2d7d-4ae2-9fdc-45a683c65962}, !- Handle
  Room_3_Mult9_Flr_6_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8a7e5d6d-2e63-4070-9ff3-7bdeb942db99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7bca22a-536d-4461-8bc9-7f063b9fd090}, !- Handle
  Retail_2_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {2bf0ec88-28bf-4c3c-9e8d-b0470c0cc5d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {241ef409-05aa-43a0-990f-5fdac94366f3}, !- Handle
  SZ DSOA Room_2_Flr_6,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {1f2ce5d1-7abb-4c54-9765-23c61887a162}, !- Handle
  Room_3_Mult9_Flr_6_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {591f09bc-1cc9-459d-9f7d-9d8fc947afea}, !- Handle
  Room_3_Mult9_Flr_6_PlugMisc_Equip,      !- Name
  {1f2ce5d1-7abb-4c54-9765-23c61887a162}, !- Electric Equipment Definition Name
  {8a7e5d6d-2e63-4070-9ff3-7bdeb942db99}, !- Space or SpaceType Name
  {4e55cafe-3656-4b6f-b0d9-53c7957b3dfd}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {12d85476-7c8e-40c9-a31f-755451a0b36a}, !- Handle
  Water Equipment Latent fract sched,     !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Surface,
  {2623b694-03f1-44ad-8940-bd5c7fd9e74e}, !- Handle
  Room_2_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {b2ad1844-6211-4b1e-8cfe-29ff6422680d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {4a914255-087a-4d58-9406-0fcb26e0c93b}, !- Handle
  SZ DSOA Dining_Flr_6,                   !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {372ac59e-3542-4868-b22b-044bbd1bef31}, !- Handle
  {f1ff8b06-53e2-4b52-a7e7-568675029a60}; !- Name

OS:People:Definition,
  {6056d29f-3c73-4111-89e4-525e382c82ff}, !- Handle
  Room_3_Mult19_Flr_3 People Definition,  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  16.35,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {77312617-3ee4-4280-bdba-64bb7050a4b1}, !- Handle
  Room_3_Mult19_Flr_3 People,             !- Name
  {6056d29f-3c73-4111-89e4-525e382c82ff}, !- People Definition Name
  {daabbcf7-73d9-4fea-b43f-6158a240fee1}, !- Space or SpaceType Name
  {80781199-0245-464d-9e1f-2140fe30ad2b}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Surface,
  {8bef5b24-6136-42bc-aed7-7e4791662135}, !- Handle
  Room_4_Mult19_Flr_3_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {29114ab0-74a7-4729-b287-6276c25058fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  14.021, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b2fb89-d876-471b-9ecb-05ee88c6e552}, !- Handle
  Retail_2_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {2bf0ec88-28bf-4c3c-9e8d-b0470c0cc5d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5890adc-c0fb-47ae-b5a5-3e7ca82c4a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0;                           !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {39e361f7-67cf-4ded-b12e-55a7c49ba023}, !- Handle
  Corridor_Flr_6 People Definition,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  92.9,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b0095226-1c89-4343-bcb7-d8882b656bec}, !- Handle
  Corridor_Flr_6 People,                  !- Name
  {39e361f7-67cf-4ded-b12e-55a7c49ba023}, !- People Definition Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space or SpaceType Name
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:People:Definition,
  {9f74973f-45ed-480c-99ed-79ff4e41135b}, !- Handle
  Dining_Flr_6 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.39,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {45fbd815-21dc-4584-a402-3c0f9a4fd4c2}, !- Handle
  Dining_Flr_6 People,                    !- Name
  {9f74973f-45ed-480c-99ed-79ff4e41135b}, !- People Definition Name
  {7b8b6a2e-55cf-43a1-a54f-428cfc7d6d65}, !- Space or SpaceType Name
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Surface,
  {21341633-2d76-4dc6-ba6e-7e8668197188}, !- Handle
  Banquet_Flr_6_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {4ab7c9ec-f114-4158-ac44-ecccb319d58c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12d0e66d-e2f9-4bec-a9b1-cf86190b09a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {2bd216a5-f654-4121-ad49-0a4d6dfd4ae9}, !- Handle
  Room_2_Flr_3_Infiltration,              !- Name
  {dac04c19-5607-4cfb-9e19-65d4abac1eec}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {44a1267e-fcec-41e7-a005-9161b5a382dc}, !- Handle
  Basement_Ceiling_8,                     !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b2843b7-a907-4197-bab4-0ad14f3cb1c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 5 {m}
  53.95, 5.791, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {df6db8ac-161d-4a83-bceb-e1beeb7c0c1e}, !- Handle
  Lobby_Flr_1_Wall_4_West,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a518d0e-0942-41d8-94c9-1b9094cc2c64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {1a418ddb-8507-4589-85f9-7fa8f8a2fe6b}, !- Handle
  Retail_1_Flr_1 Internal Mass Definition, !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  134.1427,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d6b189b3-ff8e-4c93-8531-d8e73a61fb42}, !- Handle
  Retail_1_Flr_1 Internal Mass,           !- Name
  {1a418ddb-8507-4589-85f9-7fa8f8a2fe6b}, !- Internal Mass Definition Name
  {74956b84-d4bf-4e74-8fc1-41fa2a7b73cb}; !- Space or SpaceType Name

OS:Curve:Quadratic,
  {48252ac8-9f48-4cbb-a7ed-63eaac71703f}, !- Handle
  RACK1_RackCondFanCurve2,                !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {c0da5026-e742-4f3a-b376-3acdd87cec71}, !- Handle
  RACK2_RackCOPfTCurve,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {f40fa665-1130-4728-823c-6485158119ed}, !- Handle
  Room_2_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {dac04c19-5607-4cfb-9e19-65d4abac1eec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa34248c-cad0-4d23-a518-1d84c06e143c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {5709190f-dd9f-4528-bffa-50476577e337}, !- Handle
  Room_2_Flr_6_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {595435bc-c826-4fcd-b80b-249c35018074}, !- Handle
  Room_2_Flr_6_Lights,                    !- Name
  {5709190f-dd9f-4528-bffa-50476577e337}, !- Lights Definition Name
  {b2ad1844-6211-4b1e-8cfe-29ff6422680d}, !- Space or SpaceType Name
  {8888a5ad-55e1-4549-8a31-1847938d4068}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {f914f1c5-4903-425b-a552-78bc78fa4ed0}, !- Handle
  Corridor_Flr_3_Wall_3_South,            !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 3 {m}
  76.2, 12.497, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {29892db8-b54b-48a6-85bd-90c355808216}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:DesignSpecification:OutdoorAir,
  {b7e19fe9-de44-48ee-82c4-07e65fdd249d}, !- Handle
  SZ DSOA Room_1_Flr_3,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Meter,
  {e257e9eb-fe2a-4611-a170-5998ac85eff4}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {dacb4590-7c99-4ecd-8c00-3ca2c4643b08}, !- Handle
  Lobby_Flr_1_Wall_1_North,               !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {445c5747-9e5d-4f87-8c40-0f0f56e59abf}, !- Handle
  Room_1_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {91578aaf-2c7b-4a08-a12f-b4292f072b57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {c96658a4-8d5d-433f-ab4c-f88ca814bb89}, !- Handle
  Room_6_Flr_3 Internal Mass Definition,  !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.0349,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {154c2123-bc2b-4672-9341-2689c31be12b}, !- Handle
  Room_6_Flr_3 Internal Mass,             !- Name
  {c96658a4-8d5d-433f-ab4c-f88ca814bb89}, !- Internal Mass Definition Name
  {49330969-ee14-410f-aaac-34f62ca62427}; !- Space or SpaceType Name

OS:Surface,
  {50b134cc-1df3-4b2d-821c-8b1e9b82b927}, !- Handle
  Room_6_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {49330969-ee14-410f-aaac-34f62ca62427}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9811d909-d440-4c5f-a605-e2465abd8377}, !- Handle
  Dining_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {7b8b6a2e-55cf-43a1-a54f-428cfc7d6d65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc15db5-5037-4a26-8b7b-646f6b1a7e97}, !- Handle
  Basement_Ceiling_1,                     !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f57b94c8-5c55-4217-860c-f2dc57008c5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {b3b4a354-8a3c-4fe0-9a53-8c1c0caa1a88}, !- Handle
  Room_6_Flr_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6ad66cf2-c427-4974-8f2a-0b60b123faf4}, !- Handle
  Room_6_Flr_3_PlugMisc_Equip,            !- Name
  {b3b4a354-8a3c-4fe0-9a53-8c1c0caa1a88}, !- Electric Equipment Definition Name
  {49330969-ee14-410f-aaac-34f62ca62427}, !- Space or SpaceType Name
  {4e55cafe-3656-4b6f-b0d9-53c7957b3dfd}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {458459a6-f429-423b-8bba-e6d3eb4256d6}, !- Handle
  Room_2_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {dac04c19-5607-4cfb-9e19-65d4abac1eec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 10.056,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2483ab1f-7a3c-44bb-8872-d6c69c32e81b}, !- Handle
  Corridor_Flr_3_Wall_2_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {7ff1e276-4bac-497c-a204-8bd37c619575}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  76.707, 5.791, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  76.707, 5.791, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  81.484, 5.791, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  81.484, 5.791, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {c1b434e7-47a0-45fd-b579-f65b701e0340}, !- Handle
  Basement_MiscPlug_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a30e5cd-fd2f-4826-99dc-fe0efa3bfca9}, !- Handle
  Basement_MiscPlug_Equip,                !- Name
  {c1b434e7-47a0-45fd-b579-f65b701e0340}, !- Electric Equipment Definition Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space or SpaceType Name
  {f166626e-db7d-40e9-a7e3-b6d85eebdd74}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {45a9d2eb-f0da-454e-b44c-cdcc74bc60df}, !- Handle
  SZ DSOA Room_3_Mult9_Flr_6,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.12744,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f8531c3c-b2de-4a77-8884-fcb7e56b106c}, !- Handle
  Room_3_Mult9_Flr_6_Infiltration,        !- Name
  {8a7e5d6d-2e63-4070-9ff3-7bdeb942db99}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {53cc8ab7-575f-45d4-830a-b54a5f4351ab}, !- Handle
  Corridor_Flr_3_Wall_2_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {38f543ac-e5ad-425c-a8e8-7c6b6fb26647}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  81.805, 22.86, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  81.805, 22.86, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  80.044, 22.86, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  80.044, 22.86, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {d71034aa-f93e-452a-8044-1bd0d0c0409a}, !- Handle
  Retail_1_Flr_1_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {780c2ca3-c72c-43d0-a6e7-2bdf440410d0}, !- Handle
  Retail_1_Flr_1_Lights,                  !- Name
  {d71034aa-f93e-452a-8044-1bd0d0c0409a}, !- Lights Definition Name
  {74956b84-d4bf-4e74-8fc1-41fa2a7b73cb}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {4d815f08-234a-4909-8c6c-0ec87ade200d}, !- Handle
  Retail_1_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {74956b84-d4bf-4e74-8fc1-41fa2a7b73cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d31f471-65a8-4497-adb9-6caeff414427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc15df5-6ade-4eca-87d5-15f6270ab97d}, !- Handle
  Mech_Flr_1_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {13262a5b-d0e1-4e3b-a608-1ac294664f84}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed4a9b0-fc72-410b-84d0-65eb3766abf5}, !- Handle
  Room_2_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {b2ad1844-6211-4b1e-8cfe-29ff6422680d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e27b683-ee3c-49aa-96d9-a119f6a30343}, !- Handle
  Room_2_Flr_6_Wall_West_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {b09c4521-d194-47d9-9c98-3e1375544cfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.113, 18.484,                      !- X,Y,Z Vertex 1 {m}
  0, 22.113, 17.264,                      !- X,Y,Z Vertex 2 {m}
  0, 15.072, 17.264,                      !- X,Y,Z Vertex 3 {m}
  0, 15.072, 18.484;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b09c4521-d194-47d9-9c98-3e1375544cfb}, !- Handle
  Room_2_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {a56655c9-5902-46c7-af0a-e0223d5ec22c}, !- Construction Name
  {b2ad1844-6211-4b1e-8cfe-29ff6422680d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {50952ee6-91c3-4521-aa5d-6002040d069a}, !- Handle
  Kitchen_Flr_6_Infiltration,             !- Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Construction,
  {d301b71f-2791-49ac-a2bf-b12095b31306}, !- Handle
  DropCeiling,                            !- Name
  ,                                       !- Surface Rendering Name
  {94fce89e-670d-44fa-ae5b-63e23895e32b}; !- Layer 1

OS:Surface,
  {82b650a0-8654-4185-b4bd-03da344c15e8}, !- Handle
  Storage_Flr_1_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {f823b097-dbc0-41f8-8cb0-c0b702939c43}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf64dad-9b05-420b-8e6d-7a586c05ace0}, !- Handle
  Retail_1_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {c1a1618e-08dc-43e4-8374-744283df82dd}, !- Construction Name
  {74956b84-d4bf-4e74-8fc1-41fa2a7b73cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {1f5529ab-1660-4c12-989f-8156395f6c32}, !- Handle
  Corridor_Flr_6 Internal Mass Definition, !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  824.2494,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a696665f-666b-47fb-bd29-4347d22b797c}, !- Handle
  Corridor_Flr_6 Internal Mass,           !- Name
  {1f5529ab-1660-4c12-989f-8156395f6c32}, !- Internal Mass Definition Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c39a72e1-99e8-4133-a5d3-0e553c82030a}, !- Handle
  Mech_Flr_1_Infiltration,                !- Name
  {13262a5b-d0e1-4e3b-a608-1ac294664f84}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {5e7e8324-53a7-45c5-9036-4aa08ad1e9fe}, !- Handle
  Kitchen_SWH_SCH,                        !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 01:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 04:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.25,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.6,                                    !- Field 14
  Until: 09:00,                           !- Field 15
  0.55,                                   !- Field 16
  Until: 10:00,                           !- Field 17
  0.45,                                   !- Field 18
  Until: 11:00,                           !- Field 19
  0.4,                                    !- Field 20
  Until: 12:00,                           !- Field 21
  0.45,                                   !- Field 22
  Until: 13:00,                           !- Field 23
  0.4,                                    !- Field 24
  Until: 14:00,                           !- Field 25
  0.35,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.3,                                    !- Field 28
  Until: 18:00,                           !- Field 29
  0.4,                                    !- Field 30
  Until: 19:00,                           !- Field 31
  0.55,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.6,                                    !- Field 34
  Until: 21:00,                           !- Field 35
  0.5,                                    !- Field 36
  Until: 22:00,                           !- Field 37
  0.55,                                   !- Field 38
  Until: 23:00,                           !- Field 39
  0.45,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.25,                                   !- Field 42
  For: Saturday WinterDesignDay,          !- Field 43
  Until: 01:00,                           !- Field 44
  0.2,                                    !- Field 45
  Until: 04:00,                           !- Field 46
  0.15,                                   !- Field 47
  Until: 05:00,                           !- Field 48
  0.2,                                    !- Field 49
  Until: 06:00,                           !- Field 50
  0.25,                                   !- Field 51
  Until: 07:00,                           !- Field 52
  0.4,                                    !- Field 53
  Until: 10:00,                           !- Field 54
  0.5,                                    !- Field 55
  Until: 11:00,                           !- Field 56
  0.45,                                   !- Field 57
  Until: 13:00,                           !- Field 58
  0.5,                                    !- Field 59
  Until: 14:00,                           !- Field 60
  0.45,                                   !- Field 61
  Until: 16:00,                           !- Field 62
  0.4,                                    !- Field 63
  Until: 17:00,                           !- Field 64
  0.35,                                   !- Field 65
  Until: 18:00,                           !- Field 66
  0.4,                                    !- Field 67
  Until: 20:00,                           !- Field 68
  0.55,                                   !- Field 69
  Until: 21:00,                           !- Field 70
  0.5,                                    !- Field 71
  Until: 22:00,                           !- Field 72
  0.55,                                   !- Field 73
  Until: 23:00,                           !- Field 74
  0.4,                                    !- Field 75
  Until: 24:00,                           !- Field 76
  0.3,                                    !- Field 77
  For: Sunday Holidays AllOtherDays,      !- Field 78
  Until: 01:00,                           !- Field 79
  0.25,                                   !- Field 80
  Until: 05:00,                           !- Field 81
  0.2,                                    !- Field 82
  Until: 06:00,                           !- Field 83
  0.3,                                    !- Field 84
  Until: 09:00,                           !- Field 85
  0.5,                                    !- Field 86
  Until: 10:00,                           !- Field 87
  0.55,                                   !- Field 88
  Until: 12:00,                           !- Field 89
  0.5,                                    !- Field 90
  Until: 14:00,                           !- Field 91
  0.4,                                    !- Field 92
  Until: 17:00,                           !- Field 93
  0.3,                                    !- Field 94
  Until: 18:00,                           !- Field 95
  0.4,                                    !- Field 96
  Until: 20:00,                           !- Field 97
  0.5,                                    !- Field 98
  Until: 21:00,                           !- Field 99
  0.4,                                    !- Field 100
  Until: 22:00,                           !- Field 101
  0.5,                                    !- Field 102
  Until: 23:00,                           !- Field 103
  0.4,                                    !- Field 104
  Until: 24:00,                           !- Field 105
  0.2;                                    !- Field 106

OS:Surface,
  {57f1149d-710f-4041-ae30-bae50b30f244}, !- Handle
  Room_3_Mult9_Flr_6_Floor,               !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {8a7e5d6d-2e63-4070-9ff3-7bdeb942db99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 16.152;                   !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {81aed0f1-88be-4393-9eb0-1185de9fe81c}, !- Handle
  Banquet_Flr_6 Internal Mass Definition, !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  663.3149,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5d09113d-5a4f-4aef-965f-ce1a10a25288}, !- Handle
  Banquet_Flr_6 Internal Mass,            !- Name
  {81aed0f1-88be-4393-9eb0-1185de9fe81c}, !- Internal Mass Definition Name
  {4ab7c9ec-f114-4158-ac44-ecccb319d58c}; !- Space or SpaceType Name

OS:Surface,
  {652ccf83-7b7e-42a8-9bb9-a4c7a255d51a}, !- Handle
  Mech_Flr_1_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {13262a5b-d0e1-4e3b-a608-1ac294664f84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c491ff2-5aea-41eb-ba2a-b5f2d9bd2384}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {e3185f0f-3198-4512-adbd-a00002f0ee98}, !- Handle
  Mech_Flr_1_MiscPlug_Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3e8c51bf-07bc-4eba-a32e-818ad379972f}, !- Handle
  Mech_Flr_1_MiscPlug_Equip,              !- Name
  {e3185f0f-3198-4512-adbd-a00002f0ee98}, !- Electric Equipment Definition Name
  {13262a5b-d0e1-4e3b-a608-1ac294664f84}, !- Space or SpaceType Name
  {f166626e-db7d-40e9-a7e3-b6d85eebdd74}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ShadowCalculation,
  {358d6200-4a48-4a7d-8165-8b016f84b99e}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Lights:Definition,
  {60bf20fc-d667-4649-8433-741da0169f9e}, !- Handle
  Laundry_Flr_1_Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {27410550-fdff-4612-b5ea-d5d788ea49e8}, !- Handle
  Laundry_Flr_1_Lights,                   !- Name
  {60bf20fc-d667-4649-8433-741da0169f9e}, !- Lights Definition Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {dbc977b7-6a2b-46d2-b17d-02df380bb05c}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {cecf87d2-c79d-4750-9074-367397c646f4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:InternalMass:Definition,
  {a26a2e09-1eef-4a48-a08e-88b5aa5b1219}, !- Handle
  Room_4_Mult19_Flr_3 Internal Mass Definition, !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  49.0611,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {16e031bf-7d9b-4d90-a796-15c1ba543ad1}, !- Handle
  Room_4_Mult19_Flr_3 Internal Mass,      !- Name
  {a26a2e09-1eef-4a48-a08e-88b5aa5b1219}, !- Internal Mass Definition Name
  {29114ab0-74a7-4729-b287-6276c25058fc}; !- Space or SpaceType Name

OS:Surface,
  {b48a91f4-ab9e-4d04-9cf5-38b9da34bc67}, !- Handle
  Lobby_Flr_1_Wall_2_North,               !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {744c1730-aba3-4ab4-bb28-85077e9027f2}, !- Handle
  Room_1_Flr_6 Internal Mass Definition,  !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.044,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {51ea8ddf-e691-4088-9cec-b99ea694a611}, !- Handle
  Room_1_Flr_6 Internal Mass,             !- Name
  {744c1730-aba3-4ab4-bb28-85077e9027f2}, !- Internal Mass Definition Name
  {7e51c944-e3a8-4021-aa0f-5102f788fe18}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {1bd702f5-473d-480a-9af2-e7bde2ee5adf}, !- Handle
  Room_5_Flr_3 Internal Mass Definition,  !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.044,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {99aa3e0b-1469-4eab-bc71-00b86a8469d7}, !- Handle
  Room_5_Flr_3 Internal Mass,             !- Name
  {1bd702f5-473d-480a-9af2-e7bde2ee5adf}, !- Internal Mass Definition Name
  {15bfc3de-403b-4059-bec9-a48f5065181f}; !- Space or SpaceType Name

OS:Surface,
  {66012ddf-3917-4187-a3c2-ca507f608b52}, !- Handle
  Room_4_Mult19_Flr_3_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {29114ab0-74a7-4729-b287-6276c25058fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6345e43c-afbe-4822-be15-24125cdbe8d6}, !- Handle
  Mech_Flr_1_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {13262a5b-d0e1-4e3b-a608-1ac294664f84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {c93c15cd-aed9-4ccb-aec1-e99688cf79cd}, !- Handle
  Room_3_Mult9_Flr_6 Internal Mass Definition, !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  49.0611,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {866d9e3a-e719-4928-b871-8f4c6c90b39d}, !- Handle
  Room_3_Mult9_Flr_6 Internal Mass,       !- Name
  {c93c15cd-aed9-4ccb-aec1-e99688cf79cd}, !- Internal Mass Definition Name
  {8a7e5d6d-2e63-4070-9ff3-7bdeb942db99}; !- Space or SpaceType Name

OS:Surface,
  {baf47c43-a717-4430-a74a-eff3842de474}, !- Handle
  Banquet_Flr_6_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {4ab7c9ec-f114-4158-ac44-ecccb319d58c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0145d337-2bbe-4e36-b8dd-a8e47bffc8f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e96b311-826c-4082-8d33-1cfc30d0ed6a}, !- Handle
  Corridor_Flr_3_Floor_1,                 !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 4 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 5 {m}
  4.572, 22.86, 7.008;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1c99c1a3-80ec-476c-ba50-0b7929a0c09b}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  {01303fe1-36b6-4b4a-962c-9a5d89f3f4cc}, !- Construction Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 22.86, -2.439,                       !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {ce3add38-cd39-405f-a1f8-44ebd50aeef0}, !- Handle
  Room_1_Flr_6_Infiltration,              !- Name
  {7e51c944-e3a8-4021-aa0f-5102f788fe18}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {453e3f73-2f4d-4080-9923-42f1788a3ec6}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

OS:ScheduleTypeLimits,
  {1e0135a4-7d87-4544-9f07-0133850306ee}, !- Handle
  {40eb60c5-dd5b-46d3-a3e1-b44de288cd28}; !- Name

OS:Schedule:Compact,
  {318201d6-b3f8-4455-aceb-f1d85aa8a086}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {859f6d65-0696-4378-b638-6844f2a9fa3e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:People:Definition,
  {99396e3c-70e2-4fcb-b250-1f16b896b041}, !- Handle
  Basement People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  37.16,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d10dcd68-342c-4c04-92bc-8773be414e5f}, !- Handle
  Basement People,                        !- Name
  {99396e3c-70e2-4fcb-b250-1f16b896b041}, !- People Definition Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}, !- Space or SpaceType Name
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {741706d5-1039-4bd7-ba38-668ac417ead9}, !- Handle
  Room_2_Flr_3_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {03b8e615-2c45-488d-85cc-20cf3c7ca23f}, !- Handle
  Room_2_Flr_3_Lights,                    !- Name
  {741706d5-1039-4bd7-ba38-668ac417ead9}, !- Lights Definition Name
  {dac04c19-5607-4cfb-9e19-65d4abac1eec}, !- Space or SpaceType Name
  {8888a5ad-55e1-4549-8a31-1847938d4068}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {538541ab-0927-48be-9129-549e14d273f1}, !- Handle
  Room_2_Flr_3_Wall_North_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {04ab9558-7ad3-41f0-beb0-5eaa08c01d57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.172, 22.86, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  4.172, 22.86, 8.1128,                   !- X,Y,Z Vertex 2 {m}
  0.4, 22.86, 8.1128,                     !- X,Y,Z Vertex 3 {m}
  0.4, 22.86, 9.3318;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {783e7f19-5bf9-4a8a-815e-59fd80626431}, !- Handle
  Laundry_Flr_1_Infiltration,             !- Name
  {3b17ceed-08e1-4533-9aa9-a4a8ebef1b2e}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c301db23-1b19-426d-855e-b1154b5231a1}, !- Handle
  Corridor_Flr_3_Infiltration,            !- Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {ec79c1a2-9f29-4e93-ad14-0b628c0454a2}, !- Handle
  Room_1_Flr_3_Wall_South_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {1310ac80-e484-437e-a6ac-6021c2f0258f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.4, 5.791, 9.3318,                     !- X,Y,Z Vertex 1 {m}
  0.4, 5.791, 8.1128,                     !- X,Y,Z Vertex 2 {m}
  4.172, 5.791, 8.1128,                   !- X,Y,Z Vertex 3 {m}
  4.172, 5.791, 9.3318;                   !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {9e3c6a35-1d1b-4468-aed3-679531680846}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {0bb4c151-c7b0-4d3a-90ff-9ce07d864893}, !- Handle
  Corridor_Flr_3_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {a9cf0080-2c05-4d1a-9d72-32a9ff9a1539}, !- Handle
  Cafe_Flr_1_Infiltration,                !- Name
  {7ef9287d-882d-4500-a755-c069cbdcaef1}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:People:Definition,
  {b02c9a76-5bb4-463a-91da-50a52f79b69b}, !- Handle
  Room_1_Flr_6 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  26.01,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {775f601d-5776-4b3f-98d7-0b99853ab0a6}, !- Handle
  Room_1_Flr_6 People,                    !- Name
  {b02c9a76-5bb4-463a-91da-50a52f79b69b}, !- People Definition Name
  {7e51c944-e3a8-4021-aa0f-5102f788fe18}, !- Space or SpaceType Name
  {80781199-0245-464d-9e1f-2140fe30ad2b}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d23cd124-a2c5-4611-bf98-dac670ecbcdb}, !- Handle
  SZ DSOA Kitchen_Flr_6,                  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3713cce1-9260-4d8b-a4cd-6006aeb5958b}, !- Handle
  Lobby_Flr_1_Infiltration,               !- Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bcc19c55-4bae-45ff-a611-833a20211d19}, !- Handle
  Room_5_Flr_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {31b660a5-27de-4e7a-b09a-e59896bd45f0}, !- Handle
  Room_5_Flr_3_PlugMisc_Equip,            !- Name
  {bcc19c55-4bae-45ff-a611-833a20211d19}, !- Electric Equipment Definition Name
  {15bfc3de-403b-4059-bec9-a48f5065181f}, !- Space or SpaceType Name
  {4e55cafe-3656-4b6f-b0d9-53c7957b3dfd}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {b2184143-8dea-4f50-b6e9-accb0281cbdd}, !- Handle
  Room_6_Flr_3_Wall_North_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {d936f6f5-73c5-4a10-a14e-4a8d64f61a58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.163, 22.86, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  86.163, 22.86, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  82.391, 22.86, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  82.391, 22.86, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {5e6d33f4-27fb-4100-9606-d3ba9af23a93}, !- Handle
  Banquet_Flr_6 People Definition,        !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.39,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {36ea015b-358f-4df7-8ef7-ffccc15e50c8}, !- Handle
  Banquet_Flr_6 People,                   !- Name
  {5e6d33f4-27fb-4100-9606-d3ba9af23a93}, !- People Definition Name
  {4ab7c9ec-f114-4158-ac44-ecccb319d58c}, !- Space or SpaceType Name
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Surface,
  {0145d337-2bbe-4e36-b8dd-a8e47bffc8f2}, !- Handle
  Corridor_Flr_6_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {594ccc14-4839-4701-8802-60d6d5fd99af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baf47c43-a717-4430-a74a-eff3842de474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a9c9d9f-b16b-4056-a939-da73472e6f71}, !- Handle
  Room_6_Flr_3_Wall_East_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {50b134cc-1df3-4b2d-821c-8b1e9b82b927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 15.072, 9.3318,                 !- X,Y,Z Vertex 1 {m}
  86.563, 15.072, 8.1128,                 !- X,Y,Z Vertex 2 {m}
  86.563, 22.113, 8.1128,                 !- X,Y,Z Vertex 3 {m}
  86.563, 22.113, 9.3318;                 !- X,Y,Z Vertex 4 {m}

OS:Material,
  {4f08a086-32cd-4a02-936c-eafdc15cbea1}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Surface,
  {da34a2b8-25a3-4dec-99dc-91b207983555}, !- Handle
  Room_6_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {49330969-ee14-410f-aaac-34f62ca62427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {001e4719-3d37-4043-ab83-25893dc895ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {d74a2712-0725-4925-b8b7-cb33be12eb19}, !- Handle
  Mech_Flr_1_Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d75f42af-53e7-4e5d-b07e-cda6f3810e9d}, !- Handle
  Mech_Flr_1_Lights,                      !- Name
  {d74a2712-0725-4925-b8b7-cb33be12eb19}, !- Lights Definition Name
  {13262a5b-d0e1-4e3b-a608-1ac294664f84}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Sizing:Parameters,
  {bbddeff3-2895-48b5-9e33-29f7c9d20294}, !- Handle
  1.33,                                   !- Heating Sizing Factor
  1.33,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Meter,
  {cc76deff-fdf5-4d57-b94d-b32169bbd071}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ElectricEquipment:Definition,
  {0d11eb02-4517-4a08-8e0e-9b65ea076405}, !- Handle
  Kitchen_Flr_6_MiscElec_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52481,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {cba2afc7-89a0-4369-be59-94d51254d512}, !- Handle
  Kitchen_Flr_6_MiscElec_Equip,           !- Name
  {0d11eb02-4517-4a08-8e0e-9b65ea076405}, !- Electric Equipment Definition Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space or SpaceType Name
  {ea8ba95b-28cd-491d-8a8f-893663173351}, !- Schedule Name
  ,                                       !- Multiplier
  MiscElec;                               !- End-Use Subcategory

OS:Surface,
  {7d1c21ae-b1cd-4577-aea6-acefbf60f2f5}, !- Handle
  Lobby_Flr_1_Wall_3_North,               !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94aff7c8-df51-4e4e-b883-87f5a4ecbf7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {47000445-bbc1-4a82-8f29-6fe7bd138488}, !- Handle
  Room_6_Flr_3_Infiltration,              !- Name
  {49330969-ee14-410f-aaac-34f62ca62427}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {532a0d25-dc6c-48fe-a86a-0a1b1fcd3875}, !- Handle
  Room_3_Mult19_Flr_3_Floor,              !- Name
  Floor,                                  !- Surface Type
  {fc38b77f-efbb-4022-b966-ca439411993b}, !- Construction Name
  {daabbcf7-73d9-4fea-b43f-6158a240fee1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49db6a6d-96ea-415e-b269-e7f3e53f584c}, !- Handle
  Room_1_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {7e51c944-e3a8-4021-aa0f-5102f788fe18}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {c99d9690-cc45-4b00-ab28-94ae254041d4}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SubSurface,
  {784ebb7e-029e-4934-9f82-559738e90707}, !- Handle
  Cafe_Flr_1_Wall_South_Window,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f0ddb81-a60d-4b57-a647-f2e70fa77e1d}, !- Construction Name
  {e72532b8-5535-49b7-bbc8-c911c56b3a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.881, 0, 2.286,                       !- X,Y,Z Vertex 1 {m}
  54.881, 0, 0.152,                       !- X,Y,Z Vertex 2 {m}
  85.631, 0, 0.152,                       !- X,Y,Z Vertex 3 {m}
  85.631, 0, 2.286;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e72532b8-5535-49b7-bbc8-c911c56b3a06}, !- Handle
  Cafe_Flr_1_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {7ef9287d-882d-4500-a755-c069cbdcaef1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  86.563, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {f2ef9896-2686-466a-9a3f-4f8a8e310647}, !- Handle
  Lobby_Flr_1_Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {5cecc151-8cc6-43e9-9432-bfd462487806}, !- Handle
  Lobby_Flr_1_Lights,                     !- Name
  {f2ef9896-2686-466a-9a3f-4f8a8e310647}, !- Lights Definition Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {94c4b8d2-4e07-4037-b40e-ce4c2ebb289a}, !- Handle
  Room_2_Flr_3 Internal Mass Definition,  !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.0349,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0cb734da-00c6-4793-a239-4f81b53845b4}, !- Handle
  Room_2_Flr_3 Internal Mass,             !- Name
  {94c4b8d2-4e07-4037-b40e-ce4c2ebb289a}, !- Internal Mass Definition Name
  {dac04c19-5607-4cfb-9e19-65d4abac1eec}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {35e5ea3f-1d5b-48df-b5b0-fe0b87e84cc2}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {41373e4b-60ca-4148-a8d5-43db926f1313}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Lights:Definition,
  {edc22bb9-7dd7-46d5-aa96-e69a69d464bf}, !- Handle
  Banquet_Flr_6_Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {db5c1110-d8c5-47f9-aad6-029778187a6c}, !- Handle
  Banquet_Flr_6_Lights,                   !- Name
  {edc22bb9-7dd7-46d5-aa96-e69a69d464bf}, !- Lights Definition Name
  {4ab7c9ec-f114-4158-ac44-ecccb319d58c}, !- Space or SpaceType Name
  {a5b57c69-341d-433e-9a3a-7922e7735ac3}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {240ea0b4-4cb1-4bde-83e2-22f8228a61f0}, !- Handle
  SZ DSOA Room_2_Flr_3,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {fdf30274-84b4-4101-b1bb-da5cedcc4766}, !- Handle
  Room_3_Mult9_Flr_6_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {33bbf654-6455-4fdc-a085-f0cc0e61cad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.159, 5.791, 18.484,                   !- X,Y,Z Vertex 1 {m}
  5.159, 5.791, 17.264,                   !- X,Y,Z Vertex 2 {m}
  10.691, 5.791, 17.264,                  !- X,Y,Z Vertex 3 {m}
  10.691, 5.791, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {c207c7d9-c53b-484a-ad78-691c108b63d3}, !- Handle
  Retail_1_Flr_1 People Definition,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.19,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a934d037-531a-4a8d-a537-b15d740b46c7}, !- Handle
  Retail_1_Flr_1 People,                  !- Name
  {c207c7d9-c53b-484a-ad78-691c108b63d3}, !- People Definition Name
  {74956b84-d4bf-4e74-8fc1-41fa2a7b73cb}, !- Space or SpaceType Name
  {d5767bac-1854-4e23-b787-9044a2727bf1}, !- Number of People Schedule Name
  {fa0b0819-9b3c-4e7a-a066-25d10910da24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3f6f3652-b224-449f-a3e5-9576374e3a42}, !- Work Efficiency Schedule Name
  {102d6805-d431-4b6a-abfc-d5250310dd69}, !- Clothing Insulation Schedule Name
  {678cbac1-e1ef-464c-bc8c-05e19946a491}; !- Air Velocity Schedule Name

OS:Schedule:Compact,
  {79248dc3-51ae-4099-a302-e2ee392b3bcf}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  {2afbb0da-dc1a-4cd2-aa06-ec9556a06bb4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Surface,
  {8327ffbb-c5ab-4a85-b472-13830381ce41}, !- Handle
  Corridor_Flr_3_Ceiling_1,               !- Name
  RoofCeiling,                            !- Surface Type
  {17ea613b-e997-4114-913b-5f9f18043d3d}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 4 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 5 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {19160ce8-3219-42e1-a66e-a20367d9e5e0}, !- Handle
  Storage_Flr_1_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {f823b097-dbc0-41f8-8cb0-c0b702939c43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {30664257-95e9-47ca-93e6-b36ae236918a}, !- Handle
  SZ DSOA Basement,                       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {b9630a19-123d-4278-8891-82233c11dd5f}, !- Handle
  Dining_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {c1a1618e-08dc-43e4-8374-744283df82dd}, !- Construction Name
  {7b8b6a2e-55cf-43a1-a54f-428cfc7d6d65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5885da08-0cc5-4456-b960-5f71d5991ff8}, !- Handle
  Lobby_Flr_1_Ceiling_2,                  !- Name
  RoofCeiling,                            !- Surface Type
  {c1a1618e-08dc-43e4-8374-744283df82dd}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {b1cc03b3-057f-4c43-8b4d-4acc9be5354a}, !- Handle
  Storage_Flr_1 Internal Mass Definition, !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  189.5185,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8e35a09f-e224-4920-9987-06df2fc38221}, !- Handle
  Storage_Flr_1 Internal Mass,            !- Name
  {b1cc03b3-057f-4c43-8b4d-4acc9be5354a}, !- Internal Mass Definition Name
  {f823b097-dbc0-41f8-8cb0-c0b702939c43}; !- Space or SpaceType Name

OS:Surface,
  {2f4a00a5-0356-4a4e-b1f2-0057ef7cffb0}, !- Handle
  Room_2_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {c1a1618e-08dc-43e4-8374-744283df82dd}, !- Construction Name
  {b2ad1844-6211-4b1e-8cfe-29ff6422680d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {074e0eba-b740-4595-a7e2-726f35d1e898}, !- Handle
  Room_3_Mult19_Flr_3_Infiltration,       !- Name
  {daabbcf7-73d9-4fea-b43f-6158a240fee1}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material,
  {6449c15b-83e3-4196-9876-882a87780ab2}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Surface,
  {1c8d06ed-fb89-433e-add6-35054b6463ec}, !- Handle
  Dining_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {7b8b6a2e-55cf-43a1-a54f-428cfc7d6d65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05c82edb-e5bd-454e-8541-cf861cf634a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {54941915-e394-44ed-a5f2-f65a1b2ea00b}, !- Handle
  Basement Internal Mass Definition,      !- Name
  {e45dc71c-49b9-492b-a41c-92fc032d9f78}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  3957.6604,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7b0bd7ef-e776-4d18-867f-76bed0431258}, !- Handle
  Basement Internal Mass,                 !- Name
  {54941915-e394-44ed-a5f2-f65a1b2ea00b}, !- Internal Mass Definition Name
  {9119b32b-b147-46f5-8a63-b0dc0cd0cf6a}; !- Space or SpaceType Name

OS:Surface,
  {d7940d89-11e3-4661-a524-9c29cc87332b}, !- Handle
  Kitchen_Flr_6_Wall_1_West,              !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {992a5ace-af67-4998-85fa-4304d3507674}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {dcca3085-35ab-46d6-b11b-e501f56c4e6b}, !- Handle
  Room_1_Flr_6_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b323e53e-895f-479d-998d-63c345c8d77f}, !- Handle
  Room_1_Flr_6_PlugMisc_Equip,            !- Name
  {dcca3085-35ab-46d6-b11b-e501f56c4e6b}, !- Electric Equipment Definition Name
  {7e51c944-e3a8-4021-aa0f-5102f788fe18}, !- Space or SpaceType Name
  {4e55cafe-3656-4b6f-b0d9-53c7957b3dfd}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {7bb7ace5-0ffe-445e-aa9a-6ad660d9f5a4}, !- Handle
  Lobby_Flr_1_Wall_2_South,               !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {207d08c6-8e1b-492b-a9c1-ac991a287f6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {ceaf9ae6-ce92-4f50-bdc7-bd01d73ac13b}, !- Handle
  Cafe_Flr_1_MiscPlug_Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {53bc27cc-67d4-4047-a20b-166302e8bd44}, !- Handle
  Cafe_Flr_1_MiscPlug_Equip,              !- Name
  {ceaf9ae6-ce92-4f50-bdc7-bd01d73ac13b}, !- Electric Equipment Definition Name
  {7ef9287d-882d-4500-a755-c069cbdcaef1}, !- Space or SpaceType Name
  {f166626e-db7d-40e9-a7e3-b6d85eebdd74}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Schedule:Compact,
  {3898c89f-c8d6-425a-8fc9-d86785037eec}, !- Handle
  PlantOnSched,                           !- Name
  {2afbb0da-dc1a-4cd2-aa06-ec9556a06bb4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Surface,
  {001e4719-3d37-4043-ab83-25893dc895ce}, !- Handle
  Corridor_Flr_3_Wall_4_East,             !- Name
  Wall,                                   !- Surface Type
  {e2b90dba-3ef3-4d79-afe4-48768948ed41}, !- Construction Name
  {b7fc9807-74cf-43fd-8b5f-48b090cd0fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da34a2b8-25a3-4dec-99dc-91b207983555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {ae70dec1-4346-4576-8859-5e20fdf16174}, !- Handle
  Room_2_Flr_6_Infiltration,              !- Name
  {b2ad1844-6211-4b1e-8cfe-29ff6422680d}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d0c6eae0-292c-4b44-aee0-c60f44781de2}, !- Handle
  Room_2_Flr_6_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d94bb266-e38c-4c2b-8668-7bfb18c2a5ee}, !- Handle
  Room_2_Flr_6_PlugMisc_Equip,            !- Name
  {d0c6eae0-292c-4b44-aee0-c60f44781de2}, !- Electric Equipment Definition Name
  {b2ad1844-6211-4b1e-8cfe-29ff6422680d}, !- Space or SpaceType Name
  {4e55cafe-3656-4b6f-b0d9-53c7957b3dfd}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {28ba4f76-b022-48b8-a77f-095a541c72c7}, !- Handle
  Kitchen_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {c1a1618e-08dc-43e4-8374-744283df82dd}, !- Construction Name
  {1a16ef1e-35e7-45ff-9942-036d89d93415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

OS:RunPeriod,
  {be6f56ff-8c08-44a3-ba59-e3b088e168f2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {ce2ee294-fdeb-40db-a888-5993dea097db}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:SpaceInfiltration:DesignFlowRate,
  {cfcacc38-55b0-43cc-9059-282bf43e505e}, !- Handle
  Banquet_Flr_6_Infiltration,             !- Name
  {4ab7c9ec-f114-4158-ac44-ecccb319d58c}, !- Space or SpaceType Name
  {c4ac0780-00ea-45f3-b2fb-faa5ffb8191d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {0b7cd5da-4747-49dc-8295-be90df758d14}, !- Handle
  Room_2_Flr_6_Wall_North_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b59647de-71d3-4751-a017-67baeac3de86}, !- Construction Name
  {4ed4a9b0-fc72-410b-84d0-65eb3766abf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.172, 22.86, 18.484,                   !- X,Y,Z Vertex 1 {m}
  4.172, 22.86, 17.264,                   !- X,Y,Z Vertex 2 {m}
  0.4, 22.86, 17.264,                     !- X,Y,Z Vertex 3 {m}
  0.4, 22.86, 18.484;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f2a1b1c-35c8-44d2-8312-541e4b0ca56d}, !- Handle
  Lobby_Flr_1_Wall_1_West,                !- Name
  Wall,                                   !- Surface Type
  {0e8599ba-b637-418c-81eb-a64adb790583}, !- Construction Name
  {8379369a-864c-49ba-92a1-4e82b6af8fa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                      !- X,Y,Z Vertex 4 {m}

