
OS:Version,
  {ebe20fd0-9043-4068-be0f-cc826e1a5833}, !- Handle
  1.3.0;                                  !- Version Identifier

OS:Site,
  {d6a9dfa9-bf15-4e22-8cd2-c22a64dcfcb5}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {f80a8c70-e762-4868-ab67-c5c0f29693b9}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Lights:Definition,
  {506a8f4e-6cae-4508-8875-dbc8e071b511}, !- Handle
  T S1 Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7ca15e88-de14-4da4-b2b9-769f7159cd15}, !- Handle
  T S1 Apartment_Lights,                  !- Name
  {506a8f4e-6cae-4508-8875-dbc8e071b511}, !- Lights Definition Name
  {c378b352-0769-4628-b86e-b61c6c4a874f}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {5a414da5-6394-4f1b-a90e-cc065b80e54b}, !- Handle
  T S1 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3fd12ba-5e15-4acf-9d5b-7ca4b6421545}, !- Zone Air Inlet Port List
  {ad8b211c-c374-46e2-8061-8a5b27c7f48b}, !- Zone Air Exhaust Port List
  {b516f513-8048-4fa0-98e2-09cdc8c5c785}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba4d89e1-86a2-411a-844c-69889fb004a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45cc86d4-740e-4a33-86ec-146fcfa8f154}, !- Handle
  {0bcb24a9-9c09-4d84-9ce7-327377c4a925}, !- Name
  {b516f513-8048-4fa0-98e2-09cdc8c5c785}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b516f513-8048-4fa0-98e2-09cdc8c5c785}, !- Handle
  {d5cf207f-5647-48ce-b114-da7591871ee4}, !- Name
  {5a414da5-6394-4f1b-a90e-cc065b80e54b}, !- Source Object
  11,                                     !- Outlet Port
  {45cc86d4-740e-4a33-86ec-146fcfa8f154}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3fd12ba-5e15-4acf-9d5b-7ca4b6421545}, !- Handle
  {170b2ffd-abdb-4b1b-b9f6-d92d6020a6a5}, !- Name
  {5a414da5-6394-4f1b-a90e-cc065b80e54b}; !- HVAC Component

OS:PortList,
  {ad8b211c-c374-46e2-8061-8a5b27c7f48b}, !- Handle
  {c2798d23-c1b3-47dd-a678-f21b19a7da4d}, !- Name
  {5a414da5-6394-4f1b-a90e-cc065b80e54b}; !- HVAC Component

OS:Sizing:Zone,
  {754d8f1d-1eaf-44f6-9d78-2093b8214149}, !- Handle
  {5a414da5-6394-4f1b-a90e-cc065b80e54b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cb305910-c237-460d-b1bb-fabf53a3b534}, !- Handle
  {13eebcc2-893a-4c77-ab81-e02627570afa}, !- Name
  {5a414da5-6394-4f1b-a90e-cc065b80e54b}; !- Thermal Zone

OS:Space,
  {c378b352-0769-4628-b86e-b61c6c4a874f}, !- Handle
  T S1 Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {5a414da5-6394-4f1b-a90e-cc065b80e54b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {ba4d89e1-86a2-411a-844c-69889fb004a5}, !- Handle
  {24ca2d95-a1df-41c1-9227-8681e77aa2c5}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Handle
  APT_HTGSETP_SCH,                        !- Name
  {f71f1d30-23d7-4856-8ac6-b88738e04fea}, !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR:AllDays,                            !- Field 2
  UNTIL: 24:00,                           !- Field 3
  21.1;                                   !- Field 4

OS:ScheduleTypeLimits,
  {f71f1d30-23d7-4856-8ac6-b88738e04fea}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}, !- Handle
  APT_CLGSETP_SCH,                        !- Name
  {f71f1d30-23d7-4856-8ac6-b88738e04fea}, !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR:AllDays,                            !- Field 2
  UNTIL: 24:00,                           !- Field 3
  23.9;                                   !- Field 4

OS:Schedule:Compact,
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Handle
  APT_LIGHT_SCH,                          !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 04:00,                           !- Field 3
  0.067,                                  !- Field 4
  Until: 05:00,                           !- Field 5
  0.187,                                  !- Field 6
  Until: 06:00,                           !- Field 7
  0.394,                                  !- Field 8
  Until: 07:00,                           !- Field 9
  0.440,                                  !- Field 10
  Until: 08:00,                           !- Field 11
  0.393,                                  !- Field 12
  Until: 09:00,                           !- Field 13
  0.172,                                  !- Field 14
  Until: 15:00,                           !- Field 15
  0.119,                                  !- Field 16
  Until: 16:00,                           !- Field 17
  0.206,                                  !- Field 18
  Until: 17:00,                           !- Field 19
  0.439,                                  !- Field 20
  Until: 18:00,                           !- Field 21
  0.616,                                  !- Field 22
  Until: 19:00,                           !- Field 23
  0.829,                                  !- Field 24
  Until: 20:00,                           !- Field 25
  0.986,                                  !- Field 26
  Until: 21:00,                           !- Field 27
  1.0,                                    !- Field 28
  Until: 22:00,                           !- Field 29
  0.692,                                  !- Field 30
  Until: 23:00,                           !- Field 31
  0.384,                                  !- Field 32
  Until: 24:00,                           !- Field 33
  0.160;                                  !- Field 34

OS:ScheduleTypeLimits,
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Curve:Biquadratic,
  {57fee475-022e-4454-96e5-ae0a4d90107c}, !- Handle
  Cool-EIR-fT,                            !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {3679c96d-77ad-409a-aa9e-e20362360e4d}, !- Handle
  t Roof SWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7658f0c5-c040-4ada-982e-a37a76595ca9}, !- Construction Name
  {d78f4b41-ff29-4103-9db3-a7a20c09a5ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {7658f0c5-c040-4ada-982e-a37a76595ca9}, !- Handle
  IEAD Res Roof,                          !- Name
  ,                                       !- Surface Rendering Name
  {f3892da3-018f-4ae9-8f35-0a4f1b427b60}, !- Layer 1
  {706420e5-c166-4307-bbe0-bed17951adec}, !- Layer 2
  {c4b4b14f-5ed2-4643-9685-1860ae275d86}; !- Layer 3

OS:Material,
  {f3892da3-018f-4ae9-8f35-0a4f1b427b60}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {706420e5-c166-4307-bbe0-bed17951adec}, !- Handle
  IEAD Res Roof Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c4b4b14f-5ed2-4643-9685-1860ae275d86}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:ThermalZone,
  {47ee773f-9c35-4e05-b31a-512e3e99169e}, !- Handle
  T SW Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e746fd6b-4b63-4830-a622-0a90327f8da5}, !- Zone Air Inlet Port List
  {4aea3fb0-dc70-4f44-a5f5-c5edf631945b}, !- Zone Air Exhaust Port List
  {ab47a2b7-ff9f-419c-9f64-1c88828f1c60}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a3a1ce2-6173-4508-a997-1a027c0dc411}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02b1edb1-a6f4-47c4-8a63-8b90ae0a5422}, !- Handle
  {f4469b19-52a7-48ce-ae13-1aade551e9c9}, !- Name
  {ab47a2b7-ff9f-419c-9f64-1c88828f1c60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab47a2b7-ff9f-419c-9f64-1c88828f1c60}, !- Handle
  {4e40eab0-e783-4b79-b6f6-47475b6f4d71}, !- Name
  {47ee773f-9c35-4e05-b31a-512e3e99169e}, !- Source Object
  11,                                     !- Outlet Port
  {02b1edb1-a6f4-47c4-8a63-8b90ae0a5422}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e746fd6b-4b63-4830-a622-0a90327f8da5}, !- Handle
  {7b495e4c-6a03-4e49-9e2d-1612e09dc53d}, !- Name
  {47ee773f-9c35-4e05-b31a-512e3e99169e}; !- HVAC Component

OS:PortList,
  {4aea3fb0-dc70-4f44-a5f5-c5edf631945b}, !- Handle
  {c245dc85-7a4a-4f07-a4de-bedda4485fff}, !- Name
  {47ee773f-9c35-4e05-b31a-512e3e99169e}; !- HVAC Component

OS:Sizing:Zone,
  {77e8217d-11a7-40f1-ab5c-f5efd17fb507}, !- Handle
  {47ee773f-9c35-4e05-b31a-512e3e99169e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8870275c-393c-43ed-bd66-b4f13c94ef81}, !- Handle
  {67d37f69-8b3e-4b0d-87c9-25be134d991a}, !- Name
  {47ee773f-9c35-4e05-b31a-512e3e99169e}; !- Thermal Zone

OS:Space,
  {d78f4b41-ff29-4103-9db3-a7a20c09a5ba}, !- Handle
  T SW Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {47ee773f-9c35-4e05-b31a-512e3e99169e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {0a3a1ce2-6173-4508-a997-1a027c0dc411}, !- Handle
  {332d35cb-c401-4632-a787-fb2bdc228efa}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {95f192cc-34f7-4a29-8405-0757bc4886d9}, !- Handle
  m WWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {4d3275b2-42b1-4cd2-839d-36c5edac0cb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8049007-d07c-49b7-b4b5-066f5f78f002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Handle
  int-walls,                              !- Name
  ,                                       !- Surface Rendering Name
  {df13ce3c-628d-4832-a4be-38878dc7a0aa}, !- Layer 1
  {df13ce3c-628d-4832-a4be-38878dc7a0aa}; !- Layer 2

OS:Material,
  {df13ce3c-628d-4832-a4be-38878dc7a0aa}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {b9bd628b-7804-438f-8cfd-96b2fbc9cf65}, !- Handle
  M NE Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ba56355-b4bc-42b7-8cca-570ce2ab6863}, !- Zone Air Inlet Port List
  {895fdd0d-4915-44c5-ab3c-2a7cdeb74c6c}, !- Zone Air Exhaust Port List
  {5dd4e013-2dc0-4a56-a933-a7f6f44d3bfa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b95606da-be53-480a-82d9-18efe4804b8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4425312c-f058-41c3-9aa9-33c6396815e2}, !- Handle
  {d5e005fe-0fe4-4ac4-99e1-763270849ce9}, !- Name
  {5dd4e013-2dc0-4a56-a933-a7f6f44d3bfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dd4e013-2dc0-4a56-a933-a7f6f44d3bfa}, !- Handle
  {132301af-dff4-4d94-9345-b90b7ea0ae2c}, !- Name
  {b9bd628b-7804-438f-8cfd-96b2fbc9cf65}, !- Source Object
  11,                                     !- Outlet Port
  {4425312c-f058-41c3-9aa9-33c6396815e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ba56355-b4bc-42b7-8cca-570ce2ab6863}, !- Handle
  {7dab9a19-0630-4316-b249-fe09ad75bfc7}, !- Name
  {b9bd628b-7804-438f-8cfd-96b2fbc9cf65}; !- HVAC Component

OS:PortList,
  {895fdd0d-4915-44c5-ab3c-2a7cdeb74c6c}, !- Handle
  {cca42937-5b86-43f6-9c3c-208e3b480c8b}, !- Name
  {b9bd628b-7804-438f-8cfd-96b2fbc9cf65}; !- HVAC Component

OS:Sizing:Zone,
  {a6b2185d-f3d4-4fd2-bab0-3fc349e62567}, !- Handle
  {b9bd628b-7804-438f-8cfd-96b2fbc9cf65}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3b9840a1-c961-4c8b-b1f3-090ff3a686dc}, !- Handle
  {b911bcd8-234a-4f26-8de7-19ee390489c7}, !- Name
  {b9bd628b-7804-438f-8cfd-96b2fbc9cf65}; !- Thermal Zone

OS:Space,
  {4d3275b2-42b1-4cd2-839d-36c5edac0cb6}, !- Handle
  M NE Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {b9bd628b-7804-438f-8cfd-96b2fbc9cf65}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {b95606da-be53-480a-82d9-18efe4804b8a}, !- Handle
  {79a180af-05ab-45af-a5dc-ea3b812e9afe}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cc1ed204-98ef-4bc5-809d-0376b13aeab8}, !- Handle
  SZ DSOA M SE Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {deb2ef13-1b0d-49bb-922d-d2d448fbb0b7}, !- Handle
  M N2 Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {31dd40c5-50f5-43d1-846d-842bbe42ecdf}, !- Handle
  M N2 Apartment People,                  !- Name
  {deb2ef13-1b0d-49bb-922d-d2d448fbb0b7}, !- People Definition Name
  {61e1a9ab-9979-478e-81c6-5f155070ec09}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {326a6dfa-513b-4503-9850-482ef0b94795}, !- Handle
  M N2 Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70191dd2-dccc-4b11-a97b-3754db332ff1}, !- Zone Air Inlet Port List
  {3b215605-8166-4f13-9b6d-bdb5ff18df93}, !- Zone Air Exhaust Port List
  {c6de78dd-42ec-4a90-b8c6-3dadf45f64ae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e69fe8f-9d2c-4fc2-a887-1c3ca333ef90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cf91781-30e2-403f-9ef2-2984e360fea0}, !- Handle
  {819c666e-5d92-478b-9728-db20154a52c7}, !- Name
  {c6de78dd-42ec-4a90-b8c6-3dadf45f64ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6de78dd-42ec-4a90-b8c6-3dadf45f64ae}, !- Handle
  {cf37da2a-4de7-4de7-a6d6-a74aa161b23f}, !- Name
  {326a6dfa-513b-4503-9850-482ef0b94795}, !- Source Object
  11,                                     !- Outlet Port
  {9cf91781-30e2-403f-9ef2-2984e360fea0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70191dd2-dccc-4b11-a97b-3754db332ff1}, !- Handle
  {f0b89462-4857-42b2-bed0-5a301dcf9b9c}, !- Name
  {326a6dfa-513b-4503-9850-482ef0b94795}; !- HVAC Component

OS:PortList,
  {3b215605-8166-4f13-9b6d-bdb5ff18df93}, !- Handle
  {1e50cd54-e302-494e-8003-eef714a69bb9}, !- Name
  {326a6dfa-513b-4503-9850-482ef0b94795}; !- HVAC Component

OS:Sizing:Zone,
  {661883c8-6536-4cd1-b587-bf3d518822fb}, !- Handle
  {326a6dfa-513b-4503-9850-482ef0b94795}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {17c210a3-ba63-4386-962e-06cb6a56a186}, !- Handle
  {271f6d11-8ff2-4d05-a90d-91a10e6b9a99}, !- Name
  {326a6dfa-513b-4503-9850-482ef0b94795}; !- Thermal Zone

OS:Space,
  {61e1a9ab-9979-478e-81c6-5f155070ec09}, !- Handle
  M N2 Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {326a6dfa-513b-4503-9850-482ef0b94795}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {1e69fe8f-9d2c-4fc2-a887-1c3ca333ef90}, !- Handle
  {cc1b5e51-6a1b-4db6-985a-82cb7f9d71d6}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Handle
  APT_OCC_SCH,                            !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 7:00,                            !- Field 3
  1.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.85,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.39,                                   !- Field 8
  Until: 16:00,                           !- Field 9
  0.25,                                   !- Field 10
  Until: 17:00,                           !- Field 11
  0.3,                                    !- Field 12
  Until: 18:00,                           !- Field 13
  0.52,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.87,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {78f593de-31a6-4960-a95d-fe212f442819}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120;                                    !- Field 4

OS:ScheduleTypeLimits,
  {41c4d520-6662-4ccf-8518-6d11f0b4dc9f}, !- Handle
  {4b0db373-27e1-425c-be0c-f59bfa9adc3f}; !- Name

OS:ScheduleTypeLimits,
  {78f593de-31a6-4960-a95d-fe212f442819}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {520c33e2-120b-479a-816f-9e109232004a}, !- Handle
  CLOTHING_SCH,                           !- Name
  {027ba6ae-3828-4896-bc8f-fe0c41866204}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {0c663917-ed69-4ccc-8edc-6fdf1835e1da}, !- Handle
  {3bbb211b-4383-40a4-a265-1915fd1622c8}; !- Name

OS:ScheduleTypeLimits,
  {027ba6ae-3828-4896-bc8f-fe0c41866204}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {ee94116d-c8fa-45f4-9332-98ad984554d5}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {b6fc5911-6619-4468-951d-ecc04ec10774}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {d74e9c5b-2e6e-4824-a93f-21e8dd08053e}, !- Handle
  {02580963-ae58-4b2a-98dd-1d187e4b1381}; !- Name

OS:ScheduleTypeLimits,
  {b6fc5911-6619-4468-951d-ecc04ec10774}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Surface,
  {8c61ccc7-2b9e-4f96-a989-babe82cbbb51}, !- Handle
  t Roof N2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7658f0c5-c040-4ada-982e-a37a76595ca9}, !- Construction Name
  {caae8ff5-2286-4b06-bbb3-e804328bcf9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {121f5ed7-4636-4150-b1ee-55039f4942c4}, !- Handle
  T N2 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7db07261-9cf8-49d5-a4bc-d64d4f02d18e}, !- Zone Air Inlet Port List
  {26b8551c-b912-4cad-ad6f-3ec3ee42ba1a}, !- Zone Air Exhaust Port List
  {4e34c73e-62d4-4bc1-88b5-0331e4c4d8ae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6250faa-202a-48ab-acd2-6f2d9ba73367}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {096bd1a2-d5d5-4986-8173-3a59b75266e4}, !- Handle
  {361c10bc-2f6d-4c3e-80d2-4532cfc6ada9}, !- Name
  {4e34c73e-62d4-4bc1-88b5-0331e4c4d8ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e34c73e-62d4-4bc1-88b5-0331e4c4d8ae}, !- Handle
  {3dea496a-abc7-4f6d-aae0-3c88d73441d0}, !- Name
  {121f5ed7-4636-4150-b1ee-55039f4942c4}, !- Source Object
  11,                                     !- Outlet Port
  {096bd1a2-d5d5-4986-8173-3a59b75266e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7db07261-9cf8-49d5-a4bc-d64d4f02d18e}, !- Handle
  {07e80e17-3b62-4a61-a9d4-4680ddfa5a9f}, !- Name
  {121f5ed7-4636-4150-b1ee-55039f4942c4}; !- HVAC Component

OS:PortList,
  {26b8551c-b912-4cad-ad6f-3ec3ee42ba1a}, !- Handle
  {97fe6613-7960-4f41-9a36-4ccbbd8c4396}, !- Name
  {121f5ed7-4636-4150-b1ee-55039f4942c4}; !- HVAC Component

OS:Sizing:Zone,
  {2668ed56-fc92-4950-a794-af31f758f769}, !- Handle
  {121f5ed7-4636-4150-b1ee-55039f4942c4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a3af45b2-b2b1-48da-bc7a-0692e032dfab}, !- Handle
  {c5c26f7d-b09c-4483-9e13-b64e68d757f1}, !- Name
  {121f5ed7-4636-4150-b1ee-55039f4942c4}; !- Thermal Zone

OS:Space,
  {caae8ff5-2286-4b06-bbb3-e804328bcf9f}, !- Handle
  T N2 Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {121f5ed7-4636-4150-b1ee-55039f4942c4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f6250faa-202a-48ab-acd2-6f2d9ba73367}, !- Handle
  {2bc8b133-3d3a-4678-b07b-e6b6d1b162c8}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {ecdab673-d5ad-47d2-bc9b-d3d3e21616d3}, !- Handle
  t Wall 5,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f184e68-ef7d-4591-b584-23dfa198e227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c4531fa-03f7-47fa-ab91-b17613066165}, !- Handle
  T Corridor Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {deadb6cb-ac15-4420-8482-b516b3c35606}, !- Zone Air Inlet Port List
  {79d06c2a-9ceb-4606-9eff-160527364e61}, !- Zone Air Exhaust Port List
  {a55d2862-0389-494f-8c8d-a5204afe7945}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb9a7b35-79c1-4c8e-91ca-2680dda6883a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82742e9a-0d9e-4e8b-be58-7490d482a54a}, !- Handle
  {91a0686a-5ade-4cb0-9e14-28ce6c634051}, !- Name
  {a55d2862-0389-494f-8c8d-a5204afe7945}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a55d2862-0389-494f-8c8d-a5204afe7945}, !- Handle
  {627d754e-a05e-4264-bd0e-209d2c54c52f}, !- Name
  {1c4531fa-03f7-47fa-ab91-b17613066165}, !- Source Object
  11,                                     !- Outlet Port
  {82742e9a-0d9e-4e8b-be58-7490d482a54a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {deadb6cb-ac15-4420-8482-b516b3c35606}, !- Handle
  {e3872b8b-4bfc-48f5-bb99-6aa86458108f}, !- Name
  {1c4531fa-03f7-47fa-ab91-b17613066165}; !- HVAC Component

OS:PortList,
  {79d06c2a-9ceb-4606-9eff-160527364e61}, !- Handle
  {5d9535cb-58f8-4118-bdc8-44683f8fe7f2}, !- Name
  {1c4531fa-03f7-47fa-ab91-b17613066165}; !- HVAC Component

OS:Sizing:Zone,
  {20a8f547-d272-4a07-8969-b0dd51e7068e}, !- Handle
  {1c4531fa-03f7-47fa-ab91-b17613066165}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a5d96a60-1536-49ad-9a27-8d2c0cc7061a}, !- Handle
  {25952fd9-beae-49ed-af28-ee64f55b61f7}, !- Name
  {1c4531fa-03f7-47fa-ab91-b17613066165}; !- Thermal Zone

OS:Space,
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Handle
  T Corridor,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c4531fa-03f7-47fa-ab91-b17613066165}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {eb9a7b35-79c1-4c8e-91ca-2680dda6883a}, !- Handle
  {2012757b-36e3-4675-92f6-81cbca8252dd}, !- Name
  {2609f8a5-c012-43a5-b5da-83289dc3ae19}, !- Heating Setpoint Temperature Schedule Name
  {2a003bd6-bfd5-4c66-8b1a-33518e60d88d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {2609f8a5-c012-43a5-b5da-83289dc3ae19}, !- Handle
  UnitHeater_HtgSP_Sch,                   !- Name
  {f71f1d30-23d7-4856-8ac6-b88738e04fea}, !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR:AllDays,                            !- Field 2
  UNTIL: 24:00,                           !- Field 3
  15.6;                                   !- Field 4

OS:Schedule:Compact,
  {2a003bd6-bfd5-4c66-8b1a-33518e60d88d}, !- Handle
  UnitHeater_ClgSP_Sch,                   !- Name
  {f71f1d30-23d7-4856-8ac6-b88738e04fea}, !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR:AllDays,                            !- Field 2
  UNTIL: 24:00,                           !- Field 3
  40;                                     !- Field 4

OS:People:Definition,
  {33bb1361-7e95-46fa-aad7-91c5b71fbaef}, !- Handle
  G NW Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c2694117-4c92-4643-8500-26999833f8d7}, !- Handle
  G NW Apartment People,                  !- Name
  {33bb1361-7e95-46fa-aad7-91c5b71fbaef}, !- People Definition Name
  {c65b0594-d4a1-4640-8759-24300be5b550}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {db302d11-f1fc-46c7-a64d-ea8a7c6898d8}, !- Handle
  G NW Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b92359cf-49ae-4122-84df-da15601d7d32}, !- Zone Air Inlet Port List
  {8403c4ec-259a-4315-9840-1f6bb3ddc5d7}, !- Zone Air Exhaust Port List
  {31d61ba2-017c-411e-ac62-cd9eeff721d3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76a80cd6-ebde-46dd-92c8-78f15b838adc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9c19953-33d8-4ea0-ae26-27556c94185f}, !- Handle
  {c0452963-2144-4d5f-bd14-6c7a9f030142}, !- Name
  {31d61ba2-017c-411e-ac62-cd9eeff721d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31d61ba2-017c-411e-ac62-cd9eeff721d3}, !- Handle
  {90677675-cfcb-40dc-a911-ead9d79b04d5}, !- Name
  {db302d11-f1fc-46c7-a64d-ea8a7c6898d8}, !- Source Object
  11,                                     !- Outlet Port
  {f9c19953-33d8-4ea0-ae26-27556c94185f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b92359cf-49ae-4122-84df-da15601d7d32}, !- Handle
  {bff73058-54de-4d9a-820a-f15796622fb8}, !- Name
  {db302d11-f1fc-46c7-a64d-ea8a7c6898d8}; !- HVAC Component

OS:PortList,
  {8403c4ec-259a-4315-9840-1f6bb3ddc5d7}, !- Handle
  {902718ca-67ed-4e09-8cb2-e48425a1fc40}, !- Name
  {db302d11-f1fc-46c7-a64d-ea8a7c6898d8}; !- HVAC Component

OS:Sizing:Zone,
  {75c5b261-8b14-4f3c-8a96-e00c4ecd287c}, !- Handle
  {db302d11-f1fc-46c7-a64d-ea8a7c6898d8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf9d0b6c-aede-4885-8b8d-618903843392}, !- Handle
  {17e23c38-2ec1-4646-8f9b-6315425bb101}, !- Name
  {db302d11-f1fc-46c7-a64d-ea8a7c6898d8}; !- Thermal Zone

OS:Space,
  {c65b0594-d4a1-4640-8759-24300be5b550}, !- Handle
  G NW Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {db302d11-f1fc-46c7-a64d-ea8a7c6898d8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {76a80cd6-ebde-46dd-92c8-78f15b838adc}, !- Handle
  {a5d47cbb-37b4-42c1-88a9-64be3485ebc0}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {9a677359-32e1-4f79-9288-3cca7c52e85e}, !- Handle
  g Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {7dd98730-7967-4ad4-bd5d-49a5ba8e7343}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  ,                                       !- Surface Rendering Name
  {c374090b-2883-4e5e-8ec5-b84887c062b3}, !- Layer 1
  {a8c892cb-7493-4325-a8d4-2e24c7840da1}; !- Layer 2

OS:Material:NoMass,
  {c374090b-2883-4e5e-8ec5-b84887c062b3}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a8c892cb-7493-4325-a8d4-2e24c7840da1}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {27e9b254-acc9-481d-aed7-76123e5ec1ea}, !- Handle
  G S2 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f5a7d6b-60aa-4b4a-8fe2-a69f62545c8f}, !- Zone Air Inlet Port List
  {497a3bc6-d665-4f28-ab56-6cbe4004054a}, !- Zone Air Exhaust Port List
  {5d5627dc-da42-4235-81c8-6ddf818ebd87}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0efd7a1b-925b-49fb-87e4-43da7fc87d6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0e3d2f2-7644-45fc-af35-ab07c11e2438}, !- Handle
  {c7bbfc7b-ec34-4798-8adc-e187274ddcfe}, !- Name
  {5d5627dc-da42-4235-81c8-6ddf818ebd87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d5627dc-da42-4235-81c8-6ddf818ebd87}, !- Handle
  {f5e652d1-f2ae-496a-a403-79fe78fb957a}, !- Name
  {27e9b254-acc9-481d-aed7-76123e5ec1ea}, !- Source Object
  11,                                     !- Outlet Port
  {c0e3d2f2-7644-45fc-af35-ab07c11e2438}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f5a7d6b-60aa-4b4a-8fe2-a69f62545c8f}, !- Handle
  {f3b0c6ea-beee-4868-a234-df2293bb18ad}, !- Name
  {27e9b254-acc9-481d-aed7-76123e5ec1ea}; !- HVAC Component

OS:PortList,
  {497a3bc6-d665-4f28-ab56-6cbe4004054a}, !- Handle
  {5d6e3972-6446-4dd3-a6a7-29734347ee87}, !- Name
  {27e9b254-acc9-481d-aed7-76123e5ec1ea}; !- HVAC Component

OS:Sizing:Zone,
  {e97c789c-d02e-4930-8ae1-cf5727bab9e1}, !- Handle
  {27e9b254-acc9-481d-aed7-76123e5ec1ea}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bbe7de26-e1fe-417d-bb93-d8dbe6472778}, !- Handle
  {6c121288-36ad-404f-acda-cbf1d2c9d638}, !- Name
  {27e9b254-acc9-481d-aed7-76123e5ec1ea}; !- Thermal Zone

OS:Space,
  {7dd98730-7967-4ad4-bd5d-49a5ba8e7343}, !- Handle
  G S2 Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {27e9b254-acc9-481d-aed7-76123e5ec1ea}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {0efd7a1b-925b-49fb-87e4-43da7fc87d6a}, !- Handle
  {ad788327-474d-430e-b1fa-6dd37d3d4096}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {19511671-50b8-4f96-a93f-6ce1faeac5c8}, !- Handle
  T N1 Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {103998dc-78db-4e41-b838-8387116383fe}; !- Layer 1

OS:Material,
  {103998dc-78db-4e41-b838-8387116383fe}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {2e72a980-0082-4784-a4a9-76d91cab439f}, !- Handle
  T N1 Apartment Internal Mass,           !- Name
  {19511671-50b8-4f96-a93f-6ce1faeac5c8}, !- Internal Mass Definition Name
  {26a16ff6-a15e-4c99-94d4-42a5de01dbd4}; !- Space or SpaceType Name

OS:ThermalZone,
  {df1160a5-6b3e-4108-817e-8edc784ba6dd}, !- Handle
  T N1 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2f4b1f7-8cee-416f-afc7-aaecee8f321a}, !- Zone Air Inlet Port List
  {4648bf34-26d9-4111-a00b-07ce8e23755a}, !- Zone Air Exhaust Port List
  {ab1adb9f-f125-4bd9-b967-51f19f41b613}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f979a597-1954-4e0f-b688-5a83cb20e8db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6b52c78-42ce-4dd6-a157-ff60b7746e4d}, !- Handle
  {65aefb73-059c-4450-b9b0-e7f97917cc82}, !- Name
  {ab1adb9f-f125-4bd9-b967-51f19f41b613}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab1adb9f-f125-4bd9-b967-51f19f41b613}, !- Handle
  {25e03069-6340-4680-9572-472d3d134d86}, !- Name
  {df1160a5-6b3e-4108-817e-8edc784ba6dd}, !- Source Object
  11,                                     !- Outlet Port
  {b6b52c78-42ce-4dd6-a157-ff60b7746e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2f4b1f7-8cee-416f-afc7-aaecee8f321a}, !- Handle
  {cd61941b-ebe0-4d5e-94cc-1a630c41bd5d}, !- Name
  {df1160a5-6b3e-4108-817e-8edc784ba6dd}; !- HVAC Component

OS:PortList,
  {4648bf34-26d9-4111-a00b-07ce8e23755a}, !- Handle
  {4d2e66d2-56d6-4b14-92a0-ca8bc74a9d31}, !- Name
  {df1160a5-6b3e-4108-817e-8edc784ba6dd}; !- HVAC Component

OS:Sizing:Zone,
  {a4456587-c2b7-4643-ba57-2a38d6f1a7f6}, !- Handle
  {df1160a5-6b3e-4108-817e-8edc784ba6dd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {75ed0632-5358-4623-8b97-b4e00efa7023}, !- Handle
  {68eec306-c4f0-4299-8f40-84de16e876ec}, !- Name
  {df1160a5-6b3e-4108-817e-8edc784ba6dd}; !- Thermal Zone

OS:Space,
  {26a16ff6-a15e-4c99-94d4-42a5de01dbd4}, !- Handle
  T N1 Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {df1160a5-6b3e-4108-817e-8edc784ba6dd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f979a597-1954-4e0f-b688-5a83cb20e8db}, !- Handle
  {8ea16909-7c8d-450f-b3ec-8735b3f9ae2d}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {d985d479-1892-434f-89ba-0c52c1fa217e}, !- Handle
  M SW Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a94923a4-7b8d-450a-b52a-44d9dd658280}, !- Handle
  M SW Apartment Internal Mass,           !- Name
  {d985d479-1892-434f-89ba-0c52c1fa217e}, !- Internal Mass Definition Name
  {3dc92cbe-efd5-4503-acaa-f94381c08429}; !- Space or SpaceType Name

OS:ThermalZone,
  {5a3e3f08-4dda-4e16-9f23-b5e60d1cd2e7}, !- Handle
  M SW Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b492cc85-6e0f-4cd3-bbc7-d5ff8dd36c4b}, !- Zone Air Inlet Port List
  {ca853819-d722-4bb4-b6ae-f19bd1be274f}, !- Zone Air Exhaust Port List
  {c5c4a46a-fd82-44cc-99de-2795818fb3e2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b9159a8-6889-49ee-a152-f34293ce71cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {767ec15d-dc98-458d-9bc4-c9de94c9ffe6}, !- Handle
  {3fe74d31-18de-478c-9d77-658fb7dcb03b}, !- Name
  {c5c4a46a-fd82-44cc-99de-2795818fb3e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5c4a46a-fd82-44cc-99de-2795818fb3e2}, !- Handle
  {99d140b7-fd7e-4bd2-b30c-99e3ebed5160}, !- Name
  {5a3e3f08-4dda-4e16-9f23-b5e60d1cd2e7}, !- Source Object
  11,                                     !- Outlet Port
  {767ec15d-dc98-458d-9bc4-c9de94c9ffe6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b492cc85-6e0f-4cd3-bbc7-d5ff8dd36c4b}, !- Handle
  {214c405f-2302-4fd9-ad7f-bb5f7450b26d}, !- Name
  {5a3e3f08-4dda-4e16-9f23-b5e60d1cd2e7}; !- HVAC Component

OS:PortList,
  {ca853819-d722-4bb4-b6ae-f19bd1be274f}, !- Handle
  {ec7a2f9c-b9ba-4371-951a-851b88506fb6}, !- Name
  {5a3e3f08-4dda-4e16-9f23-b5e60d1cd2e7}; !- HVAC Component

OS:Sizing:Zone,
  {6b15974d-a861-4197-8495-8f30487803dd}, !- Handle
  {5a3e3f08-4dda-4e16-9f23-b5e60d1cd2e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {92483c7b-9bfd-4ca0-b60d-4ade8162a0f7}, !- Handle
  {274253ea-6c2b-41ee-999a-df636abc92f1}, !- Name
  {5a3e3f08-4dda-4e16-9f23-b5e60d1cd2e7}; !- Thermal Zone

OS:Space,
  {3dc92cbe-efd5-4503-acaa-f94381c08429}, !- Handle
  M SW Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {5a3e3f08-4dda-4e16-9f23-b5e60d1cd2e7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5b9159a8-6889-49ee-a152-f34293ce71cf}, !- Handle
  {c25e2449-69d5-47a8-b066-e05435a9f467}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {b8fd6f2b-3622-4ab1-8932-95aa09445aae}, !- Handle
  G S2 Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1ffb40a3-5305-4563-aee4-2bdb0fb7baf2}, !- Handle
  G S2 Apartment People,                  !- Name
  {b8fd6f2b-3622-4ab1-8932-95aa09445aae}, !- People Definition Name
  {7dd98730-7967-4ad4-bd5d-49a5ba8e7343}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Surface,
  {111a6c86-4d8c-41fa-abe0-09027e2b053d}, !- Handle
  m EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {c2eff97c-5829-4a80-9ef1-248263a57303}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {752aa015-90e8-4ed5-81e0-994f11aeb61a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {104f6f33-2b4f-4401-a7cb-a1ca5038ce24}, !- Handle
  M S2 Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58be42f3-ac4c-4980-9943-e2f5173d8bde}, !- Zone Air Inlet Port List
  {217d0bd0-aed5-43b3-919d-9438263d297e}, !- Zone Air Exhaust Port List
  {ea3b6549-ee4d-4bfd-a334-303fccc6ea7c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4793589b-4b42-4182-8b32-aa9dff9efbc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aeed4ea2-5237-4acc-b6b6-9c897d232593}, !- Handle
  {24953ac0-1cee-4b84-ac97-114a796dfdac}, !- Name
  {ea3b6549-ee4d-4bfd-a334-303fccc6ea7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea3b6549-ee4d-4bfd-a334-303fccc6ea7c}, !- Handle
  {7826bdc6-0ec4-43bc-be9f-c57ac42d3ca5}, !- Name
  {104f6f33-2b4f-4401-a7cb-a1ca5038ce24}, !- Source Object
  11,                                     !- Outlet Port
  {aeed4ea2-5237-4acc-b6b6-9c897d232593}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58be42f3-ac4c-4980-9943-e2f5173d8bde}, !- Handle
  {3b63c674-7c47-4478-9a96-1747a8b6e43f}, !- Name
  {104f6f33-2b4f-4401-a7cb-a1ca5038ce24}; !- HVAC Component

OS:PortList,
  {217d0bd0-aed5-43b3-919d-9438263d297e}, !- Handle
  {69cb2ab1-f74f-436d-b815-5e5194ab040f}, !- Name
  {104f6f33-2b4f-4401-a7cb-a1ca5038ce24}; !- HVAC Component

OS:Sizing:Zone,
  {bfc697e7-da3e-4100-9404-3c744502736c}, !- Handle
  {104f6f33-2b4f-4401-a7cb-a1ca5038ce24}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3e39ba95-652c-4e1f-bfa7-a39eada6cbf4}, !- Handle
  {6e23aa49-a811-4f3c-a722-448c0e317069}, !- Name
  {104f6f33-2b4f-4401-a7cb-a1ca5038ce24}; !- Thermal Zone

OS:Space,
  {c2eff97c-5829-4a80-9ef1-248263a57303}, !- Handle
  M S2 Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {104f6f33-2b4f-4401-a7cb-a1ca5038ce24}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {4793589b-4b42-4182-8b32-aa9dff9efbc7}, !- Handle
  {3bfcfb73-dd8e-416e-8cf4-921a866f4c46}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {fbb754cc-8d0a-46f2-9007-55c32c507077}, !- Handle
  t SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {b8f3e5da-7205-4c03-b9d5-b3b7cf00c710}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Handle
  Steel Frame Res Ext Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {cb5e9ab8-a143-4b4b-aca0-0b46d0af94c2}, !- Layer 1
  {f8a22496-14bd-4fab-b529-40d377a11dc1}, !- Layer 2
  {df13ce3c-628d-4832-a4be-38878dc7a0aa}; !- Layer 3

OS:Material,
  {cb5e9ab8-a143-4b4b-aca0-0b46d0af94c2}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {f8a22496-14bd-4fab-b529-40d377a11dc1}, !- Handle
  Steel Frame Res Wall Insulation,        !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {a92187d4-fa59-43ee-ba50-d4840059b8e9}, !- Handle
  T SE Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb64e9a6-86ba-4444-93b6-3453228e633c}, !- Zone Air Inlet Port List
  {75bc1e3e-f22b-487e-9e7b-7d63a3660001}, !- Zone Air Exhaust Port List
  {d190c278-cb6b-46be-ba18-7658dda143d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c6c1efe5-4825-4712-b7b2-60d853ce8ce0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6694a1a-a632-4819-9757-19f13781584e}, !- Handle
  {ec318fe1-1fc0-4ad3-a63f-e3411cb3b70d}, !- Name
  {d190c278-cb6b-46be-ba18-7658dda143d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d190c278-cb6b-46be-ba18-7658dda143d8}, !- Handle
  {c77593ab-db3e-40ba-acbb-c395daa3b64c}, !- Name
  {a92187d4-fa59-43ee-ba50-d4840059b8e9}, !- Source Object
  11,                                     !- Outlet Port
  {c6694a1a-a632-4819-9757-19f13781584e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb64e9a6-86ba-4444-93b6-3453228e633c}, !- Handle
  {a0567e8e-1e71-4d3e-80c1-7ec511929e41}, !- Name
  {a92187d4-fa59-43ee-ba50-d4840059b8e9}; !- HVAC Component

OS:PortList,
  {75bc1e3e-f22b-487e-9e7b-7d63a3660001}, !- Handle
  {0d77381b-1526-4046-8095-4e8e4af8831d}, !- Name
  {a92187d4-fa59-43ee-ba50-d4840059b8e9}; !- HVAC Component

OS:Sizing:Zone,
  {2ff648c4-eb54-45bd-adea-ca88cb836ddb}, !- Handle
  {a92187d4-fa59-43ee-ba50-d4840059b8e9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4d0113ab-4371-4404-b788-89b00d31674b}, !- Handle
  {af8f7224-8812-41c7-8aeb-9110fdf49cfc}, !- Name
  {a92187d4-fa59-43ee-ba50-d4840059b8e9}; !- Thermal Zone

OS:Space,
  {b8f3e5da-7205-4c03-b9d5-b3b7cf00c710}, !- Handle
  T SE Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a92187d4-fa59-43ee-ba50-d4840059b8e9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {c6c1efe5-4825-4712-b7b2-60d853ce8ce0}, !- Handle
  {d9b01932-0fcc-49b8-a83b-23642260ef68}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {ab37f152-8ffc-4a3e-ac38-3b5f31a59312}, !- Handle
  GWindow6,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {0eb09335-4ae1-4845-848b-daabfb277769}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.1814, 2.1731,                      !- X,Y,Z Vertex 1 {m}
  0, 5.1814, 0.954,                       !- X,Y,Z Vertex 2 {m}
  0, 2.4383, 0.954,                       !- X,Y,Z Vertex 3 {m}
  0, 2.4383, 2.1731;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Handle
  Window Res Operable,                    !- Name
  ,                                       !- Surface Rendering Name
  {4c2d6307-867a-4742-a6fd-855cda978059}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4c2d6307-867a-4742-a6fd-855cda978059}, !- Handle
  Res Operable Assembly Window,           !- Name
  3.80426,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {0eb09335-4ae1-4845-848b-daabfb277769}, !- Handle
  g WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {c65b0594-d4a1-4640-8759-24300be5b550}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {c8c9305a-e0ef-46a7-be29-71cbc901c9d2}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {f71f1d30-23d7-4856-8ac6-b88738e04fea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Surface,
  {e88f094a-d370-46a7-a642-32f2f66d62cf}, !- Handle
  g EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {a6892c37-0bab-466e-82c9-4dda03a41457}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {360a37cb-ba96-4c88-a3d8-4b234f1f1e39}, !- Handle
  G NE Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ee61961-8eae-409d-aefe-936690bc6c79}, !- Zone Air Inlet Port List
  {9f358c06-f26d-4c94-b208-89c1cae72874}, !- Zone Air Exhaust Port List
  {7f16af28-347e-4cff-a884-5e9eadb5ff53}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8bfd35d4-fed6-4a33-a6b9-dab62232fca4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2489b0f0-ca8a-4d76-bb57-bb190457ee49}, !- Handle
  {948fee26-45db-478c-9c22-ba6d1a4523c6}, !- Name
  {7f16af28-347e-4cff-a884-5e9eadb5ff53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f16af28-347e-4cff-a884-5e9eadb5ff53}, !- Handle
  {7eae6952-5ed5-418b-a840-63e904c541b9}, !- Name
  {360a37cb-ba96-4c88-a3d8-4b234f1f1e39}, !- Source Object
  11,                                     !- Outlet Port
  {2489b0f0-ca8a-4d76-bb57-bb190457ee49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ee61961-8eae-409d-aefe-936690bc6c79}, !- Handle
  {a78abe69-0c01-4261-949f-9da377a4cdd6}, !- Name
  {360a37cb-ba96-4c88-a3d8-4b234f1f1e39}; !- HVAC Component

OS:PortList,
  {9f358c06-f26d-4c94-b208-89c1cae72874}, !- Handle
  {e3e08509-20c3-4a64-911a-9f6a5c339f61}, !- Name
  {360a37cb-ba96-4c88-a3d8-4b234f1f1e39}; !- HVAC Component

OS:Sizing:Zone,
  {92ffe13c-d179-4920-9df4-808534167945}, !- Handle
  {360a37cb-ba96-4c88-a3d8-4b234f1f1e39}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {72fa4ec4-2c2e-4ae8-9520-5a69d19cf32b}, !- Handle
  {9f45a105-31c6-4131-9e26-13d9d71790ba}, !- Name
  {360a37cb-ba96-4c88-a3d8-4b234f1f1e39}; !- Thermal Zone

OS:Space,
  {a6892c37-0bab-466e-82c9-4dda03a41457}, !- Handle
  G NE Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {360a37cb-ba96-4c88-a3d8-4b234f1f1e39}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {8bfd35d4-fed6-4a33-a6b9-dab62232fca4}, !- Handle
  {a2ca3dcf-7a93-4fca-afd4-8abf21c97371}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {a8180fcc-b039-4ea2-b9ab-e45970302fb8}, !- Handle
  m GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {ff79938b-c8cc-470d-a851-f24f714387e2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  ,                                       !- Surface Rendering Name
  {a8c892cb-7493-4325-a8d4-2e24c7840da1}, !- Layer 1
  {c374090b-2883-4e5e-8ec5-b84887c062b3}; !- Layer 2

OS:ThermalZone,
  {e4d2cd47-6b4b-4ccd-8ad7-136f504c89a6}, !- Handle
  M SE Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2d7ee69-bf14-4d4b-9911-921159362c1e}, !- Zone Air Inlet Port List
  {abf56d76-e67f-47cf-950f-e659cab1da71}, !- Zone Air Exhaust Port List
  {9bdf3c4e-a956-430f-a84a-35d92ebc3939}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71dd7561-d988-4c18-b220-26ae01dfd3d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfd0ed81-6bf5-4cda-9492-b9ec058c6e95}, !- Handle
  {d317066c-f4d8-49f5-8306-e066197ffa19}, !- Name
  {9bdf3c4e-a956-430f-a84a-35d92ebc3939}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bdf3c4e-a956-430f-a84a-35d92ebc3939}, !- Handle
  {c6262d03-8998-4ff8-9592-d27b9f7fb8ff}, !- Name
  {e4d2cd47-6b4b-4ccd-8ad7-136f504c89a6}, !- Source Object
  11,                                     !- Outlet Port
  {dfd0ed81-6bf5-4cda-9492-b9ec058c6e95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2d7ee69-bf14-4d4b-9911-921159362c1e}, !- Handle
  {cbb63d12-6220-4d80-af2f-3dc7b4d03901}, !- Name
  {e4d2cd47-6b4b-4ccd-8ad7-136f504c89a6}; !- HVAC Component

OS:PortList,
  {abf56d76-e67f-47cf-950f-e659cab1da71}, !- Handle
  {fadf50fe-fc9b-4fae-a0fd-957571d9912a}, !- Name
  {e4d2cd47-6b4b-4ccd-8ad7-136f504c89a6}; !- HVAC Component

OS:Sizing:Zone,
  {c6811cda-c04d-4a8d-a53f-eccda7014f9b}, !- Handle
  {e4d2cd47-6b4b-4ccd-8ad7-136f504c89a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {35cf1a71-828d-4c75-8b9e-36d961f8a688}, !- Handle
  {84c4bae7-5a61-4302-84a5-87dd803b555e}, !- Name
  {e4d2cd47-6b4b-4ccd-8ad7-136f504c89a6}; !- Thermal Zone

OS:Space,
  {ff79938b-c8cc-470d-a851-f24f714387e2}, !- Handle
  M SE Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {e4d2cd47-6b4b-4ccd-8ad7-136f504c89a6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {71dd7561-d988-4c18-b220-26ae01dfd3d2}, !- Handle
  {de0ff4c8-c264-46c7-b3c8-489d7983c85e}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {27ef02d2-f998-42bd-a309-8e2e49291c49}, !- Handle
  GWindow13,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {0b91f9a3-07ed-4ed9-858d-2243ea6e4953}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.2953, 2.1731,                      !- X,Y,Z Vertex 1 {m}
  0, 1.2953, 0.954,                       !- X,Y,Z Vertex 2 {m}
  0, 0.381, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 0.381, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b91f9a3-07ed-4ed9-858d-2243ea6e4953}, !- Handle
  g WWall C,                              !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88f379f5-f20a-4813-bca8-b37974948482}, !- Handle
  G Corridor Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b78846d3-8d8b-4da5-b800-28d9e5aadd7f}, !- Zone Air Inlet Port List
  {ef38f1fa-6f29-4d23-8a49-bd3c15dd7321}, !- Zone Air Exhaust Port List
  {8cd7ac50-1191-4ecd-af2e-5e7fb3922807}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {926da174-673d-47cf-9b2f-7fa1d54692f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f214370-342e-473b-a565-e29023523a5c}, !- Handle
  {826d7e58-736d-4a85-9b0d-2597b025f98e}, !- Name
  {8cd7ac50-1191-4ecd-af2e-5e7fb3922807}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cd7ac50-1191-4ecd-af2e-5e7fb3922807}, !- Handle
  {2bb4eb32-7867-4c1c-98aa-367a0e6396a7}, !- Name
  {88f379f5-f20a-4813-bca8-b37974948482}, !- Source Object
  11,                                     !- Outlet Port
  {3f214370-342e-473b-a565-e29023523a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b78846d3-8d8b-4da5-b800-28d9e5aadd7f}, !- Handle
  {3d805a24-f68a-4d00-9a4e-a39f0899e902}, !- Name
  {88f379f5-f20a-4813-bca8-b37974948482}; !- HVAC Component

OS:PortList,
  {ef38f1fa-6f29-4d23-8a49-bd3c15dd7321}, !- Handle
  {585ae4ab-5af7-49b4-8737-0465a8d3461f}, !- Name
  {88f379f5-f20a-4813-bca8-b37974948482}; !- HVAC Component

OS:Sizing:Zone,
  {311d7b6c-0b37-4a81-81ca-83a1647cbbec}, !- Handle
  {88f379f5-f20a-4813-bca8-b37974948482}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {550777e0-863f-496f-976f-4e40b41a0ab8}, !- Handle
  {79d6c364-8000-4086-9c85-39af1da76ac1}, !- Name
  {88f379f5-f20a-4813-bca8-b37974948482}; !- Thermal Zone

OS:Space,
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Handle
  G Corridor,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {88f379f5-f20a-4813-bca8-b37974948482}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {926da174-673d-47cf-9b2f-7fa1d54692f0}, !- Handle
  {82444962-2c34-47ec-9154-b2036fd08642}, !- Name
  {2609f8a5-c012-43a5-b5da-83289dc3ae19}, !- Heating Setpoint Temperature Schedule Name
  {2a003bd6-bfd5-4c66-8b1a-33518e60d88d}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {bff3e96c-15d5-4cc4-9326-553d69daec79}, !- Handle
  T N1 Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7947d010-37b2-45b5-b405-29a9200a4a8d}, !- Handle
  T N1 Apartment_PlugMisc_Equip,          !- Name
  {bff3e96c-15d5-4cc4-9326-553d69daec79}, !- Electric Equipment Definition Name
  {26a16ff6-a15e-4c99-94d4-42a5de01dbd4}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Handle
  APT_EQP_SCH,                            !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.45,                                   !- Field 4
  Until: 2:00,                            !- Field 5
  0.41,                                   !- Field 6
  Until: 3:00,                            !- Field 7
  0.39,                                   !- Field 8
  Until: 5:00,                            !- Field 9
  0.38,                                   !- Field 10
  Until: 6:00,                            !- Field 11
  0.43,                                   !- Field 12
  Until: 7:00,                            !- Field 13
  0.54,                                   !- Field 14
  Until: 8:00,                            !- Field 15
  0.65,                                   !- Field 16
  Until: 9:00,                            !- Field 17
  0.66,                                   !- Field 18
  Until: 10:00,                           !- Field 19
  0.67,                                   !- Field 20
  Until: 11:00,                           !- Field 21
  0.69,                                   !- Field 22
  Until: 12:00,                           !- Field 23
  0.70,                                   !- Field 24
  Until: 13:00,                           !- Field 25
  0.69,                                   !- Field 26
  Until: 14:00,                           !- Field 27
  0.66,                                   !- Field 28
  Until: 15:00,                           !- Field 29
  0.65,                                   !- Field 30
  Until: 16:00,                           !- Field 31
  0.68,                                   !- Field 32
  Until: 17:00,                           !- Field 33
  0.80,                                   !- Field 34
  Until: 19:00,                           !- Field 35
  1.0,                                    !- Field 36
  Until: 20:00,                           !- Field 37
  0.93,                                   !- Field 38
  Until: 21:00,                           !- Field 39
  0.89,                                   !- Field 40
  Until: 22:00,                           !- Field 41
  0.85,                                   !- Field 42
  Until: 23:00,                           !- Field 43
  0.71,                                   !- Field 44
  Until: 24:00,                           !- Field 45
  0.58;                                   !- Field 46

OS:DesignSpecification:OutdoorAir,
  {4ec7546b-a9c3-4f54-a32f-e55741e24f87}, !- Handle
  SZ DSOA T N2 Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {cc591760-c7c6-4103-95cd-dd8d5d99cbde}, !- Handle
  m EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {3dc92cbe-efd5-4503-acaa-f94381c08429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {734986bb-d51b-4cf7-adef-931bbd3d0462}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0cb273-3ea7-4a12-b547-7036976b9e51}, !- Handle
  t Wall 4,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30338d38-4c23-4dde-8d08-92ff7268a36c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1637, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d98019b-dd1c-4c6c-a643-566119baa13b}, !- Handle
  t GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {26a16ff6-a15e-4c99-94d4-42a5de01dbd4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {277825da-de7d-4f59-a917-8346d7d0686a}, !- Handle
  TWindow4,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {1ba617bd-24cc-4a57-8591-a3664ae78b9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.924, 7.6196, 2.1731,                  !- X,Y,Z Vertex 1 {m}
  7.924, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  3.657, 7.6196, 0.954,                   !- X,Y,Z Vertex 3 {m}
  3.657, 7.6196, 2.1731;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba617bd-24cc-4a57-8591-a3664ae78b9e}, !- Handle
  t NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {6ac04a95-e2a0-4a71-9144-dd95211a03c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {db8900e8-a735-4c9b-b2b8-e6c766cbf7ec}, !- Handle
  T NW Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12fd76a3-6e9b-4982-8aaa-7a6bfd5415e5}, !- Zone Air Inlet Port List
  {acb04c41-9a51-434c-8398-f1aba32865fe}, !- Zone Air Exhaust Port List
  {9ada3701-0659-4c47-88db-131859a7c188}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dca9b079-a24c-4683-a513-337576541735}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e2ec2db-83eb-418e-8fca-9fd3ddb620a6}, !- Handle
  {2215f4cf-d2d6-4e19-bf15-8a14652b2f3e}, !- Name
  {9ada3701-0659-4c47-88db-131859a7c188}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ada3701-0659-4c47-88db-131859a7c188}, !- Handle
  {fd7db8ab-b5b7-4ea2-a9db-4e4164a83a14}, !- Name
  {db8900e8-a735-4c9b-b2b8-e6c766cbf7ec}, !- Source Object
  11,                                     !- Outlet Port
  {4e2ec2db-83eb-418e-8fca-9fd3ddb620a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12fd76a3-6e9b-4982-8aaa-7a6bfd5415e5}, !- Handle
  {8a138a48-3ed3-4422-8e81-3c833aec5432}, !- Name
  {db8900e8-a735-4c9b-b2b8-e6c766cbf7ec}; !- HVAC Component

OS:PortList,
  {acb04c41-9a51-434c-8398-f1aba32865fe}, !- Handle
  {2865e55d-9b26-4d5c-a44a-aeeec6d081a7}, !- Name
  {db8900e8-a735-4c9b-b2b8-e6c766cbf7ec}; !- HVAC Component

OS:Sizing:Zone,
  {ab1872a5-bea1-4c97-aeeb-7ff243c36913}, !- Handle
  {db8900e8-a735-4c9b-b2b8-e6c766cbf7ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7619d41f-e693-4fdf-a86e-f31bf58c0e5d}, !- Handle
  {491fb99b-48dc-4069-8540-1daf75d5db4a}, !- Name
  {db8900e8-a735-4c9b-b2b8-e6c766cbf7ec}; !- Thermal Zone

OS:Space,
  {6ac04a95-e2a0-4a71-9144-dd95211a03c3}, !- Handle
  T NW Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {db8900e8-a735-4c9b-b2b8-e6c766cbf7ec}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {dca9b079-a24c-4683-a513-337576541735}, !- Handle
  {0914c547-f2f1-4411-b9ba-54bfa0d5dc30}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {54940ace-34e1-4221-8a2e-84c189beef8e}, !- Handle
  g Wall 2,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45bf9319-526a-41b1-b271-c5b9aa913e9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1637, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {ec599741-0833-4e7a-a3d9-273fc3c770f0}, !- Handle
  {cd93b6ae-e9e6-4132-9cec-abf74f9252fa}; !- Name

OS:ElectricEquipment:Definition,
  {6ff4b490-ac2f-419a-bc56-9c637365cb85}, !- Handle
  M S2 Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ae27f03d-c9bd-42c8-b8af-1e8ffe8d8722}, !- Handle
  M S2 Apartment_PlugMisc_Equip,          !- Name
  {6ff4b490-ac2f-419a-bc56-9c637365cb85}, !- Electric Equipment Definition Name
  {c2eff97c-5829-4a80-9ef1-248263a57303}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {ef8f6710-e9c3-4ac5-9c2b-8798ebe2948f}, !- Handle
  g SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {a6892c37-0bab-466e-82c9-4dda03a41457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2147e636-bcc6-46d2-9155-732003da3bde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4ac0196-4749-4228-a1df-6367bf8b4067}, !- Handle
  GWindow10,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {d0ba7650-a978-4515-a530-d74f325c5d61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.924, 7.6196, 2.1731,                  !- X,Y,Z Vertex 1 {m}
  7.924, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  3.657, 7.6196, 0.954,                   !- X,Y,Z Vertex 3 {m}
  3.657, 7.6196, 2.1731;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0ba7650-a978-4515-a530-d74f325c5d61}, !- Handle
  g NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {90c08b69-cf7f-4497-aec2-053bfcb9df75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c04a2539-8da1-497b-822c-97b67ec436e8}, !- Handle
  G N2 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2fca9ed-c162-4b1d-8d10-8caac084063e}, !- Zone Air Inlet Port List
  {10feb5bd-d9ca-4d00-a99c-8c2ae5bac339}, !- Zone Air Exhaust Port List
  {0b51e7a8-59c9-4471-8f53-b00fcbe4dad1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80f5f9a0-dde9-4adc-8777-7eb3427fb56f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d95b0c5-1d50-4070-a66c-097832aa56d5}, !- Handle
  {d850a694-1a78-4ca5-8a7f-24de58005c77}, !- Name
  {0b51e7a8-59c9-4471-8f53-b00fcbe4dad1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b51e7a8-59c9-4471-8f53-b00fcbe4dad1}, !- Handle
  {d413bebc-f212-45d5-980c-999c249b0c95}, !- Name
  {c04a2539-8da1-497b-822c-97b67ec436e8}, !- Source Object
  11,                                     !- Outlet Port
  {2d95b0c5-1d50-4070-a66c-097832aa56d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2fca9ed-c162-4b1d-8d10-8caac084063e}, !- Handle
  {0c81a560-9046-4ff2-bb96-217e2842934d}, !- Name
  {c04a2539-8da1-497b-822c-97b67ec436e8}; !- HVAC Component

OS:PortList,
  {10feb5bd-d9ca-4d00-a99c-8c2ae5bac339}, !- Handle
  {edf3ca11-d015-4520-ba8a-ead1286d8fe3}, !- Name
  {c04a2539-8da1-497b-822c-97b67ec436e8}; !- HVAC Component

OS:Sizing:Zone,
  {1a3fe150-85aa-491d-928c-d47afe4e5c43}, !- Handle
  {c04a2539-8da1-497b-822c-97b67ec436e8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {63514443-1320-4717-bcff-42c46c130db4}, !- Handle
  {151730b7-9521-42e2-bd04-60c1769ca551}, !- Name
  {c04a2539-8da1-497b-822c-97b67ec436e8}; !- Thermal Zone

OS:Space,
  {90c08b69-cf7f-4497-aec2-053bfcb9df75}, !- Handle
  G N2 Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c04a2539-8da1-497b-822c-97b67ec436e8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {80f5f9a0-dde9-4adc-8777-7eb3427fb56f}, !- Handle
  {0da93872-4756-4e28-837c-9df1ee176fe3}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Sizing:Parameters,
  {51112502-d8d4-4e26-8f49-2767e0a9da79}, !- Handle
  1.33,                                   !- Heating Sizing Factor
  1.33,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:InternalMass:Definition,
  {f6d89d73-46e8-48b0-9334-1839a199b5e9}, !- Handle
  T Corridor Internal Mass Definition,    !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  155.3169,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6ea1fb25-589d-45e8-b98b-3954bafaf5d9}, !- Handle
  T Corridor Internal Mass,               !- Name
  {f6d89d73-46e8-48b0-9334-1839a199b5e9}, !- Internal Mass Definition Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {df887479-a611-4e54-bca7-aea097c59bb2}, !- Handle
  T NE Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {087ce7fb-b8f2-49c6-9519-2ee80d5c5323}, !- Handle
  T NE Apartment_PlugMisc_Equip,          !- Name
  {df887479-a611-4e54-bca7-aea097c59bb2}, !- Electric Equipment Definition Name
  {70b5502c-e6ad-4cfa-ba8e-2c44c82a4e9f}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {ac4e8db7-acbe-409d-a2ab-a120d7ee0ad1}, !- Handle
  T NE Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85ec0439-137a-4ef9-aabd-3cba0f678831}, !- Zone Air Inlet Port List
  {c2d5f33b-243b-4bab-b5c4-ddae97e077c8}, !- Zone Air Exhaust Port List
  {ae2dc702-8845-4b12-8108-872772456ffd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d517725-112c-4864-80b3-17fafe12aeec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18ff350f-a4e2-4c77-8799-cc357b0d56f4}, !- Handle
  {4e857608-1450-4296-bcaf-56f5ed010e0d}, !- Name
  {ae2dc702-8845-4b12-8108-872772456ffd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae2dc702-8845-4b12-8108-872772456ffd}, !- Handle
  {86e53175-d398-4244-bf3a-7a3e48a7709f}, !- Name
  {ac4e8db7-acbe-409d-a2ab-a120d7ee0ad1}, !- Source Object
  11,                                     !- Outlet Port
  {18ff350f-a4e2-4c77-8799-cc357b0d56f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85ec0439-137a-4ef9-aabd-3cba0f678831}, !- Handle
  {ca7b07d8-1d30-4d80-a9ce-fba7e2f68991}, !- Name
  {ac4e8db7-acbe-409d-a2ab-a120d7ee0ad1}; !- HVAC Component

OS:PortList,
  {c2d5f33b-243b-4bab-b5c4-ddae97e077c8}, !- Handle
  {29dab020-2a6b-43fa-ad04-3d686627e5b0}, !- Name
  {ac4e8db7-acbe-409d-a2ab-a120d7ee0ad1}; !- HVAC Component

OS:Sizing:Zone,
  {dd57436e-214e-40f3-853f-b06c1aa2ac76}, !- Handle
  {ac4e8db7-acbe-409d-a2ab-a120d7ee0ad1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {978c0665-9d29-4a12-b85f-90d3e29f2b84}, !- Handle
  {5ce70751-55d0-4963-8f3f-b1fafbcd1fed}, !- Name
  {ac4e8db7-acbe-409d-a2ab-a120d7ee0ad1}; !- Thermal Zone

OS:Space,
  {70b5502c-e6ad-4cfa-ba8e-2c44c82a4e9f}, !- Handle
  T NE Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {ac4e8db7-acbe-409d-a2ab-a120d7ee0ad1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {9d517725-112c-4864-80b3-17fafe12aeec}, !- Handle
  {21b8ec72-22ac-4512-92d5-48f7cebccbca}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8e632bc6-2894-4581-8e64-9cea3a52bc65}, !- Handle
  M NE Apartment_Infiltration,            !- Name
  {4d3275b2-42b1-4cd2-839d-36c5edac0cb6}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Handle
  INFIL_SCH,                              !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Lights:Definition,
  {ae0511b3-2b98-4b51-b7d7-e24ef201ff11}, !- Handle
  T Corridor_Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0b31711c-9c96-4aa0-9cd5-41ac7f793023}, !- Handle
  T Corridor_Lights,                      !- Name
  {ae0511b3-2b98-4b51-b7d7-e24ef201ff11}, !- Lights Definition Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space or SpaceType Name
  {3aaaa728-4987-4766-9096-dc57af56fdc6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {3aaaa728-4987-4766-9096-dc57af56fdc6}, !- Handle
  COR_LIGHT_SCH,                          !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:ElectricEquipment:Definition,
  {99b17095-2a22-4989-bf39-cec7285d3236}, !- Handle
  M N1 Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c697cbb2-3fc3-404d-bfd0-6bc3a6d378b3}, !- Handle
  M N1 Apartment_PlugMisc_Equip,          !- Name
  {99b17095-2a22-4989-bf39-cec7285d3236}, !- Electric Equipment Definition Name
  {f899fe96-6e9a-455f-8007-1cd947a8364a}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {c17ba35a-4038-408b-808d-b309f9b55faf}, !- Handle
  M N1 Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b37366f-34aa-427f-a6ec-504ca6a6213d}, !- Zone Air Inlet Port List
  {41947505-3de2-40d8-9be7-e0650ada663e}, !- Zone Air Exhaust Port List
  {a6aec7e7-3b6e-4d84-9362-1dcf879729b2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e1ffea2-b27d-4570-8dcd-d051ad38077c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d415dc1b-ddeb-4609-b8f0-fc8ce223b4a1}, !- Handle
  {d2d9f445-a4de-466d-a746-3701682d31fe}, !- Name
  {a6aec7e7-3b6e-4d84-9362-1dcf879729b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6aec7e7-3b6e-4d84-9362-1dcf879729b2}, !- Handle
  {6252aa2c-d7b1-4370-8a20-b30738d2f6c3}, !- Name
  {c17ba35a-4038-408b-808d-b309f9b55faf}, !- Source Object
  11,                                     !- Outlet Port
  {d415dc1b-ddeb-4609-b8f0-fc8ce223b4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b37366f-34aa-427f-a6ec-504ca6a6213d}, !- Handle
  {d1cae6bc-9789-483f-9711-d1b6bfc34ee8}, !- Name
  {c17ba35a-4038-408b-808d-b309f9b55faf}; !- HVAC Component

OS:PortList,
  {41947505-3de2-40d8-9be7-e0650ada663e}, !- Handle
  {83d1e41f-f886-4163-a00f-c663b17eec1f}, !- Name
  {c17ba35a-4038-408b-808d-b309f9b55faf}; !- HVAC Component

OS:Sizing:Zone,
  {94c183f6-5c5a-47af-99f6-bb2ac680d07a}, !- Handle
  {c17ba35a-4038-408b-808d-b309f9b55faf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9cbb7661-c22b-4991-a843-554a8d731aed}, !- Handle
  {c4536062-7cbd-460f-a2ba-c0bf2ff61d10}, !- Name
  {c17ba35a-4038-408b-808d-b309f9b55faf}; !- Thermal Zone

OS:Space,
  {f899fe96-6e9a-455f-8007-1cd947a8364a}, !- Handle
  M N1 Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {c17ba35a-4038-408b-808d-b309f9b55faf}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {8e1ffea2-b27d-4570-8dcd-d051ad38077c}, !- Handle
  {9af9b1a2-9ba2-49b4-8547-e0f17c9c6400}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {42802b01-11ff-418e-9380-a0c1fadf6fe5}, !- Handle
  TWindow6,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {b556fb6a-24e8-48d6-9dfb-ed4db1f0fd66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.1814, 2.1731,                      !- X,Y,Z Vertex 1 {m}
  0, 5.1814, 0.954,                       !- X,Y,Z Vertex 2 {m}
  0, 2.4383, 0.954,                       !- X,Y,Z Vertex 3 {m}
  0, 2.4383, 2.1731;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b556fb6a-24e8-48d6-9dfb-ed4db1f0fd66}, !- Handle
  t WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {6ac04a95-e2a0-4a71-9144-dd95211a03c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ca52ac6d-fef9-46a0-a0ac-6eff0f6433ae}, !- Handle
  G S1 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {559cf762-e9b2-4a34-927b-2c8ee540e6fd}, !- Zone Air Inlet Port List
  {e93d04d8-e80f-4479-a9f7-da3b827c5606}, !- Zone Air Exhaust Port List
  {b9dc03b7-c87b-4bf9-a41b-0fe487ae1353}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ccb80f31-fd30-482f-a867-384cf2c6fd3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d9b5323-6bd4-439b-b541-78c3082369e6}, !- Handle
  {027e3540-33da-4d32-8da5-1b118da35efc}, !- Name
  {b9dc03b7-c87b-4bf9-a41b-0fe487ae1353}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9dc03b7-c87b-4bf9-a41b-0fe487ae1353}, !- Handle
  {b344b9fd-cdb0-4748-9096-17dc25876969}, !- Name
  {ca52ac6d-fef9-46a0-a0ac-6eff0f6433ae}, !- Source Object
  11,                                     !- Outlet Port
  {7d9b5323-6bd4-439b-b541-78c3082369e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {559cf762-e9b2-4a34-927b-2c8ee540e6fd}, !- Handle
  {100fe57a-3c88-4047-9b03-50cc69f38c8d}, !- Name
  {ca52ac6d-fef9-46a0-a0ac-6eff0f6433ae}; !- HVAC Component

OS:PortList,
  {e93d04d8-e80f-4479-a9f7-da3b827c5606}, !- Handle
  {641b7873-c24d-46d4-bbf9-1fcc5c003118}, !- Name
  {ca52ac6d-fef9-46a0-a0ac-6eff0f6433ae}; !- HVAC Component

OS:Sizing:Zone,
  {ca895cdd-0cda-41f3-b176-11121435b70c}, !- Handle
  {ca52ac6d-fef9-46a0-a0ac-6eff0f6433ae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b09d0992-869c-44f4-b669-b7a2204f69be}, !- Handle
  {07c594b1-5ad3-4a36-9c88-420b0a1f689d}, !- Name
  {ca52ac6d-fef9-46a0-a0ac-6eff0f6433ae}; !- Thermal Zone

OS:Space,
  {55fd64ce-04cf-4f87-9ea3-9215f2db6179}, !- Handle
  G S1 Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ca52ac6d-fef9-46a0-a0ac-6eff0f6433ae}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {ccb80f31-fd30-482f-a867-384cf2c6fd3e}, !- Handle
  {fac1ced3-9f1f-4419-ae01-4223d8f98290}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {f8519084-29fd-4864-8d60-393496329ab1}, !- Handle
  m NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {61e1a9ab-9979-478e-81c6-5f155070ec09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {734e45b8-59fa-4942-885c-aaa642407882}, !- Handle
  Office Thermal Zone,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {291e54de-7302-4e56-a0d5-de49037f883e}, !- Zone Air Inlet Port List
  {7a406042-a900-4114-ae4d-5bd006a279db}, !- Zone Air Exhaust Port List
  {cd377aff-e7e0-43f0-b243-b075cff40b61}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fdb9789a-6f4e-4d5f-b457-0b9449ff2ce9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2cef3e4-d419-4183-a8e7-093334793a74}, !- Handle
  {334eb438-bc62-4906-a40d-262551c8b876}, !- Name
  {cd377aff-e7e0-43f0-b243-b075cff40b61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd377aff-e7e0-43f0-b243-b075cff40b61}, !- Handle
  {9daa9e29-146b-4f75-9ad9-05fde0badb68}, !- Name
  {734e45b8-59fa-4942-885c-aaa642407882}, !- Source Object
  11,                                     !- Outlet Port
  {b2cef3e4-d419-4183-a8e7-093334793a74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {291e54de-7302-4e56-a0d5-de49037f883e}, !- Handle
  {329a798c-a49d-4aa1-b47d-4539e24d605b}, !- Name
  {734e45b8-59fa-4942-885c-aaa642407882}; !- HVAC Component

OS:PortList,
  {7a406042-a900-4114-ae4d-5bd006a279db}, !- Handle
  {12bce6ce-ea4a-4825-b9bd-0a11f2a1fd66}, !- Name
  {734e45b8-59fa-4942-885c-aaa642407882}; !- HVAC Component

OS:Sizing:Zone,
  {370baf36-8eba-49de-8114-1b289f020766}, !- Handle
  {734e45b8-59fa-4942-885c-aaa642407882}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c0bc025-cf77-4018-aaa1-3ee515d23d49}, !- Handle
  {bfccc0dd-491f-403e-b02d-225d68e89dd1}, !- Name
  {734e45b8-59fa-4942-885c-aaa642407882}; !- Thermal Zone

OS:Space,
  {6ac67bea-ae70-471b-9ca7-ccc4b91472a0}, !- Handle
  Office,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {734e45b8-59fa-4942-885c-aaa642407882}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {fdb9789a-6f4e-4d5f-b457-0b9449ff2ce9}, !- Handle
  {31799ad4-74e6-472a-bb49-8078f4ae150f}, !- Name
  {7d219ddd-3ec6-49c1-9943-056d971da0dc}, !- Heating Setpoint Temperature Schedule Name
  {26210cc3-498c-4403-85aa-9ca5d3d25f34}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {7d219ddd-3ec6-49c1-9943-056d971da0dc}, !- Handle
  OFF_HTGSETP_SCH,                        !- Name
  {f71f1d30-23d7-4856-8ac6-b88738e04fea}, !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR:Weekdays WinterDesignDay,           !- Field 2
  UNTIL: 7:00,                            !- Field 3
  15.6,                                   !- Field 4
  UNTIL: 8:00,                            !- Field 5
  18.3,                                   !- Field 6
  UNTIL:17:00,                            !- Field 7
  21.1,                                   !- Field 8
  UNTIL: 18:00,                           !- Field 9
  18.3,                                   !- Field 10
  UNTIL: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  FOR: AllOtherDays,                      !- Field 13
  UNTIL: 24:00,                           !- Field 14
  15.6;                                   !- Field 15

OS:Schedule:Compact,
  {26210cc3-498c-4403-85aa-9ca5d3d25f34}, !- Handle
  OFF_CLGSETP_SCH,                        !- Name
  {f71f1d30-23d7-4856-8ac6-b88738e04fea}, !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR:Weekdays SummerDesignDay,           !- Field 2
  UNTIL: 7:00,                            !- Field 3
  29.4,                                   !- Field 4
  UNTIL: 8:00,                            !- Field 5
  26.7,                                   !- Field 6
  UNTIL:17:00,                            !- Field 7
  23.9,                                   !- Field 8
  UNTIL: 18:00,                           !- Field 9
  26.7,                                   !- Field 10
  UNTIL: 24:00,                           !- Field 11
  29.4,                                   !- Field 12
  FOR: AllOtherDays,                      !- Field 13
  UNTIL: 24:00,                           !- Field 14
  29.4;                                   !- Field 15

OS:Schedule:Compact,
  {4de844f5-064f-4865-bace-8a749651be3d}, !- Handle
  Apt_Operation,                          !- Name
  {fca26e63-e04a-4dc0-87f8-4b3be366efd7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {fca26e63-e04a-4dc0-87f8-4b3be366efd7}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:People:Definition,
  {819c92f7-e0c4-4a37-8051-728e4ca0a308}, !- Handle
  G N1 Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0ecb73ae-9df9-4a1b-ac95-96fb498f9f08}, !- Handle
  G N1 Apartment People,                  !- Name
  {819c92f7-e0c4-4a37-8051-728e4ca0a308}, !- People Definition Name
  {941d810b-2c5d-494d-b5d8-da14fd85ba57}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {b7933e48-dc8c-4384-91b8-16c74025e6ff}, !- Handle
  G N1 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c031f2d-bb50-427c-9297-0cef038273f4}, !- Zone Air Inlet Port List
  {7145b92f-3b55-4793-b372-c3827b2a813f}, !- Zone Air Exhaust Port List
  {9c27279d-f834-4072-a1a0-c7baa0aa3f50}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb03b99d-0940-4137-9918-9908b8633237}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f6ede25-7ffb-475a-b7c4-c3c4ba52f2f9}, !- Handle
  {1e4e01a1-c0ea-4f25-a8c7-289f5db86875}, !- Name
  {9c27279d-f834-4072-a1a0-c7baa0aa3f50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c27279d-f834-4072-a1a0-c7baa0aa3f50}, !- Handle
  {95c7c22b-b9e2-4a74-b691-4fc77dd8c4c7}, !- Name
  {b7933e48-dc8c-4384-91b8-16c74025e6ff}, !- Source Object
  11,                                     !- Outlet Port
  {8f6ede25-7ffb-475a-b7c4-c3c4ba52f2f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c031f2d-bb50-427c-9297-0cef038273f4}, !- Handle
  {8ac2b6a3-d0bd-42c9-809d-159ef3223dcd}, !- Name
  {b7933e48-dc8c-4384-91b8-16c74025e6ff}; !- HVAC Component

OS:PortList,
  {7145b92f-3b55-4793-b372-c3827b2a813f}, !- Handle
  {66c6d311-0963-45d3-84b2-8bb827290a51}, !- Name
  {b7933e48-dc8c-4384-91b8-16c74025e6ff}; !- HVAC Component

OS:Sizing:Zone,
  {91806153-2914-4c8d-86fe-dc3d65d3019d}, !- Handle
  {b7933e48-dc8c-4384-91b8-16c74025e6ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bcd663d5-7179-4346-90c2-7187daa347bd}, !- Handle
  {40fc8066-6045-4e1f-9816-937389415315}, !- Name
  {b7933e48-dc8c-4384-91b8-16c74025e6ff}; !- Thermal Zone

OS:Space,
  {941d810b-2c5d-494d-b5d8-da14fd85ba57}, !- Handle
  G N1 Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b7933e48-dc8c-4384-91b8-16c74025e6ff}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {eb03b99d-0940-4137-9918-9908b8633237}, !- Handle
  {9f87285c-0434-495a-8cf0-15f53f22f50d}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {3ffdd020-7ee4-4b72-b433-deb0ab9d635d}, !- Handle
  Office People Definition,               !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8689a944-9076-40a6-ad57-645066e5dd17}, !- Handle
  Office People,                          !- Name
  {3ffdd020-7ee4-4b72-b433-deb0ab9d635d}, !- People Definition Name
  {6ac67bea-ae70-471b-9ca7-ccc4b91472a0}, !- Space or SpaceType Name
  {422726d1-7f22-4732-9edf-1fa9c8b73334}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Schedule:Compact,
  {422726d1-7f22-4732-9edf-1fa9c8b73334}, !- Handle
  OFF_OCC_SCH,                            !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 8:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 12:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 13:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For AllOtherDays,                       !- Field 13
  Until: 24:00,                           !- Field 14
  0.0;                                    !- Field 15

OS:SubSurface,
  {7eb4bc03-1259-4fca-a899-a4d70d2de1a6}, !- Handle
  MWindow1,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {cbe76a0a-4358-4a31-be4f-d7e6dcc23282}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.657, 0, 2.1731,                       !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  7.924, 0, 0.954,                        !- X,Y,Z Vertex 3 {m}
  7.924, 0, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe76a0a-4358-4a31-be4f-d7e6dcc23282}, !- Handle
  m SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {3dc92cbe-efd5-4503-acaa-f94381c08429}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {00eaf59c-27bb-4dda-8c56-711a2f5dd7a8}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:ThermostatSetpoint:DualSetpoint,
  {7dab9091-a619-4274-94e7-df80397821a3}, !- Handle
  {6567b129-4ba5-4f78-bbb2-d6693eaf1ee0}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {eadd2a0f-22a5-4cb0-9595-86ded8092dea}, !- Handle
  g SWall C,                              !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b13785f-7630-4976-addd-337d485ee887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {0e2bafe3-822d-4a5c-8af1-ba0fce4c4aae}, !- Handle
  SZ DSOA G Corridor,                     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {460183a5-0aec-49c8-9cb6-e9c81490af31}, !- Handle
  m Wall 5,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffec3dce-641e-4c9f-9bbc-ad73df57db84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4c931938-36ff-4a2d-9653-3cb6db7601e1}, !- Handle
  M Corridor Thermal Zone,                !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6d631e6-c0ab-41f4-88ea-c9eae33b04e8}, !- Zone Air Inlet Port List
  {e1a81219-e67d-42c3-8409-d69feee023e9}, !- Zone Air Exhaust Port List
  {cf80230b-f559-4726-a76a-70783b58d3a4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {11cc4c2d-cd8a-44e6-8b8e-9fb0f36f81f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fdedabdb-9ad8-4418-bdf5-034bebc462dd}, !- Handle
  {3e8e19a2-e586-42bd-8291-ea34349b58c7}, !- Name
  {cf80230b-f559-4726-a76a-70783b58d3a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf80230b-f559-4726-a76a-70783b58d3a4}, !- Handle
  {ce67d810-98a0-4b3d-bccf-05b472eeb593}, !- Name
  {4c931938-36ff-4a2d-9653-3cb6db7601e1}, !- Source Object
  11,                                     !- Outlet Port
  {fdedabdb-9ad8-4418-bdf5-034bebc462dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6d631e6-c0ab-41f4-88ea-c9eae33b04e8}, !- Handle
  {16d7ed20-8246-4ea4-804e-e32a9bdbdddd}, !- Name
  {4c931938-36ff-4a2d-9653-3cb6db7601e1}; !- HVAC Component

OS:PortList,
  {e1a81219-e67d-42c3-8409-d69feee023e9}, !- Handle
  {fbc9e635-2f12-4c7e-8e69-99496fa0e358}, !- Name
  {4c931938-36ff-4a2d-9653-3cb6db7601e1}; !- HVAC Component

OS:Sizing:Zone,
  {0d55b99e-7e40-4f3b-a035-0fddb1086d04}, !- Handle
  {4c931938-36ff-4a2d-9653-3cb6db7601e1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {62259aca-6842-4239-9265-ba63e59292bc}, !- Handle
  {897b438d-51ae-4d23-9333-651cc5765b95}, !- Name
  {4c931938-36ff-4a2d-9653-3cb6db7601e1}; !- Thermal Zone

OS:Space,
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Handle
  M Corridor,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {4c931938-36ff-4a2d-9653-3cb6db7601e1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {11cc4c2d-cd8a-44e6-8b8e-9fb0f36f81f2}, !- Handle
  {694c2b53-055a-4d82-a340-fa155fd631fa}, !- Name
  {2609f8a5-c012-43a5-b5da-83289dc3ae19}, !- Heating Setpoint Temperature Schedule Name
  {2a003bd6-bfd5-4c66-8b1a-33518e60d88d}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {37ccfd95-7fbf-4f80-8eed-e2d2b76be8fc}, !- Handle
  G Corridor_Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3ca30468-33ed-49a2-a881-ca8f91bdc687}, !- Handle
  G Corridor_Lights,                      !- Name
  {37ccfd95-7fbf-4f80-8eed-e2d2b76be8fc}, !- Lights Definition Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space or SpaceType Name
  {3aaaa728-4987-4766-9096-dc57af56fdc6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {71bd0d58-0da8-4689-8209-184559f13ab9}, !- Handle
  t Wall 6,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c550e57-bff7-4b64-a4fd-06431ae8840a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85e0b73-20b5-4e35-bb36-cb0ad60922a4}, !- Handle
  g GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {cf290e2d-db80-424a-88a2-707a47ae8da6}, !- Construction Name
  {6ac67bea-ae70-471b-9ca7-ccc4b91472a0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {cf290e2d-db80-424a-88a2-707a47ae8da6}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {c551975b-8a30-41d7-8f31-42428f48c408}, !- Layer 1
  {c374090b-2883-4e5e-8ec5-b84887c062b3}; !- Layer 2

OS:Material,
  {c551975b-8a30-41d7-8f31-42428f48c408}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {b8837ae2-db9d-4a8d-9452-cd3260c66882}, !- Handle
  GWindow11,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {ac5104b4-ed11-4874-9e80-2e8510070736}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.657, 0, 2.1731,                       !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  7.924, 0, 0.954,                        !- X,Y,Z Vertex 3 {m}
  7.924, 0, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac5104b4-ed11-4874-9e80-2e8510070736}, !- Handle
  g SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {55fd64ce-04cf-4f87-9ea3-9215f2db6179}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a1e965a-a5ae-4a7c-a5d4-c1f7f363dd5c}, !- Handle
  t GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {d78f4b41-ff29-4103-9db3-a7a20c09a5ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c81849-15b8-4abc-9f99-ba54b0264724}, !- Handle
  m WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {3dc92cbe-efd5-4503-acaa-f94381c08429}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c13e5c8-66b3-4372-a46b-8f781fe3d3fe}, !- Handle
  g NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {7dd98730-7967-4ad4-bd5d-49a5ba8e7343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99c9b180-3cd2-4f59-9229-f4a568fee983}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {f1491537-035d-4730-a33d-9e5fd03f96a9}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:InternalMass:Definition,
  {0ffd8697-c84a-4b81-8450-274575a47090}, !- Handle
  M S1 Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {82770ee4-76e3-411d-8608-24e7ba7652c4}, !- Handle
  M S1 Apartment Internal Mass,           !- Name
  {0ffd8697-c84a-4b81-8450-274575a47090}, !- Internal Mass Definition Name
  {f813f997-9402-4c75-a0d7-c3a06f43a518}; !- Space or SpaceType Name

OS:ThermalZone,
  {979e9dab-fd08-48cb-b57f-48b59e2ea1bd}, !- Handle
  M S1 Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf63e173-a748-4e61-96c1-a84d3b8f5dde}, !- Zone Air Inlet Port List
  {f5c1e23c-1820-47c6-a97d-5fe1d72f56da}, !- Zone Air Exhaust Port List
  {7ba3004a-3e65-40af-88e1-d701e4d493f7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {474e3d53-6c0b-4967-9fb8-0d8ab6c434ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2356e0d-b835-446f-87fa-6ffe2d59b1e3}, !- Handle
  {4cc969d9-fa1a-4726-bf8a-94b9a1b3b1c2}, !- Name
  {7ba3004a-3e65-40af-88e1-d701e4d493f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ba3004a-3e65-40af-88e1-d701e4d493f7}, !- Handle
  {fce595bf-5856-48ff-a5ed-4d89834a6514}, !- Name
  {979e9dab-fd08-48cb-b57f-48b59e2ea1bd}, !- Source Object
  11,                                     !- Outlet Port
  {d2356e0d-b835-446f-87fa-6ffe2d59b1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf63e173-a748-4e61-96c1-a84d3b8f5dde}, !- Handle
  {000e9b8f-f4c0-4284-bd0f-f1825a43947e}, !- Name
  {979e9dab-fd08-48cb-b57f-48b59e2ea1bd}; !- HVAC Component

OS:PortList,
  {f5c1e23c-1820-47c6-a97d-5fe1d72f56da}, !- Handle
  {577c6416-b8fe-4e59-9b05-59dd109e84a8}, !- Name
  {979e9dab-fd08-48cb-b57f-48b59e2ea1bd}; !- HVAC Component

OS:Sizing:Zone,
  {5e395c02-0916-4f6a-8cf4-978668f2daf8}, !- Handle
  {979e9dab-fd08-48cb-b57f-48b59e2ea1bd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {71610260-db39-4fe1-bdde-9e16d5dcaff2}, !- Handle
  {fc00e8c2-52eb-432a-8bb9-13134cf0f788}, !- Name
  {979e9dab-fd08-48cb-b57f-48b59e2ea1bd}; !- Thermal Zone

OS:Space,
  {f813f997-9402-4c75-a0d7-c3a06f43a518}, !- Handle
  M S1 Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {979e9dab-fd08-48cb-b57f-48b59e2ea1bd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {474e3d53-6c0b-4967-9fb8-0d8ab6c434ff}, !- Handle
  {b310b0f8-1237-4c2b-be78-220ac5498e95}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {1025845e-7c23-4b6b-b9df-7b2014af8463}, !- Handle
  AIR-WALL,                               !- Name
  ,                                       !- Surface Rendering Name
  {00eaf59c-27bb-4dda-8c56-711a2f5dd7a8}; !- Layer 1

OS:SubSurface,
  {4a8001de-4521-487e-a921-a60c7975301d}, !- Handle
  TWindow5,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {07895100-3cdb-4a3d-a4a3-05cb6539b320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.924, 7.6196, 2.1731,                  !- X,Y,Z Vertex 1 {m}
  7.924, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  3.657, 7.6196, 0.954,                   !- X,Y,Z Vertex 3 {m}
  3.657, 7.6196, 2.1731;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07895100-3cdb-4a3d-a4a3-05cb6539b320}, !- Handle
  t NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {70b5502c-e6ad-4cfa-ba8e-2c44c82a4e9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {556df023-6f7d-4453-a10f-04387100434f}, !- Handle
  m Wall 6,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {086bbbea-d098-4807-9eb3-ae350a7a96ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1636, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {7371293c-e8f9-4a69-8125-0c0379d1a1af}, !- Handle
  T S1 Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {63318aa4-e251-43f2-ba79-0cf6fa7ad07b}, !- Handle
  T S1 Apartment Internal Mass,           !- Name
  {7371293c-e8f9-4a69-8125-0c0379d1a1af}, !- Internal Mass Definition Name
  {c378b352-0769-4628-b86e-b61c6c4a874f}; !- Space or SpaceType Name

OS:Surface,
  {fab29b46-6539-4862-a124-777c42c6c8aa}, !- Handle
  m WWall C,                              !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {20496f7f-8984-48f5-a30a-1a36299029e7}, !- Handle
  SZ DSOA G N1 Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {39e3bac1-0470-447a-921c-477bfc3a2758}, !- Handle
  GWindow5,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {816fd230-2f89-442c-9191-4458a4685e0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.924, 7.6196, 2.1731,                  !- X,Y,Z Vertex 1 {m}
  7.924, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  3.657, 7.6196, 0.954,                   !- X,Y,Z Vertex 3 {m}
  3.657, 7.6196, 2.1731;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {816fd230-2f89-442c-9191-4458a4685e0d}, !- Handle
  g NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {a6892c37-0bab-466e-82c9-4dda03a41457}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {cd47aaa8-348d-4ddc-931c-d196228e5057}, !- Handle
  OFF_LIGHT_SCH,                          !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.18,                                   !- Field 4
  Until: 12:00,                           !- Field 5
  0.90,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.80,                                   !- Field 8
  Until: 17:00,                           !- Field 9
  0.90,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0.18,                                   !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.18;                                   !- Field 15

OS:Surface,
  {0aaefb0d-e103-4a01-bcd7-f20706012cd7}, !- Handle
  m EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {65f8c2e7-abea-49ed-80db-9ab6b2201f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7699d240-bcba-49be-9797-84458024282d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {66e28526-350b-4f94-9eb4-076b0c3f27d7}, !- Handle
  M NW Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96976c8f-f6b7-46d7-bd5d-25f667589ab8}, !- Zone Air Inlet Port List
  {fcf58f44-4545-47e6-a4de-a25243a6375a}, !- Zone Air Exhaust Port List
  {ee67d05a-a76c-4b96-a633-6a0508965100}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7dab9091-a619-4274-94e7-df80397821a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e93cf4b1-ad39-492b-81fd-717b717f3a42}, !- Handle
  {d6a15745-c05f-4a6d-bac1-67debba2ac36}, !- Name
  {ee67d05a-a76c-4b96-a633-6a0508965100}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee67d05a-a76c-4b96-a633-6a0508965100}, !- Handle
  {4190e341-0abd-4a82-b847-49c4d33e2d03}, !- Name
  {66e28526-350b-4f94-9eb4-076b0c3f27d7}, !- Source Object
  11,                                     !- Outlet Port
  {e93cf4b1-ad39-492b-81fd-717b717f3a42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96976c8f-f6b7-46d7-bd5d-25f667589ab8}, !- Handle
  {0ed79915-56a5-4960-9958-c5440e1e9035}, !- Name
  {66e28526-350b-4f94-9eb4-076b0c3f27d7}; !- HVAC Component

OS:PortList,
  {fcf58f44-4545-47e6-a4de-a25243a6375a}, !- Handle
  {cf753aaa-fa46-4595-ab44-68e2164e90ba}, !- Name
  {66e28526-350b-4f94-9eb4-076b0c3f27d7}; !- HVAC Component

OS:Sizing:Zone,
  {d7712b5d-9e2d-46d5-be34-f58781f32735}, !- Handle
  {66e28526-350b-4f94-9eb4-076b0c3f27d7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f1d2e83f-4f41-4c87-beb9-0954e8165c04}, !- Handle
  {7827a70c-4488-4ff7-bc0c-5f8f531e4e32}, !- Name
  {66e28526-350b-4f94-9eb4-076b0c3f27d7}; !- Thermal Zone

OS:Space,
  {65f8c2e7-abea-49ed-80db-9ab6b2201f24}, !- Handle
  M NW Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {66e28526-350b-4f94-9eb4-076b0c3f27d7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {98299df8-5db5-495c-aeae-52d0cdc46b17}, !- Handle
  m Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {ff79938b-c8cc-470d-a851-f24f714387e2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90ca61fe-6a1c-4107-ae2d-c7f8413d89a5}, !- Handle
  g EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {90c08b69-cf7f-4497-aec2-053bfcb9df75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75ae015b-147f-4dc5-bc39-898c4c75477c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9fd66ff-0ed7-4779-8cf8-189d601267e3}, !- Handle
  t WWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {caae8ff5-2286-4b06-bbb3-e804328bcf9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef52bfd3-0e7f-4743-8c28-d6eee79156e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0da5f6f-f1c7-41ce-8674-f9f706a45814}, !- Handle
  m Wall 4,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d9f2d07-9c34-4100-98f8-4bd35d2752e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {e09880b8-a8a6-4f08-99a8-8ae637913f75}, !- Handle
  M SW Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ed0c27af-c33e-4f36-8e45-c93814515718}, !- Handle
  M SW Apartment_Lights,                  !- Name
  {e09880b8-a8a6-4f08-99a8-8ae637913f75}, !- Lights Definition Name
  {3dc92cbe-efd5-4503-acaa-f94381c08429}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {6c64510b-089d-46d4-8643-438fe73e2d63}, !- Handle
  Apartment Water Equipment Hot Supply Temp Sched, !- Name
  {f71f1d30-23d7-4856-8ac6-b88738e04fea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Meter,
  {4d1c30ee-2aa7-4527-b797-20a51042a7c0}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {2009aa2b-ac0b-4ce5-9cdc-5ff00ee67c22}, !- Handle
  t SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {c378b352-0769-4628-b86e-b61c6c4a874f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5171c4dc-b4a3-4913-84aa-f78bbfa510d3}, !- Handle
  m GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {c2eff97c-5829-4a80-9ef1-248263a57303}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {572c84e7-1177-40a9-93c3-7e4fe981225d}, !- Handle
  G SW Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6ad4447d-ae75-494a-b10c-168f2fff0957}, !- Handle
  G SW Apartment_Lights,                  !- Name
  {572c84e7-1177-40a9-93c3-7e4fe981225d}, !- Lights Definition Name
  {6983845e-fe06-4a5b-806d-bc6f8967d3ba}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {479aec83-bb50-41ba-8680-08f7d8e9e829}, !- Handle
  G SW Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea47cbe6-b4fc-490a-b635-fbec0ba78fa5}, !- Zone Air Inlet Port List
  {28fc3988-a044-4dbe-931b-c432f51dfc2b}, !- Zone Air Exhaust Port List
  {60a098c2-84d6-467f-aec1-946bb4384bca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a398a0de-9fa0-4023-9f30-a0d6c3f4afa1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {131bf674-9c24-4a78-93d0-101f8f8646bb}, !- Handle
  {caae4e8a-257d-4264-afbd-a7021c8de09b}, !- Name
  {60a098c2-84d6-467f-aec1-946bb4384bca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60a098c2-84d6-467f-aec1-946bb4384bca}, !- Handle
  {3aab5850-0764-418b-9080-ec35f75dc8ce}, !- Name
  {479aec83-bb50-41ba-8680-08f7d8e9e829}, !- Source Object
  11,                                     !- Outlet Port
  {131bf674-9c24-4a78-93d0-101f8f8646bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea47cbe6-b4fc-490a-b635-fbec0ba78fa5}, !- Handle
  {8be69cf4-91f0-4928-a9bb-6d87f1566676}, !- Name
  {479aec83-bb50-41ba-8680-08f7d8e9e829}; !- HVAC Component

OS:PortList,
  {28fc3988-a044-4dbe-931b-c432f51dfc2b}, !- Handle
  {103d1846-744f-42be-bf5a-302589cdf7d3}, !- Name
  {479aec83-bb50-41ba-8680-08f7d8e9e829}; !- HVAC Component

OS:Sizing:Zone,
  {c74819b7-b16d-47c2-8997-7ab9bf2754a2}, !- Handle
  {479aec83-bb50-41ba-8680-08f7d8e9e829}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0e937e8f-d082-4835-8acb-0c0b68d92d92}, !- Handle
  {617b1700-667a-4cf6-8511-5a20cbdaf2f4}, !- Name
  {479aec83-bb50-41ba-8680-08f7d8e9e829}; !- Thermal Zone

OS:Space,
  {6983845e-fe06-4a5b-806d-bc6f8967d3ba}, !- Handle
  G SW Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {479aec83-bb50-41ba-8680-08f7d8e9e829}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {a398a0de-9fa0-4023-9f30-a0d6c3f4afa1}, !- Handle
  {be537fc2-c178-4d2b-b4e1-f17cee64740e}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {d3b0047e-eff7-435e-b5c3-4aad22da0541}, !- Handle
  t GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {c378b352-0769-4628-b86e-b61c6c4a874f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64597821-7c6c-4329-bfd4-86190b915115}, !- Handle
  GWindow12,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {5f349bda-287e-49f8-a913-c3d3c3736cb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.657, 0, 2.1731,                       !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  7.924, 0, 0.954,                        !- X,Y,Z Vertex 3 {m}
  7.924, 0, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f349bda-287e-49f8-a913-c3d3c3736cb6}, !- Handle
  g SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {7dd98730-7967-4ad4-bd5d-49a5ba8e7343}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {f0af6641-2b3c-4283-9639-9cee1bf0d573}, !- Handle
  M N2 Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c34085b0-fe14-44e4-8026-078f451a86f9}, !- Handle
  M N2 Apartment_PlugMisc_Equip,          !- Name
  {f0af6641-2b3c-4283-9639-9cee1bf0d573}, !- Electric Equipment Definition Name
  {61e1a9ab-9979-478e-81c6-5f155070ec09}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {e72af8e1-782f-42ff-be43-4d7b806b2ae3}, !- Handle
  GWindow1,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {8907f1b7-5373-48d2-89c9-55f6806b5afd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.657, 0, 2.1731,                       !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  7.924, 0, 0.954,                        !- X,Y,Z Vertex 3 {m}
  7.924, 0, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8907f1b7-5373-48d2-89c9-55f6806b5afd}, !- Handle
  g SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {6983845e-fe06-4a5b-806d-bc6f8967d3ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {7f5b0b60-0dab-4777-8921-988c73690f4a}, !- Handle
  G NW Apartment_Infiltration,            !- Name
  {c65b0594-d4a1-4640-8759-24300be5b550}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {3ff4075c-afb0-47bd-9b44-c861b39b5796}, !- Handle
  m Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {65f8c2e7-abea-49ed-80db-9ab6b2201f24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3989a3-2cc0-418f-87bf-8b3d0e8ba4aa}, !- Handle
  t Roof SEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7658f0c5-c040-4ada-982e-a37a76595ca9}, !- Construction Name
  {b8f3e5da-7205-4c03-b9d5-b3b7cf00c710}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {3bd9bcf1-c97b-4b10-9cb8-c464e49cc5d4}, !- Handle
  T NW Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8f071c5f-18ad-4d6d-8ab0-bcadfe04a3fa}, !- Handle
  T NW Apartment_PlugMisc_Equip,          !- Name
  {3bd9bcf1-c97b-4b10-9cb8-c464e49cc5d4}, !- Electric Equipment Definition Name
  {6ac04a95-e2a0-4a71-9144-dd95211a03c3}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e4fc4dac-bb54-484d-8186-454ec8f39497}, !- Handle
  G S1 Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {fe584f3c-48b3-4f43-baad-c3d5a2bd6bb8}, !- Handle
  G S1 Apartment_Lights,                  !- Name
  {e4fc4dac-bb54-484d-8186-454ec8f39497}, !- Lights Definition Name
  {55fd64ce-04cf-4f87-9ea3-9215f2db6179}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {0eb0dbad-4aeb-4f97-be3c-ec36c07a388c}, !- Handle
  GWindow8,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {e88f094a-d370-46a7-a642-32f2f66d62cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 2.4383, 2.1731,                !- X,Y,Z Vertex 1 {m}
  11.5818, 2.4383, 0.954,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 5.1814, 0.954,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 5.1814, 2.1731;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da7e95cb-31b0-43a5-bf1f-7e3579abdd0f}, !- Handle
  MWindow6,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {43ee4065-4628-4e4f-9cea-17978775bd5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.1814, 2.1731,                      !- X,Y,Z Vertex 1 {m}
  0, 5.1814, 0.954,                       !- X,Y,Z Vertex 2 {m}
  0, 2.4383, 0.954,                       !- X,Y,Z Vertex 3 {m}
  0, 2.4383, 2.1731;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43ee4065-4628-4e4f-9cea-17978775bd5b}, !- Handle
  m WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {65f8c2e7-abea-49ed-80db-9ab6b2201f24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd0617aa-5ceb-41f9-953d-f0001e643afb}, !- Handle
  m GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {65f8c2e7-abea-49ed-80db-9ab6b2201f24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc04af04-1db9-4ff8-98f2-ff7f5454f42b}, !- Handle
  MWindow8,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {e749b3fc-56ea-4df4-8afd-9d212ee93af3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 2.4383, 2.1731,                !- X,Y,Z Vertex 1 {m}
  11.5818, 2.4383, 0.954,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 5.1814, 0.954,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 5.1814, 2.1731;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e749b3fc-56ea-4df4-8afd-9d212ee93af3}, !- Handle
  m EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {4d3275b2-42b1-4cd2-839d-36c5edac0cb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {609d0c16-1ca6-4601-b979-79d106bb10f5}, !- Handle
  ALWAYS_ON,                              !- Name
  {fca26e63-e04a-4dc0-87f8-4b3be366efd7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:SubSurface,
  {8d7b9067-0f67-4492-a3d1-18150dca77dc}, !- Handle
  TWindow14,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {23c40835-f2bc-4eed-b7b8-dfacfe7f5527}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.381, 2.1731,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 0.381, 0.954,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.2953, 0.954,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.2953, 2.1731;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23c40835-f2bc-4eed-b7b8-dfacfe7f5527}, !- Handle
  t EWall C,                              !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {61f232a3-e1b4-4513-b1fb-7df3cf4ae10e}, !- Handle
  T S2 Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {680452fc-4e0b-4f68-b806-7cc764573505}, !- Handle
  T S2 Apartment_PlugMisc_Equip,          !- Name
  {61f232a3-e1b4-4513-b1fb-7df3cf4ae10e}, !- Electric Equipment Definition Name
  {6913b405-4b4b-4b55-9e4b-2090b5227212}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {62c4b417-beef-4ae9-947e-276263c2c43b}, !- Handle
  T S2 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4632286-12e2-45a3-96b0-930bf2c5c9ca}, !- Zone Air Inlet Port List
  {5da44994-3b04-4dea-8bbe-61b85358c645}, !- Zone Air Exhaust Port List
  {bc17b4df-e237-4676-a323-839dde70f63a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28953c25-c013-4667-a565-00faa97d77bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6efc5b93-d822-4316-a437-7101ab7d74f6}, !- Handle
  {2177fb00-5792-4f6a-a2c7-52e4cc47e863}, !- Name
  {bc17b4df-e237-4676-a323-839dde70f63a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc17b4df-e237-4676-a323-839dde70f63a}, !- Handle
  {062e6a59-7948-4875-9d6c-18f187160006}, !- Name
  {62c4b417-beef-4ae9-947e-276263c2c43b}, !- Source Object
  11,                                     !- Outlet Port
  {6efc5b93-d822-4316-a437-7101ab7d74f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4632286-12e2-45a3-96b0-930bf2c5c9ca}, !- Handle
  {c9663cf4-3b8f-4156-bec3-dba7e96590b6}, !- Name
  {62c4b417-beef-4ae9-947e-276263c2c43b}; !- HVAC Component

OS:PortList,
  {5da44994-3b04-4dea-8bbe-61b85358c645}, !- Handle
  {3534e598-c6f9-4da2-8a9e-80e44f72621a}, !- Name
  {62c4b417-beef-4ae9-947e-276263c2c43b}; !- HVAC Component

OS:Sizing:Zone,
  {c6dc52b5-d608-4eb9-8dfc-e9b7ecdf5d25}, !- Handle
  {62c4b417-beef-4ae9-947e-276263c2c43b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {671b26b2-07a7-4582-883a-597e74ef88c7}, !- Handle
  {c38dbddf-5516-4dd1-819f-2a806ae70e76}, !- Name
  {62c4b417-beef-4ae9-947e-276263c2c43b}; !- Thermal Zone

OS:Space,
  {6913b405-4b4b-4b55-9e4b-2090b5227212}, !- Handle
  T S2 Apartment,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {62c4b417-beef-4ae9-947e-276263c2c43b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {28953c25-c013-4667-a565-00faa97d77bd}, !- Handle
  {27a992f4-d3ad-46ee-899e-301bf35d4629}, !- Name
  {5a348d7f-a3cc-464a-b6ae-8a341cfbd9db}, !- Heating Setpoint Temperature Schedule Name
  {00e8656f-9ce3-4ea0-b853-3edb802ec61f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e7e495a0-92ae-4693-a63e-79dcfcd66c24}, !- Handle
  SZ DSOA M NW Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Meter,
  {a661e669-27a4-41d9-8802-74f2fa43aad4}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {414105b2-ad49-4c62-8ade-5455b4979710}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SpaceInfiltration:DesignFlowRate,
  {93f0a368-461b-4023-a363-50342e6b00b9}, !- Handle
  T N1 Apartment_Infiltration,            !- Name
  {26a16ff6-a15e-4c99-94d4-42a5de01dbd4}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {5c8fa43f-6ea7-425c-9142-bb5d7ffcf23e}, !- Handle
  G S2 Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {226fdb61-4c02-4cba-bcbe-bba38eb597a8}, !- Handle
  G S2 Apartment_Lights,                  !- Name
  {5c8fa43f-6ea7-425c-9142-bb5d7ffcf23e}, !- Lights Definition Name
  {7dd98730-7967-4ad4-bd5d-49a5ba8e7343}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {5cdc1aa5-308b-4ab7-9d22-048a29d36a0b}, !- Handle
  T SW Apartment_Infiltration,            !- Name
  {d78f4b41-ff29-4103-9db3-a7a20c09a5ba}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material,
  {5ef01913-0f2d-4d1c-a66d-1d875cc94456}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:DesignSpecification:OutdoorAir,
  {1b82e521-62ed-4bfb-ac2a-ddf8f6fb318c}, !- Handle
  SZ DSOA M NE Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {799d024f-4065-4ec7-83ea-c891a577a9bd}, !- Handle
  G SW Apartment_Infiltration,            !- Name
  {6983845e-fe06-4a5b-806d-bc6f8967d3ba}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {734986bb-d51b-4cf7-adef-931bbd3d0462}, !- Handle
  m WWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f813f997-9402-4c75-a0d7-c3a06f43a518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc591760-c7c6-4103-95cd-dd8d5d99cbde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99c9b180-3cd2-4f59-9229-f4a568fee983}, !- Handle
  g Wall 3,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c13e5c8-66b3-4372-a46b-8f781fe3d3fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f184e68-ef7d-4591-b584-23dfa198e227}, !- Handle
  t NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {6913b405-4b4b-4b55-9e4b-2090b5227212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecdab673-d5ad-47d2-bc9b-d3d3e21616d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541272b0-30cd-4ddb-80f0-117802ab1da4}, !- Handle
  m EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {ff79938b-c8cc-470d-a851-f24f714387e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {134ba51f-5901-4560-ae41-6777c69dcc2e}, !- Handle
  MWindow7,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {541272b0-30cd-4ddb-80f0-117802ab1da4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 2.4383, 2.1731,                !- X,Y,Z Vertex 1 {m}
  11.5818, 2.4383, 0.954,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 5.1814, 0.954,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 5.1814, 2.1731;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {953ddcf8-fadd-4e7f-8bec-bd2fda5f9f1d}, !- Handle
  GWindow4,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {4257cb24-ac6e-48c2-b0ef-aeb413b2a7b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.924, 7.6196, 2.1731,                  !- X,Y,Z Vertex 1 {m}
  7.924, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  3.657, 7.6196, 0.954,                   !- X,Y,Z Vertex 3 {m}
  3.657, 7.6196, 2.1731;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4257cb24-ac6e-48c2-b0ef-aeb413b2a7b7}, !- Handle
  g NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {c65b0594-d4a1-4640-8759-24300be5b550}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9b10ad3-24de-4f63-bca3-ee6053f8241c}, !- Handle
  TWindow3,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {fbb754cc-8d0a-46f2-9007-55c32c507077}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.657, 0, 2.1731,                       !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  7.924, 0, 0.954,                        !- X,Y,Z Vertex 3 {m}
  7.924, 0, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {07550e81-1700-4ca8-8bcd-69773c63bf5b}, !- Handle
  G NE Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {94e25d3e-2364-48af-8041-400dd29ae36a}, !- Handle
  G NE Apartment_Lights,                  !- Name
  {07550e81-1700-4ca8-8bcd-69773c63bf5b}, !- Lights Definition Name
  {a6892c37-0bab-466e-82c9-4dda03a41457}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {901500b0-be65-4990-bad7-be3295cd1cc0}, !- Handle
  G Corridor_Elevators_Equip Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16054.9450549451,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment,
  {46a24cdd-87ea-4c4f-ae1e-49a59f38dbe0}, !- Handle
  G Corridor_Elevators_Equip,             !- Name
  {901500b0-be65-4990-bad7-be3295cd1cc0}, !- Electric Equipment Definition Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space or SpaceType Name
  {4ef1cf67-dccd-45ac-9311-d282e2f724f6}, !- Schedule Name
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Compact,
  {4ef1cf67-dccd-45ac-9311-d282e2f724f6}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 04:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 05:00,                           !- Field 5
  0.10,                                   !- Field 6
  Until: 06:00,                           !- Field 7
  0.20,                                   !- Field 8
  Until: 07:00,                           !- Field 9
  0.40,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.50,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 16:00,                           !- Field 15
  0.15,                                   !- Field 16
  Until: 17:00,                           !- Field 17
  0.35,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.50,                                   !- Field 20
  Until: 21:00,                           !- Field 21
  0.40,                                   !- Field 22
  Until: 22:00,                           !- Field 23
  0.30,                                   !- Field 24
  Until: 23:00,                           !- Field 25
  0.20,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0.10;                                   !- Field 28

OS:Lights:Definition,
  {8c96d817-a9ba-4047-82b0-686c611750fa}, !- Handle
  M NE Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c0e11a3a-0ebb-4108-be51-0128ca39b5cf}, !- Handle
  M NE Apartment_Lights,                  !- Name
  {8c96d817-a9ba-4047-82b0-686c611750fa}, !- Lights Definition Name
  {4d3275b2-42b1-4cd2-839d-36c5edac0cb6}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {1c5e7811-f465-4636-970d-2f84db985415}, !- Handle
  m SWall C,                              !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9805bcb9-5bd5-4fa1-b954-e95a1d67aecc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6785deb-bf04-4360-8e61-cd19060e27ad}, !- Handle
  TWindow2,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {c82fc5cf-46f9-4bdd-856a-1c4cf4fb09e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.1814, 2.1731,                      !- X,Y,Z Vertex 1 {m}
  0, 5.1814, 0.954,                       !- X,Y,Z Vertex 2 {m}
  0, 2.4383, 0.954,                       !- X,Y,Z Vertex 3 {m}
  0, 2.4383, 2.1731;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c82fc5cf-46f9-4bdd-856a-1c4cf4fb09e0}, !- Handle
  t WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {d78f4b41-ff29-4103-9db3-a7a20c09a5ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {0e39d9ab-21ec-45ca-8646-4287bd728a0f}, !- Handle
  M NE Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {71317c8c-f41b-45a4-8d9d-c47d64e2c393}, !- Handle
  M NE Apartment_PlugMisc_Equip,          !- Name
  {0e39d9ab-21ec-45ca-8646-4287bd728a0f}, !- Electric Equipment Definition Name
  {4d3275b2-42b1-4cd2-839d-36c5edac0cb6}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {e43a4a5d-708f-407e-91d9-32111b4018e1}, !- Handle
  M SW Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b48fb047-4f4e-4407-9f65-34fa4e38a15d}, !- Handle
  M SW Apartment People,                  !- Name
  {e43a4a5d-708f-407e-91d9-32111b4018e1}, !- People Definition Name
  {3dc92cbe-efd5-4503-acaa-f94381c08429}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Surface,
  {d41cadef-1d87-4fa6-984c-f8d30e4117b0}, !- Handle
  t EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {caae8ff5-2286-4b06-bbb3-e804328bcf9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65e8b619-b089-458f-b3a4-cb8ec8a16325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e08d0eb3-98c1-4ef0-a869-8ff21a460e06}, !- Handle
  t WWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {b8f3e5da-7205-4c03-b9d5-b3b7cf00c710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43587176-e958-46d0-9434-604dd6e3362f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc33ec2c-7446-4344-bb55-edef4ded2296}, !- Handle
  g WWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {55fd64ce-04cf-4f87-9ea3-9215f2db6179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {035f483f-14ba-49dd-b30d-ada236c50423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {9e4ee81a-7a12-4e55-94a1-3269c69d877f}, !- Handle
  G NW Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {92208ab6-b88b-43b9-928e-ab90a4d7a53a}, !- Handle
  G NW Apartment Internal Mass,           !- Name
  {9e4ee81a-7a12-4e55-94a1-3269c69d877f}, !- Internal Mass Definition Name
  {c65b0594-d4a1-4640-8759-24300be5b550}; !- Space or SpaceType Name

OS:SubSurface,
  {0b967569-5f27-4978-949c-7f3c31d12833}, !- Handle
  MWindow4,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {a6ad5daa-763b-49e7-a2f5-2734a66dc087}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.924, 7.6196, 2.1731,                  !- X,Y,Z Vertex 1 {m}
  7.924, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  3.657, 7.6196, 0.954,                   !- X,Y,Z Vertex 3 {m}
  3.657, 7.6196, 2.1731;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ad5daa-763b-49e7-a2f5-2734a66dc087}, !- Handle
  m NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {65f8c2e7-abea-49ed-80db-9ab6b2201f24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f86e20f6-1a54-4322-9da0-fd34a0cc7be4}, !- Handle
  TWindow12,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {58eaf106-c02e-457b-8741-a5957c0ddc3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.657, 0, 2.1731,                       !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  7.924, 0, 0.954,                        !- X,Y,Z Vertex 3 {m}
  7.924, 0, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58eaf106-c02e-457b-8741-a5957c0ddc3c}, !- Handle
  t SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {6913b405-4b4b-4b55-9e4b-2090b5227212}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {4ad67432-ca14-411f-ba22-541b03ab210c}, !- Handle
  G S2 Apartment_Infiltration,            !- Name
  {7dd98730-7967-4ad4-bd5d-49a5ba8e7343}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b59b113a-671c-445a-b19a-feb21feca34e}, !- Handle
  M N2 Apartment_Infiltration,            !- Name
  {61e1a9ab-9979-478e-81c6-5f155070ec09}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Meter,
  {3448769c-9f52-45d5-8bf1-101f92e30d9e}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {3692268f-e12d-4faf-abc1-6a5a75d5f888}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:People:Definition,
  {feda0da4-438f-4f7c-ac6c-f2fa2ded4782}, !- Handle
  M NW Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {11d4b38f-5fc8-4270-b587-3cfd9115fef1}, !- Handle
  M NW Apartment People,                  !- Name
  {feda0da4-438f-4f7c-ac6c-f2fa2ded4782}, !- People Definition Name
  {65f8c2e7-abea-49ed-80db-9ab6b2201f24}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Schedule:Compact,
  {f5d56cc3-5fb3-484c-8b62-3255be5eba5a}, !- Handle
  APT_DHW_SCH,                            !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 1:00,                            !- Field 3
  0.08,                                   !- Field 4
  UNTIL: 2:00,                            !- Field 5
  0.04,                                   !- Field 6
  UNTIL: 3:00,                            !- Field 7
  0.01,                                   !- Field 8
  UNTIL: 4:00,                            !- Field 9
  0.01,                                   !- Field 10
  UNTIL: 5:00,                            !- Field 11
  0.04,                                   !- Field 12
  UNTIL: 6:00,                            !- Field 13
  0.27,                                   !- Field 14
  UNTIL: 7:00,                            !- Field 15
  0.94,                                   !- Field 16
  UNTIL: 8:00,                            !- Field 17
  1.00,                                   !- Field 18
  UNTIL: 9:00,                            !- Field 19
  0.96,                                   !- Field 20
  UNTIL: 10:00,                           !- Field 21
  0.84,                                   !- Field 22
  UNTIL: 11:00,                           !- Field 23
  0.76,                                   !- Field 24
  UNTIL: 12:00,                           !- Field 25
  0.61,                                   !- Field 26
  UNTIL: 13:00,                           !- Field 27
  0.53,                                   !- Field 28
  UNTIL: 14:00,                           !- Field 29
  0.47,                                   !- Field 30
  UNTIL: 15:00,                           !- Field 31
  0.41,                                   !- Field 32
  UNTIL: 16:00,                           !- Field 33
  0.47,                                   !- Field 34
  UNTIL: 17:00,                           !- Field 35
  0.55,                                   !- Field 36
  UNTIL: 18:00,                           !- Field 37
  0.73,                                   !- Field 38
  UNTIL: 19:00,                           !- Field 39
  0.86,                                   !- Field 40
  UNTIL: 20:00,                           !- Field 41
  0.82,                                   !- Field 42
  UNTIL: 21:00,                           !- Field 43
  0.75,                                   !- Field 44
  UNTIL: 22:00,                           !- Field 45
  0.61,                                   !- Field 46
  UNTIL: 23:00,                           !- Field 47
  0.53,                                   !- Field 48
  UNTIL: 24:00,                           !- Field 49
  0.29;                                   !- Field 50

OS:SubSurface,
  {54583199-7289-4886-b55d-e844aede23b2}, !- Handle
  TWindow10,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {f8f7e528-6d6f-4c15-adbd-5c33207c809d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.924, 7.6196, 2.1731,                  !- X,Y,Z Vertex 1 {m}
  7.924, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  3.657, 7.6196, 0.954,                   !- X,Y,Z Vertex 3 {m}
  3.657, 7.6196, 2.1731;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f7e528-6d6f-4c15-adbd-5c33207c809d}, !- Handle
  t NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {caae8ff5-2286-4b06-bbb3-e804328bcf9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {aa5da47f-35d9-4a3d-9e95-c4dd162ef67e}, !- Handle
  T SW Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d113902b-74f2-4182-a0f0-14363fded3af}, !- Handle
  T SW Apartment_Lights,                  !- Name
  {aa5da47f-35d9-4a3d-9e95-c4dd162ef67e}, !- Lights Definition Name
  {d78f4b41-ff29-4103-9db3-a7a20c09a5ba}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {709f49ff-458a-463b-8553-9856a492f766}, !- Handle
  G S1 Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8596a711-4538-4445-9294-5fb70373ad47}, !- Handle
  G S1 Apartment_PlugMisc_Equip,          !- Name
  {709f49ff-458a-463b-8553-9856a492f766}, !- Electric Equipment Definition Name
  {55fd64ce-04cf-4f87-9ea3-9215f2db6179}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {968ad2f3-6710-499a-a13f-f1d1a2d1627c}, !- Handle
  m Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {61e1a9ab-9979-478e-81c6-5f155070ec09}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0776dfc9-25be-4e55-a3a6-3170ea98602c}, !- Handle
  m Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {4d3275b2-42b1-4cd2-839d-36c5edac0cb6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ea0cd94-c47f-4907-b055-a1f88c6e52d0}, !- Handle
  MWindow3,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {26b4450f-8b48-4b33-865c-630da37fc028}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.657, 0, 2.1731,                       !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  7.924, 0, 0.954,                        !- X,Y,Z Vertex 3 {m}
  7.924, 0, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b4450f-8b48-4b33-865c-630da37fc028}, !- Handle
  m SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {ff79938b-c8cc-470d-a851-f24f714387e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {bafc5519-a6d2-4ffb-8c9b-e2b17e066e91}, !- Handle
  G N2 Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {dc7e701d-74ea-4d33-be6e-67d28a723a64}, !- Handle
  G N2 Apartment Internal Mass,           !- Name
  {bafc5519-a6d2-4ffb-8c9b-e2b17e066e91}, !- Internal Mass Definition Name
  {90c08b69-cf7f-4497-aec2-053bfcb9df75}; !- Space or SpaceType Name

OS:Surface,
  {99e407bc-bac7-499a-bcb9-7337d46c79e4}, !- Handle
  g GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {cf290e2d-db80-424a-88a2-707a47ae8da6}, !- Construction Name
  {7dd98730-7967-4ad4-bd5d-49a5ba8e7343}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {dbbc5ffd-c67f-49b5-b03a-2854de403d4e}, !- Handle
  M S2 Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {37b707ef-f31f-4566-8244-424a586a5edc}, !- Handle
  M S2 Apartment People,                  !- Name
  {dbbc5ffd-c67f-49b5-b03a-2854de403d4e}, !- People Definition Name
  {c2eff97c-5829-4a80-9ef1-248263a57303}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a6462b94-d5d7-417b-9d1e-201bc0c7b7a1}, !- Handle
  SZ DSOA G S2 Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {9a2c1b2a-acea-440e-b4fa-0449013c2c39}, !- Handle
  t EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {70b5502c-e6ad-4cfa-ba8e-2c44c82a4e9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c550e57-bff7-4b64-a4fd-06431ae8840a}, !- Handle
  t NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {b8f3e5da-7205-4c03-b9d5-b3b7cf00c710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71bd0d58-0da8-4689-8209-184559f13ab9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {024d8df7-9f02-49e0-8724-c66d5b94acd2}, !- Handle
  G Corridor Internal Mass Definition,    !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  155.3169,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b605522f-9a2c-4cbb-8196-a4dc4c35f7eb}, !- Handle
  G Corridor Internal Mass,               !- Name
  {024d8df7-9f02-49e0-8724-c66d5b94acd2}, !- Internal Mass Definition Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}; !- Space or SpaceType Name

OS:Surface,
  {a0178fa7-4613-435e-a418-86266d615356}, !- Handle
  m EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f899fe96-6e9a-455f-8007-1cd947a8364a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6106823-aa86-4881-90ff-d54d9836eb92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c3ba0bd-aeb8-4313-822b-9b86b66ad35d}, !- Handle
  g EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {55fd64ce-04cf-4f87-9ea3-9215f2db6179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae5fde21-712e-4f57-a7bb-bb6ec5011ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {c0671688-0f83-4ba3-8033-5631f9cfa26a}, !- Handle
  T S2 Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {90c134e6-00cb-48f3-ba6d-39015b6e81fc}, !- Handle
  T S2 Apartment People,                  !- Name
  {c0671688-0f83-4ba3-8033-5631f9cfa26a}, !- People Definition Name
  {6913b405-4b4b-4b55-9e4b-2090b5227212}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8540fede-d2dd-46f4-9c46-15d21721c752}, !- Handle
  SZ DSOA M N1 Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Meter,
  {d821ee68-34cb-4b9d-9aca-a37ab71f33ff}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SpaceInfiltration:DesignFlowRate,
  {6ee7cd63-ca8c-46f1-b872-45ae9805c26a}, !- Handle
  G Corridor_Infiltration,                !- Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {2f81bccb-2d88-4908-8d1c-5c77953fc8a9}, !- Handle
  Apartment Water Equipment Temp Sched,   !- Name
  {f71f1d30-23d7-4856-8ac6-b88738e04fea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:SubSurface,
  {5563b6b3-2481-466f-b5d9-c4384ca198f8}, !- Handle
  GWindow2,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {335abe85-ed7c-42dc-84ba-159f08676fcd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.1414, 2.1731,                      !- X,Y,Z Vertex 1 {m}
  0, 5.1414, 0.954,                       !- X,Y,Z Vertex 2 {m}
  0, 2.3983, 0.954,                       !- X,Y,Z Vertex 3 {m}
  0, 2.3983, 2.1731;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {335abe85-ed7c-42dc-84ba-159f08676fcd}, !- Handle
  g WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {6983845e-fe06-4a5b-806d-bc6f8967d3ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {920c69ac-890c-4e01-b882-77056d17ec7d}, !- Handle
  T SE Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {edc2631f-0b83-48fc-82f7-11b4f0d8392a}, !- Handle
  T SE Apartment_PlugMisc_Equip,          !- Name
  {920c69ac-890c-4e01-b882-77056d17ec7d}, !- Electric Equipment Definition Name
  {b8f3e5da-7205-4c03-b9d5-b3b7cf00c710}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {b98b703e-ef4a-4d92-982d-2640d146a11a}, !- Handle
  m NWall C,                              !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {537004ab-1c81-4135-9212-3e60ea3f0306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {62d39b2c-e5ab-4586-8c5d-64dd13ec09e9}, !- Handle
  M S2 Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c404b2cd-32a4-448b-af85-ac6c69c9d9f0}, !- Handle
  M S2 Apartment Internal Mass,           !- Name
  {62d39b2c-e5ab-4586-8c5d-64dd13ec09e9}, !- Internal Mass Definition Name
  {c2eff97c-5829-4a80-9ef1-248263a57303}; !- Space or SpaceType Name

OS:Curve:Cubic,
  {de290c31-5eaf-457b-a91f-e5c43ccc628e}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Material,
  {105f6b20-7836-406b-a345-a3e52b4d2f26}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:DesignSpecification:OutdoorAir,
  {a410ce4c-8f86-4674-babb-4224981f34b5}, !- Handle
  SZ DSOA T S2 Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {c3310291-c6c3-4e82-bc16-52076eba5d23}, !- Handle
  g Wall 4,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {388f8cdc-8cae-44ec-b13d-8fdbb5c04ef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45558daf-ded7-424b-badd-deb0f22155f8}, !- Handle
  m SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {c2eff97c-5829-4a80-9ef1-248263a57303}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Material,
  {6c59c981-c870-4e93-896a-ffcc6eaf3da6}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:SpaceInfiltration:DesignFlowRate,
  {fd297beb-a0ff-4b5a-8d1b-339f649459de}, !- Handle
  M S1 Apartment_Infiltration,            !- Name
  {f813f997-9402-4c75-a0d7-c3a06f43a518}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {3419ee1f-35bb-4d0f-9b96-e8893cce486c}, !- Handle
  Office Internal Mass Definition,        !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cd7429a7-5d1a-4785-bb19-902003eddaef}, !- Handle
  Office Internal Mass,                   !- Name
  {3419ee1f-35bb-4d0f-9b96-e8893cce486c}, !- Internal Mass Definition Name
  {6ac67bea-ae70-471b-9ca7-ccc4b91472a0}; !- Space or SpaceType Name

OS:Surface,
  {8d36d87b-ef5e-4dfa-926e-74456ed59e4f}, !- Handle
  g Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {cf290e2d-db80-424a-88a2-707a47ae8da6}, !- Construction Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {88a14379-79cf-40cd-9cba-5db35cbcc36d}, !- Handle
  M SW Apartment_Infiltration,            !- Name
  {3dc92cbe-efd5-4503-acaa-f94381c08429}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {ba89f655-53d8-4507-84e6-0090a55774c9}, !- Handle
  T NE Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a11ef7e0-93a5-435f-a329-6d193c64c761}, !- Handle
  T NE Apartment_Lights,                  !- Name
  {ba89f655-53d8-4507-84e6-0090a55774c9}, !- Lights Definition Name
  {70b5502c-e6ad-4cfa-ba8e-2c44c82a4e9f}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8ee5b3c1-8580-4f95-9cda-8eb27243d26b}, !- Handle
  M SW Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dc0921c5-0128-480a-b164-d1eaea9f7280}, !- Handle
  M SW Apartment_PlugMisc_Equip,          !- Name
  {8ee5b3c1-8580-4f95-9cda-8eb27243d26b}, !- Electric Equipment Definition Name
  {3dc92cbe-efd5-4503-acaa-f94381c08429}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {911e49b5-b4b6-4f69-9a48-3fd7f59e6f4f}, !- Handle
  T SE Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {24f0c569-89f2-4cf2-8a4f-0710df52a48c}, !- Handle
  T SE Apartment Internal Mass,           !- Name
  {911e49b5-b4b6-4f69-9a48-3fd7f59e6f4f}, !- Internal Mass Definition Name
  {b8f3e5da-7205-4c03-b9d5-b3b7cf00c710}; !- Space or SpaceType Name

OS:Surface,
  {02f3782f-5e78-45cd-9572-3f388f9783f1}, !- Handle
  m Wall 3,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8254105-18ef-4e12-9943-6ee23cb22cca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5fde21-712e-4f57-a7bb-bb6ec5011ac2}, !- Handle
  g WWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {7dd98730-7967-4ad4-bd5d-49a5ba8e7343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c3ba0bd-aeb8-4313-822b-9b86b66ad35d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {66bbe90e-519d-49e9-b696-fcf51c6dc3a6}, !- Handle
  T S2 Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c4240c23-05eb-44d9-a43d-af3b1919405f}, !- Handle
  T S2 Apartment Internal Mass,           !- Name
  {66bbe90e-519d-49e9-b696-fcf51c6dc3a6}, !- Internal Mass Definition Name
  {6913b405-4b4b-4b55-9e4b-2090b5227212}; !- Space or SpaceType Name

OS:SubSurface,
  {a6e200cf-cbd8-4992-a9e7-5eea80fff318}, !- Handle
  TWindow13,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {0d38d025-887a-4ad3-8ad3-f3e57690fc91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.2953, 2.1731,                      !- X,Y,Z Vertex 1 {m}
  0, 1.2953, 0.954,                       !- X,Y,Z Vertex 2 {m}
  0, 0.381, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 0.381, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d38d025-887a-4ad3-8ad3-f3e57690fc91}, !- Handle
  t WWall C,                              !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3074afd-adea-49d6-9dff-db2eecf214cb}, !- Handle
  t EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {d78f4b41-ff29-4103-9db3-a7a20c09a5ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f2ac6f-0ffc-4024-b518-7b0c60662cf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7496d6ba-5d14-4345-8d64-533436c5976f}, !- Handle
  g Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {6ac67bea-ae70-471b-9ca7-ccc4b91472a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5bc3302-3df4-482d-b839-516c1cc56a7f}, !- Handle
  m Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {f813f997-9402-4c75-a0d7-c3a06f43a518}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {9cb66de6-84a7-443a-9801-e06996ff9bea}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {bb3caf5d-09ab-45f4-9d3e-56131d0c001c}, !- Handle
  Office_Operation,                       !- Name
  {fca26e63-e04a-4dc0-87f8-4b3be366efd7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 8:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 17:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For AllOtherDays,                       !- Field 9
  Until: 24:00,                           !- Field 10
  0.0;                                    !- Field 11

OS:Surface,
  {c787f007-67dc-49ac-af13-7a8f6067902a}, !- Handle
  t SWall C,                              !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41446df0-184f-45de-b709-be50f81b6514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {623e9cc6-3443-4d13-a6bc-a17065e3a65c}, !- Handle
  MinOA_Sched,                            !- Name
  {fca26e63-e04a-4dc0-87f8-4b3be366efd7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Surface,
  {f76d01bb-f2bd-4412-886e-00e9233e0662}, !- Handle
  m Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {f899fe96-6e9a-455f-8007-1cd947a8364a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5234ab0-2fcf-4b8e-9452-1eed6b59c5cf}, !- Handle
  g GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {cf290e2d-db80-424a-88a2-707a47ae8da6}, !- Construction Name
  {90c08b69-cf7f-4497-aec2-053bfcb9df75}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {2be88644-c140-46af-a6fd-e0607fb225f6}, !- Handle
  T SW Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {bea98d79-fab8-4cc3-a099-1d02f9604164}, !- Handle
  T SW Apartment People,                  !- Name
  {2be88644-c140-46af-a6fd-e0607fb225f6}, !- People Definition Name
  {d78f4b41-ff29-4103-9db3-a7a20c09a5ba}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:InternalMass:Definition,
  {24378281-9d6e-45a8-acdf-5aff54c9cb8c}, !- Handle
  M SE Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6d2dcb27-9365-4028-a6ca-7ca4fdec9839}, !- Handle
  M SE Apartment Internal Mass,           !- Name
  {24378281-9d6e-45a8-acdf-5aff54c9cb8c}, !- Internal Mass Definition Name
  {ff79938b-c8cc-470d-a851-f24f714387e2}; !- Space or SpaceType Name

OS:Surface,
  {db115732-9659-4c22-9af5-8b0c0af58b37}, !- Handle
  t Wall 1,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39e04dad-53c8-4d19-94ab-36fb75c54abc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9894757-0d23-4442-bb7b-f0543a9bc047}, !- Handle
  t SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {d78f4b41-ff29-4103-9db3-a7a20c09a5ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {b5c3bb08-8757-42f9-b9d6-fa1d9da7582e}, !- Handle
  M S1 Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {35307666-c3bf-458e-8874-06e669c1a82f}, !- Handle
  M S1 Apartment People,                  !- Name
  {b5c3bb08-8757-42f9-b9d6-fa1d9da7582e}, !- People Definition Name
  {f813f997-9402-4c75-a0d7-c3a06f43a518}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Surface,
  {09df6ff4-07e4-4732-9b2e-689eb7b01b33}, !- Handle
  g Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {90c08b69-cf7f-4497-aec2-053bfcb9df75}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {45c4d092-ffd1-41d3-977b-442d6dba3238}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {f71f1d30-23d7-4856-8ac6-b88738e04fea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:People:Definition,
  {ba71a269-65a5-43b7-8948-17eb90acc039}, !- Handle
  G SW Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1ab85a55-7390-48ff-aca6-32bc7a2590f1}, !- Handle
  G SW Apartment People,                  !- Name
  {ba71a269-65a5-43b7-8948-17eb90acc039}, !- People Definition Name
  {6983845e-fe06-4a5b-806d-bc6f8967d3ba}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {eeb0f23b-658f-4b9c-9fde-42cc40e0199e}, !- Handle
  G N1 Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {4c772cab-f517-4f76-ac6f-b0b77d2a6139}, !- Handle
  G N1 Apartment_Lights,                  !- Name
  {eeb0f23b-658f-4b9c-9fde-42cc40e0199e}, !- Lights Definition Name
  {941d810b-2c5d-494d-b5d8-da14fd85ba57}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7deef77f-f564-4360-8b96-04c4a17ec6fe}, !- Handle
  Office_PlugMisc_Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2464ec3f-4fb4-41c4-b4af-32fb3b21c112}, !- Handle
  Office_PlugMisc_Equip,                  !- Name
  {7deef77f-f564-4360-8b96-04c4a17ec6fe}, !- Electric Equipment Definition Name
  {6ac67bea-ae70-471b-9ca7-ccc4b91472a0}, !- Space or SpaceType Name
  {86c3846e-bb50-4187-8979-4f2d963f239f}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {86c3846e-bb50-4187-8979-4f2d963f239f}, !- Handle
  OFF_EQP_SCH,                            !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 7:00,                            !- Field 3
  0.33,                                   !- Field 4
  Until: 8:00,                            !- Field 5
  0.5,                                    !- Field 6
  Until: 12:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 13:00,                           !- Field 9
  0.94,                                   !- Field 10
  Until: 17:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 18:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 24:00,                           !- Field 15
  0.33,                                   !- Field 16
  For AllOtherDays,                       !- Field 17
  Until: 24:00,                           !- Field 18
  0.33;                                   !- Field 19

OS:DesignSpecification:OutdoorAir,
  {b4046f9d-f1c3-48b9-93ae-ed87cb46f0d7}, !- Handle
  SZ DSOA T N1 Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {27591553-95ac-49c0-801d-c6ec4d42faed}, !- Handle
  GWindow3,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {81327513-c19e-458a-8911-99d1738568e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.657, 0, 2.1731,                       !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  7.924, 0, 0.954,                        !- X,Y,Z Vertex 3 {m}
  7.924, 0, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81327513-c19e-458a-8911-99d1738568e3}, !- Handle
  g SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {6ac67bea-ae70-471b-9ca7-ccc4b91472a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {2ea1fe15-7075-4df8-860e-b29e0f7e43a8}, !- Handle
  T SE Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {be54bb6c-26c5-49c5-86d6-f800d993d56b}, !- Handle
  T SE Apartment_Lights,                  !- Name
  {2ea1fe15-7075-4df8-860e-b29e0f7e43a8}, !- Lights Definition Name
  {b8f3e5da-7205-4c03-b9d5-b3b7cf00c710}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {a2a0bedb-bb78-457a-ae47-c4926bc50450}, !- Handle
  T S1 Apartment_Infiltration,            !- Name
  {c378b352-0769-4628-b86e-b61c6c4a874f}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {dfddfa38-f426-4534-9727-6387b9a3f940}, !- Handle
  t EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {c378b352-0769-4628-b86e-b61c6c4a874f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87aef703-60ca-47ff-b890-e42427d402d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {06ddf7eb-19d7-4575-96a0-ed69f28de316}, !- Handle
  T S1 Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a8d55dd7-c68f-4234-846d-8bddcfb72514}, !- Handle
  T S1 Apartment_PlugMisc_Equip,          !- Name
  {06ddf7eb-19d7-4575-96a0-ed69f28de316}, !- Electric Equipment Definition Name
  {c378b352-0769-4628-b86e-b61c6c4a874f}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {aa72a0fa-0d0c-44b3-b271-3368301a2e9b}, !- Handle
  m Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {c07f31f5-7794-423a-b248-f7de289e26a8}, !- Handle
  SZ DSOA M S1 Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {16188082-f7ba-497c-b6a7-be0e0ec05f52}, !- Handle
  t Wall 3,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00c5c896-57d7-4ccd-85b8-781f9e7afd04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1636, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca246c7-6682-49db-bcc9-4c2409560a7b}, !- Handle
  g EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {c65b0594-d4a1-4640-8759-24300be5b550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2b965a5-b51d-4d62-acb4-c0ec28414d38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {0de1c564-65f1-4dea-a2b1-c57bf735aede}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SpaceInfiltration:DesignFlowRate,
  {5198afdc-e942-4075-af88-a8fdf165d310}, !- Handle
  M S2 Apartment_Infiltration,            !- Name
  {c2eff97c-5829-4a80-9ef1-248263a57303}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:People:Definition,
  {9af1ca37-9f7c-4dd9-939c-cf96be188cdc}, !- Handle
  T NW Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {db60ea26-076b-4876-beb9-0224914f313a}, !- Handle
  T NW Apartment People,                  !- Name
  {9af1ca37-9f7c-4dd9-939c-cf96be188cdc}, !- People Definition Name
  {6ac04a95-e2a0-4a71-9144-dd95211a03c3}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Surface,
  {dfba031c-b8c1-405d-b45b-6a4057fd5fb6}, !- Handle
  m NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {4d3275b2-42b1-4cd2-839d-36c5edac0cb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cc28bb0-b8e3-44f4-bd95-2d9a73a001d0}, !- Handle
  g NWall C,                              !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87204f9f-e18d-4fcd-af94-b8129e36c6e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {152135b1-3a9b-4cac-ad5f-ebf49f3fc8be}, !- Handle
  T N2 Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7899e0ae-a82b-41bb-a9ab-36c747e76982}, !- Handle
  T N2 Apartment_PlugMisc_Equip,          !- Name
  {152135b1-3a9b-4cac-ad5f-ebf49f3fc8be}, !- Electric Equipment Definition Name
  {caae8ff5-2286-4b06-bbb3-e804328bcf9f}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e275e7c7-5f09-4974-bca3-aab638445751}, !- Handle
  G N1 Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e7e4344c-031a-45c5-a4a6-893361e225f2}, !- Handle
  G N1 Apartment_PlugMisc_Equip,          !- Name
  {e275e7c7-5f09-4974-bca3-aab638445751}, !- Electric Equipment Definition Name
  {941d810b-2c5d-494d-b5d8-da14fd85ba57}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {b8049007-d07c-49b7-b4b5-066f5f78f002}, !- Handle
  m EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {61e1a9ab-9979-478e-81c6-5f155070ec09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95f192cc-34f7-4a29-8405-0757bc4886d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {12bcf60f-196f-4bb1-9a9a-e2096fb1cc3c}, !- Handle
  M Corridor_Infiltration,                !- Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {d545d894-c323-42e8-920f-35dbc03830b1}, !- Handle
  TWindow11,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {2009aa2b-ac0b-4ce5-9cdc-5ff00ee67c22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.657, 0, 2.1731,                       !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  7.924, 0, 0.954,                        !- X,Y,Z Vertex 3 {m}
  7.924, 0, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198ac43b-d1f4-4705-89d9-0c597f3e8f07}, !- Handle
  t Roof S2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7658f0c5-c040-4ada-982e-a37a76595ca9}, !- Construction Name
  {6913b405-4b4b-4b55-9e4b-2090b5227212}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {bc2f1bda-a8ba-42db-9360-c913f6b26018}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SpaceInfiltration:DesignFlowRate,
  {bdf1bf85-a40e-4105-8c29-1958648513ae}, !- Handle
  G S1 Apartment_Infiltration,            !- Name
  {55fd64ce-04cf-4f87-9ea3-9215f2db6179}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Construction,
  {1a85d6cc-d0f6-4e3a-a3f0-ef77f557a488}, !- Handle
  DropCeiling,                            !- Name
  ,                                       !- Surface Rendering Name
  {5ef01913-0f2d-4d1c-a66d-1d875cc94456}; !- Layer 1

OS:Surface,
  {3444357c-8cd7-4bc6-a5f7-dfda653f4ce7}, !- Handle
  t Wall 2,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f5aa6b8-32a1-4cbc-abe3-174cbc296845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {d9430850-cf27-41d1-82f1-a62078643bd0}, !- Handle
  Office_Infiltration,                    !- Name
  {6ac67bea-ae70-471b-9ca7-ccc4b91472a0}, !- Space or SpaceType Name
  {9be1a103-d14d-40c0-b915-ac55eff38065}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {9be1a103-d14d-40c0-b915-ac55eff38065}, !- Handle
  OFFICE_INFIL_SCH,                       !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 8:00,                            !- Field 3
  1.0,                                    !- Field 4
  Until: 17:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For AllOtherDays,                       !- Field 9
  Until: 24:00,                           !- Field 10
  1.0;                                    !- Field 11

OS:Curve:Quadratic,
  {9292a216-2990-4d5d-92df-768cc8c95e1c}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Surface,
  {a1325197-64ff-4580-909c-2161f99aff20}, !- Handle
  g Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {c65b0594-d4a1-4640-8759-24300be5b550}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {f06f43cf-d67f-4b43-af64-1efe0bb431b1}, !- Handle
  SZ DSOA G NE Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {00c5c896-57d7-4ccd-85b8-781f9e7afd04}, !- Handle
  t SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {caae8ff5-2286-4b06-bbb3-e804328bcf9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16188082-f7ba-497c-b6a7-be0e0ec05f52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {c1c94812-9ed7-4c49-ac36-2e54a3d73261}, !- Handle
  M SE Apartment_Infiltration,            !- Name
  {ff79938b-c8cc-470d-a851-f24f714387e2}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {537004ab-1c81-4135-9212-3e60ea3f0306}, !- Handle
  m SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {4d3275b2-42b1-4cd2-839d-36c5edac0cb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b98b703e-ef4a-4d92-982d-2640d146a11a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {5256db13-9521-4513-81cb-bf3b30cd9a66}, !- Handle
  G S1 Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {62c9d845-1dc9-4014-a5f8-4fd966c6203c}, !- Handle
  G S1 Apartment Internal Mass,           !- Name
  {5256db13-9521-4513-81cb-bf3b30cd9a66}, !- Internal Mass Definition Name
  {55fd64ce-04cf-4f87-9ea3-9215f2db6179}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fbb5d1ad-b897-460b-ac69-a828a66bbdb5}, !- Handle
  SZ DSOA T NW Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {66c76848-59ef-497d-b96f-7690fa7a01b3}, !- Handle
  m EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f813f997-9402-4c75-a0d7-c3a06f43a518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5d4f250-a776-4000-9634-fb7bc1ba2ffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f332757-d9fc-4791-94b1-c24475b036c6}, !- Handle
  MWindow9,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {189a0e56-63ab-4498-8dd8-c98502ef80a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.924, 7.6196, 2.1731,                  !- X,Y,Z Vertex 1 {m}
  7.924, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  3.657, 7.6196, 0.954,                   !- X,Y,Z Vertex 3 {m}
  3.657, 7.6196, 2.1731;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {189a0e56-63ab-4498-8dd8-c98502ef80a0}, !- Handle
  m NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {f899fe96-6e9a-455f-8007-1cd947a8364a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {1a897729-955b-4686-91f1-bb27a253bb24}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {a07100fe-ed11-4c16-a256-a337331ff114}, !- Handle
  m Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {c2eff97c-5829-4a80-9ef1-248263a57303}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {e0f7ce1d-e787-4975-8fb0-426ac3f0239c}, !- Handle
  G NE Apartment_Infiltration,            !- Name
  {a6892c37-0bab-466e-82c9-4dda03a41457}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {1228929e-c053-4c84-aa22-cbf989a3d6bb}, !- Handle
  m GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {f899fe96-6e9a-455f-8007-1cd947a8364a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {f8abf953-99de-4822-90ed-7b772467df62}, !- Handle
  T NW Apartment_Infiltration,            !- Name
  {6ac04a95-e2a0-4a71-9144-dd95211a03c3}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {45bf9319-526a-41b1-b271-c5b9aa913e9e}, !- Handle
  g NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {55fd64ce-04cf-4f87-9ea3-9215f2db6179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54940ace-34e1-4221-8a2e-84c189beef8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {d9b6a779-af1a-477a-ac4b-5f3727e296cf}, !- Handle
  M NW Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8aac1650-9e2b-4d45-b54c-8a2088fde781}, !- Handle
  M NW Apartment Internal Mass,           !- Name
  {d9b6a779-af1a-477a-ac4b-5f3727e296cf}, !- Internal Mass Definition Name
  {65f8c2e7-abea-49ed-80db-9ab6b2201f24}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {04350a34-0b2b-4864-8e70-7813808f3832}, !- Handle
  SZ DSOA Office,                         !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {a16e2e16-085a-4fca-bcea-125b8fd6a9a6}, !- Handle
  G NE Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {38ac3508-3777-48e6-8814-45c8d1f66e2d}, !- Handle
  G NE Apartment_PlugMisc_Equip,          !- Name
  {a16e2e16-085a-4fca-bcea-125b8fd6a9a6}, !- Electric Equipment Definition Name
  {a6892c37-0bab-466e-82c9-4dda03a41457}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {6f8c1aed-f8a7-4ad4-b30a-26b3e5f298de}, !- Handle
  t Roof S1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7658f0c5-c040-4ada-982e-a37a76595ca9}, !- Construction Name
  {c378b352-0769-4628-b86e-b61c6c4a874f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49875d2c-cd78-4205-b24a-4d7fac2d94ff}, !- Handle
  m EWall C,                              !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {8c654f4d-7d1e-41d3-aa4f-4a72d065b529}, !- Handle
  G N1 Apartment_Infiltration,            !- Name
  {941d810b-2c5d-494d-b5d8-da14fd85ba57}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:People:Definition,
  {70e7507b-349d-4e82-a133-e9617d334b70}, !- Handle
  M SE Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a54fc744-08d3-4936-9747-c9d15c77079c}, !- Handle
  M SE Apartment People,                  !- Name
  {70e7507b-349d-4e82-a133-e9617d334b70}, !- People Definition Name
  {ff79938b-c8cc-470d-a851-f24f714387e2}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Surface,
  {b5e4d4ff-94e5-4823-bb89-1b3d5620977c}, !- Handle
  g GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {cf290e2d-db80-424a-88a2-707a47ae8da6}, !- Construction Name
  {a6892c37-0bab-466e-82c9-4dda03a41457}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c516009-ba48-4cd5-95ec-e7d2a2a9138f}, !- Handle
  m Wall 2,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfbe6807-2c30-4e50-86b6-5f1274812093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {7162d941-7dc4-42df-a98e-780ac6eb03dc}, !- Handle
  T NW Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ae1dac5f-523b-44cf-8db4-5b631d457413}, !- Handle
  T NW Apartment_Lights,                  !- Name
  {7162d941-7dc4-42df-a98e-780ac6eb03dc}, !- Lights Definition Name
  {6ac04a95-e2a0-4a71-9144-dd95211a03c3}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {988afd34-6885-4a03-acbd-238b76ef0373}, !- Handle
  T N1 Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d69d697e-fd7c-4896-9179-d2f0b868b541}, !- Handle
  T N1 Apartment People,                  !- Name
  {988afd34-6885-4a03-acbd-238b76ef0373}, !- People Definition Name
  {26a16ff6-a15e-4c99-94d4-42a5de01dbd4}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:InternalMass:Definition,
  {3051c965-d2d5-4677-b197-42fb61744a41}, !- Handle
  G SW Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8805613c-7230-4b39-a8d0-a8f944b914d7}, !- Handle
  G SW Apartment Internal Mass,           !- Name
  {3051c965-d2d5-4677-b197-42fb61744a41}, !- Internal Mass Definition Name
  {6983845e-fe06-4a5b-806d-bc6f8967d3ba}; !- Space or SpaceType Name

OS:SubSurface,
  {f16f2d38-eda5-499f-ae48-9ee13b837d2f}, !- Handle
  MWindow13,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {fab29b46-6539-4862-a124-777c42c6c8aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.2953, 2.1731,                      !- X,Y,Z Vertex 1 {m}
  0, 1.2953, 0.954,                       !- X,Y,Z Vertex 2 {m}
  0, 0.381, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 0.381, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {5ff1a585-4fd1-4ddc-858e-088487a0f7a5}, !- Handle
  T N2 Apartment_Infiltration,            !- Name
  {caae8ff5-2286-4b06-bbb3-e804328bcf9f}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {458ac28d-79c9-4a57-aecd-185f999f0763}, !- Handle
  M NW Apartment_Infiltration,            !- Name
  {65f8c2e7-abea-49ed-80db-9ab6b2201f24}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {65e8b619-b089-458f-b3a4-cb8ec8a16325}, !- Handle
  t WWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {70b5502c-e6ad-4cfa-ba8e-2c44c82a4e9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d41cadef-1d87-4fa6-984c-f8d30e4117b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db408ce-1bde-4052-9509-b69cc4f3f9f9}, !- Handle
  t EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {b8f3e5da-7205-4c03-b9d5-b3b7cf00c710}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {de0078a2-eb27-4ef7-bd6f-15ea056b7d24}, !- Handle
  T NE Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bdd2e6da-6965-496a-bc2c-c6c6a69d468c}, !- Handle
  T NE Apartment Internal Mass,           !- Name
  {de0078a2-eb27-4ef7-bd6f-15ea056b7d24}, !- Internal Mass Definition Name
  {70b5502c-e6ad-4cfa-ba8e-2c44c82a4e9f}; !- Space or SpaceType Name

OS:People:Definition,
  {c646744d-71aa-4811-9414-5db60c35986d}, !- Handle
  M N1 Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c0aafb2d-6ebe-4c42-846c-ee69becb46b1}, !- Handle
  M N1 Apartment People,                  !- Name
  {c646744d-71aa-4811-9414-5db60c35986d}, !- People Definition Name
  {f899fe96-6e9a-455f-8007-1cd947a8364a}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Meter,
  {c60ed4f2-72ea-4cbb-9cfc-3ced9b52dd95}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e2c85863-ea5a-4d9e-b966-e587272c1562}, !- Handle
  g GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {cf290e2d-db80-424a-88a2-707a47ae8da6}, !- Construction Name
  {55fd64ce-04cf-4f87-9ea3-9215f2db6179}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {21ba722a-85e1-421f-b3f6-14fa38d7ca88}, !- Handle
  G N2 Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {74978937-e84f-4ecc-aaeb-da4058aad349}, !- Handle
  G N2 Apartment_Lights,                  !- Name
  {21ba722a-85e1-421f-b3f6-14fa38d7ca88}, !- Lights Definition Name
  {90c08b69-cf7f-4497-aec2-053bfcb9df75}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {566e1760-49ef-4600-8bdd-e6310b6c3c7f}, !- Handle
  SZ DSOA G S1 Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9cd0f867-55bd-4c31-ba18-43ed84da7314}, !- Handle
  T S1 Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1f91de93-3d57-4417-9a2c-c4f954acdbfc}, !- Handle
  T S1 Apartment People,                  !- Name
  {9cd0f867-55bd-4c31-ba18-43ed84da7314}, !- People Definition Name
  {c378b352-0769-4628-b86e-b61c6c4a874f}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:SubSurface,
  {b819d013-2461-409f-9fdb-5e4c3f8138ef}, !- Handle
  MWindow14,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {49875d2c-cd78-4205-b24a-4d7fac2d94ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.381, 2.1731,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 0.381, 0.954,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.2953, 0.954,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.2953, 2.1731;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b90b679-be28-4184-87db-90dcd6a9e754}, !- Handle
  g Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b2fe36-70e2-463d-856a-8641d3a66bce}, !- Handle
  t GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {6ac04a95-e2a0-4a71-9144-dd95211a03c3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {46467aad-da0a-4b08-a604-66d13fdb58fc}, !- Handle
  M S1 Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {520e9b8e-8443-4cc1-8586-80a298972e70}, !- Handle
  M S1 Apartment_Lights,                  !- Name
  {46467aad-da0a-4b08-a604-66d13fdb58fc}, !- Lights Definition Name
  {f813f997-9402-4c75-a0d7-c3a06f43a518}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4ef47e3e-b7fd-40e1-adb4-d06a897913fc}, !- Handle
  M SE Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {946b30d3-96e4-4660-9b13-f8a0ab92c85f}, !- Handle
  M SE Apartment_Lights,                  !- Name
  {4ef47e3e-b7fd-40e1-adb4-d06a897913fc}, !- Lights Definition Name
  {ff79938b-c8cc-470d-a851-f24f714387e2}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e54c486d-b835-4125-8edb-04172eb1089a}, !- Handle
  M S2 Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {feebdb01-fd73-46be-ba32-da6e90117e39}, !- Handle
  M S2 Apartment_Lights,                  !- Name
  {e54c486d-b835-4125-8edb-04172eb1089a}, !- Lights Definition Name
  {c2eff97c-5829-4a80-9ef1-248263a57303}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {682e5798-ed3e-47e9-b580-00927545b6b3}, !- Handle
  g Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {941d810b-2c5d-494d-b5d8-da14fd85ba57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {9fd4fbd4-0144-4353-956f-a9e37910386f}, !- Handle
  G NW Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {305020ab-8321-45a8-a369-b47c334270f3}, !- Handle
  G NW Apartment_PlugMisc_Equip,          !- Name
  {9fd4fbd4-0144-4353-956f-a9e37910386f}, !- Electric Equipment Definition Name
  {c65b0594-d4a1-4640-8759-24300be5b550}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {8fa683e9-07bc-4eff-aaf9-f1a203a58d4c}, !- Handle
  M N1 Apartment_Infiltration,            !- Name
  {f899fe96-6e9a-455f-8007-1cd947a8364a}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ConvergenceLimits,
  {b660f85c-9640-4429-9c8a-a6eb52f8f8a1}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {53d571d3-b419-43f8-ad76-b904fb67d017}, !- Handle
  m Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {165f6bbd-c07a-4d99-bdd3-36c5ea242170}, !- Handle
  G S2 Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b20bc3f3-1ce1-4d1f-aca9-e7806f4cf5ba}, !- Handle
  G S2 Apartment Internal Mass,           !- Name
  {165f6bbd-c07a-4d99-bdd3-36c5ea242170}, !- Internal Mass Definition Name
  {7dd98730-7967-4ad4-bd5d-49a5ba8e7343}; !- Space or SpaceType Name

OS:Material,
  {d8448f82-f612-481a-8e8b-b4e653782f9d}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {87204f9f-e18d-4fcd-af94-b8129e36c6e8}, !- Handle
  g SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {c65b0594-d4a1-4640-8759-24300be5b550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cc28bb0-b8e3-44f4-bd95-2d9a73a001d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {4f28324d-debd-45b8-b100-1bf0a7ae2e64}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A4}
  90,                                     !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {5260b8fc-8da1-4f83-86a9-4d1191cb0a59}, !- Handle
  SZ DSOA G N2 Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {a870047a-d2ba-4698-a3d3-4b3ec20674fc}, !- Handle
  t GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {caae8ff5-2286-4b06-bbb3-e804328bcf9f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d4f250-a776-4000-9634-fb7bc1ba2ffa}, !- Handle
  m WWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {c2eff97c-5829-4a80-9ef1-248263a57303}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66c76848-59ef-497d-b96f-7690fa7a01b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {60c97934-3b15-4ab8-b00e-bdab5ba3dea4}, !- Handle
  SZ DSOA M SW Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {dacd1f2b-034b-4b86-bb7b-632a6a64f2f4}, !- Handle
  M NW Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9b7d8388-bac6-41ae-80d8-9fe943df2b19}, !- Handle
  M NW Apartment_PlugMisc_Equip,          !- Name
  {dacd1f2b-034b-4b86-bb7b-632a6a64f2f4}, !- Electric Equipment Definition Name
  {65f8c2e7-abea-49ed-80db-9ab6b2201f24}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Meter,
  {765dacaf-532a-4c60-b50c-0173478c81b6}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {49abbfa6-9d96-4ed7-96a7-3098b1f99887}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {096d5daf-0975-4445-9675-67885d5461d1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {096d5daf-0975-4445-9675-67885d5461d1}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:People:Definition,
  {8e47e8df-f54b-4425-b37c-aa5b7585fa1a}, !- Handle
  M NE Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {720a5109-a519-42b9-b4f6-c0e6b1625bc1}, !- Handle
  M NE Apartment People,                  !- Name
  {8e47e8df-f54b-4425-b37c-aa5b7585fa1a}, !- People Definition Name
  {4d3275b2-42b1-4cd2-839d-36c5edac0cb6}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Surface,
  {8888fb14-116d-4879-a17b-5f95457fa06e}, !- Handle
  g EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {7dd98730-7967-4ad4-bd5d-49a5ba8e7343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6337ba5f-773f-4325-871d-87eb0d63e1f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c2b2fe6-f901-4f02-a4a3-e252e6e3d06e}, !- Handle
  MWindow5,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {dfba031c-b8c1-405d-b45b-6a4057fd5fb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.924, 7.6196, 2.1731,                  !- X,Y,Z Vertex 1 {m}
  7.924, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  3.657, 7.6196, 0.954,                   !- X,Y,Z Vertex 3 {m}
  3.657, 7.6196, 2.1731;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {70bac8e4-01ff-4cbd-a49c-dff5faa253ed}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {f71f1d30-23d7-4856-8ac6-b88738e04fea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Surface,
  {41446df0-184f-45de-b709-be50f81b6514}, !- Handle
  t NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {d78f4b41-ff29-4103-9db3-a7a20c09a5ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c787f007-67dc-49ac-af13-7a8f6067902a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {c7968bfb-8803-4d8a-9b75-b3ab1c92b4a0}, !- Handle
  T SW Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {603ab162-7446-4c6b-97c1-d8bfaf5a2671}, !- Handle
  T SW Apartment_PlugMisc_Equip,          !- Name
  {c7968bfb-8803-4d8a-9b75-b3ab1c92b4a0}, !- Electric Equipment Definition Name
  {d78f4b41-ff29-4103-9db3-a7a20c09a5ba}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {9f650e2b-1e39-4817-8b0c-87792e6f9216}, !- Handle
  T NE Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {61e9fa83-eef0-4671-afbd-60da03f78360}, !- Handle
  T NE Apartment People,                  !- Name
  {9f650e2b-1e39-4817-8b0c-87792e6f9216}, !- People Definition Name
  {70b5502c-e6ad-4cfa-ba8e-2c44c82a4e9f}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Surface,
  {086bbbea-d098-4807-9eb3-ae350a7a96ef}, !- Handle
  m SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {61e1a9ab-9979-478e-81c6-5f155070ec09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {556df023-6f7d-4453-a10f-04387100434f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8c5a56c-d991-43fa-90b0-91507b813850}, !- Handle
  g Wall 1,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f142b272-5a0e-4cb5-99c3-bb1ee3430bfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eee4335-61c0-448c-91fa-5fd1ca85f0da}, !- Handle
  g GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {cf290e2d-db80-424a-88a2-707a47ae8da6}, !- Construction Name
  {941d810b-2c5d-494d-b5d8-da14fd85ba57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d95a55-13af-4753-bd38-47499a4f387d}, !- Handle
  t GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {70b5502c-e6ad-4cfa-ba8e-2c44c82a4e9f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0475630d-cc2d-4e14-be9a-53c6351e3d4e}, !- Handle
  t EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {6ac04a95-e2a0-4a71-9144-dd95211a03c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd9ff54c-5acd-4189-8bc3-a5db74f63a89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0319f6-4106-455c-90eb-5c32fe57301d}, !- Handle
  t Roof N1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7658f0c5-c040-4ada-982e-a37a76595ca9}, !- Construction Name
  {26a16ff6-a15e-4c99-94d4-42a5de01dbd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ae015b-147f-4dc5-bc39-898c4c75477c}, !- Handle
  g WWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {a6892c37-0bab-466e-82c9-4dda03a41457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90ca61fe-6a1c-4107-ae2d-c7f8413d89a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6337ba5f-773f-4325-871d-87eb0d63e1f3}, !- Handle
  g WWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {6ac67bea-ae70-471b-9ca7-ccc4b91472a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8888fb14-116d-4879-a17b-5f95457fa06e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b33749d-1558-4944-bd7c-c85ae0d30906}, !- Handle
  g GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {cf290e2d-db80-424a-88a2-707a47ae8da6}, !- Construction Name
  {6983845e-fe06-4a5b-806d-bc6f8967d3ba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {f93d2882-fc73-4072-8cab-d1a7997ec1a3}, !- Handle
  T SE Apartment_Infiltration,            !- Name
  {b8f3e5da-7205-4c03-b9d5-b3b7cf00c710}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {752aa015-90e8-4ed5-81e0-994f11aeb61a}, !- Handle
  m WWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {ff79938b-c8cc-470d-a851-f24f714387e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {111a6c86-4d8c-41fa-abe0-09027e2b053d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {388f8cdc-8cae-44ec-b13d-8fdbb5c04ef4}, !- Handle
  g SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {941d810b-2c5d-494d-b5d8-da14fd85ba57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3310291-c6c3-4e82-bc16-52076eba5d23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffec3dce-641e-4c9f-9bbc-ad73df57db84}, !- Handle
  m SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f899fe96-6e9a-455f-8007-1cd947a8364a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {460183a5-0aec-49c8-9cb6-e9c81490af31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e04dad-53c8-4d19-94ab-36fb75c54abc}, !- Handle
  t SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {6ac04a95-e2a0-4a71-9144-dd95211a03c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db115732-9659-4c22-9af5-8b0c0af58b37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {f4a9658f-a605-4fad-8079-c074a40b4190}, !- Handle
  G N1 Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {820b6bee-38d8-4e3a-a066-3960428b2e36}, !- Handle
  G N1 Apartment Internal Mass,           !- Name
  {f4a9658f-a605-4fad-8079-c074a40b4190}, !- Internal Mass Definition Name
  {941d810b-2c5d-494d-b5d8-da14fd85ba57}; !- Space or SpaceType Name

OS:Surface,
  {e6106823-aa86-4881-90ff-d54d9836eb92}, !- Handle
  m WWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {61e1a9ab-9979-478e-81c6-5f155070ec09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0178fa7-4613-435e-a418-86266d615356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {e84f8384-b0e0-4db3-931c-0f10218faac8}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Material,
  {feae39d5-d6a6-429a-8959-5df7f53a005b}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Surface,
  {2147e636-bcc6-46d2-9155-732003da3bde}, !- Handle
  g Wall 6,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef8f6710-e9c3-4ac5-9c2b-8798ebe2948f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {77135a19-ab5e-427c-b659-a12808e5e035}, !- Handle
  Cool-Cap-fT,                            !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {f142b272-5a0e-4cb5-99c3-bb1ee3430bfa}, !- Handle
  g NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {6983845e-fe06-4a5b-806d-bc6f8967d3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8c5a56c-d991-43fa-90b0-91507b813850}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8331795a-f217-47fc-97f8-cc94b1a893b6}, !- Handle
  g GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {cf290e2d-db80-424a-88a2-707a47ae8da6}, !- Construction Name
  {c65b0594-d4a1-4640-8759-24300be5b550}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fab8555a-d5e6-4270-b8f1-4343153547ec}, !- Handle
  g Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {a6892c37-0bab-466e-82c9-4dda03a41457}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd9ff54c-5acd-4189-8bc3-a5db74f63a89}, !- Handle
  t WWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {26a16ff6-a15e-4c99-94d4-42a5de01dbd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0475630d-cc2d-4e14-be9a-53c6351e3d4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {14c5ee4e-f64f-43ed-809e-22f840a661f3}, !- Handle
  SZ DSOA T SW Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {87aef703-60ca-47ff-b890-e42427d402d2}, !- Handle
  t WWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {6913b405-4b4b-4b55-9e4b-2090b5227212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfddfa38-f426-4534-9727-6387b9a3f940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01cc46d0-0663-4f6e-9095-15dc9d3f41f1}, !- Handle
  GWindow7,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {0b594095-18a4-43c2-a283-8d954ba51d34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 2.4383, 2.1731,                !- X,Y,Z Vertex 1 {m}
  11.5818, 2.4383, 0.954,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 5.1814, 0.954,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 5.1814, 2.1731;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b594095-18a4-43c2-a283-8d954ba51d34}, !- Handle
  g EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {6ac67bea-ae70-471b-9ca7-ccc4b91472a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7699d240-bcba-49be-9797-84458024282d}, !- Handle
  m WWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f899fe96-6e9a-455f-8007-1cd947a8364a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aaefb0d-e103-4a01-bcd7-f20706012cd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a054b6d-1e7f-4089-b510-a877f93f87ed}, !- Handle
  TWindow8,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {9a2c1b2a-acea-440e-b4fa-0449013c2c39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 2.4383, 2.1731,                !- X,Y,Z Vertex 1 {m}
  11.5818, 2.4383, 0.954,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 5.1814, 0.954,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 5.1814, 2.1731;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b13785f-7630-4976-addd-337d485ee887}, !- Handle
  g NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {6ac67bea-ae70-471b-9ca7-ccc4b91472a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eadd2a0f-22a5-4cb0-9595-86ded8092dea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80392222-6bc4-4734-9f49-a2894a992185}, !- Handle
  MWindow11,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {56704b18-717d-4060-87af-6d7db95c2ab1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.657, 0, 2.1731,                       !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  7.924, 0, 0.954,                        !- X,Y,Z Vertex 3 {m}
  7.924, 0, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56704b18-717d-4060-87af-6d7db95c2ab1}, !- Handle
  m SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {f813f997-9402-4c75-a0d7-c3a06f43a518}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43587176-e958-46d0-9434-604dd6e3362f}, !- Handle
  t EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {6913b405-4b4b-4b55-9e4b-2090b5227212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e08d0eb3-98c1-4ef0-a869-8ff21a460e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c027bb0-813e-405a-9d5a-082a3de16e20}, !- Handle
  m Wall 1,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a538cd9a-920d-4e07-87a8-632b97e6f4f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1637, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Building,
  {7de1681a-f346-4835-9612-87a05afffda1}, !- Handle
  Ref Bldg Midrise Apartment New2004_v1.3_5.0, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Surface,
  {c2b965a5-b51d-4d62-acb4-c0ec28414d38}, !- Handle
  G WWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {941d810b-2c5d-494d-b5d8-da14fd85ba57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aca246c7-6682-49db-bcc9-4c2409560a7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {4afadf6c-bef2-4f61-a3d8-1d192d15e463}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:DesignSpecification:OutdoorAir,
  {671b210a-3795-4cf4-8c08-51003bf523f3}, !- Handle
  SZ DSOA T S1 Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {035f483f-14ba-49dd-b30d-ada236c50423}, !- Handle
  g EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {6983845e-fe06-4a5b-806d-bc6f8967d3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc33ec2c-7446-4344-bb55-edef4ded2296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {27877aaa-e5e1-43e6-8a1d-69f8c33ffd85}, !- Handle
  T S2 Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {99206b23-17e0-4c1e-a933-79117c83f8bd}, !- Handle
  T S2 Apartment_Lights,                  !- Name
  {27877aaa-e5e1-43e6-8a1d-69f8c33ffd85}, !- Lights Definition Name
  {6913b405-4b4b-4b55-9e4b-2090b5227212}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Timestep,
  {98083e94-5355-4c1d-a1b2-8fef17a94b35}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {a538cd9a-920d-4e07-87a8-632b97e6f4f3}, !- Handle
  m NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f813f997-9402-4c75-a0d7-c3a06f43a518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c027bb0-813e-405a-9d5a-082a3de16e20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {1d198df2-fc65-420b-b4cf-fcb5f9f9f09d}, !- Handle
  G NW Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {5c72a567-2f61-4b4e-b35f-3dad778a1490}, !- Handle
  G NW Apartment_Lights,                  !- Name
  {1d198df2-fc65-420b-b4cf-fcb5f9f9f09d}, !- Lights Definition Name
  {c65b0594-d4a1-4640-8759-24300be5b550}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {77143bee-c810-4ef8-967b-0ce73f2f0574}, !- Handle
  G N2 Apartment_Infiltration,            !- Name
  {90c08b69-cf7f-4497-aec2-053bfcb9df75}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {1c16468d-9d1a-450e-86c3-9922242ada3d}, !- Handle
  Apartment Water Equipment Sensible fract sched, !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {6dc1a816-f890-4e63-b24a-3b39dfa83c38}, !- Handle
  g WWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {90c08b69-cf7f-4497-aec2-053bfcb9df75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ada73c98-043a-41f1-9237-40ea8755c314}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ae19795-4c9e-4ffb-873a-56e2e29453bd}, !- Handle
  MWindow2,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {c0c81849-15b8-4abc-9f99-ba54b0264724}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.1814, 2.1731,                      !- X,Y,Z Vertex 1 {m}
  0, 5.1814, 0.954,                       !- X,Y,Z Vertex 2 {m}
  0, 2.4383, 0.954,                       !- X,Y,Z Vertex 3 {m}
  0, 2.4383, 2.1731;                      !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {fba57d7a-d1f3-4ca5-a327-a30e82e86e4f}, !- Handle
  M N2 Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bf26147c-f17a-46bb-9343-1c102241c5d2}, !- Handle
  M N2 Apartment Internal Mass,           !- Name
  {fba57d7a-d1f3-4ca5-a327-a30e82e86e4f}, !- Internal Mass Definition Name
  {61e1a9ab-9979-478e-81c6-5f155070ec09}; !- Space or SpaceType Name

OS:Surface,
  {8e6dd017-9a4a-49b1-bc84-0d80dd47add6}, !- Handle
  t NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {26a16ff6-a15e-4c99-94d4-42a5de01dbd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {90664e86-d7b2-4b05-94ea-f0a9537998eb}, !- Handle
  T N2 Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a548a607-402f-43fe-9665-055df804d07f}, !- Handle
  T N2 Apartment_Lights,                  !- Name
  {90664e86-d7b2-4b05-94ea-f0a9537998eb}, !- Lights Definition Name
  {caae8ff5-2286-4b06-bbb3-e804328bcf9f}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {9fa3f416-84fa-4b20-94df-23b415eb5e06}, !- Handle
  M Corridor Internal Mass Definition,    !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  155.3169,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5ed70433-ba08-4fb9-ae1c-46623837432d}, !- Handle
  M Corridor Internal Mass,               !- Name
  {9fa3f416-84fa-4b20-94df-23b415eb5e06}, !- Internal Mass Definition Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}; !- Space or SpaceType Name

OS:SubSurface,
  {e32e181d-1544-4f9b-93ba-797e4de62ed5}, !- Handle
  TWindow9,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {8e6dd017-9a4a-49b1-bc84-0d80dd47add6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.924, 7.6196, 2.1731,                  !- X,Y,Z Vertex 1 {m}
  7.924, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  3.657, 7.6196, 0.954,                   !- X,Y,Z Vertex 3 {m}
  3.657, 7.6196, 2.1731;                  !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {5646b93c-bf19-4739-ad33-67856f663713}, !- Handle
  G NE Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8ac7cf6d-c5e8-4a6a-b4ff-bee635a42d48}, !- Handle
  G NE Apartment People,                  !- Name
  {5646b93c-bf19-4739-ad33-67856f663713}, !- People Definition Name
  {a6892c37-0bab-466e-82c9-4dda03a41457}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:SubSurface,
  {fe63f9e5-c334-49d7-9d8c-78706afc1b34}, !- Handle
  TWindow1,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {f9894757-0d23-4442-bb7b-f0543a9bc047}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.657, 0, 2.1731,                       !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  7.924, 0, 0.954,                        !- X,Y,Z Vertex 3 {m}
  7.924, 0, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfbe6807-2c30-4e50-86b6-5f1274812093}, !- Handle
  m NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {c2eff97c-5829-4a80-9ef1-248263a57303}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c516009-ba48-4cd5-95ec-e7d2a2a9138f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {59d1957f-4cf5-4b55-83d9-bd4801d0317a}, !- Handle
  G NE Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d137d006-cd44-4c9e-9883-3c5f33a88aab}, !- Handle
  G NE Apartment Internal Mass,           !- Name
  {59d1957f-4cf5-4b55-83d9-bd4801d0317a}, !- Internal Mass Definition Name
  {a6892c37-0bab-466e-82c9-4dda03a41457}; !- Space or SpaceType Name

OS:Surface,
  {30338d38-4c23-4dde-8d08-92ff7268a36c}, !- Handle
  t NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {c378b352-0769-4628-b86e-b61c6c4a874f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f0cb273-3ea7-4a12-b547-7036976b9e51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c381db9-a0b0-4978-b0c7-5048a5051431}, !- Handle
  MWindow12,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {45558daf-ded7-424b-badd-deb0f22155f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.657, 0, 2.1731,                       !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  7.924, 0, 0.954,                        !- X,Y,Z Vertex 3 {m}
  7.924, 0, 2.1731;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e0d0ef4-7891-4f10-8dd1-84212d550ae2}, !- Handle
  g Wall 5,                               !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22e475c8-5ca0-4dd8-a508-bc0f12d78c1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1636, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {55ea20e5-3101-4a07-8aaa-6d3a50e8e198}, !- Handle
  SZ DSOA G NW Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {d4b5fd2f-ee87-4e85-af7c-97cec2abcf80}, !- Handle
  T NW Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8e9c0a68-ed90-4eba-b828-ec9acff3d5aa}, !- Handle
  T NW Apartment Internal Mass,           !- Name
  {d4b5fd2f-ee87-4e85-af7c-97cec2abcf80}, !- Internal Mass Definition Name
  {6ac04a95-e2a0-4a71-9144-dd95211a03c3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3bdb82a5-e42c-4341-9ec0-c0f4bce76473}, !- Handle
  SZ DSOA M N2 Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {4d9f2d07-9c34-4100-98f8-4bd35d2752e0}, !- Handle
  m SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {65f8c2e7-abea-49ed-80db-9ab6b2201f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0da5f6f-f1c7-41ce-8674-f9f706a45814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {8d4ffcd1-b142-4840-83e6-077ee16aade3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Meter,
  {b469141b-42c8-4eb1-9bf2-a60df0fe6df8}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:InternalMass:Definition,
  {a56e5dd4-b475-43a9-96db-210eb6759716}, !- Handle
  T SW Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0fffa09b-20ea-4374-afca-dc7af2de809d}, !- Handle
  T SW Apartment Internal Mass,           !- Name
  {a56e5dd4-b475-43a9-96db-210eb6759716}, !- Internal Mass Definition Name
  {d78f4b41-ff29-4103-9db3-a7a20c09a5ba}; !- Space or SpaceType Name

OS:Surface,
  {816dc5d3-0cea-45e5-853e-d546632f6c6b}, !- Handle
  t Roof NEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7658f0c5-c040-4ada-982e-a37a76595ca9}, !- Construction Name
  {70b5502c-e6ad-4cfa-ba8e-2c44c82a4e9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e9e7cd-dea3-4daa-aa1d-95e9790bdbc9}, !- Handle
  t Roof NWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7658f0c5-c040-4ada-982e-a37a76595ca9}, !- Construction Name
  {6ac04a95-e2a0-4a71-9144-dd95211a03c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {86226e04-8ebc-432b-9c5f-691601e417a8}, !- Handle
  M NW Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {571fa032-3bfd-46e1-8b91-802050dfdec9}, !- Handle
  M NW Apartment_Lights,                  !- Name
  {86226e04-8ebc-432b-9c5f-691601e417a8}, !- Lights Definition Name
  {65f8c2e7-abea-49ed-80db-9ab6b2201f24}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SizingPeriod:DesignDay,
  {cc7def0a-44a6-4a37-a659-1fda0cfa61ba}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Surface,
  {d42755d6-1865-4ddd-90ae-79140c510517}, !- Handle
  m GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {3dc92cbe-efd5-4503-acaa-f94381c08429}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fb6d83c-9ff4-4ef6-a607-5cc2228fa313}, !- Handle
  MWindow10,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {f8519084-29fd-4864-8d60-393496329ab1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.924, 7.6196, 2.1731,                  !- X,Y,Z Vertex 1 {m}
  7.924, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  3.657, 7.6196, 0.954,                   !- X,Y,Z Vertex 3 {m}
  3.657, 7.6196, 2.1731;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11878a8e-95cb-40ab-9ed6-021e48b30c43}, !- Handle
  t SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {70b5502c-e6ad-4cfa-ba8e-2c44c82a4e9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ffa67ab-0378-449e-bba8-40f4136a4c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {61f302f1-36c0-478e-97a6-f31b3b2aa929}, !- Handle
  Office_Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {fdc273fe-2714-44a1-827b-ab9ad6ec0c68}, !- Handle
  Office_Lights,                          !- Name
  {61f302f1-36c0-478e-97a6-f31b3b2aa929}, !- Lights Definition Name
  {6ac67bea-ae70-471b-9ca7-ccc4b91472a0}, !- Space or SpaceType Name
  {cd47aaa8-348d-4ddc-931c-d196228e5057}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {474354c1-4adc-410f-b6ed-f6f31fd25f9f}, !- Handle
  M S1 Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7f2ff47d-25bd-457c-955a-3436cc18efbc}, !- Handle
  M S1 Apartment_PlugMisc_Equip,          !- Name
  {474354c1-4adc-410f-b6ed-f6f31fd25f9f}, !- Electric Equipment Definition Name
  {f813f997-9402-4c75-a0d7-c3a06f43a518}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {09e5fdac-f89a-4dae-85d6-c88403443489}, !- Handle
  M N1 Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {203c33b4-2b0a-45d0-8df3-131407fed102}, !- Handle
  M N1 Apartment Internal Mass,           !- Name
  {09e5fdac-f89a-4dae-85d6-c88403443489}, !- Internal Mass Definition Name
  {f899fe96-6e9a-455f-8007-1cd947a8364a}; !- Space or SpaceType Name

OS:Surface,
  {b8254105-18ef-4e12-9943-6ee23cb22cca}, !- Handle
  m NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {ff79938b-c8cc-470d-a851-f24f714387e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02f3782f-5e78-45cd-9572-3f388f9783f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6664a107-75fb-432b-8c58-1ad374a7020c}, !- Handle
  t Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abfd6e0a-335a-46c0-83fa-28faf7e44249}, !- Handle
  m GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {f813f997-9402-4c75-a0d7-c3a06f43a518}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {d6740254-b00b-407b-8e92-ba1139d67e6f}, !- Handle
  T S2 Apartment_Infiltration,            !- Name
  {6913b405-4b4b-4b55-9e4b-2090b5227212}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {d5ef54e5-07a3-4f4e-a9a0-b7d05ae24bb7}, !- Handle
  m GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {61e1a9ab-9979-478e-81c6-5f155070ec09}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {392d308d-3aa7-477f-922e-f5ade8e7e918}, !- Handle
  T N2 Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5193bbdd-edea-403f-a43f-044e814d172e}, !- Handle
  T N2 Apartment Internal Mass,           !- Name
  {392d308d-3aa7-477f-922e-f5ade8e7e918}, !- Internal Mass Definition Name
  {caae8ff5-2286-4b06-bbb3-e804328bcf9f}; !- Space or SpaceType Name

OS:People:Definition,
  {2fd1e0f9-52c4-4e6e-bada-8cb09226793d}, !- Handle
  T N2 Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {11217e36-84f9-465a-9a5c-a42587fae676}, !- Handle
  T N2 Apartment People,                  !- Name
  {2fd1e0f9-52c4-4e6e-bada-8cb09226793d}, !- People Definition Name
  {caae8ff5-2286-4b06-bbb3-e804328bcf9f}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d6d86062-4bd4-47d9-b976-39b093017c91}, !- Handle
  SZ DSOA M Corridor,                     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {e1e47645-a9d1-4c6b-89ff-e090a3839428}, !- Handle
  G N2 Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4b59ceaa-594b-4ac5-acef-545db0ea582b}, !- Handle
  G N2 Apartment_PlugMisc_Equip,          !- Name
  {e1e47645-a9d1-4c6b-89ff-e090a3839428}, !- Electric Equipment Definition Name
  {90c08b69-cf7f-4497-aec2-053bfcb9df75}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {1787650c-20be-424b-b8ec-47887a519052}, !- Handle
  g EWall C,                              !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {f32f7536-9534-4996-99f1-4dd77f28edf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {290d6ce7-ca6b-4c41-925a-d57cd75d12af}, !- Handle
  M Corridor_Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {954cd33a-d556-49df-8a21-b4aa76141648}, !- Handle
  M Corridor_Lights,                      !- Name
  {290d6ce7-ca6b-4c41-925a-d57cd75d12af}, !- Lights Definition Name
  {2e4c22ec-cb38-4926-a1ad-e780a3fe7b99}, !- Space or SpaceType Name
  {3aaaa728-4987-4766-9096-dc57af56fdc6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b5df59d9-6bb2-45c3-8014-0d566e3ff517}, !- Handle
  SZ DSOA T Corridor,                     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {bf7759a7-c419-4916-bb72-5e4adcfab1f0}, !- Handle
  G S2 Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bbab6784-4736-4db4-abf7-ff0df5ba82d6}, !- Handle
  G S2 Apartment_PlugMisc_Equip,          !- Name
  {bf7759a7-c419-4916-bb72-5e4adcfab1f0}, !- Electric Equipment Definition Name
  {7dd98730-7967-4ad4-bd5d-49a5ba8e7343}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SizingPeriod:DesignDay,
  {ec3a6cd5-2a0b-47a8-8e31-5307f9770530}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SubSurface,
  {8728ec5b-f797-40db-a347-9004a0b4680a}, !- Handle
  TWindow7,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {0db408ce-1bde-4052-9509-b69cc4f3f9f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 2.4383, 2.1731,                !- X,Y,Z Vertex 1 {m}
  11.5818, 2.4383, 0.954,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 5.1814, 0.954,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 5.1814, 2.1731;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ada73c98-043a-41f1-9237-40ea8755c314}, !- Handle
  g EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {941d810b-2c5d-494d-b5d8-da14fd85ba57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dc1a816-f890-4e63-b24a-3b39dfa83c38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {2ca12dd8-6388-4f20-b3ec-adce52fc4d41}, !- Handle
  T Corridor_Infiltration,                !- Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {99c89749-c925-4d83-bf3a-5ca38f8c1525}, !- Handle
  GWindow9,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {f41a1df5-3c28-4b62-bf12-2c963409de1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.924, 7.6196, 2.1731,                  !- X,Y,Z Vertex 1 {m}
  7.924, 7.6196, 0.954,                   !- X,Y,Z Vertex 2 {m}
  3.657, 7.6196, 0.954,                   !- X,Y,Z Vertex 3 {m}
  3.657, 7.6196, 2.1731;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f41a1df5-3c28-4b62-bf12-2c963409de1e}, !- Handle
  g NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  {a9ff3099-4357-4f41-95e3-7f9aea10aecf}, !- Construction Name
  {941d810b-2c5d-494d-b5d8-da14fd85ba57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {b6b48f94-4c7a-4bc9-88ff-f13497e1bb17}, !- Handle
  {9faf2e37-eece-4df9-ab10-0adf4505fbeb}; !- Name

OS:ElectricEquipment:Definition,
  {bbbcb1f2-d54b-4792-a575-eb5d1d5fba30}, !- Handle
  G SW Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {13edeb8e-3766-4da4-945d-657bdc080c8d}, !- Handle
  G SW Apartment_PlugMisc_Equip,          !- Name
  {bbbcb1f2-d54b-4792-a575-eb5d1d5fba30}, !- Electric Equipment Definition Name
  {6983845e-fe06-4a5b-806d-bc6f8967d3ba}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriod,
  {1d24d352-6937-43b9-aa4c-d75bc4af229d}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {a516bbdc-ae2a-4315-bba5-4e3ce51f26fb}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {f4b842b4-1e3b-4f3e-ae75-13f8d7f70057}, !- Handle
  g Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {55fd64ce-04cf-4f87-9ea3-9215f2db6179}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {4e82f197-f7ce-4487-8686-50da8b50d34a}, !- Handle
  M N1 Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {39dabbaf-96a8-4cfd-9053-934b541fcdd1}, !- Handle
  M N1 Apartment_Lights,                  !- Name
  {4e82f197-f7ce-4487-8686-50da8b50d34a}, !- Lights Definition Name
  {f899fe96-6e9a-455f-8007-1cd947a8364a}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {380cdaa5-aeb9-4476-8b2b-a1d706fb1b3e}, !- Handle
  SZ DSOA M S2 Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9aa12145-07e7-4096-a481-ec2b353d25a5}, !- Handle
  SZ DSOA T SE Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {2f5aa6b8-32a1-4cbc-abe3-174cbc296845}, !- Handle
  t SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {26a16ff6-a15e-4c99-94d4-42a5de01dbd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3444357c-8cd7-4bc6-a5f7-dfda653f4ce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {8e2683ec-fae8-4c5b-90cd-ea0d09343b19}, !- Handle
  Apartment Water Equipment Latent fract sched, !- Name
  {55d6e7f5-511d-4119-ad40-bfe96c7bc94f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Surface,
  {8e6b2b8d-d831-4618-b935-2c09f3d591d2}, !- Handle
  m Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {3dc92cbe-efd5-4503-acaa-f94381c08429}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e694d495-4678-48d4-ad90-b6272c476c2d}, !- Handle
  east_door,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {2aa0c9d4-a3b6-472e-9f5e-a43ec74f05e0}, !- Construction Name
  {1787650c-20be-424b-b8ec-47887a519052}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0508, 2.1335,                !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0508, 0.0254,                !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6255, 0.0254,                !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6255, 2.1335;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6210ef90-5a69-4435-b082-541ecec6e950}, !- Handle
  m GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {4d3275b2-42b1-4cd2-839d-36c5edac0cb6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {13c5c6e3-08a8-4d39-aa3d-f4fe3ce9e159}, !- Handle
  T SE Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0586461f-e72b-4e3d-85f9-865a9de1ba71}, !- Handle
  T SE Apartment People,                  !- Name
  {13c5c6e3-08a8-4d39-aa3d-f4fe3ce9e159}, !- People Definition Name
  {b8f3e5da-7205-4c03-b9d5-b3b7cf00c710}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Surface,
  {6ffa67ab-0378-449e-bba8-40f4136a4c75}, !- Handle
  t NWall C,                              !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11878a8e-95cb-40ab-9ed6-021e48b30c43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {58504b8d-699c-4a5e-8e90-4df70ff46e12}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {9805bcb9-5bd5-4fa1-b954-e95a1d67aecc}, !- Handle
  m NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {3dc92cbe-efd5-4503-acaa-f94381c08429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c5e7811-f465-4636-970d-2f84db985415}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {c3cbb650-8711-4fbd-8811-e3b6b4f49697}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ef52bfd3-0e7f-4743-8c28-d6eee79156e1}, !- Handle
  t EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {26a16ff6-a15e-4c99-94d4-42a5de01dbd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9fd66ff-0ed7-4779-8cf8-189d601267e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {f537bce0-c6a5-4273-80c6-a761abcff988}, !- Handle
  M SE Apartment_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5b9d7fff-2c81-448e-809b-fae4bd02d647}, !- Handle
  M SE Apartment_PlugMisc_Equip,          !- Name
  {f537bce0-c6a5-4273-80c6-a761abcff988}, !- Electric Equipment Definition Name
  {ff79938b-c8cc-470d-a851-f24f714387e2}, !- Space or SpaceType Name
  {e3f67ccd-0aad-4025-9c97-96e0bcc37674}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {96f2ac6f-0ffc-4024-b518-7b0c60662cf5}, !- Handle
  t WWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {c378b352-0769-4628-b86e-b61c6c4a874f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3074afd-adea-49d6-9dff-db2eecf214cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {9afba074-3f64-4d04-a9c8-439abdfa9496}, !- Handle
  SZ DSOA G SW Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0081df30-bbc9-4623-9e3b-d43399619b8b}, !- Handle
  SZ DSOA T NE Apartment,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {65255481-1e81-45f8-880f-230b20183489}, !- Handle
  T N1 Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e29bf3f2-2e75-45f2-83ce-49aa75d398e6}, !- Handle
  T N1 Apartment_Lights,                  !- Name
  {65255481-1e81-45f8-880f-230b20183489}, !- Lights Definition Name
  {26a16ff6-a15e-4c99-94d4-42a5de01dbd4}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {b810282b-f754-4885-afbe-033ce94585e8}, !- Handle
  T NE Apartment_Infiltration,            !- Name
  {70b5502c-e6ad-4cfa-ba8e-2c44c82a4e9f}, !- Space or SpaceType Name
  {44399223-6b25-4859-959b-b81ddbbdc4ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c51606d1-7501-4a8d-b455-fb99855cc4f0}, !- Handle
  M N2 Apartment_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.88,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {81a3c74c-5662-41bf-ba3c-d8aea7c1e930}, !- Handle
  M N2 Apartment_Lights,                  !- Name
  {c51606d1-7501-4a8d-b455-fb99855cc4f0}, !- Lights Definition Name
  {61e1a9ab-9979-478e-81c6-5f155070ec09}, !- Space or SpaceType Name
  {7944d4b7-33b3-439d-9d6d-026c13116a8f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {11836ac7-6cdc-44e4-a502-aa048734bcf5}, !- Handle
  M NE Apartment Internal Mass Definition, !- Name
  {0cfdbeb9-9a75-4051-a829-3b215ad3cfec}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  176.4974,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cd7e25dd-0a1f-4b62-915a-4182c619d4db}, !- Handle
  M NE Apartment Internal Mass,           !- Name
  {11836ac7-6cdc-44e4-a502-aa048734bcf5}, !- Internal Mass Definition Name
  {4d3275b2-42b1-4cd2-839d-36c5edac0cb6}; !- Space or SpaceType Name

OS:Surface,
  {9dadc7e2-fb1c-4eab-8a50-ce52d25f7a90}, !- Handle
  t Roof C,                               !- Name
  RoofCeiling,                            !- Surface Type
  {7658f0c5-c040-4ada-982e-a37a76595ca9}, !- Construction Name
  {07bb3c2a-bf94-4522-89f3-d90cf878260f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {779effba-05d1-48ee-a1d8-3eabb5b26ae4}, !- Handle
  t GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {b8f3e5da-7205-4c03-b9d5-b3b7cf00c710}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60dd47f2-52e9-4b82-acc4-f9f90ec1f49d}, !- Handle
  t GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {a7736c0d-7262-4c29-bcc4-0eaa5e4778fb}, !- Construction Name
  {6913b405-4b4b-4b55-9e4b-2090b5227212}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {874a3b7e-3476-4532-9a7a-96fa8ef4fb0a}, !- Handle
  G S1 Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {51420668-f6f6-4b70-a554-a131eed251ba}, !- Handle
  G S1 Apartment People,                  !- Name
  {874a3b7e-3476-4532-9a7a-96fa8ef4fb0a}, !- People Definition Name
  {55fd64ce-04cf-4f87-9ea3-9215f2db6179}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:People:Definition,
  {a7d90f00-7499-4645-9101-34a183d74497}, !- Handle
  G N2 Apartment People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  2.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d8f043e3-e398-4d6c-b0a4-ca94e7ed66bd}, !- Handle
  G N2 Apartment People,                  !- Name
  {a7d90f00-7499-4645-9101-34a183d74497}, !- People Definition Name
  {90c08b69-cf7f-4497-aec2-053bfcb9df75}, !- Space or SpaceType Name
  {07f625d0-6661-432f-a9b2-3d08c3aaa382}, !- Number of People Schedule Name
  {35879be6-2208-4ce0-9bf6-b394d96e067e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb0cd381-0684-4935-966f-ee9c7b82fd3a}, !- Work Efficiency Schedule Name
  {520c33e2-120b-479a-816f-9e109232004a}, !- Clothing Insulation Schedule Name
  {ee94116d-c8fa-45f4-9332-98ad984554d5}; !- Air Velocity Schedule Name

OS:Surface,
  {1407be4b-02f1-44c6-a765-df0f8ad46fc1}, !- Handle
  g Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b59b2d8b-8542-4e2a-af1f-5bcca8e40788}, !- Construction Name
  {6983845e-fe06-4a5b-806d-bc6f8967d3ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22e475c8-5ca0-4dd8-a508-bc0f12d78c1b}, !- Handle
  g SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  {91a1f992-71f7-465d-b15e-7b193434ca4d}, !- Construction Name
  {90c08b69-cf7f-4497-aec2-053bfcb9df75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e0d0ef4-7891-4f10-8dd1-84212d550ae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

