  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0e6933b-38e8-40b3-ae71-47890e0e1bb0}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {31fe8a47-98f2-4e38-a5af-7dcfe64b51af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5037,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  37.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  37.95, 0, 2.5037;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31fe8a47-98f2-4e38-a5af-7dcfe64b51af}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {88c936fc-078a-49d1-bbd6-6fcdf2df0185}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30d20a0f-d883-425a-ab3c-918ad2e82d7a}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {dba04cc0-ed2c-4b48-996a-16ad47dcd8de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.5027,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 51.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 51.95, 2.5027;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba04cc0-ed2c-4b48-996a-16ad47dcd8de}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {b81607b0-d654-49dc-985a-ee8636c1ca86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {000a809b-efba-4d0d-9aa7-1e2bedf316b9}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {1ee44527-795b-4a5c-82ad-37abd9fc8724}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 6.5027,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 5.1,                          !- X,Y,Z Vertex 2 {m}
  24, 51.95, 5.1,                         !- X,Y,Z Vertex 3 {m}
  24, 51.95, 6.5027;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ee44527-795b-4a5c-82ad-37abd9fc8724}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {b81607b0-d654-49dc-985a-ee8636c1ca86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 8;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d352b7d5-a0a9-417c-a233-fb6c3a279fa4}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_12,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  20.39, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  20.39, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fe0c95c-9d91-4adf-8b3e-2cce9e69a3bc}, !- Handle
  Gym_ZN_1_FLR_2_skylight_33,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 31.1682, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 32.3874, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 32.3874, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 31.1682, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a961361-a918-4477-9cfa-191264790e2f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {f7091187-98e6-40e9-9e07-3271f7f5c510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {120ae8c8-8e04-44ac-a1fd-093212e1a8aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee8afec0-368a-4bf9-bfed-2c07770925f0}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a3b0d47-4bfd-44be-9830-e76f4a1f149a}, !- Zone Air Inlet Port List
  {06b4990c-b95e-4bc8-9074-6a2834dd66a0}, !- Zone Air Exhaust Port List
  {d331383d-0717-43b0-988c-0cede169b720}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbfde6f2-0ea6-4d9b-adf9-f491f6a2c388}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {315d74bc-d7cd-4a43-900f-3b7fad64b07c}, !- Handle
  {af5dea64-a101-48f2-aa63-bc954cd7a495}, !- Name
  {d331383d-0717-43b0-988c-0cede169b720}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d331383d-0717-43b0-988c-0cede169b720}, !- Handle
  {1bfcc5ff-5d8e-45d9-b3ef-a7a8c832afcb}, !- Name
  {ee8afec0-368a-4bf9-bfed-2c07770925f0}, !- Source Object
  11,                                     !- Outlet Port
  {315d74bc-d7cd-4a43-900f-3b7fad64b07c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a3b0d47-4bfd-44be-9830-e76f4a1f149a}, !- Handle
  {227b7789-7d43-4c60-8275-5c4841c71338}, !- Name
  {ee8afec0-368a-4bf9-bfed-2c07770925f0}; !- HVAC Component

OS:PortList,
  {06b4990c-b95e-4bc8-9074-6a2834dd66a0}, !- Handle
  {36a127d0-449e-45f8-b0ab-225532ba746f}, !- Name
  {ee8afec0-368a-4bf9-bfed-2c07770925f0}; !- HVAC Component

OS:Sizing:Zone,
  {1092cd6c-facd-4a7c-a1f7-4c431f980fc6}, !- Handle
  {ee8afec0-368a-4bf9-bfed-2c07770925f0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {523860f3-c6ae-4a91-9f07-a33b50cd7a2e}, !- Handle
  {6d6438fb-f5a9-43f5-aea1-828e671e29a1}, !- Name
  {ee8afec0-368a-4bf9-bfed-2c07770925f0}; !- Thermal Zone

OS:Space,
  {f7091187-98e6-40e9-9e07-3271f7f5c510}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ee8afec0-368a-4bf9-bfed-2c07770925f0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Curve:Biquadratic,
  {81630c36-59e6-49b1-9ce1-c7857f44b0f9}, !- Handle
  Air-Cooled Default 90.1-2004 Cap_fT,    !- Name
  1.0433811,                              !- Coefficient1 Constant
  0.0407077,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-005,                             !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50;                                     !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {7cef203b-0b80-46b3-9c0a-e021f64b5e30}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {f2c4005e-39cb-472f-9135-e06bc2155151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a84ab0e-2f47-451c-a6fd-5153fc7a4308}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {5bdb4533-89cf-4095-994d-05821c7da712}, !- Handle
  SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {144f843a-50f3-4e53-8fe0-fe2175dc3b08}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {60e0bef3-c1cd-4818-a1fa-d328b42201bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5059,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  23.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  23.95, 0, 2.5059;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e0bef3-c1cd-4818-a1fa-d328b42201bc}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {b81607b0-d654-49dc-985a-ee8636c1ca86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b97e3de-a00a-4170-bfa9-2598b390e5ae}, !- Handle
  Gym_ZN_1_FLR_2_skylight_48,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 42.7237, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 43.9429, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 43.9429, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 42.7237, 8;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {392cf195-ff08-4baf-85a7-1aaa258ad0cd}, !- Handle
  SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e5730a66-ed11-468e-9cd9-5d1f8159f47f}, !- Handle
  SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f9d5b93d-0d76-4bbb-9656-9c0b70cd8ee7}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {c0b59d0f-e8bb-48c4-a0e1-1b6e4fe41160}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ec71ace-8e2d-4a50-a35a-3a6399459215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a212b38-caf1-4954-9465-577ec27e2d20}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {bd166dfc-aa8b-4bd2-a335-0b29ae8c0d80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.95, 14, 2.5094,                      !- X,Y,Z Vertex 1 {m}
  14.95, 14, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 14, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 14, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd166dfc-aa8b-4bd2-a335-0b29ae8c0d80}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {c66ae5a9-8177-4bfa-aa00-f22d3b0fe938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {d6868a51-9eaf-432e-8bff-f07d5f7ea293}, !- Handle
  SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {b94c4569-671b-4816-b89b-4bab95e1a2e8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {fee0d4e9-c701-413e-850a-cd9424e8d58a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae3b2ec-7ae3-4dc7-9f0c-45ad46c105a6}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {dcfaf5a6-6d6a-4dc4-bbc9-53d164d33be4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6340e84-aa5d-4724-b9ac-5319081a6dca}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {7bb3f2e6-bb73-44c6-9311-54132e2303fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39a43b1b-835a-442c-8b7a-9419de70abd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b456b3aa-5116-474f-8eed-e7e083a15b2e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {6051d2eb-50ee-4b0a-9788-b94f97773f0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4daf91aa-59da-45bc-b373-57a5d02f7150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {45ca3245-19c8-4b17-b3c8-e294385a1bfb}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {47f17183-9f13-4005-99f6-ef035ca21623}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights, !- Name
  {45ca3245-19c8-4b17-b3c8-e294385a1bfb}, !- Lights Definition Name
  {f7091187-98e6-40e9-9e07-3271f7f5c510}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {3fa99dcc-d7ee-496f-b1dd-787b806c6142}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration, !- Name
  {94cc0e49-0dc9-42a5-8f59-f01adf444a04}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {8117de96-50fc-480e-93cd-d3cd18d5f9ec}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {39f1cb73-b045-446c-b38e-c0d6bec94750}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f1cb73-b045-446c-b38e-c0d6bec94750}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {c8b12225-7801-40e8-b609-35af8bd7e422}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b36ac9-5170-42cd-9c70-dcb9f50bd45f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {b908476e-fd86-4e7e-ae5d-ff4d33c8e45b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {352bc2c6-3c15-43ba-a345-ac3ac2691777}, !- Handle
  Bathrooms_ZN_1_FLR_2_Floor,             !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {c66ae5a9-8177-4bfa-aa00-f22d3b0fe938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75db1477-50df-4de6-a662-f08d536ea120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34ce9854-9ded-4bf4-9450-4d5f378d3014}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {ae23d19b-1843-4daa-9f51-9b6261b8add0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae23d19b-1843-4daa-9f51-9b6261b8add0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {528a5561-f372-4668-a6ba-d3db244dd263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba2d7240-1407-43ee-acc1-1b2cb494cb29}, !- Handle
  Gym_ZN_1_FLR_2_skylight_47,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {92a67347-72c8-41be-a281-54578b8818d8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {301cafa5-89c4-4956-a39a-d8c46430269f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass, !- Name
  {92a67347-72c8-41be-a281-54578b8818d8}, !- Internal Mass Definition Name
  {cef7a82b-8e2d-418e-88a6-c6cbb41fcddc}; !- Space or SpaceType Name

OS:SubSurface,
  {fa339413-2587-499d-9bdf-336840990326}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {c54e7d72-2701-40c1-a389-0152f0cc99c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c54e7d72-2701-40c1-a389-0152f0cc99c3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {ed5e4f20-224f-4df4-9c02-0e8e25ad972f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d62c2bde-9acf-4502-8854-59b412aff085}, !- Handle
  Gym_ZN_1_FLR_2_skylight_44,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 43.9429, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 42.7237, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a10828a-6f5f-4fa5-9e2f-587c38ce99d4}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_6,          !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 8.0571, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 9.2763, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 9.2763, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 8.0571, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9317a628-36dc-4afd-a5c8-45831a8fb81d}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {b908476e-fd86-4e7e-ae5d-ff4d33c8e45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1634eef4-b69e-4227-82df-0546a4d8e291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {d43b8661-1d33-4ec6-8c64-04ad40d95e77}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e36ea67a-0710-4316-b474-e2ec00efd6f6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights, !- Name
  {d43b8661-1d33-4ec6-8c64-04ad40d95e77}, !- Lights Definition Name
  {a1e7f62a-e51e-452d-85d4-04b2d00136c6}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {72c6aada-5122-45c8-9ddb-e1d7c1035cda}, !- Handle
  Kitchen_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  432,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {31b03018-725d-4442-a8be-a4e2ab8e6f52}, !- Handle
  Kitchen_ZN_1_FLR_1 Internal Mass,       !- Name
  {72c6aada-5122-45c8-9ddb-e1d7c1035cda}, !- Internal Mass Definition Name
  {4822274c-5425-469f-afca-d3bcd8936692}; !- Space or SpaceType Name

OS:Surface,
  {e2b9a68a-b8a0-43f9-82aa-068bbd0eb2f3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {a1e7f62a-e51e-452d-85d4-04b2d00136c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05b79e03-38b9-4a4e-a9e2-7e6523cc374e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {0add2fe3-8c2f-43d3-ab54-e964848bb327}, !- Handle
  Bathrooms_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ade87de7-8539-49fd-a380-0369afd611df}, !- Handle
  Bathrooms_ZN_1_FLR_1_Lights,            !- Name
  {0add2fe3-8c2f-43d3-ab54-e964848bb327}, !- Lights Definition Name
  {7eff9226-4579-4470-ad28-690fde5fd444}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {a5433cc5-2ee3-48f0-b7c7-27c6229fcdeb}, !- Handle
  LIBRARY_MEDIA_CENTER_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {2888d1af-c469-4529-9135-8428a966a1ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 35, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ba881c-3629-4790-bf49-9900d11b3ad7}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {19cb90b0-8523-4962-803c-b1f12e33a60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1de4174c-a7f0-46c9-819b-47462f0e5772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {5f4c501d-ff83-4e7a-a069-07b66dc9a658}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A4}
  90,                                     !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:SpaceInfiltration:DesignFlowRate,
  {fda2b63b-701a-46eb-9dd3-2eef131fae6b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration, !- Name
  {19b0483b-5013-4186-955f-b4b4b4c922c0}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {ed9a5ce4-421a-43c1-91aa-70ccfee128f5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ee60e175-1fe1-40a7-8666-4d6f15f8122d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Lights,       !- Name
  {ed9a5ce4-421a-43c1-91aa-70ccfee128f5}, !- Lights Definition Name
  {6051d2eb-50ee-4b0a-9788-b94f97773f0f}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {0197ee8a-0413-480b-b861-591a3566c8dc}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_30,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 42.7237, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 43.9429, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 43.9429, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 42.7237, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d19c2851-2abf-4479-9c95-0ebf77feb5ee}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {ab5b1471-054b-4249-baae-5ce1e9974a23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {420f9122-2441-4ae0-8403-897791afc8bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b3bae8-4e56-4dea-8c5d-bd34e353dbc0}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {d398733f-72ea-469f-9e2f-eede1ef3b755}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1b3d9b4-eab5-4f23-b5d0-cd13717d8b85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99076d32-c527-45ab-babe-06e983146070}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_10,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 13.8348, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 15.054, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 15.054, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 13.8348, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {009d18ce-6ebb-42af-b70e-2a5cf2bcbc22}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_window_1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {8e4450db-5b8a-49f6-92df-751ee871b36e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5094,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  14.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  14.95, 0, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4450db-5b8a-49f6-92df-751ee871b36e}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {c0b59d0f-e8bb-48c4-a0e1-1b6e4fe41160}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {f0cd4dd9-9a6e-4370-958e-dffc67962504}, !- Handle
  Lobby_ZN_1_FLR_2_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f2de83f1-bc44-4f80-8571-af037b245c8b}, !- Handle
  Lobby_ZN_1_FLR_2_Lights,                !- Name
  {f0cd4dd9-9a6e-4370-958e-dffc67962504}, !- Lights Definition Name
  {2debb9c9-e5b4-49e5-8162-a79aeeb1f7d7}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {6d959a38-b164-4c8c-9d4a-5a06b3c9815e}, !- Handle
  Gym_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {598d6c6b-d148-4b9d-aefe-01f7e21dd14a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {c8bf6438-d645-4234-8276-7a5b2903bd36}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Infiltration, !- Name
  {cef7a82b-8e2d-418e-88a6-c6cbb41fcddc}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {a0337a5c-823f-464e-86a7-a03916e72c61}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dc07f86-d525-4a17-862e-c84e9e078606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dccfe3b9-abf6-4188-9c26-e2c0c9382381}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba1a70ad-4e2a-476e-892a-0e74da1ceaec}, !- Zone Air Inlet Port List
  {b17d9026-e8db-4c90-8f70-483da71f722e}, !- Zone Air Exhaust Port List
  {64e5b42d-62a4-49de-8b31-fb189881bede}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97c5ed73-0f31-4e93-b29b-dea9efbb5337}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6858ba63-8853-4968-a656-7f4b8f1fb6c3}, !- Handle
  {32514bbd-f8f0-478e-ac11-4fdbbbdd8858}, !- Name
  {64e5b42d-62a4-49de-8b31-fb189881bede}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64e5b42d-62a4-49de-8b31-fb189881bede}, !- Handle
  {29e64933-aa14-401e-8fbe-39dd557d0e93}, !- Name
  {dccfe3b9-abf6-4188-9c26-e2c0c9382381}, !- Source Object
  11,                                     !- Outlet Port
  {6858ba63-8853-4968-a656-7f4b8f1fb6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba1a70ad-4e2a-476e-892a-0e74da1ceaec}, !- Handle
  {e8e27a6e-4d33-4c3b-bbf1-2f62c836ea95}, !- Name
  {dccfe3b9-abf6-4188-9c26-e2c0c9382381}; !- HVAC Component

OS:PortList,
  {b17d9026-e8db-4c90-8f70-483da71f722e}, !- Handle
  {0be2246c-e9d8-4500-891a-42f1d6a35507}, !- Name
  {dccfe3b9-abf6-4188-9c26-e2c0c9382381}; !- HVAC Component

OS:Sizing:Zone,
  {c76e2e2c-fc9c-4fe5-b821-bde9d62e1f9b}, !- Handle
  {dccfe3b9-abf6-4188-9c26-e2c0c9382381}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5fe092bf-0b2b-4894-8442-acf5b3ee3bc2}, !- Handle
  {cc63e324-5316-41fb-9951-22a18fc0df48}, !- Name
  {dccfe3b9-abf6-4188-9c26-e2c0c9382381}; !- Thermal Zone

OS:Space,
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Handle
  Main_Corridor_ZN_1_FLR_1,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dccfe3b9-abf6-4188-9c26-e2c0c9382381}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {97c5ed73-0f31-4e93-b29b-dea9efbb5337}, !- Handle
  {14225305-3229-47b2-bf13-4783ed2ff678}, !- Name
  {81321f51-65f3-4899-99d7-0c2a70c4f09c}, !- Heating Setpoint Temperature Schedule Name
  {fc10c3e8-9dea-4f59-a3c8-366f338faf44}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {652dfbf6-c48b-4a6b-a8b6-5e833fa77220}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b094e2ee-aec9-4921-adfe-646549781bc9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass, !- Name
  {652dfbf6-c48b-4a6b-a8b6-5e833fa77220}, !- Internal Mass Definition Name
  {ab5b1471-054b-4249-baae-5ce1e9974a23}; !- Space or SpaceType Name

OS:SubSurface,
  {bddfdc70-585b-427d-8f54-3ea421fd939f}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {74182887-67e4-4171-94e7-dc88cfb711d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.95, 2.5078,                       !- X,Y,Z Vertex 1 {m}
  0, 66.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 49.05, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0, 49.05, 2.5078;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74182887-67e4-4171-94e7-dc88cfb711d9}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {2017ae72-c7a3-43a5-8857-122bb157c1c4}, !- Handle
  Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cccb39c7-755a-46d4-a8ca-027cd54f95b7}, !- Handle
  Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {2017ae72-c7a3-43a5-8857-122bb157c1c4}, !- Electric Equipment Definition Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {fb95f94c-9137-4687-8e1d-c03a75ae8eb5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {0ed5cca3-7676-4658-8347-510fa141092e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8471b447-154d-46a9-af07-253748bac059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {bef34e78-fd71-4c7e-aa92-24d00a88829b}, !- Handle
  Auditorium_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b65613f2-40b6-4768-b5f7-61d581ce4b54}, !- Handle
  Auditorium_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
  {bef34e78-fd71-4c7e-aa92-24d00a88829b}, !- Electric Equipment Definition Name
  {b853b785-913a-470a-8f09-354619f91295}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {0be2d691-c7da-470d-b7fb-ba569b2ee374}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Infiltration, !- Name
  {422f01dd-70f9-4783-b091-ab73ee385c73}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {bccefb33-0342-48ce-a430-5ac00bb5a964}, !- Handle
  Gym_ZN_1_FLR_2_skylight_16,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 13.8348, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 15.054, 8,                      !- X,Y,Z Vertex 2 {m}
  21.557, 15.054, 8,                      !- X,Y,Z Vertex 3 {m}
  21.557, 13.8348, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0b0fb2-c030-41cb-92da-03841ce7df32}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {6051d2eb-50ee-4b0a-9788-b94f97773f0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7792ba4-2886-4f32-b516-41011186b82f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {1de47f72-ac94-4c3c-b0d0-236aed3524d8}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4.35,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ffc54435-19d5-44a8-954a-bdf895353849}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 People, !- Name
  {1de47f72-ac94-4c3c-b0d0-236aed3524d8}, !- People Definition Name
  {2888d1af-c469-4529-9135-8428a966a1ec}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Meter,
  {4f3017bc-064e-4d33-8fe0-4e1c6047f72b}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:DesignSpecification:OutdoorAir,
  {e17c28af-a710-4c3d-9edf-b3dbcd6ce8ed}, !- Handle
  SZ DSOA Main_Corridor_ZN_1_FLR_2,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {52faf3fc-0a64-4cf1-a466-9914afcace76}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c0d4732-f748-4a72-b972-d2c1e7bf90e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee8dc75-3314-4686-86fc-1275b5bd2cbb}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {0ef693dc-0022-494c-be1a-ad5099552ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03dff7a7-b7d7-466f-822e-f311f5c16e2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {003882fb-7e96-49fa-967b-1bab5d95ff63}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {d398733f-72ea-469f-9e2f-eede1ef3b755}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e03ba5d-3b97-4fc6-a7e2-2f0770fb43ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc07f86-d525-4a17-862e-c84e9e078606}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Floor,         !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0337a5c-823f-464e-86a7-a03916e72c61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {b8cb8e99-8beb-4d0d-8ea3-93da7f1b119d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {78b9d26a-1820-48a7-a6c9-407d88dd0e0c}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {b8cb8e99-8beb-4d0d-8ea3-93da7f1b119d}, !- Internal Mass Definition Name
  {f7091187-98e6-40e9-9e07-3271f7f5c510}; !- Space or SpaceType Name

OS:Surface,
  {7df110f5-8272-47c2-a2ad-27f34d96bdbf}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {3e93d88e-7d29-4290-834d-9cc490387807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {738ddfa3-1a97-47ce-b343-2e745f1450c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4051a7-777c-47a0-8cd0-71ed4a0cb91e}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {b81607b0-d654-49dc-985a-ee8636c1ca86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {354d2f11-5ddd-461e-b812-ec49e86a7fad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68a73a15-e1f2-40bb-b871-e1130851eca9}, !- Handle
  Gym_ZN_1_FLR_2_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c29d76dc-c8e4-420b-975b-59adb3c75951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {dcea6c3e-2f8e-48ab-8632-db34e973f60a}, !- Handle
  Measured_LowSpeedCoolCapLSFT,           !- Name
  0.4136,                                 !- Coefficient1 Constant
  0.03105,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.006952,                               !- Coefficient4 y
  -0.0002128,                             !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {a5fbf7e5-0903-41ea-bcea-8e1ef9c54536}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {5d4a7bc2-3155-4b8d-9153-82771f126f79}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6633bd8a-3bd5-4099-b8ca-04633c3a374d}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {b853b785-913a-470a-8f09-354619f91295}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb776ac3-7e0c-4a8c-af85-892d9ed451d8}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {c0b59d0f-e8bb-48c4-a0e1-1b6e4fe41160}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eac37b4-3f84-47ba-8504-d849abdc2a70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {e47e201e-3ed1-49dd-af0f-c98198e3749d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a07b7e05-8871-4044-930f-e8d625715099}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {e47e201e-3ed1-49dd-af0f-c98198e3749d}, !- Internal Mass Definition Name
  {528a5561-f372-4668-a6ba-d3db244dd263}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {61a30889-e13b-4ddc-8182-16f9409110f5}, !- Handle
  SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {eba29b51-1428-4d57-b819-c239fef953c4}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {e7fd678c-feba-470f-ae49-1c6cda242e24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.95, 26, 6.5037,                      !- X,Y,Z Vertex 1 {m}
  37.95, 26, 5.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 26, 5.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 26, 6.5037;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7fd678c-feba-470f-ae49-1c6cda242e24}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {b853b785-913a-470a-8f09-354619f91295}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1f7f9d-ad44-4fce-9ff4-a4bc4bc83b01}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {71eb0a67-e489-4ed3-b6f9-7bf791d025d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64df4bb4-441a-49cf-b1ec-d830a2091c5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {d3684bac-828f-4389-806c-2e8171604535}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0a829bd4-aef0-495e-8bf3-3f165854d358}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 People,       !- Name
  {d3684bac-828f-4389-806c-2e8171604535}, !- People Definition Name
  {f2c4005e-39cb-472f-9135-e06bc2155151}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:SubSurface,
  {90ff2d01-d5e1-45f2-a61b-52012fa4eee5}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_32,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {60ceb4ed-efd8-4d82-8a2f-faeb59367143}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {692571f9-949b-4851-b191-8518fb1480be}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights,   !- Name
  {60ceb4ed-efd8-4d82-8a2f-faeb59367143}, !- Lights Definition Name
  {c8b12225-7801-40e8-b609-35af8bd7e422}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {0e3e6d95-ece0-439c-91ff-3f24807d47ce}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {94cc0e49-0dc9-42a5-8f59-f01adf444a04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {698155a6-bdbd-4e7f-855c-7f201e88933a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {71eb0a67-e489-4ed3-b6f9-7bf791d025d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1620672f-d704-4194-90f1-871209a6a6c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {263dfbb5-794b-4a22-b956-8de3cb6f3428}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {422f01dd-70f9-4783-b091-ab73ee385c73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51b0325-b253-49a3-b501-8d057dfd5a11}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {f7091187-98e6-40e9-9e07-3271f7f5c510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e783cc02-1169-4e62-99b3-ddf57a3274bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {56babe68-883e-4143-a0c8-a4dacf9128b1}, !- Handle
  SZ DSOA Lobby_ZN_1_FLR_1,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {5c05da2a-7060-4bcc-8e86-cd4e1a2818ca}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {5f508c94-6cf2-4f0b-81d8-b5fd1a1822e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f508c94-6cf2-4f0b-81d8-b5fd1a1822e4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {f7091187-98e6-40e9-9e07-3271f7f5c510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {a350959b-a82f-40ae-8bdd-e5a51e04247c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0714e6f9-3b6a-43f1-85d9-73f95e7ac911}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 People,   !- Name
  {a350959b-a82f-40ae-8bdd-e5a51e04247c}, !- People Definition Name
  {6902da1b-abe8-4c0d-b45b-e77c86b2ee00}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Schedule:Compact,
  {4e075867-299b-4dbc-b579-3985d8ab83dc}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {e9be6d81-1f6e-444c-9c3a-a93a1cb7be9b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Surface,
  {8366ae4d-0263-4956-b9db-1fbd66f64344}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {7bb3f2e6-bb73-44c6-9311-54132e2303fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba5ddf63-cd64-40b9-ae9e-8575095b95d8}, !- Handle
  Gym_ZN_1_FLR_2_skylight_42,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 36.946, 8,                      !- X,Y,Z Vertex 1 {m}
  35.443, 38.1652, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 38.1652, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 36.946, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {ddd8c1e6-b821-4369-8767-adc0774d6573}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Infiltration, !- Name
  {7bb3f2e6-bb73-44c6-9311-54132e2303fe}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {1caf7fc3-3831-47e1-8743-972c5747e7e2}, !- Handle
  Lobby_ZN_1_FLR_2_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {2debb9c9-e5b4-49e5-8162-a79aeeb1f7d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15963d35-ba9f-4daa-9b57-785377a615b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32031ab-8c27-42f8-9643-d06f7a029626}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {3e93d88e-7d29-4290-834d-9cc490387807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c457db65-e6dd-4280-aae7-46301132e48d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {3e36a877-0406-4df0-ab0a-aacb483815e6}, !- Handle
  AIR-WALL,                               !- Name
  ,                                       !- Surface Rendering Name
  {c165f62e-e3b0-4955-a382-9e5981637481}; !- Layer 1

OS:Material:NoMass,
  {c165f62e-e3b0-4955-a382-9e5981637481}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:SubSurface,
  {00247052-bf67-4ac6-804a-b1462494afe9}, !- Handle
  Gym_ZN_1_FLR_2_skylight_4,              !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 2.2793, 8,                      !- X,Y,Z Vertex 1 {m}
  22.776, 3.4985, 8,                      !- X,Y,Z Vertex 2 {m}
  21.557, 3.4985, 8,                      !- X,Y,Z Vertex 3 {m}
  21.557, 2.2793, 8;                      !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {00b6c1c7-79be-4098-af78-f38d6b644a8b}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9a56678a-93ec-47fa-8aee-39312e7f7bfc}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 People, !- Name
  {00b6c1c7-79be-4098-af78-f38d6b644a8b}, !- People Definition Name
  {94cc0e49-0dc9-42a5-8f59-f01adf444a04}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {6db398df-1a00-434e-9b08-8bb1661ca923}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {1d5b5bc3-7e3f-424c-b657-68fa4f6f756c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,   !- Name
  {6db398df-1a00-434e-9b08-8bb1661ca923}, !- Lights Definition Name
  {6902da1b-abe8-4c0d-b45b-e77c86b2ee00}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {28ce6d38-d661-44b7-be5d-05b56bf03fbb}, !- Handle
  Gym_ZN_1_FLR_2_skylight_49,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {8f859b4f-1e31-4430-bda3-5f17741f8407}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {113cc599-49e1-4bb7-a057-bb2555ff424d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {8f859b4f-1e31-4430-bda3-5f17741f8407}, !- Internal Mass Definition Name
  {d0aceccb-d5c3-4558-b2c2-54fc4eb6a591}; !- Space or SpaceType Name

OS:Lights:Definition,
  {fd2d89af-cfcc-41fd-ac80-7b5426946321}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {fc6cb8fb-bfa5-4062-9190-471a554787ce}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights, !- Name
  {fd2d89af-cfcc-41fd-ac80-7b5426946321}, !- Lights Definition Name
  {26873999-b1af-4fd0-9616-36eacc478f3f}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {a7bf920f-d6bb-4edd-a964-82f497de7c9e}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_35,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {33d51720-04f6-4265-ba7c-2c37e4ae79a1}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d4fa873d-f36f-4c6b-8cee-35e048a3d234}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {33d51720-04f6-4265-ba7c-2c37e4ae79a1}, !- Electric Equipment Definition Name
  {cef7a82b-8e2d-418e-88a6-c6cbb41fcddc}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Timestep,
  {4e40b577-55ca-4a2a-831f-6fbbe8fe7cf4}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {359f7da3-112c-43e5-a09d-3c442ebb8a8f}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_B,          !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {2888d1af-c469-4529-9135-8428a966a1ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {388c4484-a369-4658-9edd-ec9934ee8d4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53944e43-cc83-4cc9-b754-1c791fae536a}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {88c936fc-078a-49d1-bbd6-6fcdf2df0185}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5a25f24-e9ea-4b68-84e1-1bd4af651055}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7428e7-b7b8-4f6f-9752-4fb2f4813d97}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {2debb9c9-e5b4-49e5-8162-a79aeeb1f7d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd43c29a-e734-49d5-997e-a92d03404f1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {63383523-5bfb-479a-b3d3-7ab2273de3ad}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ca342e60-f91a-464b-b1a0-f101c7b7f4c0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {63383523-5bfb-479a-b3d3-7ab2273de3ad}, !- Electric Equipment Definition Name
  {5d4a7bc2-3155-4b8d-9153-82771f126f79}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {82e3e4cf-0826-4ee6-89a6-2e49581571f5}, !- Handle
  SZ DSOA Mech_ZN_1_FLR_1,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {d472fb89-508d-4d67-9b7c-1e6e15271706}, !- Handle
  Gym_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a81f4e6d-b88d-474d-af86-a4262ea6bdb9}, !- Handle
  Gym_ZN_1_FLR_1_PlugMisc_Equip,          !- Name
  {d472fb89-508d-4d67-9b7c-1e6e15271706}, !- Electric Equipment Definition Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {7efd9ab4-617c-47b1-9b56-c2b4b1b42102}, !- Handle
  Gym_ZN_1_FLR_2_skylight_53,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {83a87fcb-1f26-4705-838a-d72e559f4e11}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ce8569e2-8c15-4205-85ea-c1d6d3d5269c}, !- Handle
  Mech_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {0ef693dc-0022-494c-be1a-ad5099552ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acc33a3a-9776-44ed-89e0-b5714160a8c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {38187078-5b67-4d6a-b0e7-8f17177c000c}, !- Handle
  Kitchen_ZN_1_FLR_1_MiscElec_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47994,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a41e7ca3-843e-4e0d-9e6e-6c5ee2df259d}, !- Handle
  Kitchen_ZN_1_FLR_1_MiscElec_Equip,      !- Name
  {38187078-5b67-4d6a-b0e7-8f17177c000c}, !- Electric Equipment Definition Name
  {4822274c-5425-469f-afca-d3bcd8936692}, !- Space or SpaceType Name
  {057b3af0-e63f-4e36-a0e2-074591861ea6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscElec;                               !- End-Use Subcategory

OS:Schedule:Compact,
  {057b3af0-e63f-4e36-a0e2-074591861ea6}, !- Handle
  KITCHEN_ELEC_EQUIP_SCH,                 !- Name
  {e9be6d81-1f6e-444c-9c3a-a93a1cb7be9b}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.1,                                    !- Field 4
  Until: 10:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.25,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.15,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.1,                                    !- Field 15
  Through: 9/1,                           !- Field 16
  For: Weekdays SummerDesignDay,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.1,                                    !- Field 19
  Until: 10:00,                           !- Field 20
  0.13,                                   !- Field 21
  Until: 13:00,                           !- Field 22
  0.20,                                   !- Field 23
  Until: 15:00,                           !- Field 24
  0.13,                                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0.1,                                    !- Field 30
  Through: 12/31,                         !- Field 31
  For: Weekdays SummerDesignDay,          !- Field 32
  Until: 08:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 10:00,                           !- Field 35
  0.15,                                   !- Field 36
  Until: 13:00,                           !- Field 37
  0.25,                                   !- Field 38
  Until: 15:00,                           !- Field 39
  0.15,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.1,                                    !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0.1;                                    !- Field 45

OS:Surface,
  {92350f22-ffa5-443d-aede-10e8e498921d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {f2c4005e-39cb-472f-9135-e06bc2155151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b724edd1-60a1-4e4c-b36b-4ecc823926fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {c7bff6d2-ade6-4c9c-b2f3-0ba7f0df9ad5}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  50.0,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  70.0,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  80.0,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  70.0,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  50.0,                                   !- Field 14
  Until: 14:00,                           !- Field 15
  80.0,                                   !- Field 16
  Until: 15:00,                           !- Field 17
  90.0,                                   !- Field 18
  Until: 16:00,                           !- Field 19
  80.0,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0;                                    !- Field 22

OS:ScheduleTypeLimits,
  {18d32381-3f70-4481-bef3-afa229929770}, !- Handle
  {8d75abe9-af8e-4f3c-86e0-8f81deda1916}; !- Name

OS:Surface,
  {d22c7f12-8fe4-47ce-a34f-16b1cdf4ccbc}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {a1e7f62a-e51e-452d-85d4-04b2d00136c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {1ce479d5-389d-4c92-8c17-a322137caa28}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {09c6d62a-3905-4071-a7f8-6c9decf91287}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {1ce479d5-389d-4c92-8c17-a322137caa28}, !- Internal Mass Definition Name
  {c8b12225-7801-40e8-b609-35af8bd7e422}; !- Space or SpaceType Name

OS:People:Definition,
  {034602ea-d7de-40f1-909c-35239cac4871}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {04fe5438-2d34-4160-86b0-89f998db1fc8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 People,       !- Name
  {034602ea-d7de-40f1-909c-35239cac4871}, !- People Definition Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {32a5dad2-b391-4f56-a2e4-c42598d0b88d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7699cf82-7755-44cf-ba91-b30cda325a85}, !- Zone Air Inlet Port List
  {efdd85de-20fb-4908-a447-5c9e4b38a02d}, !- Zone Air Exhaust Port List
  {ccdd728f-7a6d-46bc-b90f-1c845ff73fc2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cffa75a8-6253-451c-8ff6-9571e0897235}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6da6e685-936b-40e3-bdf9-4bcb0d29afc4}, !- Handle
  {6dc5ef85-6fad-4849-b2e9-0410de427731}, !- Name
  {ccdd728f-7a6d-46bc-b90f-1c845ff73fc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccdd728f-7a6d-46bc-b90f-1c845ff73fc2}, !- Handle
  {6ef89c37-a9aa-4ba7-882e-bd3836e0650e}, !- Name
  {32a5dad2-b391-4f56-a2e4-c42598d0b88d}, !- Source Object
  11,                                     !- Outlet Port
  {6da6e685-936b-40e3-bdf9-4bcb0d29afc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7699cf82-7755-44cf-ba91-b30cda325a85}, !- Handle
  {cf766df5-0692-49b7-9e65-4fa4857a5e54}, !- Name
  {32a5dad2-b391-4f56-a2e4-c42598d0b88d}; !- HVAC Component

OS:PortList,
  {efdd85de-20fb-4908-a447-5c9e4b38a02d}, !- Handle
  {a28d8fc8-15dd-4331-ba19-0cae12ec46b5}, !- Name
  {32a5dad2-b391-4f56-a2e4-c42598d0b88d}; !- HVAC Component

OS:Sizing:Zone,
  {4fdedda9-b433-4915-a1e8-f04dedbee88d}, !- Handle
  {32a5dad2-b391-4f56-a2e4-c42598d0b88d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {caac08a9-bef3-4713-909d-33183daa8262}, !- Handle
  {4105f7aa-3fa7-4e66-b7a5-c3e4189acb68}, !- Name
  {32a5dad2-b391-4f56-a2e4-c42598d0b88d}; !- Thermal Zone

OS:Space,
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  90,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {32a5dad2-b391-4f56-a2e4-c42598d0b88d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {cffa75a8-6253-451c-8ff6-9571e0897235}, !- Handle
  {d1589246-dd52-4258-94de-2ca2a3a132fa}, !- Name
  {81321f51-65f3-4899-99d7-0c2a70c4f09c}, !- Heating Setpoint Temperature Schedule Name
  {fc10c3e8-9dea-4f59-a3c8-366f338faf44}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {793703ce-334b-45ef-8887-96b088ee6fef}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_1,          !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 2.2793, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 3.4985, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 3.4985, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 2.2793, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2602b6e8-2ebb-4817-b270-e865dd029a51}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {94cc0e49-0dc9-42a5-8f59-f01adf444a04}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {207cf475-ca51-44fa-bb2b-c7dd53bd55d0}, !- Handle
  Mech_ZN_1_FLR_2_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {f50db871-f9c9-454e-a793-7ccfc422f557}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b63e3975-555a-460a-96dd-23aa50f82ccf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd43c29a-e734-49d5-997e-a92d03404f1d}, !- Handle
  Offices_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {6c1ea690-6f64-4175-b5c6-20ee1bb6d292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce7428e7-b7b8-4f6f-9752-4fb2f4813d97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f2b3cc-e3a5-47f1-b0ec-1a58b244fead}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {19b0483b-5013-4186-955f-b4b4b4c922c0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {7bd13d6c-4493-4b48-ac73-c65012e85f42}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9acfe521-0901-431f-8aaf-3046b79f6e30}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,   !- Name
  {7bd13d6c-4493-4b48-ac73-c65012e85f42}, !- Lights Definition Name
  {d398733f-72ea-469f-9e2f-eede1ef3b755}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {a899b27e-ac49-42b2-88c3-24e73d15d889}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {26873999-b1af-4fd0-9616-36eacc478f3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {1853281d-295f-4ba7-ab5d-171526b1e6e9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {84cf7ff4-e052-485c-9cf1-274f3fe97904}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Internal Mass, !- Name
  {1853281d-295f-4ba7-ab5d-171526b1e6e9}, !- Internal Mass Definition Name
  {71eb0a67-e489-4ed3-b6f9-7bf791d025d6}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {936ca064-0ed3-446d-8591-7cc3b6140202}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9f878825-097c-45d9-a0dc-778c34932c55}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Internal Mass, !- Name
  {936ca064-0ed3-446d-8591-7cc3b6140202}, !- Internal Mass Definition Name
  {b908476e-fd86-4e7e-ae5d-ff4d33c8e45b}; !- Space or SpaceType Name

OS:Surface,
  {a7792ba4-2886-4f32-b516-41011186b82f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {422f01dd-70f9-4783-b091-ab73ee385c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0b0fb2-c030-41cb-92da-03841ce7df32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {1e0f5287-78cb-4187-990e-940bb6625c3e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a0b943a4-f40c-4662-81f4-b32f7897a4a3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,   !- Name
  {1e0f5287-78cb-4187-990e-940bb6625c3e}, !- Lights Definition Name
  {0ed5cca3-7676-4658-8347-510fa141092e}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {09dcf6b2-35f9-4ed7-ac6e-7d0253f5932b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {02c5df4f-8708-4031-954f-19685cfe623f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights,   !- Name
  {09dcf6b2-35f9-4ed7-ac6e-7d0253f5932b}, !- Lights Definition Name
  {cef7a82b-8e2d-418e-88a6-c6cbb41fcddc}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {b0ccd016-19a3-4944-b0c5-93c814019774}, !- Handle
  Bathrooms_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {82d81a29-ccb8-4ca7-b9b6-0c15538ed15f}, !- Handle
  Bathrooms_ZN_1_FLR_1 People,            !- Name
  {b0ccd016-19a3-4944-b0c5-93c814019774}, !- People Definition Name
  {7eff9226-4579-4470-ad28-690fde5fd444}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Surface,
  {e58b37ee-7e57-47a2-95ae-2e19ccb687b2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {dcfaf5a6-6d6a-4dc4-bbc9-53d164d33be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28cfb72c-0916-4f57-8414-62a379e3b45f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {7fe55fae-899a-4d4b-a608-99ce80e06010}, !- Handle
  Bathrooms_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ac0f4d84-c6dd-412c-9fbf-ce62d0d9f676}, !- Handle
  Bathrooms_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
  {7fe55fae-899a-4d4b-a608-99ce80e06010}, !- Electric Equipment Definition Name
  {7eff9226-4579-4470-ad28-690fde5fd444}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {36615f73-17b8-4818-b2b5-245fd1a71a87}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {7bb3f2e6-bb73-44c6-9311-54132e2303fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5f8fa0a-d63b-499e-8f0c-17f60c8dcd4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4137702-2892-439c-88fc-070f808eb610}, !- Handle
  Mech_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {0ef693dc-0022-494c-be1a-ad5099552ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8ef4aba-145c-47f2-8aad-2fee06f0d410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {dcfeee09-501b-4bd2-a2c1-3f965bd90fd7}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {acdf346a-695a-4b13-bc29-7ad3254a5301}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {dcfeee09-501b-4bd2-a2c1-3f965bd90fd7}, !- Internal Mass Definition Name
  {5d4a7bc2-3155-4b8d-9153-82771f126f79}; !- Space or SpaceType Name

OS:Meter,
  {4a62d567-53dc-45f3-9da9-647e31215723}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {dc21206e-a4f6-4685-b893-7e2907e1b9be}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {c8b12225-7801-40e8-b609-35af8bd7e422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a9cef1c-2558-4d54-ad68-732d048d49a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {ff24f8a2-d2fc-437b-b0ad-ad19642d9f0d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b2b51611-3719-4c70-a0ca-52f50eaf92f9}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {ff24f8a2-d2fc-437b-b0ad-ad19642d9f0d}, !- Electric Equipment Definition Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {3c246372-1aaf-4365-a227-8b3555b1d022}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {8366ae4d-0263-4956-b9db-1fbd66f64344}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1066ca-a5c6-4777-826b-49f951db0c79}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {c66ae5a9-8177-4bfa-aa00-f22d3b0fe938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {598d6c6b-d148-4b9d-aefe-01f7e21dd14a}, !- Handle
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {88c936fc-078a-49d1-bbd6-6fcdf2df0185}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d959a38-b164-4c8c-9d4a-5a06b3c9815e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2bfb3ca4-08a8-4663-b7ad-e93ea344357c}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8e7ade2-c70a-4d29-9f9f-bfb681076651}, !- Zone Air Inlet Port List
  {b067e0bc-35b8-416e-aec9-f0ed49464b0d}, !- Zone Air Exhaust Port List
  {a8807d37-354e-43c7-aeb9-ac9657f94427}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d5cfdba-00fc-49fa-a3d4-3958ad1efbe2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c59e306e-dad2-4209-b17a-01f03bcadd3d}, !- Handle
  {d30c94c6-6f97-48d4-9885-c05d13920527}, !- Name
  {a8807d37-354e-43c7-aeb9-ac9657f94427}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8807d37-354e-43c7-aeb9-ac9657f94427}, !- Handle
  {6c279368-902a-4a25-959d-461bf1e2b9ad}, !- Name
  {2bfb3ca4-08a8-4663-b7ad-e93ea344357c}, !- Source Object
  11,                                     !- Outlet Port
  {c59e306e-dad2-4209-b17a-01f03bcadd3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8e7ade2-c70a-4d29-9f9f-bfb681076651}, !- Handle
  {9aad53bd-3d53-4ea1-aecb-58fbdde67ccc}, !- Name
  {2bfb3ca4-08a8-4663-b7ad-e93ea344357c}; !- HVAC Component

OS:PortList,
  {b067e0bc-35b8-416e-aec9-f0ed49464b0d}, !- Handle
  {3d91f139-f42c-4d37-a7b6-92db47c4afbd}, !- Name
  {2bfb3ca4-08a8-4663-b7ad-e93ea344357c}; !- HVAC Component

OS:Sizing:Zone,
  {c885025b-cc8a-49a6-8f3d-04041b3a6543}, !- Handle
  {2bfb3ca4-08a8-4663-b7ad-e93ea344357c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {30bb7ced-bcc4-4c3f-bfca-c3cfbcc135ee}, !- Handle
  {749dd276-e70a-41db-8412-3e73d859ac2b}, !- Name
  {2bfb3ca4-08a8-4663-b7ad-e93ea344357c}; !- Thermal Zone

OS:Space,
  {a0c79526-7968-4c4f-8f23-55d3b6636d20}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2bfb3ca4-08a8-4663-b7ad-e93ea344357c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5d5cfdba-00fc-49fa-a3d4-3958ad1efbe2}, !- Handle
  {113832b8-9ff6-4485-9a6f-f200a04234ea}, !- Name
  {e2718ff3-3760-421b-b305-0dfd0418d6d8}, !- Heating Setpoint Temperature Schedule Name
  {b715a529-fe2c-4dc5-9bff-45fc8465610d}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {e9ec3e4e-cfbd-408a-894b-5fc3b7bff64d}, !- Handle
  Gym_ZN_1_FLR_2_skylight_12,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 8.0571, 8,                      !- X,Y,Z Vertex 1 {m}
  35.443, 9.2763, 8,                      !- X,Y,Z Vertex 2 {m}
  34.224, 9.2763, 8,                      !- X,Y,Z Vertex 3 {m}
  34.224, 8.0571, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7301669d-7f19-4d9f-a51e-72f6acae4c6b}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {c66ae5a9-8177-4bfa-aa00-f22d3b0fe938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5daa9f0-4dbc-4268-a053-d47bc0c81e89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {864f3ba1-3cbc-43d6-9482-add5757d44f5}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {61dd4648-5ed7-406f-b112-10259f8ee014}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61dd4648-5ed7-406f-b112-10259f8ee014}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {422f01dd-70f9-4783-b091-ab73ee385c73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {354a0372-761e-442b-9749-1cb7664ad8d0}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_2,          !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 2.2793, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 3.4985, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 3.4985, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 2.2793, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {67eb83ad-e3a8-4947-9cf3-906fc3079458}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {420f9122-2441-4ae0-8403-897791afc8bc}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {71eb0a67-e489-4ed3-b6f9-7bf791d025d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d19c2851-2abf-4479-9c95-0ebf77feb5ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0b2b7fb-79de-4bc7-b305-3623f5a62df4}, !- Handle
  Gym_ZN_1_FLR_2_skylight_25,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 26.6096, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 25.3904, 8;                      !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {f3385c5f-edc4-489b-abbf-0abbc4921192}, !- Handle
  Bathrooms_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  420,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cf761342-84fa-4e35-9eec-5c6e607fc95a}, !- Handle
  Bathrooms_ZN_1_FLR_2 Internal Mass,     !- Name
  {f3385c5f-edc4-489b-abbf-0abbc4921192}, !- Internal Mass Definition Name
  {c66ae5a9-8177-4bfa-aa00-f22d3b0fe938}; !- Space or SpaceType Name

OS:Surface,
  {6bef38e0-cef7-4978-8423-f1224593aa50}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {6051d2eb-50ee-4b0a-9788-b94f97773f0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3181eba-65f1-4c67-aa12-56537662d765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {21530508-da73-4310-8fdd-c681c2de6c82}, !- Handle
  SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cb3b448f-9975-46ac-9a98-e1d23350d86d}, !- Handle
  SZ DSOA Corridor_Pod_3_ZN_1_FLR_2,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {0c2d5f66-4590-4cbe-98f4-56d68643ad95}, !- Handle
  Gym_ZN_1_FLR_2_skylight_45,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 42.7237, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 43.9429, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 43.9429, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 42.7237, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60ba95c3-5a04-4357-b5f4-9b5cb44259bf}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_12,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9706352e-3865-400d-9f70-4d213a96e472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {598f9664-22d0-4e55-8c37-eff3556cad4b}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {b853b785-913a-470a-8f09-354619f91295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a4cc1e-7817-48f9-bf23-930bfb98c33c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {53ae5061-16e2-442c-8b6e-88f48d2a1abc}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Infiltration, !- Name
  {b908476e-fd86-4e7e-ae5d-ff4d33c8e45b}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {a8ae893b-55c7-4f4b-b766-221ef14a18bb}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {7eff9226-4579-4470-ad28-690fde5fd444}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8f9397c-a082-4287-a892-5dd25aa71044}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df54a33-de97-4f66-aa2c-c8fb2b8e8118}, !- Handle
  Mech_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {0ef693dc-0022-494c-be1a-ad5099552ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d79b1cc3-7ee0-4855-8649-6ad9b674c54a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424fd5da-3c3c-444b-b60a-057f64ff47a3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {5d4a7bc2-3155-4b8d-9153-82771f126f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3cccc79-7b07-4943-82e6-1eb95819e59f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22ce43c4-7e50-4ba5-947c-97bb13856fc1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {26873999-b1af-4fd0-9616-36eacc478f3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {85ada376-2621-4c90-b4e7-a0f2d80ee2e0}, !- Handle
  SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {412cb6c4-42e2-4bef-a3bf-30e9afb238bc}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {94cc0e49-0dc9-42a5-8f59-f01adf444a04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f1ff33-7a41-480f-bf03-82a7fb188afe}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {f2c4005e-39cb-472f-9135-e06bc2155151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c3f33a5-1bfe-42d0-b111-6fe2110a97fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {765d4515-11d5-41bd-8c81-c3729cada93d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {dc4768a2-bc21-4337-ab5e-f128b2cdd59d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass, !- Name
  {765d4515-11d5-41bd-8c81-c3729cada93d}, !- Internal Mass Definition Name
  {19cb90b0-8523-4962-803c-b1f12e33a60b}; !- Space or SpaceType Name

OS:Surface,
  {1253f653-6e94-4e7c-8fcd-f49649f53f82}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {dcfaf5a6-6d6a-4dc4-bbc9-53d164d33be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b4a65a2-c28e-4988-b776-9c832c9d7ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eac37b4-3f84-47ba-8504-d849abdc2a70}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {d398733f-72ea-469f-9e2f-eede1ef3b755}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb776ac3-7e0c-4a8c-af85-892d9ed451d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5daa9f0-4dbc-4268-a053-d47bc0c81e89}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7301669d-7f19-4d9f-a51e-72f6acae4c6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {39625386-1a64-4666-8562-25ffa9dc26fe}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4f792945-27ab-48d5-b1c5-4e6b1bdd6a69}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass, !- Name
  {39625386-1a64-4666-8562-25ffa9dc26fe}, !- Internal Mass Definition Name
  {dcfaf5a6-6d6a-4dc4-bbc9-53d164d33be4}; !- Space or SpaceType Name

OS:Material,
  {e157d6b0-97a0-477b-adb2-b8fd0255a66c}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:SubSurface,
  {b37d635e-7713-480e-b12c-20cf2fc11ca4}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_17,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 25.3904, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 26.6096, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 26.6096, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 25.3904, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e03ee71-8ae0-46d5-96bd-4671e38dc4d9}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {7eff9226-4579-4470-ad28-690fde5fd444}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {789f6170-53df-4fbf-a433-c624faf43fcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {10d9a6a8-dc01-4ced-8204-cf4da48ec3d6}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {2fedfe15-f030-4365-9a51-2f5e0cb342e9}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  67;                                     !- Field 4

OS:Surface,
  {51e1a4f0-6166-4f14-87a2-1d6895e750cb}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {a0c79526-7968-4c4f-8f23-55d3b6636d20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {b37fe0de-bb12-42ab-84ce-f823ad267a10}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SubSurface,
  {b3a7add4-c820-483f-9f4b-50c67660c2b2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {e26e8476-2ee8-4efe-9717-8f50db5c18d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e26e8476-2ee8-4efe-9717-8f50db5c18d1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {26873999-b1af-4fd0-9616-36eacc478f3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9acd5b-f269-46eb-b790-704b06351e8b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {b2bb3701-ea29-48bb-b3c7-8ceea9a08209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d1e639c-33fb-4fab-a4cf-e41fe580ca79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {69b2fc97-4239-4c3c-9ca2-933a5416e2c0}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {fe9115fe-f597-42fc-b6eb-ece5b4de3341}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {6051d2eb-50ee-4b0a-9788-b94f97773f0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e74f0b-cb29-47e2-b22b-24a4bbe85ab7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7a7c67e-65ee-414d-aaf2-b651f7961c3a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {f7091187-98e6-40e9-9e07-3271f7f5c510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {7d7c787e-9bfe-4642-8c36-f9f63e27585d}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {e9be6d81-1f6e-444c-9c3a-a93a1cb7be9b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 15:00,                           !- Field 5
  0.30,                                   !- Field 6
  Until: 16:00,                           !- Field 7
  0.15,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.00,                                   !- Field 10
  For: AllOtherDays,                      !- Field 11
  Until: 24:00,                           !- Field 12
  0.00;                                   !- Field 13

OS:ElectricEquipment:Definition,
  {638f8189-e606-4c9e-96b0-f0a291bcd796}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {563b6748-3427-4568-9932-e4784d6e6bcb}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {638f8189-e606-4c9e-96b0-f0a291bcd796}, !- Electric Equipment Definition Name
  {ed5e4f20-224f-4df4-9c02-0e8e25ad972f}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {4e920e53-5247-41a0-af68-acc062923a5a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {3dd822be-0b13-42b4-80b8-3095134cdf5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd822be-0b13-42b4-80b8-3095134cdf5d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {3890f3de-2a70-4312-b452-9a2e0d479548}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bcc0b507-afed-4611-a798-e94e6951d99d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {3890f3de-2a70-4312-b452-9a2e0d479548}, !- Electric Equipment Definition Name
  {f2c4005e-39cb-472f-9135-e06bc2155151}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {5559dc00-9a22-4c15-810d-4145786a9295}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {26873999-b1af-4fd0-9616-36eacc478f3f}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {bb34cad1-856b-432b-a8f1-2e95fe15d2a2}, !- Handle
  Gym_ZN_1_FLR_2_skylight_19,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 20.8318, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 19.6126, 8;                      !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {0f34480c-89b9-43ed-b73d-974962f68a92}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b9e8e166-8baa-4463-9b1e-e8403be5705d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {0f34480c-89b9-43ed-b73d-974962f68a92}, !- Electric Equipment Definition Name
  {528a5561-f372-4668-a6ba-d3db244dd263}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {d9c35a34-33e7-4b52-b1e4-2d71ef3c4d81}, !- Handle
  Gym_ZN_1_FLR_2_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c4eb5c1-88e1-4b65-af58-70086a6de9d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 52, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5a25f24-e9ea-4b68-84e1-1bd4af651055}, !- Handle
  Offices_ZN_1_FLR_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {6c1ea690-6f64-4175-b5c6-20ee1bb6d292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53944e43-cc83-4cc9-b754-1c791fae536a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {7d17c2d2-d09a-40b2-9f58-f4950ae12129}, !- Handle
  Bathrooms_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {f78e87fc-9f91-4bf5-9cc8-a40e7a9deafa}, !- Handle
  Bathrooms_ZN_1_FLR_2 People,            !- Name
  {7d17c2d2-d09a-40b2-9f58-f4950ae12129}, !- People Definition Name
  {c66ae5a9-8177-4bfa-aa00-f22d3b0fe938}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:InternalMass:Definition,
  {0a4bd6ec-3010-467b-b04e-266c5b043940}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {90131dd2-ebeb-4a44-ac54-fddf14be26e2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass, !- Name
  {0a4bd6ec-3010-467b-b04e-266c5b043940}, !- Internal Mass Definition Name
  {a1e7f62a-e51e-452d-85d4-04b2d00136c6}; !- Space or SpaceType Name

OS:Surface,
  {1de4174c-a7f0-46c9-819b-47462f0e5772}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {3da6be50-92d2-47ff-b3ce-af660a8d205e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ba881c-3629-4790-bf49-9900d11b3ad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {562a34ba-aa39-4d62-bfa3-f98ed36b3216}, !- Handle
  Auditorium_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {df73a74c-f745-47c1-bb43-412c0d22473e}, !- Handle
  Auditorium_ZN_1_FLR_1_Lights,           !- Name
  {562a34ba-aa39-4d62-bfa3-f98ed36b3216}, !- Lights Definition Name
  {b853b785-913a-470a-8f09-354619f91295}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {cc5cd5cb-154f-42b9-86ef-33b319860702}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {d398733f-72ea-469f-9e2f-eede1ef3b755}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {b1b4ce77-cf76-4b0e-8311-945dfc3dc560}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration, !- Name
  {fee0d4e9-c701-413e-850a-cd9424e8d58a}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {03d7780d-70b3-4e94-bc78-3eb68f4ff89c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {94cc0e49-0dc9-42a5-8f59-f01adf444a04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce63b231-1aa6-431a-9b16-373116fb1730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {bea10a61-fd03-49b8-a9d4-8ae10bb6591b}, !- Handle
  Mech_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  684,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {acdf7348-ceee-44c9-9497-42d13c7c7fd9}, !- Handle
  Mech_ZN_1_FLR_1 Internal Mass,          !- Name
  {bea10a61-fd03-49b8-a9d4-8ae10bb6591b}, !- Internal Mass Definition Name
  {0ef693dc-0022-494c-be1a-ad5099552ae5}; !- Space or SpaceType Name

OS:Surface,
  {a2365bde-d6d2-4214-abe1-87d955acabda}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {b81607b0-d654-49dc-985a-ee8636c1ca86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5f24ae8-2e6d-4c18-a668-30c5225f1525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {80e4b9ad-1196-4140-ae43-088dc03c3bfd}, !- Handle
  Mech_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c8e048c2-aada-4b8e-b465-bd0ba9f1dc2a}, !- Handle
  Mech_ZN_1_FLR_1_PlugMisc_Equip,         !- Name
  {80e4b9ad-1196-4140-ae43-088dc03c3bfd}, !- Electric Equipment Definition Name
  {0ef693dc-0022-494c-be1a-ad5099552ae5}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ae04ca91-5e80-4de3-96e7-08860f7cbbcc}, !- Handle
  SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {2fb24b0c-fe4b-4af2-9c39-0dfcdd49e83d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {a1e7f62a-e51e-452d-85d4-04b2d00136c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00caed2d-e9b1-40e2-9808-aae30078ece5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {0ed5cca3-7676-4658-8347-510fa141092e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce63b231-1aa6-431a-9b16-373116fb1730}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {b908476e-fd86-4e7e-ae5d-ff4d33c8e45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03d7780d-70b3-4e94-bc78-3eb68f4ff89c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8471b447-154d-46a9-af07-253748bac059}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {f7091187-98e6-40e9-9e07-3271f7f5c510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb95f94c-9137-4687-8e1d-c03a75ae8eb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75db1477-50df-4de6-a662-f08d536ea120}, !- Handle
  Bathrooms_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {7eff9226-4579-4470-ad28-690fde5fd444}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {352bc2c6-3c15-43ba-a345-ac3ac2691777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {5aacc8fa-886b-41d7-a391-8cc72700e7ae}, !- Handle
  SZ DSOA Offices_ZN_1_FLR_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {d0a269a4-7bc6-4e08-8aae-42c6ce8cb3dd}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {6f8e91e7-877f-4665-bb35-b18bfbdafb23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.95, 26, 2.5059,                      !- X,Y,Z Vertex 1 {m}
  23.95, 26, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 26, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 26, 2.5059;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f8e91e7-877f-4665-bb35-b18bfbdafb23}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {3e93d88e-7d29-4290-834d-9cc490387807}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Material,
  {7b3ad10e-b8d1-41e8-8bc0-0e9f136ed4f6}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Meter,
  {0bac791d-e370-439e-a99d-86424a5d26b1}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SpaceInfiltration:DesignFlowRate,
  {100a3b08-ab7d-4b0f-ac73-541efe061fb1}, !- Handle
  Kitchen_ZN_1_FLR_1_Infiltration,        !- Name
  {4822274c-5425-469f-afca-d3bcd8936692}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {20a9897c-4c87-430b-97eb-21df2cdfefae}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {bfb29f08-a684-45fb-b2d2-a7386214d555}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,   !- Name
  {20a9897c-4c87-430b-97eb-21df2cdfefae}, !- Lights Definition Name
  {fee0d4e9-c701-413e-850a-cd9424e8d58a}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {8c521862-e8c0-4dd9-a53a-ccc38ffa38b6}, !- Handle
  Kitchen Hot Supply Temp Sched,          !- Name
  {2fedfe15-f030-4365-9a51-2f5e0cb342e9}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:DesignSpecification:OutdoorAir,
  {cab3417b-35da-4411-84e4-7204ee13a613}, !- Handle
  SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {394e11bb-a0cc-4073-baa0-741443f085f8}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {a24336fa-d9e3-457e-967b-e5e9783be69e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a24336fa-d9e3-457e-967b-e5e9783be69e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {19cb90b0-8523-4962-803c-b1f12e33a60b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {c7dd3b40-0745-463f-98ad-b1b5216f4000}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ef06e4e1-cd04-49b8-945d-b1d33733e0f8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {c7dd3b40-0745-463f-98ad-b1b5216f4000}, !- Electric Equipment Definition Name
  {19b0483b-5013-4186-955f-b4b4b4c922c0}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {1549727a-ec6f-4fef-9ce2-acc691f1fa2d}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_4,          !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  21.61, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  20.39, 3.4985, 8,                       !- X,Y,Z Vertex 3 {m}
  20.39, 2.2793, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1011c755-e2ef-4132-9025-ff2ac17c6412}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {46b98c3d-b6f5-4e6d-b099-1c82344a30d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.95, 35, 2.5059,                      !- X,Y,Z Vertex 1 {m}
  23.95, 35, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 35, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 35, 2.5059;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8ec381-f30e-4fc0-86fc-b6f1542b0e4d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68836fff-d8b4-4ae2-963e-9531cf5c496c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3321fe33-33e9-4310-b096-6c6ac7e157b5}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_A,           !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {2888d1af-c469-4529-9135-8428a966a1ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71a791fa-c314-4e7f-8b37-4ff51a980443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {09389960-137f-4c60-9d67-2cd62039a60b}, !- Handle
  Lobby_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  420,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a6ab898c-9ee1-4ac7-aca0-2805497f734c}, !- Handle
  Lobby_ZN_1_FLR_2 Internal Mass,         !- Name
  {09389960-137f-4c60-9d67-2cd62039a60b}, !- Internal Mass Definition Name
  {2debb9c9-e5b4-49e5-8162-a79aeeb1f7d7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {dd9b6f73-4f15-4baa-b566-087e24388570}, !- Handle
  Offices_ZN_1_FLR_2_Infiltration,        !- Name
  {6c1ea690-6f64-4175-b5c6-20ee1bb6d292}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Curve:Quadratic,
  {07290796-7a70-4aee-a64c-68a2fdb1fb96}, !- Handle
  Measured_CoolCStandard10Ton_CapFF,      !- Name
  0.7685,                                 !- Coefficient1 Constant
  0.2315,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x {BasedOnField A2}
  1.197;                                  !- Maximum Value of x {BasedOnField A2}

OS:DesignSpecification:OutdoorAir,
  {8a77ef91-9627-43cd-81fe-bbe522c4f349}, !- Handle
  SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {388c4484-a369-4658-9edd-ec9934ee8d4e}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {b853b785-913a-470a-8f09-354619f91295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {359f7da3-112c-43e5-a09d-3c442ebb8a8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {3919b6d9-0287-409a-9ee1-a97efeb6af72}, !- Handle
  BLDG_OCC_SCH_Cafeteria,                 !- Name
  {e9be6d81-1f6e-444c-9c3a-a93a1cb7be9b}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 11:00,                           !- Field 7
  0.05,                                   !- Field 8
  Until: 13:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 15:00,                           !- Field 11
  0.15,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: AllOtherDays,                      !- Field 15
  Until: 24:00,                           !- Field 16
  0,                                      !- Field 17
  Through: 9/1,                           !- Field 18
  For: Weekdays SummerDesignDay,          !- Field 19
  Until: 09:00,                           !- Field 20
  0,                                      !- Field 21
  Until: 15:00,                           !- Field 22
  0.25,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  0,                                      !- Field 25
  For: AllOtherDays,                      !- Field 26
  Until: 24:00,                           !- Field 27
  0,                                      !- Field 28
  Through: 12/31,                         !- Field 29
  For: Weekdays SummerDesignDay,          !- Field 30
  Until: 07:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 09:00,                           !- Field 33
  0.15,                                   !- Field 34
  Until: 11:00,                           !- Field 35
  0.05,                                   !- Field 36
  Until: 13:00,                           !- Field 37
  0.95,                                   !- Field 38
  Until: 15:00,                           !- Field 39
  0.15,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0;                                      !- Field 45

OS:Surface,
  {4daf91aa-59da-45bc-b373-57a5d02f7150}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {b2bb3701-ea29-48bb-b3c7-8ceea9a08209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b456b3aa-5116-474f-8eed-e7e083a15b2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {3550bedc-a89a-413c-9420-d26622373cd1}, !- Handle
  SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {c8f9397c-a082-4287-a892-5dd25aa71044}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8ae893b-55c7-4f4b-b766-221ef14a18bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7587790b-d516-42b3-a0b6-78d98a718437}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {7eff9226-4579-4470-ad28-690fde5fd444}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 11, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {1f6e423b-7aed-4598-9755-716ab7c08e19}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {751c21b4-0016-4af8-be39-0f881e4952b6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 People,   !- Name
  {1f6e423b-7aed-4598-9755-716ab7c08e19}, !- People Definition Name
  {0ed5cca3-7676-4658-8347-510fa141092e}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Surface,
  {738ddfa3-1a97-47ce-b343-2e745f1450c7}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {4822274c-5425-469f-afca-d3bcd8936692}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7df110f5-8272-47c2-a2ad-27f34d96bdbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {887ef6ed-2c97-4777-a64f-65fa65a35765}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {5d4a7bc2-3155-4b8d-9153-82771f126f79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e91d8a83-4632-4a9e-bf68-e968e8222b19}, !- Handle
  Gym_ZN_1_FLR_2_skylight_21,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 19.6126, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 20.8318, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 20.8318, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 19.6126, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51347b5a-27b7-414c-a1ed-4de8232af8a0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {234a8c87-37c1-474d-a1a8-d66b04dd524c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {8409bf37-8ccd-450e-8b31-906b086b1621}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Infiltration, !- Name
  {b2bb3701-ea29-48bb-b3c7-8ceea9a08209}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {b724edd1-60a1-4e4c-b36b-4ecc823926fa}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {c8b12225-7801-40e8-b609-35af8bd7e422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92350f22-ffa5-443d-aede-10e8e498921d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {0075e532-e645-474a-8d3b-7fe3d637d045}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {71eb0a67-e489-4ed3-b6f9-7bf791d025d6}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {14a21b0c-5ef2-4bf8-b32c-7cd8419531c0}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25a26814-4ab8-42ad-b67c-7d29c5955976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {cf0e9705-7883-4c81-8661-290cb726e122}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {75136ca9-c182-406e-99da-d9bf105c313a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {7bb3f2e6-bb73-44c6-9311-54132e2303fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7bec99a-ba87-4423-bfd3-68292016a47c}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {227a903c-a5f0-4392-b023-aaf41ac93995}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.95, 2.5083,                       !- X,Y,Z Vertex 1 {m}
  0, 25.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 9.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.05, 2.5083;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {227a903c-a5f0-4392-b023-aaf41ac93995}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11,       !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acc33a3a-9776-44ed-89e0-b5714160a8c0}, !- Handle
  Gym_ZN_1_FLR_1_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce8569e2-8c15-4205-85ea-c1d6d3d5269c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bc4a0e8-0283-4413-a023-6267db0cc152}, !- Handle
  Gym_ZN_1_FLR_2_skylight_17,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  27.89, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  27.89, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {329a87c8-15a7-4200-9539-9b6c1ad60c54}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {88bdfda3-0c7e-452e-b269-0e25f9583e7a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Surface,
  {8c0d4732-f748-4a72-b972-d2c1e7bf90e0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {19cb90b0-8523-4962-803c-b1f12e33a60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52faf3fc-0a64-4cf1-a466-9914afcace76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {53de6b02-66c9-4dc2-906c-e65e9b919964}, !- Handle
  Measured_CoolCStandard10Ton_CapFT,      !- Name
  0.52357,                                !- Coefficient1 Constant
  0.03478,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -0.001915,                              !- Coefficient4 y
  -0.00010838,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {772df768-84a9-49c0-a009-29e7961c9528}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50ee75f0-68a7-4510-8f38-d0d41cc2dc4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ca4e881-2c3d-46a5-8a0a-5bf2ba3a6e71}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_31,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cd62857-e559-41f9-97e0-67a3c5d893f0}, !- Handle
  Gym_ZN_1_FLR_2_skylight_20,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 20.8318, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 19.6126, 8;                       !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {3be65475-cf63-4a29-8507-19f698a60ccf}, !- Handle
  Bathrooms_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  420,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {11301fd1-6845-46f3-ad25-5d83409aeb53}, !- Handle
  Bathrooms_ZN_1_FLR_1 Internal Mass,     !- Name
  {3be65475-cf63-4a29-8507-19f698a60ccf}, !- Internal Mass Definition Name
  {7eff9226-4579-4470-ad28-690fde5fd444}; !- Space or SpaceType Name

OS:People:Definition,
  {e05edd1b-8a50-4470-bbbd-c47747e76e30}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ec8305b8-9260-4436-8300-19911ae3af7b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 People, !- Name
  {e05edd1b-8a50-4470-bbbd-c47747e76e30}, !- People Definition Name
  {528a5561-f372-4668-a6ba-d3db244dd263}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Surface,
  {d127804f-2714-496f-8e67-4a8d8bf1bcdb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {ab5b1471-054b-4249-baae-5ce1e9974a23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f8bc0f5-79c5-4b64-bc95-095c1f46b2b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {943e2272-bea6-422a-8994-848f245d0993}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {a73a70a3-0779-4989-9f83-76e12be932d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a73a70a3-0779-4989-9f83-76e12be932d7}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {f2c4005e-39cb-472f-9135-e06bc2155151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad32ef6c-1b54-449c-9b03-1bb1d4550bdb}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {71eb0a67-e489-4ed3-b6f9-7bf791d025d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b56a625-0a1e-4440-a1f4-6f2e36faf27b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b089f70-eb7e-4196-a89b-3b67126552a2}, !- Handle
  Gym_ZN_1_FLR_2_skylight_38,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  10.11, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 38.1652, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 36.946, 8;                        !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {c2996203-a172-460c-8554-873177b2e302}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e1541eef-5eb9-4667-88fe-1fdbdb4688be}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass, !- Name
  {c2996203-a172-460c-8554-873177b2e302}, !- Internal Mass Definition Name
  {ed5e4f20-224f-4df4-9c02-0e8e25ad972f}; !- Space or SpaceType Name

OS:People:Definition,
  {aaf20c1d-e21d-49bf-875e-d57675634231}, !- Handle
  Gym_ZN_1_FLR_1 People Definition,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {52429566-fa98-42a3-be97-2da48b34438c}, !- Handle
  Gym_ZN_1_FLR_1 People,                  !- Name
  {aaf20c1d-e21d-49bf-875e-d57675634231}, !- People Definition Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space or SpaceType Name
  {bd2cad54-32b6-4f1c-91b0-6de518840163}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:InternalMass:Definition,
  {c7f89352-4a19-49fb-ae74-7c81444102f3}, !- Handle
  Lobby_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  420,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {072a98e0-b4e2-4ff7-a11a-d7ded7e71c28}, !- Handle
  Lobby_ZN_1_FLR_1 Internal Mass,         !- Name
  {c7f89352-4a19-49fb-ae74-7c81444102f3}, !- Internal Mass Definition Name
  {c0b59d0f-e8bb-48c4-a0e1-1b6e4fe41160}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {425b7590-efcf-4cac-b1e1-5f4408d90fa5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {df6c75ad-875f-4378-bbc9-815965327f3a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Internal Mass, !- Name
  {425b7590-efcf-4cac-b1e1-5f4408d90fa5}, !- Internal Mass Definition Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}; !- Space or SpaceType Name

OS:SubSurface,
  {1c702ba1-62ab-4837-aa72-e22fba1410e3}, !- Handle
  Gym_ZN_1_FLR_2_skylight_31,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {f63eb750-c49c-4eec-8923-2656196ff627}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2ee089b0-8b1a-4271-84a3-99113c3300c7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {f63eb750-c49c-4eec-8923-2656196ff627}, !- Internal Mass Definition Name
  {a0c79526-7968-4c4f-8f23-55d3b6636d20}; !- Space or SpaceType Name

OS:Curve:Quadratic,
  {c417d15e-97d1-4a22-b20f-c0f21f5faf2a}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Surface,
  {15963d35-ba9f-4daa-9b57-785377a615b5}, !- Handle
  Lobby_ZN_1_FLR_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {c0b59d0f-e8bb-48c4-a0e1-1b6e4fe41160}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1caf7fc3-3831-47e1-8743-972c5747e7e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b4a65a2-c28e-4988-b776-9c832c9d7ad9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {ed5e4f20-224f-4df4-9c02-0e8e25ad972f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1253f653-6e94-4e7c-8fcd-f49649f53f82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cc2ccb5-03fe-455a-adc4-eb81d261f435}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_18,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 25.3904, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 26.6096, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 26.6096, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 25.3904, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120ae8c8-8e04-44ac-a1fd-093212e1a8aa}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {7bb3f2e6-bb73-44c6-9311-54132e2303fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a961361-a918-4477-9cfa-191264790e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8447b0-eb0d-4d6d-940a-9d69277f4c7d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 61, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ef9844c-bf5d-4d7e-835c-e169c06f756c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {5c079810-6f9b-474f-bb06-f2c7111ac1c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {908ea944-583a-48a1-ab69-7eba8b43f94a}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {a0ef11b3-5e8d-4896-9097-3cb909ab25de}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {0d1e639c-33fb-4fab-a4cf-e41fe580ca79}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {d97d81b3-bfa8-4636-a15a-02de8a1002c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca9acd5b-f269-46eb-b790-704b06351e8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7939501c-6c2a-4531-bc96-b556335f3b88}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {71eb0a67-e489-4ed3-b6f9-7bf791d025d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f028cc8d-2cf9-4313-92bb-f71478437371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {ad9213e7-1a55-487a-b0cb-604644d41573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {ccfc51c9-9f93-4f6d-8c3b-96b5e960bccf}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:DesignSpecification:OutdoorAir,
  {5fb4b00b-32d0-4127-a3c3-a928f14e5f2d}, !- Handle
  SZ DSOA Aux_Gym_ZN_1_FLR_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Meter,
  {014d7c24-597d-4f0e-bec4-a3d6acb50eb0}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {93f4191c-82a3-4e1e-8460-922440471538}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {2fedfe15-f030-4365-9a51-2f5e0cb342e9}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:Lights:Definition,
  {e9bbed85-463a-48aa-a5b3-f42814a8a910}, !- Handle
  Gym_ZN_1_FLR_1_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {522636c9-8466-4edd-a4cb-b43d45817e22}, !- Handle
  Gym_ZN_1_FLR_1_Lights,                  !- Name
  {e9bbed85-463a-48aa-a5b3-f42814a8a910}, !- Lights Definition Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {474e4671-b7a6-48ef-b029-09947afe7124}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {6c1ea690-6f64-4175-b5c6-20ee1bb6d292}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {ca9f5c98-7198-46a4-ac79-0970b0c29ecd}, !- Handle
  Kitchen_ZN_1_FLR_1_ExhFan_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  699,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cdbe4617-70ef-4d96-99d4-e01626fb5bef}, !- Handle
  Kitchen_ZN_1_FLR_1_ExhFan_Equip,        !- Name
  {ca9f5c98-7198-46a4-ac79-0970b0c29ecd}, !- Electric Equipment Definition Name
  {4822274c-5425-469f-afca-d3bcd8936692}, !- Space or SpaceType Name
  {48903827-fdd8-471a-baa6-088588e7c330}, !- Schedule Name
  ,                                       !- Multiplier
  KitchenExhFan;                          !- End-Use Subcategory

OS:Surface,
  {8b5b944e-de23-45c1-97be-4a44d15ddc75}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {83546044-8808-49e0-9b1b-91f7624ca1ce}, !- Handle
  Gym_ZN_1_FLR_1_Infiltration,            !- Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.14,                                   !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {48012fbe-6c88-4acd-9010-56cc3f526c30}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {5b052497-845b-47b4-bf59-1ec8c0e673a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b052497-845b-47b4-bf59-1ec8c0e673a4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {ed5e4f20-224f-4df4-9c02-0e8e25ad972f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54a36a90-0d9a-47ea-b81b-7340ccdf6c7d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {dce74492-9423-40ea-bb40-1320fff52784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f3beba6-387d-42ba-906f-f499a57e7ef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {2983b566-7273-4d1d-89bd-ae2bd45c75e6}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9dd0f2af-9d48-42d0-a1f7-d5f07d97f862}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Lights,        !- Name
  {2983b566-7273-4d1d-89bd-ae2bd45c75e6}, !- Lights Definition Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {9db9fa84-1ac6-4b34-a73e-e51145172838}, !- Handle
  Hot Supply Temp Sched,                  !- Name
  {2fedfe15-f030-4365-9a51-2f5e0cb342e9}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Meter,
  {cd1deb38-d552-4f01-b372-ba57fabd4b38}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Lights:Definition,
  {6f9081df-0e12-485f-9f94-6d3d800f30e9}, !- Handle
  Offices_ZN_1_FLR_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7dffaf32-030d-4e00-86d1-191194bd942d}, !- Handle
  Offices_ZN_1_FLR_1_Lights,              !- Name
  {6f9081df-0e12-485f-9f94-6d3d800f30e9}, !- Lights Definition Name
  {88c936fc-078a-49d1-bbd6-6fcdf2df0185}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {f18b4e1d-b666-49d5-a13c-449f3a356377}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {19b0483b-5013-4186-955f-b4b4b4c922c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a5e68a-89fe-45e7-b474-784feebf30b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df55170d-dbe3-4d4c-b9a2-deb466654cfd}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_8,          !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  21.61, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  20.39, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  20.39, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {e36e667c-3969-49bb-8f5e-2056c8c7ebc7}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c7947327-22f2-449f-b36c-0e9a632e21a3}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {e36e667c-3969-49bb-8f5e-2056c8c7ebc7}, !- Internal Mass Definition Name
  {d398733f-72ea-469f-9e2f-eede1ef3b755}; !- Space or SpaceType Name

OS:Surface,
  {4cbcfd8b-7bbf-499d-a317-bb9290184cc9}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {19cb90b0-8523-4962-803c-b1f12e33a60b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {f270c552-0423-4863-8de7-0eff3ac40343}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {71c7e585-a3f1-40f2-b4e8-7998c3bbacab}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {f270c552-0423-4863-8de7-0eff3ac40343}, !- Electric Equipment Definition Name
  {ab5b1471-054b-4249-baae-5ce1e9974a23}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {dd4e99bd-2720-4ec1-ac6e-a84323e6a675}, !- Handle
  Gym_ZN_1_FLR_2_skylight_37,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  3.776, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 38.1652, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 36.946, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {d37bc791-d5e0-4700-a521-b583fa4a42cd}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {bc708be7-9bff-4186-a2a1-84cfcfd2a813}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Lights,       !- Name
  {d37bc791-d5e0-4700-a521-b583fa4a42cd}, !- Lights Definition Name
  {b908476e-fd86-4e7e-ae5d-ff4d33c8e45b}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {e7d0a2cb-48bb-4934-96e5-95eb5cfe0cda}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {3da6be50-92d2-47ff-b3ce-af660a8d205e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4d825ec-a003-4b37-82c7-f3f1e4763c3e}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_13,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 19.6126, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 20.8318, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 20.8318, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 19.6126, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb6964c9-e6b3-467b-932b-d2e568d751bd}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {9449ad4b-9430-4623-ae71-160d608b18e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.05, 2.5101,                       !- X,Y,Z Vertex 1 {m}
  38, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  38, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  38, 13.95, 2.5101;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9449ad4b-9430-4623-ae71-160d608b18e2}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {88c936fc-078a-49d1-bbd6-6fcdf2df0185}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {cbe64bec-0fac-4314-8bda-ce5cb6c3d191}, !- Handle
  RACK2_RackCOPfTCurve,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {9285c934-1a0a-4c35-b1b5-4d3a685396b6}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {4822274c-5425-469f-afca-d3bcd8936692}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {fdee6e43-5d06-4798-8b9e-c4d0dde4710a}, !- Handle
  Offices_ZN_1_FLR_1_Infiltration,        !- Name
  {88c936fc-078a-49d1-bbd6-6fcdf2df0185}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {4a960802-674b-478c-a74c-33de6fe6e2fe}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {0ed5cca3-7676-4658-8347-510fa141092e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32ec629c-0611-428d-b81d-eb6bd187d288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {21abe9da-0e1c-4bc9-aec6-72f677191760}, !- Handle
  Latent fract sched,                     !- Name
  {e9be6d81-1f6e-444c-9c3a-a93a1cb7be9b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:SpaceInfiltration:DesignFlowRate,
  {a4aea689-2384-446d-b614-4568145349a8}, !- Handle
  Bathrooms_ZN_1_FLR_2_Infiltration,      !- Name
  {c66ae5a9-8177-4bfa-aa00-f22d3b0fe938}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {2f29824a-db17-4a59-b8c3-4013ddaa32c7}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {0e3e6d95-ece0-439c-91ff-3f24807d47ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {0d1fa781-63fd-403b-b6c6-9d185ee00c67}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {d0aceccb-d5c3-4558-b2c2-54fc4eb6a591}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {2871694b-d4da-47ac-9b34-cc45282ecc41}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {435541c8-42c0-4baa-a6f8-571434ba7243}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {502589f5-6b50-4581-ba32-5f1d96f5d243}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration, !- Name
  {f7091187-98e6-40e9-9e07-3271f7f5c510}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {cdd9d2b4-29cb-437f-af7c-da0f17676ff3}, !- Handle
  SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {b67c43cf-2cb4-4d86-988d-4d034992676e}, !- Handle
  Gym_ZN_1_FLR_2_skylight_6,              !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 2.2793, 8,                      !- X,Y,Z Vertex 1 {m}
  35.443, 3.4985, 8,                      !- X,Y,Z Vertex 2 {m}
  34.224, 3.4985, 8,                      !- X,Y,Z Vertex 3 {m}
  34.224, 2.2793, 8;                      !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {0d5c0cd8-ae45-4d85-b026-df69a89d8220}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6a382fdf-1b13-42d8-b365-82d289e5d726}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 People,   !- Name
  {0d5c0cd8-ae45-4d85-b026-df69a89d8220}, !- People Definition Name
  {3da6be50-92d2-47ff-b3ce-af660a8d205e}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Surface,
  {75af3b3f-be69-4dc4-9e25-3005a8cbc43a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e26d6fa-333e-44d0-9bec-0568fcd17755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {290c8818-fc8c-46bb-b058-2a1e0bee747c}, !- Handle
  Gym_ZN_1_FLR_2_skylight_9,              !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 8.0571, 8,                      !- X,Y,Z Vertex 1 {m}
  16.443, 9.2763, 8,                      !- X,Y,Z Vertex 2 {m}
  15.224, 9.2763, 8,                      !- X,Y,Z Vertex 3 {m}
  15.224, 8.0571, 8;                      !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {b97d0e7b-a9d3-4635-b1e9-961fe8bea676}, !- Handle
  SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f028cc8d-2cf9-4313-92bb-f71478437371}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {dce74492-9423-40ea-bb40-1320fff52784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7939501c-6c2a-4531-bc96-b556335f3b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {701e241e-ae2f-45e7-afbb-fc43978a1b2c}, !- Handle
  Lobby_ZN_1_FLR_1_Infiltration,          !- Name
  {c0b59d0f-e8bb-48c4-a0e1-1b6e4fe41160}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {395bc444-4143-4664-8060-88d9c20f8cd4}, !- Handle
  Offices_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {6c1ea690-6f64-4175-b5c6-20ee1bb6d292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1243f2bb-46dc-4caa-aa70-9c5688f1f59c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {9f97c0ae-1978-4478-8416-291aed3c2427}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {85acd1a4-cb87-4b91-a5c8-16a4e76cb399}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {9f97c0ae-1978-4478-8416-291aed3c2427}, !- Electric Equipment Definition Name
  {6051d2eb-50ee-4b0a-9788-b94f97773f0f}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {fac454dd-2bfe-43d5-863e-3e59b9bb68e6}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {cef7a82b-8e2d-418e-88a6-c6cbb41fcddc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {e7e3504e-e9aa-4562-be45-da8b704f0df9}, !- Handle
  Offices_ZN_1_FLR_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b1a1a3be-e5c8-47c5-aeee-92bdbbb08f6a}, !- Handle
  Offices_ZN_1_FLR_2_Lights,              !- Name
  {e7e3504e-e9aa-4562-be45-da8b704f0df9}, !- Lights Definition Name
  {6c1ea690-6f64-4175-b5c6-20ee1bb6d292}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {c8358fc8-e1c5-41df-b651-d303506a4e11}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bfaedb6-b9f8-4f5a-80e6-9e4411388a18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd8ab85-6848-4cb5-b272-2c489a9f170a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {b908476e-fd86-4e7e-ae5d-ff4d33c8e45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f2c530c-d42b-4510-82bd-18c82ca4cc0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b542221-b1dc-4cb9-bca6-9b7e474e6400}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1_window_1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {2b7ad2bb-9b44-4cf4-8add-92327591215c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5094,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  14.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  14.95, 0, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {6b170222-0894-4572-94c1-948a7166da4f}, !- Handle
  Auditorium_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1976,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {71d51295-38c3-4ed4-a6c8-b6d4b3193850}, !- Handle
  Auditorium_ZN_1_FLR_1 Internal Mass,    !- Name
  {6b170222-0894-4572-94c1-948a7166da4f}, !- Internal Mass Definition Name
  {b853b785-913a-470a-8f09-354619f91295}; !- Space or SpaceType Name

OS:SubSurface,
  {02f4545f-5905-4de2-94a7-79fbf2db2063}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_29,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 42.7237, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 43.9429, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 43.9429, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 42.7237, 8;                       !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {c246f5d7-6a20-41a2-b9e3-05c7a2c70e2e}, !- Handle
  Cafeteria_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.26,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d631ede1-ddc6-496a-b271-ab236c5f2046}, !- Handle
  Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
  {c246f5d7-6a20-41a2-b9e3-05c7a2c70e2e}, !- Electric Equipment Definition Name
  {3e93d88e-7d29-4290-834d-9cc490387807}, !- Space or SpaceType Name
  {057b3af0-e63f-4e36-a0e2-074591861ea6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {79775b7a-e6db-4975-9139-d6111465cb40}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {b81607b0-d654-49dc-985a-ee8636c1ca86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {dcbb10e0-5f81-4904-90bc-e8afbbf7b0e8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4eb464ad-7da5-46fb-af31-b8445886ebc3}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass, !- Name
  {dcbb10e0-5f81-4904-90bc-e8afbbf7b0e8}, !- Internal Mass Definition Name
  {fee0d4e9-c701-413e-850a-cd9424e8d58a}; !- Space or SpaceType Name

OS:SubSurface,
  {ce88b519-7e04-4d52-b9e5-e6e39a767295}, !- Handle
  Gym_ZN_1_FLR_2_skylight_26,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 26.6096, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 25.3904, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d706f2b8-392e-4e0a-b42e-0f1bacd1fea6}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_A,          !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {2888d1af-c469-4529-9135-8428a966a1ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b6eb94-bda3-4f5d-bd2c-c315240ee3c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84ebab58-1746-4bb7-80ca-f83d87a6413f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {26873999-b1af-4fd0-9616-36eacc478f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e473f419-0c58-467f-a5be-c4d090aef4a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf3500d5-cf10-48db-b107-1e2bbf461515}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_5,          !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 8.0571, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 9.2763, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 9.2763, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 8.0571, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad3dea1-c209-4998-845c-be50904151d0}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {2debb9c9-e5b4-49e5-8162-a79aeeb1f7d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d66a4b1-d496-41cb-89dc-62269b8bae5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f38c47c-7b33-406d-9acf-76ef0b5a4d36}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {412cb6c4-42e2-4bef-a3bf-30e9afb238bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {d6b249e0-2ac8-497f-97cf-ddd364730c89}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2496,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {35207539-8e53-474b-b7c3-96abd66931e9}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Internal Mass,       !- Name
  {d6b249e0-2ac8-497f-97cf-ddd364730c89}, !- Internal Mass Definition Name
  {b81607b0-d654-49dc-985a-ee8636c1ca86}; !- Space or SpaceType Name

OS:SubSurface,
  {65881579-6e98-4e3b-afd9-68cc2798a62d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {36a130a2-7016-4550-bc51-a38d5d864e23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36a130a2-7016-4550-bc51-a38d5d864e23}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {dce74492-9423-40ea-bb40-1320fff52784}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86497892-0c5e-4022-af04-630e209f4b5c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {cef7a82b-8e2d-418e-88a6-c6cbb41fcddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cac214a-4d83-4900-859b-3fcd162a6ea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {7ab74434-ed9c-4e31-bab6-58be52cc3be6}, !- Handle
  Showers_SWH_SCH,                        !- Name
  {e9be6d81-1f6e-444c-9c3a-a93a1cb7be9b}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 08:00,                           !- Field 5
  0.6,                                    !- Field 6
  Until: 16:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 19:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: WeekEnds,                          !- Field 13
  Until: 10:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 11:00,                           !- Field 16
  0.4,                                    !- Field 17
  Until: 16:00,                           !- Field 18
  0.14,                                   !- Field 19
  Until: 21:00,                           !- Field 20
  0,                                      !- Field 21
  Until: 22:00,                           !- Field 22
  0.8,                                    !- Field 23
  Until: 24:00,                           !- Field 24
  0,                                      !- Field 25
  For: WinterDesignDay Holidays AllOtherDays, !- Field 26
  Until: 24:00,                           !- Field 27
  0,                                      !- Field 28
  Through: 9/1,                           !- Field 29
  For: Weekdays SummerDesignDay,          !- Field 30
  Until: 08:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 09:00,                           !- Field 33
  0.3,                                    !- Field 34
  Until: 16:00,                           !- Field 35
  0.1,                                    !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  Through: 12/31,                         !- Field 42
  For: Weekdays SummerDesignDay,          !- Field 43
  Until: 07:00,                           !- Field 44
  0,                                      !- Field 45
  Until: 08:00,                           !- Field 46
  0.6,                                    !- Field 47
  Until: 16:00,                           !- Field 48
  0.5,                                    !- Field 49
  Until: 19:00,                           !- Field 50
  1.0,                                    !- Field 51
  Until: 24:00,                           !- Field 52
  0,                                      !- Field 53
  For: WeekEnds,                          !- Field 54
  Until: 10:00,                           !- Field 55
  0,                                      !- Field 56
  Until: 11:00,                           !- Field 57
  0.4,                                    !- Field 58
  Until: 16:00,                           !- Field 59
  0.14,                                   !- Field 60
  Until: 21:00,                           !- Field 61
  0,                                      !- Field 62
  Until: 22:00,                           !- Field 63
  0.8,                                    !- Field 64
  Until: 24:00,                           !- Field 65
  0,                                      !- Field 66
  For: WinterDesignDay Holidays AllOtherDays, !- Field 67
  Until: 24:00,                           !- Field 68
  0;                                      !- Field 69

OS:SubSurface,
  {f50f3f5e-ae85-4288-8a0e-6046bd7d69fa}, !- Handle
  Gym_ZN_1_FLR_2_skylight_46,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 42.7237, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 43.9429, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 43.9429, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 42.7237, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37c445dd-cf62-4846-befa-0f067cff2713}, !- Handle
  Gym_ZN_1_FLR_2_skylight_32,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 32.3874, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 31.1682, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {a576aabd-c6e4-441c-be10-1b92e52783bf}, !- Handle
  No_PLR_Degredation,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {c5b9a8ff-dcde-4ae3-864f-12bea141b308}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {5d4a7bc2-3155-4b8d-9153-82771f126f79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a93e6f6d-d255-42a7-832b-d862d6b4300f}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_16,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 20.8318, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 19.6126, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed4b2370-7d13-4dfe-992f-0a2376df0ae2}, !- Handle
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {88c936fc-078a-49d1-bbd6-6fcdf2df0185}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c9784f4-7fe9-48f4-9924-2271940971b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f321caa-4223-4642-8b7c-926bf135ff80}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {3e93d88e-7d29-4290-834d-9cc490387807}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7a75a7-3a4a-49c5-9107-de6571767027}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {dcfaf5a6-6d6a-4dc4-bbc9-53d164d33be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9892a12-5df9-4ea6-aee1-290930b12f23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {5774cc75-7eda-421b-b449-89446b0fdc8e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3aeb8d1c-86dc-4b81-bfff-e8f9cd653228}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {5774cc75-7eda-421b-b449-89446b0fdc8e}, !- Internal Mass Definition Name
  {0ed5cca3-7676-4658-8347-510fa141092e}; !- Space or SpaceType Name

OS:Surface,
  {b63e3975-555a-460a-96dd-23aa50f82ccf}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {207cf475-ca51-44fa-bb2b-c7dd53bd55d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab8a00ba-b5ac-4b5c-8b1b-14c4ff655700}, !- Handle
  Bathrooms_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {7eff9226-4579-4470-ad28-690fde5fd444}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {0f7cbc9a-85f0-45ec-b92f-4beee41ddab0}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b6842abc-f583-4a0c-bf61-ae03de6bb79c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,   !- Name
  {0f7cbc9a-85f0-45ec-b92f-4beee41ddab0}, !- Lights Definition Name
  {d97d81b3-bfa8-4636-a15a-02de8a1002c3}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {2cceecc2-ef2b-40f9-8fa5-99e72524923d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {ab5b1471-054b-4249-baae-5ce1e9974a23}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {6aa5af31-c011-4a0b-9230-72d6c4600122}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_36,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {68096450-1bed-4b0a-8666-f198c6744067}, !- Handle
  SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {93151672-ca6b-4ada-b5a1-69bc93095850}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {a0c79526-7968-4c4f-8f23-55d3b6636d20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {d6c99d6c-74b1-401d-a766-67ede9a6b2e1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {dce74492-9423-40ea-bb40-1320fff52784}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {c005935a-9882-4f34-8c50-9ccc15aba829}, !- Handle
  Gym_ZN_1_FLR_2_skylight_34,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 31.1682, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 32.3874, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 32.3874, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 31.1682, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {1a7e0b85-5761-4022-889e-9182937eb7f2}, !- Handle
  Lobby_ZN_1_FLR_2_Infiltration,          !- Name
  {2debb9c9-e5b4-49e5-8162-a79aeeb1f7d7}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {dc693982-53be-4a92-b630-6351a50c61a8}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {7587790b-d516-42b3-a0b6-78d98a718437}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.5483,                      !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.5483;                      !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {ac38f070-521b-4ac4-92f0-f0d26c103727}, !- Handle
  SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {cdb623ca-2be4-43e9-82c9-de8770d1f252}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {6902da1b-abe8-4c0d-b45b-e77c86b2ee00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88014ba4-1e70-4b4b-86cb-23903ec5f874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c37181-59a0-44e8-8fbd-37b6d40552c1}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {d0aceccb-d5c3-4558-b2c2-54fc4eb6a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d84562e3-23f8-41ac-a409-524af0ba5ee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {a6dc20cb-b0ae-40e8-bcaa-b02d30a9d7b1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ff56acf5-e903-4af7-8c68-4fbf050761e8}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 People, !- Name
  {a6dc20cb-b0ae-40e8-bcaa-b02d30a9d7b1}, !- People Definition Name
  {a0c79526-7968-4c4f-8f23-55d3b6636d20}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:ElectricEquipment:Definition,
  {e9430c1b-6486-4f8e-a6bd-78852aafcc86}, !- Handle
  Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7e83821a-9e2a-4593-94fa-3e50310033cf}, !- Handle
  Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {e9430c1b-6486-4f8e-a6bd-78852aafcc86}, !- Electric Equipment Definition Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d7fbd527-3348-4be7-b1fb-d9bed96be510}, !- Handle
  SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {a82a99f7-0217-4c55-866f-5bad1641ce4c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {dce74492-9423-40ea-bb40-1320fff52784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09b305c-e94d-454f-af1f-bfd17b1b2d4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {4f6189bb-beb5-469d-81a4-01fd9f4d9b39}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f5133bda-072a-41ea-ac85-fa485b6fd692}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights,   !- Name
  {4f6189bb-beb5-469d-81a4-01fd9f4d9b39}, !- Lights Definition Name
  {b2bb3701-ea29-48bb-b3c7-8ceea9a08209}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {05f6b3cf-7e73-44fc-9575-bbe9c1200665}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {882eec78-24be-4d69-81ad-cb913f12e818}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 People, !- Name
  {05f6b3cf-7e73-44fc-9575-bbe9c1200665}, !- People Definition Name
  {ed5e4f20-224f-4df4-9c02-0e8e25ad972f}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:ElectricEquipment:Definition,
  {c729a19b-e087-4551-a8b2-47e6613c3d9f}, !- Handle
  Lobby_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9d1e133b-e578-42c5-8856-85501dfc344d}, !- Handle
  Lobby_ZN_1_FLR_2_PlugMisc_Equip,        !- Name
  {c729a19b-e087-4551-a8b2-47e6613c3d9f}, !- Electric Equipment Definition Name
  {2debb9c9-e5b4-49e5-8162-a79aeeb1f7d7}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Meter,
  {f2992eb8-c27e-45cd-9c75-0a27f3b44efe}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {973d0642-0fff-4d84-b477-acd9ebe6d9ef}, !- Handle
  Gym_ZN_1_FLR_2_skylight_7,              !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  3.776, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  2.557, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  2.557, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {762c8505-0e98-494d-a9ad-4d73d124ad41}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {6902da1b-abe8-4c0d-b45b-e77c86b2ee00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f8bb4a0-da8f-4d90-abac-5c38db0ade48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {af87607f-3aac-44ff-a43a-c8455854a863}, !- Handle
  Kitchen_ZN_1_FLR_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.91,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6c5053a7-ae29-46e7-859c-b9db6ab28065}, !- Handle
  Kitchen_ZN_1_FLR_1_Lights,              !- Name
  {af87607f-3aac-44ff-a43a-c8455854a863}, !- Lights Definition Name
  {4822274c-5425-469f-afca-d3bcd8936692}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {25a26814-4ab8-42ad-b67c-7d29c5955976}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {ed5e4f20-224f-4df4-9c02-0e8e25ad972f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a21b0c-5ef2-4bf8-b32c-7cd8419531c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {a1fa0547-3d0a-4140-8d63-7087d2a5cabb}, !- Handle
  Offices_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1064,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f854cb59-dd80-400e-ae92-c3ca8a946e4b}, !- Handle
  Offices_ZN_1_FLR_1 Internal Mass,       !- Name
  {a1fa0547-3d0a-4140-8d63-7087d2a5cabb}, !- Internal Mass Definition Name
  {88c936fc-078a-49d1-bbd6-6fcdf2df0185}; !- Space or SpaceType Name

OS:Surface,
  {6ef60ed6-fb8a-4ee8-a6ff-47c3d1c8ba1c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {ed5e4f20-224f-4df4-9c02-0e8e25ad972f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8cb147c-3a1a-4ce8-ad10-e39ce0f44edb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {944971aa-c5d2-4105-ab17-5eaeeba9807d}, !- Handle
  Offices_ZN_1_FLR_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {29122a4d-aec5-42b2-873a-4a65dc37949a}, !- Handle
  Offices_ZN_1_FLR_2 People,              !- Name
  {944971aa-c5d2-4105-ab17-5eaeeba9807d}, !- People Definition Name
  {6c1ea690-6f64-4175-b5c6-20ee1bb6d292}, !- Space or SpaceType Name
  {30669c90-82db-4488-ae06-a334a1f83e48}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Surface,
  {07b715df-d696-4301-8b6d-d594f51d0737}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {6051d2eb-50ee-4b0a-9788-b94f97773f0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {eb31a9bd-1114-4b4e-8e68-9b2c864bd0ac}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {38b45fbf-0616-49ee-89ec-25881d06c30b}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
