  {7eff9226-4579-4470-ad28-690fde5fd444}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {37100c18-76d4-42e9-a280-f7554fa88bd4}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e6be1391-3c5e-48ea-9537-53e3885d7601}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Lights,              !- Name
  {37100c18-76d4-42e9-a280-f7554fa88bd4}, !- Lights Definition Name
  {b81607b0-d654-49dc-985a-ee8636c1ca86}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {1764af2c-b48b-4482-8b5c-dc48a3f63231}, !- Handle
  Gym_ZN_1_FLR_2_skylight_52,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 48.5015, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 49.7207, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 49.7207, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 48.5015, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {d8d6575f-dd8d-4a19-bb8d-768faa5fbb12}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {356e9065-b4ca-4cb2-8e84-f342769f0880}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {3da6be50-92d2-47ff-b3ce-af660a8d205e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aeeede6-900a-455e-9e58-cb577af4144a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e534421-f145-4b0a-838b-359c2a3441a8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {160aa8f0-d1e4-49d7-8c68-6ac700d4e024}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160aa8f0-d1e4-49d7-8c68-6ac700d4e024}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {6051d2eb-50ee-4b0a-9788-b94f97773f0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {bd472791-c733-4bd9-95af-aa220c497c2c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e3663bac-defc-4724-a5a4-22800f7b96e5}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Internal Mass, !- Name
  {bd472791-c733-4bd9-95af-aa220c497c2c}, !- Internal Mass Definition Name
  {f2c4005e-39cb-472f-9135-e06bc2155151}; !- Space or SpaceType Name

OS:Lights:Definition,
  {52f28a94-6afd-4bc4-aa01-6340376bf74e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {1b98c263-5294-4b41-8aeb-ae6782b69a0c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights, !- Name
  {52f28a94-6afd-4bc4-aa01-6340376bf74e}, !- Lights Definition Name
  {528a5561-f372-4668-a6ba-d3db244dd263}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3916f2a8-c27c-4ebe-8ea5-9b64da3ac8d1}, !- Handle
  SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1ed0f260-9e18-4d4d-bb97-c8f45a6df532}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4aaa16f9-f15b-4195-9477-044237bbb906}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 People, !- Name
  {1ed0f260-9e18-4d4d-bb97-c8f45a6df532}, !- People Definition Name
  {a1e7f62a-e51e-452d-85d4-04b2d00136c6}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Surface,
  {a81366b5-0f4e-44c0-9544-26875490b99c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {d97d81b3-bfa8-4636-a15a-02de8a1002c3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e432e3ff-ee31-4055-a434-c9e1458b51cd}, !- Handle
  Gym_ZN_1_FLR_2_skylight_30,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 25.3904, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 26.6096, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 26.6096, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 25.3904, 8;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {bc22c922-c187-45eb-9326-2d01b3eb2ea0}, !- Handle
  SZ DSOA Gym_ZN_1_FLR_1,                 !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {e1e337d8-db28-4079-9a5d-8e57d2b2daab}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {cef7a82b-8e2d-418e-88a6-c6cbb41fcddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f588f575-e5dd-4d1a-adad-889a044dcea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1243f2bb-46dc-4caa-aa70-9c5688f1f59c}, !- Handle
  Gym_ZN_1_FLR_2_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {395bc444-4143-4664-8060-88d9c20f8cd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d66a4b1-d496-41cb-89dc-62269b8bae5d}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ad3dea1-c209-4998-845c-be50904151d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {416562c5-8659-4817-9632-4655abc019f9}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {449ed15c-8b93-4a37-8565-ae9b63d1db30}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights, !- Name
  {416562c5-8659-4817-9632-4655abc019f9}, !- Lights Definition Name
  {a0c79526-7968-4c4f-8f23-55d3b6636d20}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {4ce8432d-5df2-44f1-b37b-8973affe6aa3}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {7bb3f2e6-bb73-44c6-9311-54132e2303fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34dccfae-1df2-4584-b800-f86ffcc306ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {ad826e65-4162-4af9-b52e-89589b0cd4bd}, !- Handle
  Measured_CoolCStandard10Ton_EIRFFF,     !- Name
  1.192,                                  !- Coefficient1 Constant
  -0.1917,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x {BasedOnField A2}
  1.197;                                  !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {c8ef4aba-145c-47f2-8aad-2fee06f0d410}, !- Handle
  Mech_ZN_1_FLR_2_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {f50db871-f9c9-454e-a793-7ccfc422f557}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4137702-2892-439c-88fc-070f808eb610}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {bfee55e9-faa3-4aa4-a234-c8f2d1ef2207}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {fb8d8bfd-d422-4db5-b992-784bb9830276}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {3da6be50-92d2-47ff-b3ce-af660a8d205e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d36eae6-cd94-4036-b0b5-0f854a25d698}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b6eb94-bda3-4f5d-bd2c-c315240ee3c0}, !- Handle
  Mech_ZN_1_FLR_2_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {f50db871-f9c9-454e-a793-7ccfc422f557}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d706f2b8-392e-4e0a-b42e-0f1bacd1fea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89457f45-d254-416c-ab9a-f3e1f1888164}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_21,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 31.1682, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 32.3874, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 32.3874, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 31.1682, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {7c6a3213-15c6-4ee1-a9b2-e416c4eb0387}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  {a562e30d-c094-483f-ba7c-3b5762f8812c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Surface,
  {bc6a64fc-3ba3-464b-ad8b-e399052d4868}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {2debb9c9-e5b4-49e5-8162-a79aeeb1f7d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e9a1af8-6129-419f-bf59-bd8d2ab1cccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {d16b0f1f-f42e-4c63-bd88-f4cbcd15a3b3}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {2fedfe15-f030-4365-9a51-2f5e0cb342e9}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:SubSurface,
  {bd1b87aa-931d-4729-8585-df6cd001a0af}, !- Handle
  Gym_ZN_1_FLR_2_skylight_35,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {354d2f11-5ddd-461e-b812-ec49e86a7fad}, !- Handle
  Gym_ZN_1_FLR_2_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d4051a7-777c-47a0-8cd0-71ed4a0cb91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 52, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 52, 8;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78311580-a3cd-4dd1-bc2e-d4df56b5e135}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {3f8e23e4-d66e-43f5-a555-4c51eb1245a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f8e23e4-d66e-43f5-a555-4c51eb1245a7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {71eb0a67-e489-4ed3-b6f9-7bf791d025d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d61427a7-3867-4255-a5b0-01d76d4ebe2c}, !- Handle
  Gym_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Material,
  {42f7f861-7e31-4c63-82cd-f19e13ae13da}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:SubSurface,
  {b4f6e5e7-fe4c-4b92-8a74-c21a0e084b18}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {2fb24b0c-fe4b-4af2-9c39-0dfcdd49e83d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {3612e0cb-94f0-4b71-a95d-7d64ebef17d1}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3db3a6c2-69ab-4095-91d3-3c8d1981f3ec}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {3612e0cb-94f0-4b71-a95d-7d64ebef17d1}, !- Electric Equipment Definition Name
  {19cb90b0-8523-4962-803c-b1f12e33a60b}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {9b0243a2-ff4a-40a5-a8c1-6475964257f2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {19b0483b-5013-4186-955f-b4b4b4c922c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40bfc2da-5029-479b-9321-45e09459acdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfcb19bf-1453-4cfa-99a0-a2dbed389e0e}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_14,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 19.6126, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 20.8318, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 20.8318, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 19.6126, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1b3d9b4-eab5-4f23-b5d0-cd13717d8b85}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {5d4a7bc2-3155-4b8d-9153-82771f126f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62b3bae8-4e56-4dea-8c5d-bd34e353dbc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {8bd36503-de73-4ca7-b511-ffcb2c04fd48}, !- Handle
  {a6900084-71e8-4feb-aba8-d89fa07617a7}; !- Name

OS:SubSurface,
  {5fb8d4b4-1429-4eef-b407-19f8a8de1847}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {bae3b2ec-7ae3-4dc7-9f0c-45ad46c105a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {976afbb9-b362-4319-85e4-afcc1795fabb}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {ee9f4b6d-bcc5-405a-9e96-6d9cc04e0cf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ecb60a8-bde4-42bc-a10d-a7842ca74702}, !- Handle
  Auditorium_ZN_1_FLR_1_Floor,            !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {b853b785-913a-470a-8f09-354619f91295}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {1f9a27f6-a076-4027-af9f-3e1ce1a1bfb4}, !- Handle
  ALWAYS_ON,                              !- Name
  {a562e30d-c094-483f-ba7c-3b5762f8812c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:SubSurface,
  {d2254ee1-860b-4d4a-b410-57bf0c881fa0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {097a2819-c85d-498b-82b4-c211e2ac3655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {097a2819-c85d-498b-82b4-c211e2ac3655}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {0ed5cca3-7676-4658-8347-510fa141092e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {c31b0c32-8b2c-4d7d-80f4-a894c1efb0b7}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2280,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b235ed2e-1f63-4456-8b26-c2882f2a554b}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Internal Mass, !- Name
  {c31b0c32-8b2c-4d7d-80f4-a894c1efb0b7}, !- Internal Mass Definition Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}; !- Space or SpaceType Name

OS:SubSurface,
  {9d2a7e5b-ea2c-4945-9792-8938bf3b9476}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {474e4671-b7a6-48ef-b029-09947afe7124}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.05, 2.5101,                       !- X,Y,Z Vertex 1 {m}
  38, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  38, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  38, 13.95, 2.5101;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4782dba0-b372-461c-ab85-e689e142c893}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {a0c79526-7968-4c4f-8f23-55d3b6636d20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {4f682e29-6c67-4fd7-8184-e85d17c61d8a}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Sizing:Parameters,
  {f48272b7-b5c9-4c50-8592-dce68a20c00f}, !- Handle
  1.5,                                    !- Heating Sizing Factor
  1.5,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {e473f419-0c58-467f-a5be-c4d090aef4a1}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {19cb90b0-8523-4962-803c-b1f12e33a60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84ebab58-1746-4bb7-80ca-f83d87a6413f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31b7a13d-27e1-4450-8a7d-476baba2f071}, !- Handle
  Gym_ZN_1_FLR_2_skylight_29,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 26.6096, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 25.3904, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9657e1bc-fb73-4527-9894-18a321511d17}, !- Handle
  Gym_ZN_1_FLR_2_skylight_5,              !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  29.11, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  27.89, 3.4985, 8,                       !- X,Y,Z Vertex 3 {m}
  27.89, 2.2793, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d356b60-043f-4084-8338-d003a96d8e88}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {9b5b16bf-17b4-4680-b0c1-afa6e6e03a36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b5b16bf-17b4-4680-b0c1-afa6e6e03a36}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {ab5b1471-054b-4249-baae-5ce1e9974a23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {0f0a5ba3-8e53-4b44-b8da-a22c48bf2fe0}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d5d24898-16f3-4e0a-94d3-21793a36008d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {0f0a5ba3-8e53-4b44-b8da-a22c48bf2fe0}, !- Electric Equipment Definition Name
  {dcfaf5a6-6d6a-4dc4-bbc9-53d164d33be4}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {f588f575-e5dd-4d1a-adad-889a044dcea0}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {fee0d4e9-c701-413e-850a-cd9424e8d58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1e337d8-db28-4079-9a5d-8e57d2b2daab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a743ac76-5f4a-4807-9770-1acb478dd4ec}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {f7091187-98e6-40e9-9e07-3271f7f5c510}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fed68a9-fc66-4baf-9e86-b35b6339e785}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {62cd313a-df07-4a5c-8ba2-d53ff4a2ea80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.5483,                      !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.5483;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62cd313a-df07-4a5c-8ba2-d53ff4a2ea80}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {c66ae5a9-8177-4bfa-aa00-f22d3b0fe938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 11, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {3717bdc7-71ea-462f-a912-e1ae74d0112a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {93a1ed4e-4657-45ba-876f-ceb0f94e31e1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {3717bdc7-71ea-462f-a912-e1ae74d0112a}, !- Electric Equipment Definition Name
  {a0c79526-7968-4c4f-8f23-55d3b6636d20}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {605a4b98-544d-46ef-883e-c7391114d2b6}, !- Handle
  SZ DSOA Kitchen_ZN_1_FLR_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {02d56de0-466d-4e59-a8bb-f3ad2df39175}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {71eb0a67-e489-4ed3-b6f9-7bf791d025d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd3dc784-ab80-4b3e-b650-85d4ba8d02eb}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be6eb12b-0deb-44a6-b9bf-e6bbc36a5787}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a9f95c5-c590-4602-93bc-aa475261d948}, !- Handle
  Gym_ZN_1_FLR_2_skylight_23,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 20.8318, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 19.6126, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {241dde6b-7d01-4031-9688-a78a819addfd}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {d398733f-72ea-469f-9e2f-eede1ef3b755}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {d4c9aaf1-b9b7-4fe3-925d-da1b09c40151}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {34dccfae-1df2-4584-b800-f86ffcc306ed}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {f2c4005e-39cb-472f-9135-e06bc2155151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ce8432d-5df2-44f1-b37b-8973affe6aa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bb07d51-0814-4c65-8107-c51ebe6fa059}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {c7a7c67e-65ee-414d-aaf2-b651f7961c3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c70f95f-ad0b-4d82-9c20-240a1f9584a5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {ab5b1471-054b-4249-baae-5ce1e9974a23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa120d89-a083-442d-834c-78fb6ae62cec}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {908ea944-583a-48a1-ab69-7eba8b43f94a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.95, 2.5078,                       !- X,Y,Z Vertex 1 {m}
  0, 66.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 49.05, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0, 49.05, 2.5078;                       !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {7de95f1c-b851-4aa3-bedb-8f00eb62ad3b}, !- Handle
  Auditorium_ZN_1_FLR_1_Infiltration,     !- Name
  {b853b785-913a-470a-8f09-354619f91295}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {f6b03996-512d-432a-bf94-eb1a8716199d}, !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {3e93d88e-7d29-4290-834d-9cc490387807}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {f18abd47-48a5-4dae-a7e7-998289764e86}, !- Handle
  RACK1_RackCondFanCurve2,                !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:People:Definition,
  {341c7c22-b4d5-4429-9a03-3904fff5070a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e9e65e30-9b2b-4133-b934-f2064c9cb3a5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 People,   !- Name
  {341c7c22-b4d5-4429-9a03-3904fff5070a}, !- People Definition Name
  {cef7a82b-8e2d-418e-88a6-c6cbb41fcddc}, !- Space or SpaceType Name
  {cb610658-f32c-4721-bb38-38c536a0ef65}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Schedule:Compact,
  {cb610658-f32c-4721-bb38-38c536a0ef65}, !- Handle
  BLDG_OCC_SCH_Extend,                    !- Name
  {e9be6d81-1f6e-444c-9c3a-a93a1cb7be9b}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 16:00,                           !- Field 5
  0.70,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.70,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: AllOtherDays,                      !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  Through: 9/1,                           !- Field 14
  For: Weekdays SummerDesignDay,          !- Field 15
  Until: 08:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 17:00,                           !- Field 18
  0.5,                                    !- Field 19
  Until: 21:00,                           !- Field 20
  0.5,                                    !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: AllOtherDays,                      !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 12/31,                         !- Field 27
  For: Weekdays SummerDesignDay,          !- Field 28
  Until: 08:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 17:00,                           !- Field 31
  0.70,                                   !- Field 32
  Until: 21:00,                           !- Field 33
  0.70,                                   !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: AllOtherDays,                      !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

OS:Lights:Definition,
  {d38eb0d5-fe1f-4b21-8eaa-661976d4182d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d1eef24b-7d60-42f8-aa67-9185e2552040}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,   !- Name
  {d38eb0d5-fe1f-4b21-8eaa-661976d4182d}, !- Lights Definition Name
  {3da6be50-92d2-47ff-b3ce-af660a8d205e}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {1d80fd1e-c39a-45ce-807c-090df56ede1a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {df2c8d31-2cdb-42c8-ba41-91606769a272}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 People, !- Name
  {1d80fd1e-c39a-45ce-807c-090df56ede1a}, !- People Definition Name
  {5d4a7bc2-3155-4b8d-9153-82771f126f79}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Surface,
  {d3a63c12-ad26-45a9-9578-dd25a846b7fc}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {19b0483b-5013-4186-955f-b4b4b4c922c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c3f33a5-1bfe-42d0-b111-6fe2110a97fb}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {a0c79526-7968-4c4f-8f23-55d3b6636d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f1ff33-7a41-480f-bf03-82a7fb188afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {acf325c2-5a54-434e-9620-1bb9d1dfcecc}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration, !- Name
  {a1e7f62a-e51e-452d-85d4-04b2d00136c6}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {f00ee4c5-d16a-428b-9e87-38189614be5c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {c5b9a8ff-dcde-4ae3-864f-12bea141b308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {05b8e0c9-7c34-416c-993e-8d7cf323440f}, !- Handle
  Cafeteria_ZN_1_FLR_1_Infiltration,      !- Name
  {3e93d88e-7d29-4290-834d-9cc490387807}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {f90f1f09-982c-4710-b100-2c52e73926de}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_33,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 48.5015, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 49.7207, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 49.7207, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 48.5015, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {f78906b1-6b05-4e43-a154-8660abe20fdb}, !- Handle
  Air-Cooled GTE 150tons Default 90.1-2004 EIR_fPLR, !- Name
  0.0727,                                 !- Coefficient1 Constant
  0.953,                                  !- Coefficient2 x
  -0.0266,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Compact,
  {ad584962-cd62-4f63-9f1f-8622429b8855}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  {a562e30d-c094-483f-ba7c-3b5762f8812c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Surface,
  {c3181eba-65f1-4c67-aa12-56537662d765}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bef38e0-cef7-4978-8423-f1224593aa50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b4087e5-3e1f-44ae-9a96-28ec405d4355}, !- Handle
  Gym_ZN_1_FLR_2_skylight_39,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 36.946, 8,                      !- X,Y,Z Vertex 1 {m}
  16.443, 38.1652, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 38.1652, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 36.946, 8;                      !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {586f10b3-ec39-43f6-ac50-f779fe11be89}, !- Handle
  SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {53738328-3c1f-4161-863f-a4c71bdb5c36}, !- Handle
  Mech_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a16fecff-5be3-478b-8ab2-8e579a9c66e0}, !- Handle
  Mech_ZN_1_FLR_2_PlugMisc_Equip,         !- Name
  {53738328-3c1f-4161-863f-a4c71bdb5c36}, !- Electric Equipment Definition Name
  {f50db871-f9c9-454e-a793-7ccfc422f557}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {e12546d0-759e-4bf1-93b7-1c8f8dbe5ef6}, !- Handle
  Cafeteria_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1248,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c88c0c60-89bb-4a85-811e-76054aebfc5a}, !- Handle
  Cafeteria_ZN_1_FLR_1 Internal Mass,     !- Name
  {e12546d0-759e-4bf1-93b7-1c8f8dbe5ef6}, !- Internal Mass Definition Name
  {3e93d88e-7d29-4290-834d-9cc490387807}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c2895b1f-7eaa-4ea7-bbc4-0cb538031fe5}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Infiltration, !- Name
  {19cb90b0-8523-4962-803c-b1f12e33a60b}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {62282d5e-fee0-4841-972a-9361c795810e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {4782dba0-b372-461c-ab85-e689e142c893}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {37071fed-424c-4ca3-8f63-fe9b2c4c7545}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {7f8bb4a0-da8f-4d90-abac-5c38db0ade48}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {b908476e-fd86-4e7e-ae5d-ff4d33c8e45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {762c8505-0e98-494d-a9ad-4d73d124ad41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c12899d9-7d71-45bb-9136-b7f21ecf6503}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {fee0d4e9-c701-413e-850a-cd9424e8d58a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {2b2fe56a-664a-4acc-964d-5f934246afb9}, !- Handle
  Sensible fract sched,                   !- Name
  {e9be6d81-1f6e-444c-9c3a-a93a1cb7be9b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {018968ca-2675-4fb9-9208-ed740c3230d9}, !- Handle
  {23175d1e-8fe7-4e28-9693-636eb04d3942}; !- Name

OS:Meter,
  {860ea251-7a44-4f66-a22c-295247aa6dd7}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {9ebe2a36-fc54-421a-a90c-7d9cdf68d20b}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {2fedfe15-f030-4365-9a51-2f5e0cb342e9}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

OS:Surface,
  {4b156b2b-0c89-46a3-8133-1846fcedfab0}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {f2c4005e-39cb-472f-9135-e06bc2155151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa26806c-2849-47ff-9a1c-74a81328cb96}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {b853b785-913a-470a-8f09-354619f91295}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e870ee1b-1f1b-48b9-a10d-bc1dccd42738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f8fa0a-d63b-499e-8f0c-17f60c8dcd4d}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {0ed5cca3-7676-4658-8347-510fa141092e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36615f73-17b8-4818-b2b5-245fd1a71a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bbcf049-18cd-457e-8a35-3c3d3c645e71}, !- Handle
  Gym_ZN_1_FLR_2_skylight_36,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 31.1682, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 32.3874, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 32.3874, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 31.1682, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b298408-b223-4a47-99ca-7fb841fbbb45}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {ffc2e7d3-0c9d-4fb4-a778-1db266d3f70e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.5157,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 34.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 34.95, 2.5157;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffc2e7d3-0c9d-4fb4-a778-1db266d3f70e}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {2888d1af-c469-4529-9135-8428a966a1ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 35, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe31af76-8576-4f8a-88fd-db3b49fc5709}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {a899b27e-ac49-42b2-88c3-24e73d15d889}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {daccea3d-ad1b-4c73-aa9b-3968c243e1bd}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {241dde6b-7d01-4031-9688-a78a819addfd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {435541c8-42c0-4baa-a6f8-571434ba7243}, !- Handle
  Gym_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2871694b-d4da-47ac-9b34-cc45282ecc41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {8e1ac7e4-1cc8-493d-b836-5e4c661aec80}, !- Handle
  Measured_CoolCStandard10Ton_EIRFT,      !- Name
  0.9847,                                 !- Coefficient1 Constant
  -0.04285,                               !- Coefficient2 x
  0.0013562,                              !- Coefficient3 x**2
  0.009934,                               !- Coefficient4 y
  0.0006398,                              !- Coefficient5 y**2
  -0.001169,                              !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {7aeeede6-900a-455e-9e58-cb577af4144a}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {356e9065-b4ca-4cb2-8e84-f342769f0880}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f3beba6-387d-42ba-906f-f499a57e7ef0}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54a36a90-0d9a-47ea-b81b-7340ccdf6c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {78bdbe33-4785-4f5c-bd4f-0cbdd270fbd5}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1d340124-45d1-46b5-b845-af4753bdcb08}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 People,       !- Name
  {78bdbe33-4785-4f5c-bd4f-0cbdd270fbd5}, !- People Definition Name
  {b908476e-fd86-4e7e-ae5d-ff4d33c8e45b}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:ElectricEquipment:Definition,
  {57903426-1a70-4f0f-ba15-6c073d3ff7b1}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {87e0ceaa-2d77-402d-b842-396f46053bf6}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {57903426-1a70-4f0f-ba15-6c073d3ff7b1}, !- Electric Equipment Definition Name
  {2888d1af-c469-4529-9135-8428a966a1ec}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7f967ae6-23e1-4b17-bb98-375c1f12717d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {73789c24-67d1-4ebd-a589-3255c078d322}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {7f967ae6-23e1-4b17-bb98-375c1f12717d}, !- Electric Equipment Definition Name
  {d0aceccb-d5c3-4558-b2c2-54fc4eb6a591}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5c7e38e6-8efb-4254-896f-bd525ce51631}, !- Handle
  SZ DSOA Lobby_ZN_1_FLR_2,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {35e74f0b-cb29-47e2-b22b-24a4bbe85ab7}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {c66ae5a9-8177-4bfa-aa00-f22d3b0fe938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe9115fe-f597-42fc-b6eb-ece5b4de3341}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50ee75f0-68a7-4510-8f38-d0d41cc2dc4e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {fee0d4e9-c701-413e-850a-cd9424e8d58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {772df768-84a9-49c0-a009-29e7961c9528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {83f01121-edaa-4114-bc48-7a479f9e1308}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Infiltration,  !- Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {e4f14d7e-3246-495b-b794-bb2e4139a086}, !- Handle
  Gym_ZN_1_FLR_2_skylight_51,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 48.5015, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 49.7207, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 49.7207, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 48.5015, 8;                     !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {0711e846-b12c-4d2f-8209-4e1755a7fd8c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b87e222e-59ed-4521-b4f0-dbffcc6e5816}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 People, !- Name
  {0711e846-b12c-4d2f-8209-4e1755a7fd8c}, !- People Definition Name
  {dcfaf5a6-6d6a-4dc4-bbc9-53d164d33be4}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Surface,
  {8a9cef1c-2558-4d54-ad68-732d048d49a1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {a0c79526-7968-4c4f-8f23-55d3b6636d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc21206e-a4f6-4685-b893-7e2907e1b9be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {153c6d32-9a9f-42f1-baa8-556174ed9770}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {2f321caa-4223-4642-8b7c-926bf135ff80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.5054,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 25.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 25.95, 2.5054;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c07506b-37b7-4a5f-b2e5-039c4844a9a6}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {b94c4569-671b-4816-b89b-4bab95e1a2e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Material,
  {6610aa36-9d58-42cd-a5fb-88274262cedb}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Surface,
  {c29d76dc-c8e4-420b-975b-59adb3c75951}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68a73a15-e1f2-40bb-b871-e1130851eca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {620b9ae8-92e3-40bd-a206-bef871a37e66}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {1634eef4-b69e-4227-82df-0546a4d8e291}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {3da6be50-92d2-47ff-b3ce-af660a8d205e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9317a628-36dc-4afd-a5c8-45831a8fb81d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {397e2de2-ac61-45d0-aaa0-d96348e3778f}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_23,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1550b322-b845-4935-9163-c8ded037a817}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_25,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 36.946, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 38.1652, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 38.1652, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 36.946, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011dcbf6-4261-4966-993b-b2762b2a9dda}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 61, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edb91d9d-15ec-4c85-9884-3a713ffa3573}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_7,          !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  15.61, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88014ba4-1e70-4b4b-86cb-23903ec5f874}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {94cc0e49-0dc9-42a5-8f59-f01adf444a04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdb623ca-2be4-43e9-82c9-de8770d1f252}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dc87c26-1be3-44a4-a4e7-506caaea0e9c}, !- Handle
  Kitchen_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {4822274c-5425-469f-afca-d3bcd8936692}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c72fd8e9-a510-4847-87b0-0a42b1fdc213}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {dce74492-9423-40ea-bb40-1320fff52784}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ec629c-0611-428d-b81d-eb6bd187d288}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {c8b12225-7801-40e8-b609-35af8bd7e422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a960802-674b-478c-a74c-33de6fe6e2fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {aa488310-d99c-4e40-8c8e-eb16c48607e6}, !- Handle
  Offices_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.8,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c796724d-d6da-4b49-a4e6-80cda7924f64}, !- Handle
  Offices_ZN_1_FLR_1_PlugMisc_Equip,      !- Name
  {aa488310-d99c-4e40-8c8e-eb16c48607e6}, !- Electric Equipment Definition Name
  {88c936fc-078a-49d1-bbd6-6fcdf2df0185}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {ab3c60c2-55a3-420b-8e3b-15105193342a}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {c66ae5a9-8177-4bfa-aa00-f22d3b0fe938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {687b66df-16a7-453b-8344-8e74af9e86c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a8b012f-2364-4c47-98e6-31b9488135cc}, !- Handle
  Gym_ZN_1_FLR_2_skylight_15,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 13.8348, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 15.054, 8,                      !- X,Y,Z Vertex 2 {m}
  15.224, 15.054, 8,                      !- X,Y,Z Vertex 3 {m}
  15.224, 13.8348, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {562053c8-ae11-432e-a75d-0f3a1d4ff400}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Infiltration, !- Name
  {2888d1af-c469-4529-9135-8428a966a1ec}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {221f71e0-3ffe-479b-8a50-ab0cd51c607d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb0209af-9ae5-4747-92a1-c48ed47bcd52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {8d9ec91b-203d-4e9d-8f80-3ca284d5edc0}, !- Handle
  SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SizingPeriod:DesignDay,
  {7a66a7f7-bc65-4d7b-b67d-8da1af6fe3f3}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ElectricEquipment:Definition,
  {5bcf3fa9-a8bd-4ddb-9c05-2ed893ea49f2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fee3ca2c-6867-462b-a6d2-a7554821405b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {5bcf3fa9-a8bd-4ddb-9c05-2ed893ea49f2}, !- Electric Equipment Definition Name
  {f7091187-98e6-40e9-9e07-3271f7f5c510}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8c2b0767-9b79-4e88-bfe3-a3e5b2acd823}, !- Handle
  SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1775af25-541c-458e-a7cf-50b2c9d77737}, !- Handle
  Cafeteria_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.39,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b8edee2e-4619-4f86-b3fe-57a2bb84a82a}, !- Handle
  Cafeteria_ZN_1_FLR_1 People,            !- Name
  {1775af25-541c-458e-a7cf-50b2c9d77737}, !- People Definition Name
  {3e93d88e-7d29-4290-834d-9cc490387807}, !- Space or SpaceType Name
  {3919b6d9-0287-409a-9ee1-a97efeb6af72}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:People:Definition,
  {18a207c5-35ca-461f-8473-ce2df6fd33d5}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {594f64e7-80df-44ac-9e49-32408e5cbdd8}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 People, !- Name
  {18a207c5-35ca-461f-8473-ce2df6fd33d5}, !- People Definition Name
  {422f01dd-70f9-4783-b091-ab73ee385c73}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:ElectricEquipment:Definition,
  {4160212f-b288-4243-a23d-31e282c6ef24}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {00fdebb3-7234-4634-9766-07b78a594278}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {4160212f-b288-4243-a23d-31e282c6ef24}, !- Electric Equipment Definition Name
  {7bb3f2e6-bb73-44c6-9311-54132e2303fe}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1c4de71c-1a3e-4688-b1ec-0585a062db1c}, !- Handle
  Lobby_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f69cd042-61cd-4890-b53d-562d1e7528b1}, !- Handle
  Lobby_ZN_1_FLR_1_PlugMisc_Equip,        !- Name
  {1c4de71c-1a3e-4688-b1ec-0585a062db1c}, !- Electric Equipment Definition Name
  {c0b59d0f-e8bb-48c4-a0e1-1b6e4fe41160}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {31bee00b-b562-41f7-aeae-6bd1c3c79d73}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {261e6dcc-dc21-4637-870c-d64c17396e57}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass, !- Name
  {31bee00b-b562-41f7-aeae-6bd1c3c79d73}, !- Internal Mass Definition Name
  {6902da1b-abe8-4c0d-b45b-e77c86b2ee00}; !- Space or SpaceType Name

OS:Surface,
  {9ec71ace-8e2d-4a50-a35a-3a6399459215}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9d5b93d-0d76-4bbb-9656-9c0b70cd8ee7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {595aa7b5-acfb-4b41-8836-0157d771d0c4}, !- Handle
  PlantOnSched,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {9310a860-bb3f-4379-950c-89a33c6d2ec1}, !- Handle
  {1b4d1efc-81ee-4c86-819c-2867361a2d99}; !- Name

OS:InternalMass:Definition,
  {46cb9f5c-0f3b-4ad2-9a4b-a397b634b726}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5ff846fe-162f-43b8-a630-385e0c4a429a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass, !- Name
  {46cb9f5c-0f3b-4ad2-9a4b-a397b634b726}, !- Internal Mass Definition Name
  {3da6be50-92d2-47ff-b3ce-af660a8d205e}; !- Space or SpaceType Name

OS:SubSurface,
  {c180d109-df43-49aa-8e82-08ef7d891f6e}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_9,          !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 13.8348, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 15.054, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 15.054, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 13.8348, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a84ab0e-2f47-451c-a6fd-5153fc7a4308}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {528a5561-f372-4668-a6ba-d3db244dd263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cef203b-0b80-46b3-9c0a-e021f64b5e30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {3d13d0ea-e458-443c-8580-4c7b4412b319}, !- Handle
  Auditorium_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {365049e9-366b-42d9-a962-9d651299b0aa}, !- Handle
  Auditorium_ZN_1_FLR_1 People,           !- Name
  {3d13d0ea-e458-443c-8580-4c7b4412b319}, !- People Definition Name
  {b853b785-913a-470a-8f09-354619f91295}, !- Space or SpaceType Name
  {3115d70d-4ce2-42bf-9979-4bc4497b9c01}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:SubSurface,
  {7ae98973-f5ca-4646-be5f-547886577196}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {9285c934-1a0a-4c35-b1b5-4d3a685396b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.5157,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 8.95, 1.1,                          !- X,Y,Z Vertex 3 {m}
  24, 8.95, 2.5157;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c472f762-167c-4772-a27c-31d4c258a7dd}, !- Handle
  Gym_ZN_1_FLR_2_skylight_54,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 48.5015, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 49.7207, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 49.7207, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 48.5015, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d4dd10-ea88-4100-bb99-5e559b4f90eb}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {c8b12225-7801-40e8-b609-35af8bd7e422}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1180fc68-4c35-4423-a68f-27e235bd6c3a}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {4822274c-5425-469f-afca-d3bcd8936692}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86dfd20e-8a46-4165-85a3-3039e0e237c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {0308d170-0824-4c5f-b21d-a4d13d6d85b2}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ff6fbd6a-ae81-4d15-8335-97835ba7916f}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Internal Mass, !- Name
  {0308d170-0824-4c5f-b21d-a4d13d6d85b2}, !- Internal Mass Definition Name
  {6051d2eb-50ee-4b0a-9788-b94f97773f0f}; !- Space or SpaceType Name

OS:Lights:Definition,
  {31ac0f45-e939-4fe7-ac29-cb9c9ac59aa7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {607662c6-ecce-438f-8359-4e9e87bbfd69}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights,   !- Name
  {31ac0f45-e939-4fe7-ac29-cb9c9ac59aa7}, !- Lights Definition Name
  {dce74492-9423-40ea-bb40-1320fff52784}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {0e38e892-f247-4945-b637-c7cdca6848a3}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {d398733f-72ea-469f-9e2f-eede1ef3b755}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {910fee15-5005-4500-8fa6-2c88b9401d1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {2267a28f-3fac-470b-80e1-ecd71bbf8867}, !- Handle
  SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {5cac214a-4d83-4900-859b-3fcd162a6ea7}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86497892-0c5e-4022-af04-630e209f4b5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {e02fe164-80d5-446a-b81e-42367bb27e11}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d53ca653-5385-4bc5-9397-5132b4dc99d4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights, !- Name
  {e02fe164-80d5-446a-b81e-42367bb27e11}, !- Lights Definition Name
  {ed5e4f20-224f-4df4-9c02-0e8e25ad972f}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Construction,
  {fb0d5772-7c76-4808-b1a0-fa222df98dc1}, !- Handle
  DropCeiling,                            !- Name
  ,                                       !- Surface Rendering Name
  {6610aa36-9d58-42cd-a5fb-88274262cedb}; !- Layer 1

OS:People:Definition,
  {3cf1597c-abd4-4959-a3e1-76eea181e765}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6c679e1d-57f0-4aac-b123-6330c4b9a0aa}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 People,   !- Name
  {3cf1597c-abd4-4959-a3e1-76eea181e765}, !- People Definition Name
  {d97d81b3-bfa8-4636-a15a-02de8a1002c3}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Surface,
  {1f2c530c-d42b-4510-82bd-18c82ca4cc0d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd8ab85-6848-4cb5-b272-2c489a9f170a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0538a796-0593-482a-9215-b68a1fffc755}, !- Handle
  Gym_ZN_1_FLR_2_skylight_10,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 8.0571, 8,                      !- X,Y,Z Vertex 1 {m}
  22.776, 9.2763, 8,                      !- X,Y,Z Vertex 2 {m}
  21.557, 9.2763, 8,                      !- X,Y,Z Vertex 3 {m}
  21.557, 8.0571, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {3509a5c4-5f0e-4038-82ac-456eda9ad482}, !- Handle
  Mech_ZN_1_FLR_2_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7f2dcd72-b43e-4028-ad9c-1831137d6352}, !- Handle
  Mech_ZN_1_FLR_2_Lights,                 !- Name
  {3509a5c4-5f0e-4038-82ac-456eda9ad482}, !- Lights Definition Name
  {f50db871-f9c9-454e-a793-7ccfc422f557}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {660ceba0-473c-4a30-a221-9f16b01d70c6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration, !- Name
  {6902da1b-abe8-4c0d-b45b-e77c86b2ee00}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {681fa275-bd13-40dc-a48e-d78dec0540c4}, !- Handle
  Gym_ZN_1_FLR_2_skylight_40,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 36.946, 8,                      !- X,Y,Z Vertex 1 {m}
  22.776, 38.1652, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 38.1652, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 36.946, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {8f2a2b9b-b290-48e5-ba2b-daea1943bd0c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {528a5561-f372-4668-a6ba-d3db244dd263}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {d2a8c37f-7d8d-4ffc-8000-b357cc3185ec}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {a21f4de9-b723-4319-a42b-59f116f803e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {5dd867ef-57f8-43de-ad8c-e2dd2a07e719}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {434b3793-691f-4d8f-8e67-37d6ed5ec8db}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 People, !- Name
  {5dd867ef-57f8-43de-ad8c-e2dd2a07e719}, !- People Definition Name
  {f7091187-98e6-40e9-9e07-3271f7f5c510}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {660a118e-22bc-41d6-9358-1be58b237ed0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {c8b12225-7801-40e8-b609-35af8bd7e422}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {6ee18918-09af-4085-af54-c8c104022ff5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {4fd71f1d-27c8-40ff-9fc2-312bf2efde49}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights, !- Name
  {6ee18918-09af-4085-af54-c8c104022ff5}, !- Lights Definition Name
  {19b0483b-5013-4186-955f-b4b4b4c922c0}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {85cebe02-21af-47e5-a0f6-1bf7f8b9a686}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {b81607b0-d654-49dc-985a-ee8636c1ca86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1dec8ad-de76-4b41-a1b6-854995069d40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 8,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 8;                               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {6e6f24d5-a637-45ba-900e-dc2ae6dc2c2d}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Infiltration,        !- Name
  {b81607b0-d654-49dc-985a-ee8636c1ca86}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {d7b0ba6d-1f8e-4beb-b6c2-1b0d1b535de3}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1680,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {beb7ba50-4e17-4fc7-a0c8-1393b771df56}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Internal Mass, !- Name
  {d7b0ba6d-1f8e-4beb-b6c2-1b0d1b535de3}, !- Internal Mass Definition Name
  {2888d1af-c469-4529-9135-8428a966a1ec}; !- Space or SpaceType Name

OS:SubSurface,
  {5ed9a8cb-7738-42ca-984e-22be924f95a3}, !- Handle
  Gym_ZN_1_FLR_2_skylight_11,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  29.11, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  27.89, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  27.89, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {9faa0c74-09fb-4f95-a58d-a6cfd32e75aa}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c9ec764d-4930-4275-ae7a-82cb7e5b95a3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {9faa0c74-09fb-4f95-a58d-a6cfd32e75aa}, !- Electric Equipment Definition Name
  {422f01dd-70f9-4783-b091-ab73ee385c73}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {2c4eb5c1-88e1-4b65-af58-70086a6de9d2}, !- Handle
  Mech_ZN_1_FLR_2_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {f50db871-f9c9-454e-a793-7ccfc422f557}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9c35a34-33e7-4b52-b1e4-2d71ef3c4d81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61219cf9-d17f-4fe3-a97b-97ed4edab80d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {b2bb3701-ea29-48bb-b3c7-8ceea9a08209}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {99a612e1-4116-43f6-8021-73328fc5927d}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d525cf3a-b74b-4ecb-9ffb-d85ce0ffd1c5}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights, !- Name
  {99a612e1-4116-43f6-8021-73328fc5927d}, !- Lights Definition Name
  {2888d1af-c469-4529-9135-8428a966a1ec}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {919836cf-6ad7-4536-a9ee-2eabfb979d2d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0e769560-8c55-4723-98a6-138ffc01a003}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights, !- Name
  {919836cf-6ad7-4536-a9ee-2eabfb979d2d}, !- Lights Definition Name
  {dcfaf5a6-6d6a-4dc4-bbc9-53d164d33be4}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {8e55e5b9-6086-40cd-ad80-d6ab9e0743be}, !- Handle
  Gym_ZN_1_FLR_2_skylight_22,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 19.6126, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 20.8318, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 20.8318, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 19.6126, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e8a18a-1198-4ff5-a9f5-9c782e32e084}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {fc06d7f0-fe58-4cd5-9a1a-2facac8a8919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19f783c4-5aa8-44cc-b0ea-e95e06298adc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb25d33c-9994-4f33-9fcf-651c15f4f740}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_24,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {e0b945f3-931d-4677-bc5f-c97c575266ca}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {461b5810-5e1c-4eb4-9701-fa2d95ea6f2e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 People, !- Name
  {e0b945f3-931d-4677-bc5f-c97c575266ca}, !- People Definition Name
  {26873999-b1af-4fd0-9616-36eacc478f3f}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Surface,
  {4d36eae6-cd94-4036-b0b5-0f854a25d698}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {19b0483b-5013-4186-955f-b4b4b4c922c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb8d8bfd-d422-4db5-b992-784bb9830276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {34e9a871-7fa4-4477-be4b-c0da9e562b8e}, !- Handle
  Mech_ZN_1_FLR_1 People Definition,      !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b528b277-b7af-4842-8d75-b4160560821c}, !- Handle
  Mech_ZN_1_FLR_1 People,                 !- Name
  {34e9a871-7fa4-4477-be4b-c0da9e562b8e}, !- People Definition Name
  {0ef693dc-0022-494c-be1a-ad5099552ae5}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Schedule:Compact,
  {a4db36a6-2d4e-4b20-82d1-61c8744a6497}, !- Handle
  SHW_default Temp Sched,                 !- Name
  {2fedfe15-f030-4365-9a51-2f5e0cb342e9}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:InternalMass:Definition,
  {1c05deb1-f84c-49cd-baf3-8122b96c45cb}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2280,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f322cc0a-98be-47ce-aa96-be27fda4e946}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Internal Mass, !- Name
  {1c05deb1-f84c-49cd-baf3-8122b96c45cb}, !- Internal Mass Definition Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0aa32ebe-70fc-47f1-9b22-ab62272913ff}, !- Handle
  SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a1ffdc85-a972-456e-8c65-be9f05d4869f}, !- Handle
  SZ DSOA Main_Corridor_ZN_1_FLR_1,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {0d26c9de-08ca-4c0f-bae2-c636deed56c7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {63669a19-4492-4f55-aa1c-0bbce869ff7b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {0d26c9de-08ca-4c0f-bae2-c636deed56c7}, !- Electric Equipment Definition Name
  {6902da1b-abe8-4c0d-b45b-e77c86b2ee00}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {55be01dc-f250-4f65-a150-69d8e40836c5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {ab5b1471-054b-4249-baae-5ce1e9974a23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fd4f5c6-44fb-4e03-b188-6d26fde82a54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {e7b3df9a-db3d-4b77-a9bf-9a9719115143}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration, !- Name
  {0ed5cca3-7676-4658-8347-510fa141092e}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {05b79e03-38b9-4a4e-a9e2-7e6523cc374e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {d97d81b3-bfa8-4636-a15a-02de8a1002c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b9a68a-b8a0-43f9-82aa-068bbd0eb2f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5e742dd-db62-46a5-aa64-f047a32ccb91}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {b81607b0-d654-49dc-985a-ee8636c1ca86}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {0295171c-2f16-4f4b-9121-4f022dbef001}, !- Handle
  Mech_ZN_1_FLR_2 People Definition,      !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4b1427c0-8fbb-47b6-a904-3e2da11fed98}, !- Handle
  Mech_ZN_1_FLR_2 People,                 !- Name
  {0295171c-2f16-4f4b-9121-4f022dbef001}, !- People Definition Name
  {f50db871-f9c9-454e-a793-7ccfc422f557}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Surface,
  {68836fff-d8b4-4ae2-963e-9531cf5c496c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {6902da1b-abe8-4c0d-b45b-e77c86b2ee00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a8ec381-f30e-4fc0-86fc-b6f1542b0e4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {851ffd25-b6c3-4f6d-ba5b-99e82400fc8b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {26c46889-149d-4070-9707-1e93c307dbb0}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 People,   !- Name
  {851ffd25-b6c3-4f6d-ba5b-99e82400fc8b}, !- People Definition Name
  {d0aceccb-d5c3-4558-b2c2-54fc4eb6a591}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Surface,
  {7bfaedb6-b9f8-4f5a-80e6-9e4411388a18}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {a1e7f62a-e51e-452d-85d4-04b2d00136c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8358fc8-e1c5-41df-b651-d303506a4e11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55273591-5b8e-4d8f-9dff-facb6c22faa3}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {b853b785-913a-470a-8f09-354619f91295}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60433c53-e8eb-4630-a6d6-8017dbd2e131}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {ed5e4f20-224f-4df4-9c02-0e8e25ad972f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {1f516742-f768-4e6c-b3e0-bdd27f912219}, !- Handle
  Cool-Cap-fT,                            !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:SubSurface,
  {811e49d5-1f8f-4760-b4e7-55de21c8e7b2}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {a4ae822f-ad7d-4b03-9450-1f0a5279d1eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.95, 2.5083,                       !- X,Y,Z Vertex 1 {m}
  0, 25.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 9.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.05, 2.5083;                        !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {aecfc2c8-b12f-45ad-af42-8a48ae788656}, !- Handle
  Offices_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1064,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8267f626-c078-4b12-abd9-462e12e2d8d8}, !- Handle
  Offices_ZN_1_FLR_2 Internal Mass,       !- Name
  {aecfc2c8-b12f-45ad-af42-8a48ae788656}, !- Internal Mass Definition Name
  {6c1ea690-6f64-4175-b5c6-20ee1bb6d292}; !- Space or SpaceType Name

OS:Surface,
  {61a5e68a-89fe-45e7-b474-784feebf30b4}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {b908476e-fd86-4e7e-ae5d-ff4d33c8e45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f18b4e1d-b666-49d5-a13c-449f3a356377}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {3df65778-2e3a-45f2-9250-7e427ad01578}, !- Handle
  SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {ceb7de0b-61d5-4888-ba63-b62a50d4a995}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_34,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 48.5015, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 49.7207, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 49.7207, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 48.5015, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9706352e-3865-400d-9f70-4d213a96e472}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {c8b12225-7801-40e8-b609-35af8bd7e422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60ba95c3-5a04-4357-b5f4-9b5cb44259bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be6eb12b-0deb-44a6-b9bf-e6bbc36a5787}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {d97d81b3-bfa8-4636-a15a-02de8a1002c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd3dc784-ab80-4b3e-b650-85d4ba8d02eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {00ab3108-3f22-457a-912a-d4e84fb0971b}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ElectricEquipment:Definition,
  {bbc5881b-ab71-4bdb-9daf-7083dbad9884}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {824a4aec-453c-4dcf-af58-b3946157460a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {bbc5881b-ab71-4bdb-9daf-7083dbad9884}, !- Electric Equipment Definition Name
  {dce74492-9423-40ea-bb40-1320fff52784}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {1679707e-62a3-46ca-bddd-5ccd165dfeaa}, !- Handle
  Gym_ZN_1_FLR_2_skylight_13,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  2.557, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  2.557, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {f71ef0e9-b29b-46ba-b63a-48a7131add82}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Infiltration, !- Name
  {dcfaf5a6-6d6a-4dc4-bbc9-53d164d33be4}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {4448e659-8c27-4c1b-a584-c895d605fd7f}, !- Handle
  Bathrooms_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {209efd4b-9df9-475a-9d09-ce4246a69dad}, !- Handle
  Bathrooms_ZN_1_FLR_2_Lights,            !- Name
  {4448e659-8c27-4c1b-a584-c895d605fd7f}, !- Lights Definition Name
  {c66ae5a9-8177-4bfa-aa00-f22d3b0fe938}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c5e34a36-31d4-406f-a710-0f2311cabed3}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e5e27630-ddf9-475f-a192-b432f321b253}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {c5e34a36-31d4-406f-a710-0f2311cabed3}, !- Electric Equipment Definition Name
  {3da6be50-92d2-47ff-b3ce-af660a8d205e}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {048d0ce9-d183-4be9-a39a-b66ad4390f7c}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_26,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 36.946, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 38.1652, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 38.1652, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 36.946, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03dff7a7-b7d7-466f-822e-f311f5c16e2e}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ee8dc75-3314-4686-86fc-1275b5bd2cbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {ae41577b-d196-4cea-8b2c-88983c654217}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9f47e946-3438-4d69-81ea-f9d99d6da9dc}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 People,   !- Name
  {ae41577b-d196-4cea-8b2c-88983c654217}, !- People Definition Name
  {d398733f-72ea-469f-9e2f-eede1ef3b755}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:InternalMass:Definition,
  {cdb2e6ec-f37b-4583-85d3-56717e362e6b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f031d544-52a4-49e0-9fd4-37335060ebaa}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Internal Mass, !- Name
  {cdb2e6ec-f37b-4583-85d3-56717e362e6b}, !- Internal Mass Definition Name
  {7bb3f2e6-bb73-44c6-9311-54132e2303fe}; !- Space or SpaceType Name

OS:Surface,
  {19f783c4-5aa8-44cc-b0ea-e95e06298adc}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {71eb0a67-e489-4ed3-b6f9-7bf791d025d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e8a18a-1198-4ff5-a9f5-9c782e32e084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {8a0a1c39-375e-4ce4-b36b-f1ee20682eab}, !- Handle
  SZ DSOA Auditorium_ZN_1_FLR_1,          !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {368b4e11-708a-4416-8165-d6913e45b3fd}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d998e16b-f9b4-4331-9509-1f18d2a9454b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass, !- Name
  {368b4e11-708a-4416-8165-d6913e45b3fd}, !- Internal Mass Definition Name
  {422f01dd-70f9-4783-b091-ab73ee385c73}; !- Space or SpaceType Name

OS:Surface,
  {e783cc02-1169-4e62-99b3-ddf57a3274bd}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {a0c79526-7968-4c4f-8f23-55d3b6636d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e51b0325-b253-49a3-b501-8d057dfd5a11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9cbfc3-2b36-4f38-b479-d60d8c802846}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {f2c4005e-39cb-472f-9135-e06bc2155151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {472f5034-96dd-4876-a8b2-20054090144f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {92c4b879-c224-485e-82d3-77379d21b530}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a3dc126e-c412-4544-aefc-8a129fe4fe74}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Lights,       !- Name
  {92c4b879-c224-485e-82d3-77379d21b530}, !- Lights Definition Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {c1067554-1109-4d6d-8622-5b44266892df}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  {b31e6d44-d7bf-441b-8aae-2339c644fad2}, !- Construction Name
  {c66ae5a9-8177-4bfa-aa00-f22d3b0fe938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75014655-0a0b-4d36-b815-af814d47c58c}, !- Handle
  Lobby_ZN_1_FLR_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {c0b59d0f-e8bb-48c4-a0e1-1b6e4fe41160}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {89a35068-e0d5-4594-8f22-a77c3d6fa727}, !- Handle
  SZ DSOA Cafeteria_ZN_1_FLR_1,           !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {6e68f677-77e3-4733-a085-092e2f489b2c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {d0aceccb-d5c3-4558-b2c2-54fc4eb6a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe5bbd5-e5de-4412-b701-aea694831c0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {ff05c32a-87b6-4063-b796-7a9ad023cf72}, !- Handle
  Lobby_ZN_1_FLR_1_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e8c87a62-5416-4124-9306-e2910fc67a2d}, !- Handle
  Lobby_ZN_1_FLR_1_Lights,                !- Name
  {ff05c32a-87b6-4063-b796-7a9ad023cf72}, !- Lights Definition Name
  {c0b59d0f-e8bb-48c4-a0e1-1b6e4fe41160}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {e5f24ae8-2e6d-4c18-a668-30c5225f1525}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {1f596cd0-ff96-49e5-a3a6-02428889bc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2365bde-d6d2-4214-abe1-87d955acabda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {76252b9f-4414-4fed-bdf4-56687b290c87}, !- Handle
  SZ DSOA Corridor_Pod_2_ZN_1_FLR_2,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {fac88c70-221c-4c44-bf74-87ee6eae04f9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {528a5561-f372-4668-a6ba-d3db244dd263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910fee15-5005-4500-8fa6-2c88b9401d1e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {d0aceccb-d5c3-4558-b2c2-54fc4eb6a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e38e892-f247-4945-b637-c7cdca6848a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {96b98ea0-bdad-4967-bc16-6faae1baf3e6}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {122edb11-96ad-4981-9a42-0303cb004315}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {96b98ea0-bdad-4967-bc16-6faae1baf3e6}, !- Electric Equipment Definition Name
  {d398733f-72ea-469f-9e2f-eede1ef3b755}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {c49750fe-ee3d-4fa3-9b64-02873eed1d06}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {a0c79526-7968-4c4f-8f23-55d3b6636d20}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {75ed8a62-b75c-44e2-a3bc-ea269f186f4a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {93151672-ca6b-4ada-b5a1-69bc93095850}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a4cc1e-7817-48f9-bf23-930bfb98c33c}, !- Handle
  Mech_ZN_1_FLR_2_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {f50db871-f9c9-454e-a793-7ccfc422f557}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {598f9664-22d0-4e55-8c37-eff3556cad4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {8b5f662e-ac56-4048-b57c-0fba00e3e52f}, !- Handle
  Cafeteria_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8a8c0d42-caf9-43e3-83a0-1dc6f7e914da}, !- Handle
  Cafeteria_ZN_1_FLR_1_Lights,            !- Name
  {8b5f662e-ac56-4048-b57c-0fba00e3e52f}, !- Lights Definition Name
  {3e93d88e-7d29-4290-834d-9cc490387807}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {d63a05f3-8d49-4aec-adca-d07cdac34b8c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  4,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0d96ab8e-3910-4759-956d-314253831601}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 People,   !- Name
  {d63a05f3-8d49-4aec-adca-d07cdac34b8c}, !- People Definition Name
  {b2bb3701-ea29-48bb-b3c7-8ceea9a08209}, !- Space or SpaceType Name
  {cb610658-f32c-4721-bb38-38c536a0ef65}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {5313d6cc-cce9-4953-98df-d4a697709662}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9f4fcaa8-b6aa-4710-92f1-a9289ff85d2f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights, !- Name
  {5313d6cc-cce9-4953-98df-d4a697709662}, !- Lights Definition Name
  {422f01dd-70f9-4783-b091-ab73ee385c73}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {bb5e3098-e079-48e4-9831-234667821e2c}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {e9be6d81-1f6e-444c-9c3a-a93a1cb7be9b}, !- Schedule Type Limits Name
  Through: 6/15,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.34,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.6,                                    !- Field 10
  Until: 11:00,                           !- Field 11
  0.63,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.72,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.79,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.83,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.61,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.65,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.1,                                    !- Field 24
  Until: 19:00,                           !- Field 25
  0.19,                                   !- Field 26
  Until: 20:00,                           !- Field 27
  0.25,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.22,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.12,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.09,                                   !- Field 34
  For: Saturday WinterDesignDay,          !- Field 35
  Until: 09:00,                           !- Field 36
  0.03,                                   !- Field 37
  Until: 13:00,                           !- Field 38
  0.05,                                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.03,                                   !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 08:00,                           !- Field 43
  0.03,                                   !- Field 44
  Until: 14:00,                           !- Field 45
  0.05,                                   !- Field 46
  Until: 24:00,                           !- Field 47
  0.03,                                   !- Field 48
  Through: 9/15,                          !- Field 49
  For: Weekdays SummerDesignDay,          !- Field 50
  Until: 07:00,                           !- Field 51
  0.05,                                   !- Field 52
  Until: 18:00,                           !- Field 53
  0.1,                                    !- Field 54
  Until: 19:00,                           !- Field 55
  0.19,                                   !- Field 56
  Until: 20:00,                           !- Field 57
  0.25,                                   !- Field 58
  Until: 22:00,                           !- Field 59
  0.22,                                   !- Field 60
  Until: 23:00,                           !- Field 61
  0.12,                                   !- Field 62
  Until: 24:00,                           !- Field 63
  0.09,                                   !- Field 64
  For: Saturday WinterDesignDay,          !- Field 65
  Until: 09:00,                           !- Field 66
  0.03,                                   !- Field 67
  Until: 13:00,                           !- Field 68
  0.05,                                   !- Field 69
  Until: 24:00,                           !- Field 70
  0.03,                                   !- Field 71
  For: Sunday Holidays AllOtherDays,      !- Field 72
  Until: 08:00,                           !- Field 73
  0.03,                                   !- Field 74
  Until: 14:00,                           !- Field 75
  0.05,                                   !- Field 76
  Until: 24:00,                           !- Field 77
  0.03,                                   !- Field 78
  Through: 12/31,                         !- Field 79
  For: Weekdays SummerDesignDay,          !- Field 80
  Until: 07:00,                           !- Field 81
  0.05,                                   !- Field 82
  Until: 08:00,                           !- Field 83
  0.1,                                    !- Field 84
  Until: 09:00,                           !- Field 85
  0.34,                                   !- Field 86
  Until: 10:00,                           !- Field 87
  0.6,                                    !- Field 88
  Until: 11:00,                           !- Field 89
  0.63,                                   !- Field 90
  Until: 12:00,                           !- Field 91
  0.72,                                   !- Field 92
  Until: 13:00,                           !- Field 93
  0.79,                                   !- Field 94
  Until: 14:00,                           !- Field 95
  0.83,                                   !- Field 96
  Until: 15:00,                           !- Field 97
  0.61,                                   !- Field 98
  Until: 16:00,                           !- Field 99
  0.65,                                   !- Field 100
  Until: 18:00,                           !- Field 101
  0.1,                                    !- Field 102
  Until: 19:00,                           !- Field 103
  0.19,                                   !- Field 104
  Until: 20:00,                           !- Field 105
  0.25,                                   !- Field 106
  Until: 22:00,                           !- Field 107
  0.22,                                   !- Field 108
  Until: 23:00,                           !- Field 109
  0.12,                                   !- Field 110
  Until: 24:00,                           !- Field 111
  0.09,                                   !- Field 112
  For: Saturday WinterDesignDay,          !- Field 113
  Until: 09:00,                           !- Field 114
  0.03,                                   !- Field 115
  Until: 13:00,                           !- Field 116
  0.05,                                   !- Field 117
  Until: 24:00,                           !- Field 118
  0.03,                                   !- Field 119
  For: Sunday Holidays AllOtherDays,      !- Field 120
  Until: 08:00,                           !- Field 121
  0.03,                                   !- Field 122
  Until: 14:00,                           !- Field 123
  0.05,                                   !- Field 124
  Until: 24:00,                           !- Field 125
  0.03;                                   !- Field 126

OS:Surface,
  {efe5bbd5-e5de-4412-b701-aea694831c0a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {528a5561-f372-4668-a6ba-d3db244dd263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e68f677-77e3-4733-a085-092e2f489b2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {1173fe94-7bbc-404a-ac7d-ec967b4cda04}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Infiltration, !- Name
  {f2c4005e-39cb-472f-9135-e06bc2155151}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {ce510339-e0c9-40ef-869d-e73a390c6e09}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {422f01dd-70f9-4783-b091-ab73ee385c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9be62a74-3586-4fd9-9ca6-f734ae86186f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {ac8b6886-668a-4586-921f-eaf86a65ad59}, !- Handle
  Mech_ZN_1_FLR_1_Elevators_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32109.8901098901,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e4723fd4-2d0d-4e68-b627-abd9feeed7e0}, !- Handle
  Mech_ZN_1_FLR_1_Elevators_Equip,        !- Name
  {ac8b6886-668a-4586-921f-eaf86a65ad59}, !- Electric Equipment Definition Name
  {0ef693dc-0022-494c-be1a-ad5099552ae5}, !- Space or SpaceType Name
  {7d7c787e-9bfe-4642-8c36-f9f63e27585d}, !- Schedule Name
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:SubSurface,
  {297f66d7-257c-4a44-8f33-8c75546fdb6d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {887ef6ed-2c97-4777-a64f-65fa65a35765}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3ecc4bb-4228-4ff6-89ac-12fcfb319636}, !- Handle
  Gym_ZN_1_FLR_2_skylight_43,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3834623-360d-4406-8f22-d77645a84846}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_11,         !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {e2ed12f9-8bf5-4b77-b4b8-b10b328ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {846c3bc7-bfc7-431c-84da-2f4606950634}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {13bce413-0555-4c3a-ba00-62cf38647ff0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights, !- Name
  {846c3bc7-bfc7-431c-84da-2f4606950634}, !- Lights Definition Name
  {94cc0e49-0dc9-42a5-8f59-f01adf444a04}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9d2be2aa-d875-4faa-b82e-e61de9f0aa6a}, !- Handle
  Mech_ZN_1_FLR_1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.14,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {adc1bf74-98c0-4575-ae3d-97d32facfde8}, !- Handle
  Mech_ZN_1_FLR_1_Lights,                 !- Name
  {9d2be2aa-d875-4faa-b82e-e61de9f0aa6a}, !- Lights Definition Name
  {0ef693dc-0022-494c-be1a-ad5099552ae5}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {bb0209af-9ae5-4747-92a1-c48ed47bcd52}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {fee0d4e9-c701-413e-850a-cd9424e8d58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {221f71e0-3ffe-479b-8a50-ab0cd51c607d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8990d09e-dc15-4bf7-b32e-34edf39bb738}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {d3a63c12-ad26-45a9-9578-dd25a846b7fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d08681d6-830f-48e8-a121-8b4c672754a1}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {d22c7f12-8fe4-47ce-a34f-16b1cdf4ccbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e26d6fa-333e-44d0-9bec-0568fcd17755}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {7eff9226-4579-4470-ad28-690fde5fd444}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75af3b3f-be69-4dc4-9e25-3005a8cbc43a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {db5a9a29-6e88-4fa8-bf9e-f6093d000857}, !- Handle
  Aux_Gym_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ca5b53dd-18dd-40da-9cf1-87160c6b2806}, !- Handle
  Aux_Gym_ZN_1_FLR_1_PlugMisc_Equip,      !- Name
  {db5a9a29-6e88-4fa8-bf9e-f6093d000857}, !- Electric Equipment Definition Name
  {b81607b0-d654-49dc-985a-ee8636c1ca86}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {d3b33bb1-6211-4a1e-aac5-3d682f4a6376}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {ce4bb879-aa4e-4857-bb84-6d9cea3642fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4c6d1a9-e6f7-4ee6-b898-9036a64da7a9}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {4f1bacdb-085b-4270-8091-62e3f8a2a05c}, !- Construction Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {89112370-acfd-40a3-bb05-84e464bd1836}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7adfd082-2392-4e95-a329-2913bb134ea0}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {89112370-acfd-40a3-bb05-84e464bd1836}, !- Electric Equipment Definition Name
  {a1e7f62a-e51e-452d-85d4-04b2d00136c6}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {b3171320-4aa2-406a-b89f-9c91bab5851f}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b9fc9bb0-2cd4-4cb1-b491-df31aa9276f5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 People,       !- Name
  {b3171320-4aa2-406a-b89f-9c91bab5851f}, !- People Definition Name
  {6051d2eb-50ee-4b0a-9788-b94f97773f0f}, !- Space or SpaceType Name
  {ec0fdfaf-c0a2-4e3a-aebf-8d4292d5f2ac}, !- Number of People Schedule Name
  {268d9ade-5d21-4ffe-9ae8-9593a30d1c45}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aa78d9a1-4325-4467-a8ba-a55da355711c}, !- Work Efficiency Schedule Name
  {ee203a0e-310c-4832-9bec-2434624a3e45}, !- Clothing Insulation Schedule Name
  {2ebc9449-c6bd-4fd6-bf79-76edaa610729}; !- Air Velocity Schedule Name

OS:SubSurface,
  {2bc0fa45-1cca-4ca6-9bf9-dd5affb1bd76}, !- Handle
  Gym_ZN_1_FLR_2_skylight_28,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 25.3904, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 26.6096, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 26.6096, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 25.3904, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {2135f06b-0a5c-4410-a4f7-0159ce9cd8f5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Infiltration, !- Name
  {6051d2eb-50ee-4b0a-9788-b94f97773f0f}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {64df4bb4-441a-49cf-b1ec-d830a2091c5f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {19cb90b0-8523-4962-803c-b1f12e33a60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1f7f9d-ad44-4fce-9ff4-a4bc4bc83b01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f8cb3b7-fe20-4784-9adc-69b00eddeef8}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {4822274c-5425-469f-afca-d3bcd8936692}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f448d0ff-cf87-40bf-880c-e2c4859cdeea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {307e753a-b7e5-4f34-8973-4a0170c0b602}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass Definition, !- Name
  {ee7fd43d-7f52-4172-b97f-6b454027bebd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a15d9dc6-4a4e-458e-a402-3d41f8ca08f5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass, !- Name
  {307e753a-b7e5-4f34-8973-4a0170c0b602}, !- Internal Mass Definition Name
  {19b0483b-5013-4186-955f-b4b4b4c922c0}; !- Space or SpaceType Name

OS:Lights:Definition,
  {af2bc458-962a-469e-a997-ac9ff5bbcc4b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {038bfb40-10d9-496e-9524-111b509a109a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights,   !- Name
  {af2bc458-962a-469e-a997-ac9ff5bbcc4b}, !- Lights Definition Name
  {d0aceccb-d5c3-4558-b2c2-54fc4eb6a591}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {0d2c4013-edb2-492e-a810-72fb29deb35d}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {79775b7a-e6db-4975-9139-d6111465cb40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 6.5059,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 5.1,                           !- X,Y,Z Vertex 2 {m}
  23.95, 0, 5.1,                          !- X,Y,Z Vertex 3 {m}
  23.95, 0, 6.5059;                       !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {a519d469-fc26-42b3-8e4b-83a46ded75e1}, !- Handle
  SZ DSOA Bathrooms_ZN_1_FLR_1,           !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f67ea71a-541e-4cdf-9e29-d13435557fe3}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration, !- Name
  {d97d81b3-bfa8-4636-a15a-02de8a1002c3}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {07d0a121-b1c2-40a5-b256-07de3d2796ad}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {ead0069f-1e68-4572-8bee-1aeda4f9a568}, !- Construction Name
  {212f614a-0ee9-4300-95d1-89f73ec0f8d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e9a1af8-6129-419f-bf59-bd8d2ab1cccc}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {f2c4005e-39cb-472f-9135-e06bc2155151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc6a64fc-3ba3-464b-ad8b-e399052d4868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bba5723-3598-4749-bdca-7baf032317fd}, !- Handle
  Gym_ZN_1_FLR_2_skylight_2,              !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  10.11, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  8.89, 3.4985, 8,                        !- X,Y,Z Vertex 3 {m}
  8.89, 2.2793, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c457db65-e6dd-4280-aae7-46301132e48d}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_B,           !- Name
  Floor,                                  !- Surface Type
  {9fa40fb8-efcf-49a2-afe3-29d5db5a3faf}, !- Construction Name
  {2888d1af-c469-4529-9135-8428a966a1ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32031ab-8c27-42f8-9643-d06f7a029626}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 35, 0;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {ab421d29-1d6c-4c9e-8886-6094974d088a}, !- Handle
  SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_2, !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {51b0af7d-3474-4a95-8bc3-9eb525f994a1}, !- Handle
  HVACOperationSchd,                      !- Name
  {a562e30d-c094-483f-ba7c-3b5762f8812c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: AllOtherDays,                      !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:SpaceInfiltration:DesignFlowRate,
  {1a898d26-6d28-4625-bdc6-1684b688b5c9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration, !- Name
  {5d4a7bc2-3155-4b8d-9153-82771f126f79}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {552d5147-66c2-42d9-9b3b-36def1830e61}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {7bb3f2e6-bb73-44c6-9311-54132e2303fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac3e7220-1bc9-44c6-b1b5-a51481641dee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1620672f-d704-4194-90f1-871209a6a6c8}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {b908476e-fd86-4e7e-ae5d-ff4d33c8e45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {698155a6-bdbd-4e7f-855c-7f201e88933a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {df26f4dc-c27e-401e-9049-9b46ac1be949}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {aeb5a1e1-62c0-4b37-9f6c-cf7635324c37}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights, !- Name
  {df26f4dc-c27e-401e-9049-9b46ac1be949}, !- Lights Definition Name
  {ab5b1471-054b-4249-baae-5ce1e9974a23}, !- Space or SpaceType Name
  {bd3a9463-03db-40b2-a8d5-2b90c20545ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {1f60d995-249f-432e-9c13-ef8595b00c1e}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_12,       !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b85691f1-670f-4484-82c3-d0a7d7453aff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d84562e3-23f8-41ac-a409-524af0ba5ee1}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {2debb9c9-e5b4-49e5-8162-a79aeeb1f7d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c37181-59a0-44e8-8fbd-37b6d40552c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09b305c-e94d-454f-af1f-bfd17b1b2d4b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  {e37c77cf-03e5-4caf-bb56-bd29fb0f2309}, !- Construction Name
  {6902da1b-abe8-4c0d-b45b-e77c86b2ee00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a82a99f7-0217-4c55-866f-5bad1641ce4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9892a12-5df9-4ea6-aee1-290930b12f23}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {cef7a82b-8e2d-418e-88a6-c6cbb41fcddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af7a75a7-3a4a-49c5-9107-de6571767027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {8b6b0d4a-6c80-46b7-924b-bb0152d5937e}, !- Handle
  SZ DSOA Mech_ZN_1_FLR_2,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {3b892460-b9ba-47d4-a8f7-dd94f59e64d6}, !- Handle
  Mech_ZN_1_FLR_2_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {cf02e0dc-3e7f-486b-85c0-4c4288bc0a66}, !- Construction Name
  {f50db871-f9c9-454e-a793-7ccfc422f557}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1dec8ad-de76-4b41-a1b6-854995069d40}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {2888d1af-c469-4529-9135-8428a966a1ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85cebe02-21af-47e5-a0f6-1bf7f8b9a686}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {330a7254-55c3-4b63-aba9-8c60fc799155}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {2fedfe15-f030-4365-9a51-2f5e0cb342e9}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:ElectricEquipment:Definition,
  {60caf3a5-9c78-46f0-917c-89761190598d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dbea74b6-28fc-489f-a9e7-ebefe78775e5}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip, !- Name
  {60caf3a5-9c78-46f0-917c-89761190598d}, !- Electric Equipment Definition Name
  {d97d81b3-bfa8-4636-a15a-02de8a1002c3}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {90932d6e-f05a-4572-9928-f86f108efe81}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5a0f2e60-1431-49ab-9324-ad7fa2df22a4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip, !- Name
  {90932d6e-f05a-4572-9928-f86f108efe81}, !- Electric Equipment Definition Name
  {26873999-b1af-4fd0-9616-36eacc478f3f}, !- Space or SpaceType Name
  {c7617cf2-4e63-43d2-8d0c-5123acc6b73c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Meter,
  {78cbb3c8-eb60-4b6c-8611-99c4b55282e2}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SpaceInfiltration:DesignFlowRate,
  {275430cb-64d9-4d0e-897e-459cd101763b}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
  {78355a13-6e5f-4ed3-ae28-e42b56bde7d6}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {789f6170-53df-4fbf-a433-c624faf43fcb}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  {9c54bc88-9a15-4613-bf01-936631bc2509}, !- Construction Name
  {d97d81b3-bfa8-4636-a15a-02de8a1002c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e03ee71-8ae0-46d5-96bd-4671e38dc4d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4374828-dbdc-46ea-b569-2001643ef1da}, !- Handle
  Gym_ZN_1_FLR_2_skylight_18,             !- Name
  Skylight,                               !- Sub Surface Type
  {c67d5124-9859-4c47-b8ad-3c18fe434dad}, !- Construction Name
  {c571aa41-660d-4f7e-8a16-bfe1ec9cae1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 13.8348, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 15.054, 8,                      !- X,Y,Z Vertex 2 {m}
  34.224, 15.054, 8,                      !- X,Y,Z Vertex 3 {m}
  34.224, 13.8348, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {9b1d8dcd-0c11-43a9-bc7c-72952891caa9}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Infiltration, !- Name
  {4cbc955e-67c2-4290-8a1a-a8dc27b425cc}, !- Space or SpaceType Name
  {59c8b1c2-5b5e-4c9b-95f4-bfb7031a5df4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

