
OS:Version,
  {bb5556e9-0cdf-4a62-9aa6-e4235d78127a}, !- Handle
  1.3.0;                                  !- Version Identifier

OS:Site,
  {310f8a87-7f64-47c0-b168-fbc09faf54e5}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {40f24719-2ccb-4c2b-a5dd-3148d829c69e}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:DesignSpecification:OutdoorAir,
  {72676217-2d72-465c-9031-dd3bd8a78ae3}, !- Handle
  SZ DSOA GuestRoom319,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f12949f7-af46-4b4a-9cfe-b535e07df595}, !- Handle
  P_CorridorFlr2_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {03c6e4e2-0e74-438a-97d6-cbba5f36419a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bba7c4d1-c445-43f4-9803-b0becc3dcee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Handle
  int-walls,                              !- Name
  ,                                       !- Surface Rendering Name
  {65bd8a5c-1e84-45a3-b047-7ea10213c2cb}, !- Layer 1
  {65bd8a5c-1e84-45a3-b047-7ea10213c2cb}; !- Layer 2

OS:Material,
  {65bd8a5c-1e84-45a3-b047-7ea10213c2cb}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {205799ca-bdc6-41c7-830a-f11d4d1c77da}, !- Handle
  CorridorFlr2 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c067a4d-e044-4b27-9138-679163b04e25}, !- Zone Air Inlet Port List
  {8fd230d0-ef97-475f-a3f1-39c60beccc8f}, !- Zone Air Exhaust Port List
  {96ab4faa-1cde-4da5-8c88-a4438a3a1aff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1cfc616-ac40-4217-bc4f-a2442ed71056}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3695653c-ca24-4e6b-b62f-668b6a8435c5}, !- Handle
  {543c3e38-1fa3-40f7-9e94-7f318291e875}, !- Name
  {96ab4faa-1cde-4da5-8c88-a4438a3a1aff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96ab4faa-1cde-4da5-8c88-a4438a3a1aff}, !- Handle
  {ed30f479-48f6-4f02-8207-1411c6a7e7fa}, !- Name
  {205799ca-bdc6-41c7-830a-f11d4d1c77da}, !- Source Object
  11,                                     !- Outlet Port
  {3695653c-ca24-4e6b-b62f-668b6a8435c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c067a4d-e044-4b27-9138-679163b04e25}, !- Handle
  {6095c41a-2d10-4524-a6e4-f928d8f211d2}, !- Name
  {205799ca-bdc6-41c7-830a-f11d4d1c77da}; !- HVAC Component

OS:PortList,
  {8fd230d0-ef97-475f-a3f1-39c60beccc8f}, !- Handle
  {33240640-6fc5-42fb-a2a5-cb8cb0404434}, !- Name
  {205799ca-bdc6-41c7-830a-f11d4d1c77da}; !- HVAC Component

OS:Sizing:Zone,
  {844268e8-ac6f-4973-ba2b-d2623467e74c}, !- Handle
  {205799ca-bdc6-41c7-830a-f11d4d1c77da}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {596da4de-6234-4fdf-ba15-cea8f4665a4e}, !- Handle
  {045c2dc0-8331-49e9-b941-dc73317cff32}, !- Name
  {205799ca-bdc6-41c7-830a-f11d4d1c77da}; !- Thermal Zone

OS:Space,
  {03c6e4e2-0e74-438a-97d6-cbba5f36419a}, !- Handle
  CorridorFlr2,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {205799ca-bdc6-41c7-830a-f11d4d1c77da}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {d1cfc616-ac40-4217-bc4f-a2442ed71056}, !- Handle
  {78ce3400-9b8e-4832-a210-e29c2977fca4}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Handle
  HTGSETP_SCH,                            !- Name
  {e2751b41-b9a4-4473-ae86-071cf1a656e7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21;                                     !- Field 4

OS:ScheduleTypeLimits,
  {e2751b41-b9a4-4473-ae86-071cf1a656e7}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}, !- Handle
  CLGSETP_SCH,                            !- Name
  {e2751b41-b9a4-4473-ae86-071cf1a656e7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  24;                                     !- Field 4

OS:Construction,
  {9e279010-def0-41ee-ab49-ff1a7a16e81c}, !- Handle
  Window Non-res Fixed,                   !- Name
  ,                                       !- Surface Rendering Name
  {2d458063-41c4-4f27-868e-f78d55931f24}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2d458063-41c4-4f27-868e-f78d55931f24}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {757432f5-ada4-4362-aea1-3b7c080e22e9}, !- Handle
  P_CorridorFlr2_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {03c6e4e2-0e74-438a-97d6-cbba5f36419a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f3dce8d-34f7-464b-8504-5926cf9e1af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ef13acb4-ff0b-4610-8384-c214fcb459a5}, !- Handle
  GuestRoom402_405 Internal Mass Definition, !- Name
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {9789d1f9-4d44-4581-a02e-473ac7609fda}; !- Layer 1

OS:Material,
  {9789d1f9-4d44-4581-a02e-473ac7609fda}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {d5c3a94f-4fd3-495b-a6ee-654d5918d386}, !- Handle
  GuestRoom402_405 Internal Mass,         !- Name
  {ef13acb4-ff0b-4610-8384-c214fcb459a5}, !- Internal Mass Definition Name
  {71a13d01-db45-40cc-8451-9d7e624fe1d9}; !- Space or SpaceType Name

OS:ThermalZone,
  {6c9619c2-7f2f-4e26-9760-48c754e602a9}, !- Handle
  GuestRoom402_405 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c9df458-037a-4174-8d47-66b56d8db0e2}, !- Zone Air Inlet Port List
  {aa5e7c45-134e-490d-9ac3-d258d3008623}, !- Zone Air Exhaust Port List
  {9cadea93-a344-474f-ad0b-40e18e2213b6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09c21d2f-3442-4a11-9bef-107fd4ff482b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8632f6e2-a36f-4792-8d08-8bb841030f18}, !- Handle
  {4a78247d-ff46-4801-8642-dda7f66573a5}, !- Name
  {9cadea93-a344-474f-ad0b-40e18e2213b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cadea93-a344-474f-ad0b-40e18e2213b6}, !- Handle
  {7a533fe5-659c-4941-abb5-76d76cca4df1}, !- Name
  {6c9619c2-7f2f-4e26-9760-48c754e602a9}, !- Source Object
  11,                                     !- Outlet Port
  {8632f6e2-a36f-4792-8d08-8bb841030f18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c9df458-037a-4174-8d47-66b56d8db0e2}, !- Handle
  {6b8371f6-a101-4e41-b04c-61c13ea45474}, !- Name
  {6c9619c2-7f2f-4e26-9760-48c754e602a9}; !- HVAC Component

OS:PortList,
  {aa5e7c45-134e-490d-9ac3-d258d3008623}, !- Handle
  {ce46fbe1-a170-4910-a79d-8a28f789ee26}, !- Name
  {6c9619c2-7f2f-4e26-9760-48c754e602a9}; !- HVAC Component

OS:Sizing:Zone,
  {c41b66f2-5991-45c4-893b-f0c649f2bb26}, !- Handle
  {6c9619c2-7f2f-4e26-9760-48c754e602a9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ec9f6fc-6b15-4a64-b282-d167ab013b6c}, !- Handle
  {cc76ce01-e1ef-41fa-9382-96a541fa471b}, !- Name
  {6c9619c2-7f2f-4e26-9760-48c754e602a9}; !- Thermal Zone

OS:Space,
  {71a13d01-db45-40cc-8451-9d7e624fe1d9}, !- Handle
  GuestRoom402_405,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6c9619c2-7f2f-4e26-9760-48c754e602a9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {09c21d2f-3442-4a11-9bef-107fd4ff482b}, !- Handle
  {105c0e65-7542-46ce-8b2f-403483c967e4}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {295ceaf4-f23a-4230-b16c-820f8c6236bd}, !- Handle
  P_GuestRoom313_10216_0_10123,           !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {d5d8cabc-f935-4c60-b7db-366e59b38f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d88f9ce6-ebae-47ba-bdfe-a8346546a551}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6252e7eb-d18a-4ea1-a17b-581dd3a89a78}, !- Handle
  GuestRoom313 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de2c5f67-2317-411e-a986-a12a50a9a3c9}, !- Zone Air Inlet Port List
  {6f225a4b-4558-439d-8e0a-389cf8caa7e4}, !- Zone Air Exhaust Port List
  {33fa9700-c914-489c-80a9-a6058d0d00a7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2c7c6a5-f8bb-4958-a48c-c6b8e1c8ba50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51f5a3e4-1411-4ed0-9482-52d635c762e8}, !- Handle
  {49f42cb1-758e-4567-a2a1-eb7b2fe1d810}, !- Name
  {33fa9700-c914-489c-80a9-a6058d0d00a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33fa9700-c914-489c-80a9-a6058d0d00a7}, !- Handle
  {e2fc60e2-9745-4582-b48d-7592318c452f}, !- Name
  {6252e7eb-d18a-4ea1-a17b-581dd3a89a78}, !- Source Object
  11,                                     !- Outlet Port
  {51f5a3e4-1411-4ed0-9482-52d635c762e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de2c5f67-2317-411e-a986-a12a50a9a3c9}, !- Handle
  {3ae89382-af7a-4efb-8e9b-a71f97bd1f63}, !- Name
  {6252e7eb-d18a-4ea1-a17b-581dd3a89a78}; !- HVAC Component

OS:PortList,
  {6f225a4b-4558-439d-8e0a-389cf8caa7e4}, !- Handle
  {4c6536d6-b04f-46a6-8361-e70cd22f822b}, !- Name
  {6252e7eb-d18a-4ea1-a17b-581dd3a89a78}; !- HVAC Component

OS:Sizing:Zone,
  {c65a934d-f457-45c9-9af2-b0e46e0d674d}, !- Handle
  {6252e7eb-d18a-4ea1-a17b-581dd3a89a78}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0be838fd-ee27-4ddd-9af6-cfde9d818870}, !- Handle
  {032b40c8-e2dd-465e-ae59-092deef21ed5}, !- Name
  {6252e7eb-d18a-4ea1-a17b-581dd3a89a78}; !- Thermal Zone

OS:Space,
  {d5d8cabc-f935-4c60-b7db-366e59b38f3f}, !- Handle
  GuestRoom313,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6252e7eb-d18a-4ea1-a17b-581dd3a89a78}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {d2c7c6a5-f8bb-4958-a48c-c6b8e1c8ba50}, !- Handle
  {79224a82-3c48-4f64-a2aa-d678efe50c26}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {efb3bef9-e8b1-4a5e-9b43-3885346f259b}, !- Handle
  GuestRoom415_418 Internal Mass Definition, !- Name
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {acc546bb-b354-4c1c-8ca4-f32e7f5df25d}, !- Handle
  GuestRoom415_418 Internal Mass,         !- Name
  {efb3bef9-e8b1-4a5e-9b43-3885346f259b}, !- Internal Mass Definition Name
  {dcdaee91-dbf2-4bcd-94c8-87261f84b3c3}; !- Space or SpaceType Name

OS:ThermalZone,
  {2fca757d-e6c8-4694-b933-72a7a105bb9d}, !- Handle
  GuestRoom415_418 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98a424c7-bf9e-4d89-939b-a0b4462d3681}, !- Zone Air Inlet Port List
  {cb69ef05-161a-4440-8b0c-c1d2b4d75dfa}, !- Zone Air Exhaust Port List
  {09594aa3-4043-45bd-ac0b-a0fd1e9b17e3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1dc0395d-0fed-4fb8-8834-c3a8877f7c70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4785699e-9754-405c-a98c-9bc6f4bc3e94}, !- Handle
  {21b62aeb-ca3a-411b-b8c7-1c73eca6c2d4}, !- Name
  {09594aa3-4043-45bd-ac0b-a0fd1e9b17e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09594aa3-4043-45bd-ac0b-a0fd1e9b17e3}, !- Handle
  {0c8a3140-7c07-4ebf-a94b-73375978314e}, !- Name
  {2fca757d-e6c8-4694-b933-72a7a105bb9d}, !- Source Object
  11,                                     !- Outlet Port
  {4785699e-9754-405c-a98c-9bc6f4bc3e94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98a424c7-bf9e-4d89-939b-a0b4462d3681}, !- Handle
  {f14299c2-603d-41ec-b43d-520d2505b176}, !- Name
  {2fca757d-e6c8-4694-b933-72a7a105bb9d}; !- HVAC Component

OS:PortList,
  {cb69ef05-161a-4440-8b0c-c1d2b4d75dfa}, !- Handle
  {8946a562-63bf-4f62-870d-4e4ce65023b9}, !- Name
  {2fca757d-e6c8-4694-b933-72a7a105bb9d}; !- HVAC Component

OS:Sizing:Zone,
  {0453b431-15fa-4ea0-b552-445fce4011ff}, !- Handle
  {2fca757d-e6c8-4694-b933-72a7a105bb9d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b4902a18-de9f-467f-b3b7-d9628aef1c3b}, !- Handle
  {fbd45751-c5dc-4c92-a20a-d3c74eb28a50}, !- Name
  {2fca757d-e6c8-4694-b933-72a7a105bb9d}; !- Thermal Zone

OS:Space,
  {dcdaee91-dbf2-4bcd-94c8-87261f84b3c3}, !- Handle
  GuestRoom415_418,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2fca757d-e6c8-4694-b933-72a7a105bb9d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {1dc0395d-0fed-4fb8-8834-c3a8877f7c70}, !- Handle
  {acfccc3e-93ca-41e0-981e-d9f02c1f40ca}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {5251db67-9f65-4d65-8075-c77241d8e92b}, !- Handle
  GuestRoom_Eqp_Sch,                      !- Name
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.20,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.62,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.90,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 17:00,                           !- Field 11
  0.26,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.51,                                   !- Field 14
  Until: 20:00,                           !- Field 15
  0.49,                                   !- Field 16
  Until: 21:00,                           !- Field 17
  0.66,                                   !- Field 18
  Until: 22:00,                           !- Field 19
  0.70,                                   !- Field 20
  Until: 23:00,                           !- Field 21
  0.35,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.20,                                   !- Field 24
  For: Saturday Sunday Holidays,          !- Field 25
  Until: 06:00,                           !- Field 26
  0.20,                                   !- Field 27
  Until: 07:00,                           !- Field 28
  0.3,                                    !- Field 29
  Until: 08:00,                           !- Field 30
  0.62,                                   !- Field 31
  Until: 09:00,                           !- Field 32
  0.90,                                   !- Field 33
  Until: 10:00,                           !- Field 34
  0.62,                                   !- Field 35
  Until: 17:00,                           !- Field 36
  0.29,                                   !- Field 37
  Until: 18:00,                           !- Field 38
  0.43,                                   !- Field 39
  Until: 19:00,                           !- Field 40
  0.51,                                   !- Field 41
  Until: 20:00,                           !- Field 42
  0.49,                                   !- Field 43
  Until: 21:00,                           !- Field 44
  0.66,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  0.70,                                   !- Field 47
  Until: 23:00,                           !- Field 48
  0.35,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.20,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:ScheduleTypeLimits,
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Surface,
  {79fc370f-0a87-45d9-b3b0-4fdb07f00b75}, !- Handle
  W_FrontStairsFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {e90a817c-7597-484d-8678-90e531f06952}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Handle
  Steel Frame Res Ext Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {18333b76-693d-49d5-9bcf-1906741bb77d}, !- Layer 1
  {808b97b6-7af7-498f-85a7-3a1d7dfb2489}, !- Layer 2
  {65bd8a5c-1e84-45a3-b047-7ea10213c2cb}; !- Layer 3

OS:Material,
  {18333b76-693d-49d5-9bcf-1906741bb77d}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {808b97b6-7af7-498f-85a7-3a1d7dfb2489}, !- Handle
  Steel Frame Res Wall Insulation,        !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {d32db889-bf8b-4aee-8f1a-f1a1e9cb246b}, !- Handle
  FrontStairsFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea215cc7-6c37-4e2a-84d6-fcf2702410e1}, !- Zone Air Inlet Port List
  {a9b37027-46c5-4296-9e25-629af32c7eba}, !- Zone Air Exhaust Port List
  {64439669-5ac1-4d8f-a400-c7ffa5464c1d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93c5e9ee-b15a-4222-b96a-16742bb608ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3db5c0db-b03d-4773-ac97-e683e7ef96ee}, !- Handle
  {dc7d3d22-b324-4a22-8203-0fe23cc53fbc}, !- Name
  {64439669-5ac1-4d8f-a400-c7ffa5464c1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64439669-5ac1-4d8f-a400-c7ffa5464c1d}, !- Handle
  {320d1b70-05f2-46ef-97cd-1dbd3076efd2}, !- Name
  {d32db889-bf8b-4aee-8f1a-f1a1e9cb246b}, !- Source Object
  11,                                     !- Outlet Port
  {3db5c0db-b03d-4773-ac97-e683e7ef96ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea215cc7-6c37-4e2a-84d6-fcf2702410e1}, !- Handle
  {16f85517-604b-4ff9-812b-696ec07e184c}, !- Name
  {d32db889-bf8b-4aee-8f1a-f1a1e9cb246b}; !- HVAC Component

OS:PortList,
  {a9b37027-46c5-4296-9e25-629af32c7eba}, !- Handle
  {2ee8641c-1c7b-4259-9a47-268121f1d76f}, !- Name
  {d32db889-bf8b-4aee-8f1a-f1a1e9cb246b}; !- HVAC Component

OS:Sizing:Zone,
  {1a376d67-24f4-4c63-8d7e-7b98fc7ce501}, !- Handle
  {d32db889-bf8b-4aee-8f1a-f1a1e9cb246b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {691cddfd-7318-4297-b96a-b5ac8c709ab8}, !- Handle
  {303cb91b-4645-45c9-ac34-de2b338dd931}, !- Name
  {d32db889-bf8b-4aee-8f1a-f1a1e9cb246b}; !- Thermal Zone

OS:Space,
  {e90a817c-7597-484d-8678-90e531f06952}, !- Handle
  FrontStairsFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d32db889-bf8b-4aee-8f1a-f1a1e9cb246b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {93c5e9ee-b15a-4222-b96a-16742bb608ca}, !- Handle
  {8131b33b-a90b-4053-a5aa-ffd07944ebac}, !- Name
  {7671d03d-68f7-4cbb-af91-cf6f18a6da1c}, !- Heating Setpoint Temperature Schedule Name
  {812db01c-2a21-49be-9259-5e7a1f5a8ac9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {7671d03d-68f7-4cbb-af91-cf6f18a6da1c}, !- Handle
  UnitHeater_HtgSP_Sch,                   !- Name
  {e2751b41-b9a4-4473-ae86-071cf1a656e7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  15.6;                                   !- Field 4

OS:Schedule:Compact,
  {812db01c-2a21-49be-9259-5e7a1f5a8ac9}, !- Handle
  UnitHeater_ClgSP_Sch,                   !- Name
  {e2751b41-b9a4-4473-ae86-071cf1a656e7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  40;                                     !- Field 4

OS:People:Definition,
  {55fa88de-4aed-4097-b04e-48516e485b0f}, !- Handle
  GuestRoom409_412 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {98921472-8de9-447f-b628-a90026b379de}, !- Handle
  GuestRoom409_412 People,                !- Name
  {55fa88de-4aed-4097-b04e-48516e485b0f}, !- People Definition Name
  {c9d34f70-a838-4732-9c11-97ce9bff643d}, !- Space or SpaceType Name
  {992f4708-9aed-4d91-a405-ac64199cdb93}, !- Number of People Schedule Name
  {a693fea3-16d3-4f2c-8557-e5ae714d36a0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fdda7854-a6d2-46a2-b364-cc799b01d5a4}, !- Work Efficiency Schedule Name
  {15ccad17-4c32-4ed1-9063-35d9728733c7}, !- Clothing Insulation Schedule Name
  {636826d2-8e32-42f0-8429-10c8e0a2ef05}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {e8c6f352-826d-48a4-9698-091b53c35510}, !- Handle
  GuestRoom409_412 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc2c317b-cb73-4f3d-a947-0b942c6fc540}, !- Zone Air Inlet Port List
  {8751e2ee-c136-400e-bdb9-d06f8ae7c804}, !- Zone Air Exhaust Port List
  {f0b588ed-d8f6-46a6-9bde-de9281ccb372}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1723eab-c806-46fd-a870-d19357b500cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cbe7adc-96d8-48d9-8576-231b7ca07146}, !- Handle
  {fd888542-57a8-4f72-9f18-cede1cdbd669}, !- Name
  {f0b588ed-d8f6-46a6-9bde-de9281ccb372}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0b588ed-d8f6-46a6-9bde-de9281ccb372}, !- Handle
  {be46a361-5d7e-4b07-917b-8753b541e80e}, !- Name
  {e8c6f352-826d-48a4-9698-091b53c35510}, !- Source Object
  11,                                     !- Outlet Port
  {0cbe7adc-96d8-48d9-8576-231b7ca07146}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc2c317b-cb73-4f3d-a947-0b942c6fc540}, !- Handle
  {bb176d69-7330-432c-a556-63fd14da3b9d}, !- Name
  {e8c6f352-826d-48a4-9698-091b53c35510}; !- HVAC Component

OS:PortList,
  {8751e2ee-c136-400e-bdb9-d06f8ae7c804}, !- Handle
  {eb393d54-5330-47b8-8aa8-6fec818ddb6a}, !- Name
  {e8c6f352-826d-48a4-9698-091b53c35510}; !- HVAC Component

OS:Sizing:Zone,
  {0f34c8e2-4d94-44b1-a3f8-5c00f80c5e23}, !- Handle
  {e8c6f352-826d-48a4-9698-091b53c35510}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {20e7ea6e-9e64-4c9d-9df2-8ce5404ed8d0}, !- Handle
  {4ee471ee-2177-4a4f-b64d-b6082f5a78c5}, !- Name
  {e8c6f352-826d-48a4-9698-091b53c35510}; !- Thermal Zone

OS:Space,
  {c9d34f70-a838-4732-9c11-97ce9bff643d}, !- Handle
  GuestRoom409_412,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e8c6f352-826d-48a4-9698-091b53c35510}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {d1723eab-c806-46fd-a870-d19357b500cf}, !- Handle
  {0a10d4c8-936e-40b3-bbeb-9b8548e645fb}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {992f4708-9aed-4d91-a405-ac64199cdb93}, !- Handle
  GuestRoom_Occ_Sch,                      !- Name
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.65,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.50,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.28,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.13,                                   !- Field 10
  Until: 16:00,                           !- Field 11
  0.20,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 22:00,                           !- Field 17
  0.58,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.65,                                   !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 06:00,                           !- Field 22
  0.65,                                   !- Field 23
  Until: 07:00,                           !- Field 24
  0.50,                                   !- Field 25
  Until: 09:00,                           !- Field 26
  0.34,                                   !- Field 27
  Until: 17:00,                           !- Field 28
  0.20,                                   !- Field 29
  Until: 18:00,                           !- Field 30
  0.34,                                   !- Field 31
  Until: 19:00,                           !- Field 32
  0.35,                                   !- Field 33
  Until: 21:00,                           !- Field 34
  0.65,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.50,                                   !- Field 37
  For: WinterDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
  Until: 24:00,                           !- Field 42
  1.0;                                    !- Field 43

OS:Schedule:Compact,
  {a693fea3-16d3-4f2c-8557-e5ae714d36a0}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {7b7f13c4-5ab9-4d9f-afc4-8df6a3f934df}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {61c23a96-3404-4b5b-bacd-11e12b795396}, !- Handle
  {3b5b1d5a-9460-4abb-b893-e5319ddd145e}; !- Name

OS:ScheduleTypeLimits,
  {7b7f13c4-5ab9-4d9f-afc4-8df6a3f934df}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {fdda7854-a6d2-46a2-b364-cc799b01d5a4}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {15ccad17-4c32-4ed1-9063-35d9728733c7}, !- Handle
  CLOTHING_SCH,                           !- Name
  {8391701a-a357-4edd-9a0c-ab78fa674ade}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {7242d3b8-f646-4e5e-a0f6-745483fcab2c}, !- Handle
  {b4b25498-9ded-45f1-ab64-2ae53ca84bab}; !- Name

OS:ScheduleTypeLimits,
  {8391701a-a357-4edd-9a0c-ab78fa674ade}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {636826d2-8e32-42f0-8429-10c8e0a2ef05}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {88930cd9-91ff-4ecd-9d4e-b36da237a1b0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {637c52eb-ef72-4964-a575-7837a2e5a6eb}, !- Handle
  {eaac50f6-bede-4a34-a795-5a792118c15e}; !- Name

OS:ScheduleTypeLimits,
  {88930cd9-91ff-4ecd-9d4e-b36da237a1b0}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Surface,
  {8a131614-3b02-40e4-bfbf-ecdf9bb6d03a}, !- Handle
  P_GuestRoom214_10099_0_10061,           !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {294c8925-1af6-44ca-81ad-878d10f5ce8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d16180d2-8cbe-4fea-b929-f576df70d73a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {660fda6f-a2ac-4ea4-8963-29529911306f}, !- Handle
  GuestRoom214 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b6983de-8f68-47df-88fb-f0c32dd13205}, !- Zone Air Inlet Port List
  {e8a36b06-dd13-4c17-bcf0-b8458440c865}, !- Zone Air Exhaust Port List
  {bedd4038-b927-4987-90c6-c169f122ba81}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7bccb06c-5804-4908-96f6-f52924a35d62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {934cc6ee-9b2b-4d80-a682-d3d96f136909}, !- Handle
  {75e32122-3b0b-4636-8cec-c254ad12bc25}, !- Name
  {bedd4038-b927-4987-90c6-c169f122ba81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bedd4038-b927-4987-90c6-c169f122ba81}, !- Handle
  {634ba43c-da31-4587-88b7-79c109396579}, !- Name
  {660fda6f-a2ac-4ea4-8963-29529911306f}, !- Source Object
  11,                                     !- Outlet Port
  {934cc6ee-9b2b-4d80-a682-d3d96f136909}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b6983de-8f68-47df-88fb-f0c32dd13205}, !- Handle
  {af4ebe00-9174-419a-a4a1-a4335c4f2807}, !- Name
  {660fda6f-a2ac-4ea4-8963-29529911306f}; !- HVAC Component

OS:PortList,
  {e8a36b06-dd13-4c17-bcf0-b8458440c865}, !- Handle
  {63816a24-32de-442c-919d-69186f3d3ffc}, !- Name
  {660fda6f-a2ac-4ea4-8963-29529911306f}; !- HVAC Component

OS:Sizing:Zone,
  {b23de5b9-2e9b-4e9c-8307-a73ecb701975}, !- Handle
  {660fda6f-a2ac-4ea4-8963-29529911306f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {96eb62f9-5b32-480b-8f63-835ef59de0d9}, !- Handle
  {b1e72eec-c4d8-4c6b-a91a-b38bf8c1a888}, !- Name
  {660fda6f-a2ac-4ea4-8963-29529911306f}; !- Thermal Zone

OS:Space,
  {294c8925-1af6-44ca-81ad-878d10f5ce8e}, !- Handle
  GuestRoom214,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {660fda6f-a2ac-4ea4-8963-29529911306f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {7bccb06c-5804-4908-96f6-f52924a35d62}, !- Handle
  {2fb522df-8636-44c7-8131-c813fddc6f22}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {1669d7a9-537a-4688-a612-3a22394ce236}, !- Handle
  GuestRoom420_423_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cbf91900-2fc6-4fac-ada4-be669db5f7ad}, !- Handle
  GuestRoom420_423_PlugMisc_Equip,        !- Name
  {1669d7a9-537a-4688-a612-3a22394ce236}, !- Electric Equipment Definition Name
  {1ba7d2c1-b880-497d-a955-c8b9ac88101e}, !- Space or SpaceType Name
  {5251db67-9f65-4d65-8075-c77241d8e92b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {eb82aa4e-5d2b-4ff0-92ad-cc6ad77b82fa}, !- Handle
  GuestRoom420_423 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55d245bb-1ee8-4df5-92d8-2391aa1d8ab6}, !- Zone Air Inlet Port List
  {1b1588d0-086d-4455-9b55-a80102ea6309}, !- Zone Air Exhaust Port List
  {a7f9aaf7-4b79-46d9-9427-4f984a6172ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83d727f5-ad24-4af1-883a-0fdcfe967f16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7da959f1-f10b-4da1-be8e-eae9e12bbd0a}, !- Handle
  {8dfa6796-9eb5-46e5-b93d-32f8d240727f}, !- Name
  {a7f9aaf7-4b79-46d9-9427-4f984a6172ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7f9aaf7-4b79-46d9-9427-4f984a6172ff}, !- Handle
  {d618cc18-ff25-4d89-86a1-49e0560db613}, !- Name
  {eb82aa4e-5d2b-4ff0-92ad-cc6ad77b82fa}, !- Source Object
  11,                                     !- Outlet Port
  {7da959f1-f10b-4da1-be8e-eae9e12bbd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55d245bb-1ee8-4df5-92d8-2391aa1d8ab6}, !- Handle
  {10e109a5-5820-429c-83d0-a2381ac94351}, !- Name
  {eb82aa4e-5d2b-4ff0-92ad-cc6ad77b82fa}; !- HVAC Component

OS:PortList,
  {1b1588d0-086d-4455-9b55-a80102ea6309}, !- Handle
  {6a5ca26d-c8ab-4040-98a4-cb6471058105}, !- Name
  {eb82aa4e-5d2b-4ff0-92ad-cc6ad77b82fa}; !- HVAC Component

OS:Sizing:Zone,
  {09aa1626-eb7b-4f73-b623-b72f6b75d54f}, !- Handle
  {eb82aa4e-5d2b-4ff0-92ad-cc6ad77b82fa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ae75f6c2-b2d3-48c2-aed3-ddecfb4b58fc}, !- Handle
  {5cdfbd16-12bf-48f7-9a16-f05b6114cc5c}, !- Name
  {eb82aa4e-5d2b-4ff0-92ad-cc6ad77b82fa}; !- Thermal Zone

OS:Space,
  {1ba7d2c1-b880-497d-a955-c8b9ac88101e}, !- Handle
  GuestRoom420_423,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {eb82aa4e-5d2b-4ff0-92ad-cc6ad77b82fa}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {83d727f5-ad24-4af1-883a-0fdcfe967f16}, !- Handle
  {3a8aa59f-283b-4a12-a7bc-d74ad31a7dcb}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {8733edbf-fdc4-4669-bbfd-cbc133ba4606}, !- Handle
  P_CorridorFlr3_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {c3c8aa65-7852-46a4-8fa9-8204a63b40f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49ba408e-3bc3-4326-ac48-de7d595289cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a70540b5-1b08-4798-9787-a83a3cae50bb}, !- Handle
  CorridorFlr3 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fc01926-302e-4148-8a1e-af3d469c646d}, !- Zone Air Inlet Port List
  {b8b21976-c061-4114-ad0a-a75b0d5c43f0}, !- Zone Air Exhaust Port List
  {a8106d5c-ca4d-4962-ae54-d10069d50f6d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50be0239-b847-4114-93af-82a2c565ec89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff81f12e-daf3-490c-a764-1c2bd2f0d6cb}, !- Handle
  {c28b15a3-50f7-48a9-a0b0-3a0ab6efd481}, !- Name
  {a8106d5c-ca4d-4962-ae54-d10069d50f6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8106d5c-ca4d-4962-ae54-d10069d50f6d}, !- Handle
  {296b6524-3cc1-49fb-8a87-23c384d86386}, !- Name
  {a70540b5-1b08-4798-9787-a83a3cae50bb}, !- Source Object
  11,                                     !- Outlet Port
  {ff81f12e-daf3-490c-a764-1c2bd2f0d6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fc01926-302e-4148-8a1e-af3d469c646d}, !- Handle
  {2ff22767-3590-4f8c-a3b2-cf2dfeacdeb0}, !- Name
  {a70540b5-1b08-4798-9787-a83a3cae50bb}; !- HVAC Component

OS:PortList,
  {b8b21976-c061-4114-ad0a-a75b0d5c43f0}, !- Handle
  {d0d43d4d-fd34-4521-9c8f-f8951e57dce7}, !- Name
  {a70540b5-1b08-4798-9787-a83a3cae50bb}; !- HVAC Component

OS:Sizing:Zone,
  {a44f04f5-ecc7-43c3-8dff-3972b076cdbd}, !- Handle
  {a70540b5-1b08-4798-9787-a83a3cae50bb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {608b3e55-35b3-46e0-a80a-cec246888759}, !- Handle
  {c9a97830-fe45-45d3-b2c4-2ce81a4faf4e}, !- Name
  {a70540b5-1b08-4798-9787-a83a3cae50bb}; !- Thermal Zone

OS:Space,
  {c3c8aa65-7852-46a4-8fa9-8204a63b40f4}, !- Handle
  CorridorFlr3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a70540b5-1b08-4798-9787-a83a3cae50bb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {50be0239-b847-4114-93af-82a2c565ec89}, !- Handle
  {6a2eb8cc-d7e4-4d79-ab30-33c9b5eae6d0}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {64f0559d-bcc9-4648-9b9f-8fe6d39bcc73}, !- Handle
  MeetingRoomFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {85058cbc-bdf9-40d8-ac43-3d64f3ad53aa}, !- Handle
  MeetingRoomFlr1_Lights,                 !- Name
  {64f0559d-bcc9-4648-9b9f-8fe6d39bcc73}, !- Lights Definition Name
  {7d78a275-f6cf-481d-9634-0368ed9aed83}, !- Space or SpaceType Name
  {ed6b6b04-6cbe-496e-8bcd-3d2a097c5962}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {0deab7e1-e3a1-4e67-af10-860741ce689b}, !- Handle
  MeetingRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd4be538-b5fa-4d95-b413-fb10117996d3}, !- Zone Air Inlet Port List
  {4e8fe6b1-b0ce-4eb0-b5b0-29a6dd3ee5fc}, !- Zone Air Exhaust Port List
  {3d535039-50c3-4af0-b4ad-e4d7ba425a52}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df175ed9-d5a0-4ddb-b565-8ec65c2a5db8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64e69011-243b-41c6-a1ac-2b5e63e77ef9}, !- Handle
  {56ffdc02-0a18-4cc9-934a-2eda6ef7d693}, !- Name
  {3d535039-50c3-4af0-b4ad-e4d7ba425a52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d535039-50c3-4af0-b4ad-e4d7ba425a52}, !- Handle
  {11cb286a-2dbc-4d2d-a42c-1cf46d323c1a}, !- Name
  {0deab7e1-e3a1-4e67-af10-860741ce689b}, !- Source Object
  11,                                     !- Outlet Port
  {64e69011-243b-41c6-a1ac-2b5e63e77ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd4be538-b5fa-4d95-b413-fb10117996d3}, !- Handle
  {a441e47d-c216-4120-a05b-1e9216b11ebe}, !- Name
  {0deab7e1-e3a1-4e67-af10-860741ce689b}; !- HVAC Component

OS:PortList,
  {4e8fe6b1-b0ce-4eb0-b5b0-29a6dd3ee5fc}, !- Handle
  {db5c52b0-25b1-4d5a-8295-0c9892654e10}, !- Name
  {0deab7e1-e3a1-4e67-af10-860741ce689b}; !- HVAC Component

OS:Sizing:Zone,
  {8b7ce1e4-12ad-42a0-9a65-54d1688b6bb9}, !- Handle
  {0deab7e1-e3a1-4e67-af10-860741ce689b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {669d24a5-d4b2-41e0-89ce-0d4585e8f165}, !- Handle
  {3d29d1e1-2492-44f5-b374-a58f9ca7d0b5}, !- Name
  {0deab7e1-e3a1-4e67-af10-860741ce689b}; !- Thermal Zone

OS:Space,
  {7d78a275-f6cf-481d-9634-0368ed9aed83}, !- Handle
  MeetingRoomFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0deab7e1-e3a1-4e67-af10-860741ce689b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {df175ed9-d5a0-4ddb-b565-8ec65c2a5db8}, !- Handle
  {b7d653ca-3127-4219-8a12-043b207c511c}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {ed6b6b04-6cbe-496e-8bcd-3d2a097c5962}, !- Handle
  MeetingRoom_Ltg_Sch_Base,               !- Name
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 05:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 06:00,                           !- Field 5
  0.2,                                    !- Field 6
  Until: 07:00,                           !- Field 7
  0.3,                                    !- Field 8
  Until: 08:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 19:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 20:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 21:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 22:00,                           !- Field 19
  0.05,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0,                                    !- Field 22
  For: WinterDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  0.0,                                    !- Field 25
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 26
  Until: 24:00,                           !- Field 27
  1.0;                                    !- Field 28

OS:DesignSpecification:OutdoorAir,
  {0de5e08f-b90f-484e-bc1d-d5cae718bb2e}, !- Handle
  SZ DSOA GuestRoom401,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {a1c8efaa-5192-466c-903e-5a1108ff4283}, !- Handle
  C_FrontStorageFlr1_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {e1e33467-e47f-4965-9294-4e9c328a19f4}, !- Construction Name
  {18f11417-3baf-44fe-b824-d1b827e53539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb9627a-e2fc-4c25-a5f8-0e74458a968b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e1e33467-e47f-4965-9294-4e9c328a19f4}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  ,                                       !- Surface Rendering Name
  {5db0863d-612d-4c77-b61f-a8059198cdb6}, !- Layer 1
  {98927fcd-da6b-4024-80d4-216612e884c8}; !- Layer 2

OS:Material:NoMass,
  {5db0863d-612d-4c77-b61f-a8059198cdb6}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {98927fcd-da6b-4024-80d4-216612e884c8}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {1547464d-fa2b-47d8-91ec-73505bb90c01}, !- Handle
  FrontStorageFlr1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a9415a6-4767-401c-ad39-bf3871aeb489}, !- Zone Air Inlet Port List
  {c723ec74-1397-4e88-831b-5faa450d8714}, !- Zone Air Exhaust Port List
  {123b7788-7e5c-4af3-aa1e-1b564dd048c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84a6ac83-ae90-418d-84f9-16282d9edcc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {265011fa-4767-43da-89db-b9dc578793f8}, !- Handle
  {d3eb3dd4-5be4-4330-83ee-05f509b34d6d}, !- Name
  {123b7788-7e5c-4af3-aa1e-1b564dd048c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {123b7788-7e5c-4af3-aa1e-1b564dd048c2}, !- Handle
  {f67e227d-d0fc-4920-90ad-6356da689ce0}, !- Name
  {1547464d-fa2b-47d8-91ec-73505bb90c01}, !- Source Object
  11,                                     !- Outlet Port
  {265011fa-4767-43da-89db-b9dc578793f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a9415a6-4767-401c-ad39-bf3871aeb489}, !- Handle
  {392b8448-c161-42ab-a9c0-e56cb8efa436}, !- Name
  {1547464d-fa2b-47d8-91ec-73505bb90c01}; !- HVAC Component

OS:PortList,
  {c723ec74-1397-4e88-831b-5faa450d8714}, !- Handle
  {f163ec86-3bee-45e1-8ff3-78cd23a1e0c9}, !- Name
  {1547464d-fa2b-47d8-91ec-73505bb90c01}; !- HVAC Component

OS:Sizing:Zone,
  {962bdf99-71af-48eb-a80f-5526f9350c16}, !- Handle
  {1547464d-fa2b-47d8-91ec-73505bb90c01}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3efc4dcd-1a58-45ba-80f9-44a6875b8385}, !- Handle
  {e92ad894-50a4-4416-8deb-6f81b08405a9}, !- Name
  {1547464d-fa2b-47d8-91ec-73505bb90c01}; !- Thermal Zone

OS:Space,
  {18f11417-3baf-44fe-b824-d1b827e53539}, !- Handle
  FrontStorageFlr1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1547464d-fa2b-47d8-91ec-73505bb90c01}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {84a6ac83-ae90-418d-84f9-16282d9edcc6}, !- Handle
  {d76f655f-f440-4404-8c7e-75fdf5f9537b}, !- Name
  {7671d03d-68f7-4cbb-af91-cf6f18a6da1c}, !- Heating Setpoint Temperature Schedule Name
  {812db01c-2a21-49be-9259-5e7a1f5a8ac9}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {dce14581-acd8-497a-9b8a-b4d81302597a}, !- Handle
  SZ DSOA FrontStorageFlr3,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {dc6fe345-bc09-499a-94b0-b622718b3d5d}, !- Handle
  C_GuestRoom213_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {e1e33467-e47f-4965-9294-4e9c328a19f4}, !- Construction Name
  {d6fc9870-8dff-43f3-ae1c-ed0755ec3688}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f5a083b-c0bf-49ef-b777-b93423c7c6f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c0899dc-49ee-4339-a688-6b29946c5dbd}, !- Handle
  GuestRoom213 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55f8c121-dfae-4506-8e76-24ce1c4f023f}, !- Zone Air Inlet Port List
  {fd3264d2-26c7-42f2-ae34-0d0eb59ae35d}, !- Zone Air Exhaust Port List
  {9dfc3da3-6006-45d6-8981-611ac2b8b7fb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c195b51-1e02-4a0a-acae-738cfdf38bb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bc829c9-3b51-4910-b06f-33dc259a22aa}, !- Handle
  {d7675923-fb80-4e51-9f02-5b846f8fcfcd}, !- Name
  {9dfc3da3-6006-45d6-8981-611ac2b8b7fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dfc3da3-6006-45d6-8981-611ac2b8b7fb}, !- Handle
  {3ea88def-4dec-4acd-be9c-280cdb7c8911}, !- Name
  {2c0899dc-49ee-4339-a688-6b29946c5dbd}, !- Source Object
  11,                                     !- Outlet Port
  {7bc829c9-3b51-4910-b06f-33dc259a22aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55f8c121-dfae-4506-8e76-24ce1c4f023f}, !- Handle
  {f1ec2d20-431b-4de5-8c3e-af22b7ae5c01}, !- Name
  {2c0899dc-49ee-4339-a688-6b29946c5dbd}; !- HVAC Component

OS:PortList,
  {fd3264d2-26c7-42f2-ae34-0d0eb59ae35d}, !- Handle
  {727f5121-d845-45f6-bd5c-bc48647bdfb7}, !- Name
  {2c0899dc-49ee-4339-a688-6b29946c5dbd}; !- HVAC Component

OS:Sizing:Zone,
  {64063f55-3e2f-4a92-905e-8e7307183a28}, !- Handle
  {2c0899dc-49ee-4339-a688-6b29946c5dbd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {788eb770-caec-45f6-b65c-48bc32730ff0}, !- Handle
  {01f95fc2-f155-4893-9dfc-4f4d03fd3e20}, !- Name
  {2c0899dc-49ee-4339-a688-6b29946c5dbd}; !- Thermal Zone

OS:Space,
  {d6fc9870-8dff-43f3-ae1c-ed0755ec3688}, !- Handle
  GuestRoom213,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2c0899dc-49ee-4339-a688-6b29946c5dbd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5c195b51-1e02-4a0a-acae-738cfdf38bb0}, !- Handle
  {a951ffdc-7f34-4d9c-90ba-db15ad00ec9e}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {d637c913-7f9a-422b-9e16-7cb05c484a86}, !- Handle
  F_GuestRoom201_10031_0_10028,           !- Name
  Floor,                                  !- Surface Type
  {116833f2-a1e0-423f-957e-30431c3d8d3b}, !- Construction Name
  {a852852a-68c8-4d26-9d31-391fac961730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f632a4c9-df16-48cf-8297-9f014dadefe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {116833f2-a1e0-423f-957e-30431c3d8d3b}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  ,                                       !- Surface Rendering Name
  {98927fcd-da6b-4024-80d4-216612e884c8}, !- Layer 1
  {5db0863d-612d-4c77-b61f-a8059198cdb6}; !- Layer 2

OS:ThermalZone,
  {8ccc35ff-bf57-453a-9054-7e6e38be5983}, !- Handle
  GuestRoom201 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c18b7e2a-d7d0-45d9-a88f-5314bfabf3fd}, !- Zone Air Inlet Port List
  {4cf1a667-5fe1-4a8e-8c37-5edff594da5d}, !- Zone Air Exhaust Port List
  {7386795b-7f5c-4ae4-8a92-cc5d58c92755}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1da4f17-d5b4-4ab3-b06d-59b89d5069b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b918d03-5d1a-4d31-a9b8-b3a0348ea698}, !- Handle
  {70b00db2-107e-49a3-9829-b475af9229c7}, !- Name
  {7386795b-7f5c-4ae4-8a92-cc5d58c92755}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7386795b-7f5c-4ae4-8a92-cc5d58c92755}, !- Handle
  {43d0bf99-fd10-41de-93ce-349f317272ed}, !- Name
  {8ccc35ff-bf57-453a-9054-7e6e38be5983}, !- Source Object
  11,                                     !- Outlet Port
  {2b918d03-5d1a-4d31-a9b8-b3a0348ea698}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c18b7e2a-d7d0-45d9-a88f-5314bfabf3fd}, !- Handle
  {68bcf453-b97a-4e38-af99-7d7dac18d589}, !- Name
  {8ccc35ff-bf57-453a-9054-7e6e38be5983}; !- HVAC Component

OS:PortList,
  {4cf1a667-5fe1-4a8e-8c37-5edff594da5d}, !- Handle
  {6cbaa7c3-63ed-4628-a7fd-0b06111e4977}, !- Name
  {8ccc35ff-bf57-453a-9054-7e6e38be5983}; !- HVAC Component

OS:Sizing:Zone,
  {d37ca251-53b3-42b8-a4a6-6c8e5b9a62d2}, !- Handle
  {8ccc35ff-bf57-453a-9054-7e6e38be5983}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {21122ad6-b723-4b58-8379-8321212cb369}, !- Handle
  {eb90758d-2f73-4be0-a105-a9afaf01c496}, !- Name
  {8ccc35ff-bf57-453a-9054-7e6e38be5983}; !- Thermal Zone

OS:Space,
  {a852852a-68c8-4d26-9d31-391fac961730}, !- Handle
  GuestRoom201,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8ccc35ff-bf57-453a-9054-7e6e38be5983}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {b1da4f17-d5b4-4ab3-b06d-59b89d5069b8}, !- Handle
  {3d6349ab-4c61-44b0-b08e-1b601ac266d6}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {b6c99bc6-e30a-484e-a5ee-6c9b0ea825a4}, !- Handle
  P_LaundryRoomFlr1_10070_0_10047,        !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {5d6894c5-3656-440c-aca8-d8a6173228b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d42b065c-ab95-4dc7-904a-ad999bf3f70d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1c7e4b1-98d2-4392-8992-f0b9ad4a138c}, !- Handle
  LaundryRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {992a8d0b-4bfb-450d-860a-8aa96db29366}, !- Zone Air Inlet Port List
  {b0382510-39d5-4c54-b2e7-56e222915d5f}, !- Zone Air Exhaust Port List
  {a65f8a28-1301-48b0-9be3-261d89b27b6b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32b723c0-ab17-4e99-a3f8-a9578df81b18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e585525b-b054-42ee-8d85-cd429514260e}, !- Handle
  {1d470360-acc1-4a15-8bbe-ed8eb8c0a79f}, !- Name
  {a65f8a28-1301-48b0-9be3-261d89b27b6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a65f8a28-1301-48b0-9be3-261d89b27b6b}, !- Handle
  {6979703b-0ea6-4314-b7a7-cb08b45086c4}, !- Name
  {e1c7e4b1-98d2-4392-8992-f0b9ad4a138c}, !- Source Object
  11,                                     !- Outlet Port
  {e585525b-b054-42ee-8d85-cd429514260e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {992a8d0b-4bfb-450d-860a-8aa96db29366}, !- Handle
  {00d3f781-9796-4048-abab-b0d8f22664c0}, !- Name
  {e1c7e4b1-98d2-4392-8992-f0b9ad4a138c}; !- HVAC Component

OS:PortList,
  {b0382510-39d5-4c54-b2e7-56e222915d5f}, !- Handle
  {a881bb9a-1707-41af-9902-c32a051d8c36}, !- Name
  {e1c7e4b1-98d2-4392-8992-f0b9ad4a138c}; !- HVAC Component

OS:Sizing:Zone,
  {91548591-9070-4d75-935c-1fe0cf9221e2}, !- Handle
  {e1c7e4b1-98d2-4392-8992-f0b9ad4a138c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d5899249-362f-4756-9aa8-bf4257785014}, !- Handle
  {a27842fa-a14e-4a31-9225-52d51af67ed9}, !- Name
  {e1c7e4b1-98d2-4392-8992-f0b9ad4a138c}; !- Thermal Zone

OS:Space,
  {5d6894c5-3656-440c-aca8-d8a6173228b8}, !- Handle
  LaundryRoomFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e1c7e4b1-98d2-4392-8992-f0b9ad4a138c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {32b723c0-ab17-4e99-a3f8-a9578df81b18}, !- Handle
  {6b6ed1ad-19fd-4930-83b3-0eb3a52bc1e6}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {041c452b-513b-4ec4-9dbf-e32213d9eff5}, !- Handle
  GuestRoom324 Internal Mass Definition,  !- Name
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {eb448b5a-7361-4f2f-b14e-d0357cba6749}, !- Handle
  GuestRoom324 Internal Mass,             !- Name
  {041c452b-513b-4ec4-9dbf-e32213d9eff5}, !- Internal Mass Definition Name
  {cd8d26dc-7a55-44d1-826e-13b5ceb15b8d}; !- Space or SpaceType Name

OS:ThermalZone,
  {90711b74-7218-42d7-b5d3-7361875ae9d1}, !- Handle
  GuestRoom324 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f6c4269-39d1-493a-a0b5-787caa362554}, !- Zone Air Inlet Port List
  {d4652267-e10b-4167-8b70-6c622c8e12d3}, !- Zone Air Exhaust Port List
  {3c3782d5-4de2-410a-8871-2cea0014691f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {798549ac-638f-49ac-b388-fb5545dbbab7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b803f63-e476-418d-8903-4185c48c8cc2}, !- Handle
  {85dcf4bf-f393-4f8f-94ec-767c296ac8e1}, !- Name
  {3c3782d5-4de2-410a-8871-2cea0014691f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c3782d5-4de2-410a-8871-2cea0014691f}, !- Handle
  {63c5c932-941a-4e3f-a35f-41a3cc9f3dec}, !- Name
  {90711b74-7218-42d7-b5d3-7361875ae9d1}, !- Source Object
  11,                                     !- Outlet Port
  {4b803f63-e476-418d-8903-4185c48c8cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f6c4269-39d1-493a-a0b5-787caa362554}, !- Handle
  {9cfd7a43-1a46-4d43-85e7-405baa87696e}, !- Name
  {90711b74-7218-42d7-b5d3-7361875ae9d1}; !- HVAC Component

OS:PortList,
  {d4652267-e10b-4167-8b70-6c622c8e12d3}, !- Handle
  {24d71540-2b11-41d5-9754-9231fda7d262}, !- Name
  {90711b74-7218-42d7-b5d3-7361875ae9d1}; !- HVAC Component

OS:Sizing:Zone,
  {52ed3d1f-8a37-4401-8b79-0c5508733038}, !- Handle
  {90711b74-7218-42d7-b5d3-7361875ae9d1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8cceedf0-ff3e-4c43-81a2-e923e04e8fd0}, !- Handle
  {c3f0594b-e3ae-4715-b2a6-976ccdf6eccf}, !- Name
  {90711b74-7218-42d7-b5d3-7361875ae9d1}; !- Thermal Zone

OS:Space,
  {cd8d26dc-7a55-44d1-826e-13b5ceb15b8d}, !- Handle
  GuestRoom324,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {90711b74-7218-42d7-b5d3-7361875ae9d1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {798549ac-638f-49ac-b388-fb5545dbbab7}, !- Handle
  {6c9e50b3-dc77-4770-b580-dd41a6d86a81}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {98c8ccdc-fa9e-4e31-8295-22bfe359c683}, !- Handle
  GuestRoom209_212 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {216927d5-9712-4836-be31-6b8a273a8092}, !- Zone Air Inlet Port List
  {85e1be91-c497-414b-9de6-8f1c9a762fa6}, !- Zone Air Exhaust Port List
  {a8dd866c-176e-4461-973e-a8913c4f49b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de7809cf-e6b0-4bb2-99cf-3a75493c303e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b7d5e2a-3c62-43c7-9241-e6220481d13e}, !- Handle
  {e7d9e71e-5e19-437d-a2e9-721a518706f9}, !- Name
  {a8dd866c-176e-4461-973e-a8913c4f49b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8dd866c-176e-4461-973e-a8913c4f49b9}, !- Handle
  {9f921cf9-bcc5-448d-a206-3d7c0f44adc5}, !- Name
  {98c8ccdc-fa9e-4e31-8295-22bfe359c683}, !- Source Object
  11,                                     !- Outlet Port
  {3b7d5e2a-3c62-43c7-9241-e6220481d13e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {216927d5-9712-4836-be31-6b8a273a8092}, !- Handle
  {25d0b370-3cc7-4eb6-ab5d-e5a8fd26527e}, !- Name
  {98c8ccdc-fa9e-4e31-8295-22bfe359c683}; !- HVAC Component

OS:PortList,
  {85e1be91-c497-414b-9de6-8f1c9a762fa6}, !- Handle
  {79b85626-042d-46e8-a9b8-a7548975e200}, !- Name
  {98c8ccdc-fa9e-4e31-8295-22bfe359c683}; !- HVAC Component

OS:Sizing:Zone,
  {79e74ff9-b76d-4479-9e01-6b688edb0c21}, !- Handle
  {98c8ccdc-fa9e-4e31-8295-22bfe359c683}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7e4f75fd-3ef1-4bce-9843-196c12777671}, !- Handle
  {dd67b9e2-261d-45f0-a56f-49b5699537f8}, !- Name
  {98c8ccdc-fa9e-4e31-8295-22bfe359c683}; !- Thermal Zone

OS:Space,
  {6642d1ec-0743-436c-9ce5-9cd2ee51fc34}, !- Handle
  GuestRoom209_212,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {98c8ccdc-fa9e-4e31-8295-22bfe359c683}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {de7809cf-e6b0-4bb2-99cf-3a75493c303e}, !- Handle
  {cce4693c-df89-475c-b7dc-d2712133ca52}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {d6626368-db4b-4d50-912a-9efb3b94de11}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {e2751b41-b9a4-4473-ae86-071cf1a656e7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Surface,
  {ef9b60ac-20e3-4bf2-bf64-2ac80dd4a2c4}, !- Handle
  P_CorridorFlr3_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {c3c8aa65-7852-46a4-8fa9-8204a63b40f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {463a104b-5039-4d8a-9e3a-bec1ed3f7ccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {74652b7f-a161-4a32-8ea8-63da9848b55e}, !- Handle
  GuestRoom219_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {14280dda-6438-41fd-9844-61c88d8ee219}, !- Handle
  GuestRoom219_Lights,                    !- Name
  {74652b7f-a161-4a32-8ea8-63da9848b55e}, !- Lights Definition Name
  {92a67dd4-449f-4753-895a-e84c38c7dcfe}, !- Space or SpaceType Name
  {763d2448-af82-4eba-8051-353a6ae7b2c2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {ca1e1976-f3a5-44eb-a1a8-786df5dc0c54}, !- Handle
  GuestRoom219 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56144992-363d-4931-a10c-b722bdfed470}, !- Zone Air Inlet Port List
  {daf646f5-e5a0-436a-93b5-fcb5b0a65194}, !- Zone Air Exhaust Port List
  {1166f893-50c5-4b18-ab9e-37c95330af1b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66597e20-92e2-436b-89c2-68e0af5d6952}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b196208-1dc6-4449-b5ae-726e6be84885}, !- Handle
  {878dc05a-5402-40fd-9f96-ea377e6169a2}, !- Name
  {1166f893-50c5-4b18-ab9e-37c95330af1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1166f893-50c5-4b18-ab9e-37c95330af1b}, !- Handle
  {aa1ae93f-e276-4912-b046-f03306a3d0c4}, !- Name
  {ca1e1976-f3a5-44eb-a1a8-786df5dc0c54}, !- Source Object
  11,                                     !- Outlet Port
  {8b196208-1dc6-4449-b5ae-726e6be84885}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56144992-363d-4931-a10c-b722bdfed470}, !- Handle
  {3f8a8407-c0d1-4017-8633-845669f62f38}, !- Name
  {ca1e1976-f3a5-44eb-a1a8-786df5dc0c54}; !- HVAC Component

OS:PortList,
  {daf646f5-e5a0-436a-93b5-fcb5b0a65194}, !- Handle
  {65b7f850-ec42-4c8b-b63b-572a5b295ebe}, !- Name
  {ca1e1976-f3a5-44eb-a1a8-786df5dc0c54}; !- HVAC Component

OS:Sizing:Zone,
  {913b6eb0-b43a-4601-863e-8e5294abc501}, !- Handle
  {ca1e1976-f3a5-44eb-a1a8-786df5dc0c54}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6dc0b784-6763-4f0e-9066-9d6e2a8d83e5}, !- Handle
  {7831a493-4a2a-4287-9378-4bdb8594641b}, !- Name
  {ca1e1976-f3a5-44eb-a1a8-786df5dc0c54}; !- Thermal Zone

OS:Space,
  {92a67dd4-449f-4753-895a-e84c38c7dcfe}, !- Handle
  GuestRoom219,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ca1e1976-f3a5-44eb-a1a8-786df5dc0c54}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {66597e20-92e2-436b-89c2-68e0af5d6952}, !- Handle
  {48bfa266-919e-44b8-8f74-2e4756201edd}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {763d2448-af82-4eba-8051-353a6ae7b2c2}, !- Handle
  GuestRoom_Ltg_Sch_Base,                 !- Name
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.22,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  0.17,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.11,                                   !- Field 8
  Until: 06:00,                           !- Field 9
  0.22,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.44,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  0.56,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  0.44,                                   !- Field 16
  Until: 18:00,                           !- Field 17
  0.28,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.67,                                   !- Field 20
  Until: 20:00,                           !- Field 21
  0.89,                                   !- Field 22
  Until: 21:00,                           !- Field 23
  1.0,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.89,                                   !- Field 26
  Until: 23:00,                           !- Field 27
  0.67,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.33,                                   !- Field 30
  For: Saturday Sunday Holidays,          !- Field 31
  Until: 02:00,                           !- Field 32
  0.26,                                   !- Field 33
  Until: 06:00,                           !- Field 34
  0.11,                                   !- Field 35
  Until: 08:00,                           !- Field 36
  0.41,                                   !- Field 37
  Until: 10:00,                           !- Field 38
  0.56,                                   !- Field 39
  Until: 11:00,                           !- Field 40
  0.41,                                   !- Field 41
  Until: 18:00,                           !- Field 42
  0.33,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.85,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  1.0,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.85,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.41,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:SubSurface,
  {8fe024df-03e4-4d53-b8cb-6705443687ce}, !- Handle
  W_GuestRoom415_418_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {347383fe-09b7-42db-a700-42e94f7109d7}, !- Construction Name
  {a48da624-68e6-474d-96f8-3ec616fcb761}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.138, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  43.138, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  41.999, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  41.999, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {347383fe-09b7-42db-a700-42e94f7109d7}, !- Handle
  Window Res Fixed,                       !- Name
  ,                                       !- Surface Rendering Name
  {f483599c-049c-44d1-85a2-a3881c8e962f}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f483599c-049c-44d1-85a2-a3881c8e962f}, !- Handle
  Res Fixed Assembly Window,              !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {a48da624-68e6-474d-96f8-3ec616fcb761}, !- Handle
  W_GuestRoom415_418_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {dcdaee91-dbf2-4bcd-94c8-87261f84b3c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {12523f35-6638-427d-88ba-64014cce28f5}, !- Handle
  SZ DSOA CorridorFlr2,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {2c543e3e-3c1a-48c2-9797-86c6734b5b61}, !- Handle
  GuestRoom324_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7d759b96-a321-40fa-8bbe-7d0f0ce0e97f}, !- Handle
  GuestRoom324_Lights,                    !- Name
  {2c543e3e-3c1a-48c2-9797-86c6734b5b61}, !- Lights Definition Name
  {cd8d26dc-7a55-44d1-826e-13b5ceb15b8d}, !- Space or SpaceType Name
  {763d2448-af82-4eba-8051-353a6ae7b2c2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {02359b6d-20ac-4acc-9343-e17de8aad980}, !- Handle
  W_GuestRoom315_318_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {347383fe-09b7-42db-a700-42e94f7109d7}, !- Construction Name
  {1d96f6c1-9b76-407f-9415-e59e23b5e9fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d96f6c1-9b76-407f-9415-e59e23b5e9fd}, !- Handle
  W_GuestRoom315_318_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {065b82fe-6f5a-4f1c-b8ba-24088df2e0a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f600f553-5ae4-49de-a7f9-3a283dff354a}, !- Handle
  GuestRoom315_318 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af09e240-a25f-49fd-9893-799fd7c40dd7}, !- Zone Air Inlet Port List
  {31795917-7285-47ff-b5b0-120ed2db33c6}, !- Zone Air Exhaust Port List
  {742d8af6-ef69-4ea8-b5bf-f894ab5e844e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e77462d-1b3a-4a01-840d-c5d8ad99a1ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84024490-cab3-4ea6-af21-28558ee9a9c9}, !- Handle
  {3d582f28-183e-473a-b642-1c1163ed2c09}, !- Name
  {742d8af6-ef69-4ea8-b5bf-f894ab5e844e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {742d8af6-ef69-4ea8-b5bf-f894ab5e844e}, !- Handle
  {72d57a5e-8e2f-4d4f-8341-676ac23964fb}, !- Name
  {f600f553-5ae4-49de-a7f9-3a283dff354a}, !- Source Object
  11,                                     !- Outlet Port
  {84024490-cab3-4ea6-af21-28558ee9a9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af09e240-a25f-49fd-9893-799fd7c40dd7}, !- Handle
  {21178eaa-9581-4bf8-ab81-f5be6fb5b5b1}, !- Name
  {f600f553-5ae4-49de-a7f9-3a283dff354a}; !- HVAC Component

OS:PortList,
  {31795917-7285-47ff-b5b0-120ed2db33c6}, !- Handle
  {afb67600-e0a8-4131-af7f-75f6baf65c65}, !- Name
  {f600f553-5ae4-49de-a7f9-3a283dff354a}; !- HVAC Component

OS:Sizing:Zone,
  {2c0229d1-89ad-4f86-bf6d-88d5ce8f5aed}, !- Handle
  {f600f553-5ae4-49de-a7f9-3a283dff354a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2084089c-6376-455c-8100-0b60bff61f6f}, !- Handle
  {76f0cef9-6f56-46d0-94e5-e3f4ffb44ef3}, !- Name
  {f600f553-5ae4-49de-a7f9-3a283dff354a}; !- Thermal Zone

OS:Space,
  {065b82fe-6f5a-4f1c-b8ba-24088df2e0a4}, !- Handle
  GuestRoom315_318,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f600f553-5ae4-49de-a7f9-3a283dff354a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {7e77462d-1b3a-4a01-840d-c5d8ad99a1ff}, !- Handle
  {18e8eaf1-8d04-44be-9bcf-1bcef560105e}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {39d86dd6-92db-4768-ab4c-e977caa0cfbd}, !- Handle
  RearStairsFlr3_Infiltration,            !- Name
  {31ece4cf-cd24-4a7e-a282-4147070b5348}, !- Space or SpaceType Name
  {17385b3e-39ba-4d79-8101-000f1ae96459}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {430a1d8c-59b4-4481-bc22-5dd393e31284}, !- Handle
  RearStairsFlr3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49360ff9-da4e-4a40-979e-ee126c848b13}, !- Zone Air Inlet Port List
  {9b761668-6ced-4e13-9fa3-6058780e23cb}, !- Zone Air Exhaust Port List
  {14325ce0-ba24-4444-a89a-504c24657a98}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9178fef-d048-4328-9451-001537521adb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd3b7db8-d281-4939-b43f-9a8e960ce5b1}, !- Handle
  {2f3fe829-8b29-4e48-879d-6786257eeefe}, !- Name
  {14325ce0-ba24-4444-a89a-504c24657a98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14325ce0-ba24-4444-a89a-504c24657a98}, !- Handle
  {2a802504-f7e4-4782-a5dd-23bddac5058d}, !- Name
  {430a1d8c-59b4-4481-bc22-5dd393e31284}, !- Source Object
  11,                                     !- Outlet Port
  {cd3b7db8-d281-4939-b43f-9a8e960ce5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49360ff9-da4e-4a40-979e-ee126c848b13}, !- Handle
  {a3904ab9-12fb-491e-a73a-d3a465e5fd77}, !- Name
  {430a1d8c-59b4-4481-bc22-5dd393e31284}; !- HVAC Component

OS:PortList,
  {9b761668-6ced-4e13-9fa3-6058780e23cb}, !- Handle
  {5df09b72-4c47-4aec-83d9-cad9e3a5bb85}, !- Name
  {430a1d8c-59b4-4481-bc22-5dd393e31284}; !- HVAC Component

OS:Sizing:Zone,
  {1bceda29-af01-49f2-98a1-623efa6f23b1}, !- Handle
  {430a1d8c-59b4-4481-bc22-5dd393e31284}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f70b9e7f-ea1c-4e0f-9c3b-7b9074c2af7b}, !- Handle
  {683a4df3-499e-45a1-8253-53b1a462ddcf}, !- Name
  {430a1d8c-59b4-4481-bc22-5dd393e31284}; !- Thermal Zone

OS:Space,
  {31ece4cf-cd24-4a7e-a282-4147070b5348}, !- Handle
  RearStairsFlr3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {430a1d8c-59b4-4481-bc22-5dd393e31284}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f9178fef-d048-4328-9451-001537521adb}, !- Handle
  {56c3d94b-5018-495d-ae42-385c85eb9743}, !- Name
  {7671d03d-68f7-4cbb-af91-cf6f18a6da1c}, !- Heating Setpoint Temperature Schedule Name
  {812db01c-2a21-49be-9259-5e7a1f5a8ac9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {17385b3e-39ba-4d79-8101-000f1ae96459}, !- Handle
  INFIL_SCH,                              !- Name
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:InternalMass:Definition,
  {ad66c32d-d5bd-4322-a6bb-3905f716329e}, !- Handle
  GuestRoom306_308 Internal Mass Definition, !- Name
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  210.7195,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c2d3563e-77a9-4408-9c58-ea2fa6972d21}, !- Handle
  GuestRoom306_308 Internal Mass,         !- Name
  {ad66c32d-d5bd-4322-a6bb-3905f716329e}, !- Internal Mass Definition Name
  {df04936c-5558-4ac8-9bda-0c7d3e136cb5}; !- Space or SpaceType Name

OS:ThermalZone,
  {6902f52e-044c-4005-aa41-43954a14b25c}, !- Handle
  GuestRoom306_308 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa196250-c467-4908-bef0-8d9974503ca5}, !- Zone Air Inlet Port List
  {dcd2e0bf-edc0-4e49-96b2-ba7a86a97814}, !- Zone Air Exhaust Port List
  {b9be96ae-f5f1-4bfa-a409-297c60072fb6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4424e5d7-6437-4316-bfee-ac5690abdd1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {feb9b2c8-25b3-4161-8925-f32ec1c1035d}, !- Handle
  {0718cfa2-80b2-4e09-84e0-24ab7238a943}, !- Name
  {b9be96ae-f5f1-4bfa-a409-297c60072fb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9be96ae-f5f1-4bfa-a409-297c60072fb6}, !- Handle
  {1fcd9d53-4091-4298-9904-b7faa8264692}, !- Name
  {6902f52e-044c-4005-aa41-43954a14b25c}, !- Source Object
  11,                                     !- Outlet Port
  {feb9b2c8-25b3-4161-8925-f32ec1c1035d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa196250-c467-4908-bef0-8d9974503ca5}, !- Handle
  {fc592e1b-0802-45e5-aec4-5e452fdb3b74}, !- Name
  {6902f52e-044c-4005-aa41-43954a14b25c}; !- HVAC Component

OS:PortList,
  {dcd2e0bf-edc0-4e49-96b2-ba7a86a97814}, !- Handle
  {77645afc-7de1-4ce5-88a9-f83eaf1af711}, !- Name
  {6902f52e-044c-4005-aa41-43954a14b25c}; !- HVAC Component

OS:Sizing:Zone,
  {e442ac99-b2c3-47ab-bd74-cf604afb882b}, !- Handle
  {6902f52e-044c-4005-aa41-43954a14b25c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {154a4e41-ec65-4c79-a473-6f2f5c20ca35}, !- Handle
  {57283cda-5689-4e84-9c38-7a5cfdb77516}, !- Name
  {6902f52e-044c-4005-aa41-43954a14b25c}; !- Thermal Zone

OS:Space,
  {df04936c-5558-4ac8-9bda-0c7d3e136cb5}, !- Handle
  GuestRoom306_308,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6902f52e-044c-4005-aa41-43954a14b25c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {4424e5d7-6437-4316-bfee-ac5690abdd1f}, !- Handle
  {59b56461-73bb-4b3c-ab96-ad6ab09f09b3}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {2b4e0422-2c71-4eaf-bc79-d6ef6d7d1c47}, !- Handle
  W_GuestRoom409_412_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {347383fe-09b7-42db-a700-42e94f7109d7}, !- Construction Name
  {3243662c-282c-4f80-a471-40b6f5aa4d2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 9.4888,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 10.9328;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3243662c-282c-4f80-a471-40b6f5aa4d2c}, !- Handle
  W_GuestRoom409_412_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {c9d34f70-a838-4732-9c11-97ce9bff643d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {b66bafe8-5092-4e59-9963-cf7464e26c0e}, !- Handle
  Water Equipment Sensible fract sched,   !- Name
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:DesignSpecification:OutdoorAir,
  {afe97332-0730-4d79-9503-ab3e35759693}, !- Handle
  SZ DSOA GuestRoom414,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {d3a98f3d-77b3-43bf-8519-f8d081e25301}, !- Handle
  FrontOfficeFlr1 Internal Mass Definition, !- Name
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fdd60fd5-b716-4486-811b-66c319753676}, !- Handle
  FrontOfficeFlr1 Internal Mass,          !- Name
  {d3a98f3d-77b3-43bf-8519-f8d081e25301}, !- Internal Mass Definition Name
  {04a12462-0c17-4073-b0a1-dc1da623e65e}; !- Space or SpaceType Name

OS:ThermalZone,
  {5d9126c8-223d-444c-a946-053eed612712}, !- Handle
  FrontOfficeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac892bd1-af39-4c61-ae81-25d83f20c9cf}, !- Zone Air Inlet Port List
  {0e35fc4e-3949-4c45-972d-58914e417435}, !- Zone Air Exhaust Port List
  {8ba54b25-0d24-4453-a590-268afd3407c5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e79728fa-b487-4929-a4bc-559d81262190}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55312e7e-7adf-4e36-a6c4-8a58162f866d}, !- Handle
  {48594fd5-9cc3-427b-9bbe-bbd420667148}, !- Name
  {8ba54b25-0d24-4453-a590-268afd3407c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ba54b25-0d24-4453-a590-268afd3407c5}, !- Handle
  {19275d27-796b-409c-86cc-bfd0fdc2a06c}, !- Name
  {5d9126c8-223d-444c-a946-053eed612712}, !- Source Object
  11,                                     !- Outlet Port
  {55312e7e-7adf-4e36-a6c4-8a58162f866d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac892bd1-af39-4c61-ae81-25d83f20c9cf}, !- Handle
  {29f38247-fc31-4bf1-8371-4f9b3ed5717e}, !- Name
  {5d9126c8-223d-444c-a946-053eed612712}; !- HVAC Component

OS:PortList,
  {0e35fc4e-3949-4c45-972d-58914e417435}, !- Handle
  {40ba5b8b-0296-4141-956e-ac02bff02ad2}, !- Name
  {5d9126c8-223d-444c-a946-053eed612712}; !- HVAC Component

OS:Sizing:Zone,
  {6a8cdee6-84f6-498d-bc09-262e9661fa61}, !- Handle
  {5d9126c8-223d-444c-a946-053eed612712}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c10fa8b9-c6b3-491d-959d-8cb995a626f3}, !- Handle
  {61cd5ad7-8588-473b-a939-5113facbf186}, !- Name
  {5d9126c8-223d-444c-a946-053eed612712}; !- Thermal Zone

OS:Space,
  {04a12462-0c17-4073-b0a1-dc1da623e65e}, !- Handle
  FrontOfficeFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5d9126c8-223d-444c-a946-053eed612712}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e79728fa-b487-4929-a4bc-559d81262190}, !- Handle
  {b94933e0-c5f3-46df-8026-eb368e0ad4aa}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5ad138f6-1fb4-4336-9feb-055a3fed986b}, !- Handle
  GuestRoom202_205 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94ba7459-ac69-4925-9d24-fc83d8f4a174}, !- Zone Air Inlet Port List
  {5f64bca7-29d3-48ba-a8d0-b0f3b8f8f4a3}, !- Zone Air Exhaust Port List
  {94f73dbd-8e98-4ca6-8d27-98f61382b4b8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5340e18f-d1db-4e5f-b9a4-ec3677e0c600}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e36a8d1-7b7f-4242-88d7-23135290cd21}, !- Handle
  {525f6d7c-59c6-4921-8e33-931f790e6e96}, !- Name
  {94f73dbd-8e98-4ca6-8d27-98f61382b4b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94f73dbd-8e98-4ca6-8d27-98f61382b4b8}, !- Handle
  {2a15cf69-e7bf-4066-b90f-e5d9cc409729}, !- Name
  {5ad138f6-1fb4-4336-9feb-055a3fed986b}, !- Source Object
  11,                                     !- Outlet Port
  {1e36a8d1-7b7f-4242-88d7-23135290cd21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94ba7459-ac69-4925-9d24-fc83d8f4a174}, !- Handle
  {ec64097a-b190-458c-ab3c-2c38210ec823}, !- Name
  {5ad138f6-1fb4-4336-9feb-055a3fed986b}; !- HVAC Component

OS:PortList,
  {5f64bca7-29d3-48ba-a8d0-b0f3b8f8f4a3}, !- Handle
  {2c97889f-c622-4ab6-86e9-a78428e56d7b}, !- Name
  {5ad138f6-1fb4-4336-9feb-055a3fed986b}; !- HVAC Component

OS:Sizing:Zone,
  {0953b6d6-358a-4904-923b-60551f5a0198}, !- Handle
  {5ad138f6-1fb4-4336-9feb-055a3fed986b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ac6e687f-aad9-42c7-a0a2-8c04e7b2d2f4}, !- Handle
  {d2697e4d-7b82-4752-972a-f3e99265ae47}, !- Name
  {5ad138f6-1fb4-4336-9feb-055a3fed986b}; !- Thermal Zone

OS:Space,
  {fb4761b9-b45f-4019-8b3c-a4e94669c2cc}, !- Handle
  GuestRoom202_205,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ad138f6-1fb4-4336-9feb-055a3fed986b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5340e18f-d1db-4e5f-b9a4-ec3677e0c600}, !- Handle
  {181af3b5-5988-45ac-b2b2-203cd6b75ef4}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {f80a8040-7f94-4994-a535-60622fe51e77}, !- Handle
  C_CorridorFlr1_1_1_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {e1e33467-e47f-4965-9294-4e9c328a19f4}, !- Construction Name
  {2ddac918-c278-4f37-b8a7-787f3e5295fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48640c3c-4d97-4b22-964e-b80484f99b2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  23.8231, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e60f0a85-e6af-4053-803c-6c74422beb24}, !- Handle
  CorridorFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4456b7e6-1052-41c5-ba54-f6b8b4c59133}, !- Zone Air Inlet Port List
  {5bb2847f-8af5-4694-a32e-6cb1bd480249}, !- Zone Air Exhaust Port List
  {ff6783ba-8970-4cde-8091-e2498970b60c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09344cab-54a4-46b9-bf95-404c97fd18b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {986caebd-94d1-43fd-8701-b0ba7f757799}, !- Handle
  {da671ea2-09c7-4747-8b78-ee6cf2255b9b}, !- Name
  {ff6783ba-8970-4cde-8091-e2498970b60c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff6783ba-8970-4cde-8091-e2498970b60c}, !- Handle
  {314cb1ac-573a-4487-9dcc-b7d1157cb6b5}, !- Name
  {e60f0a85-e6af-4053-803c-6c74422beb24}, !- Source Object
  11,                                     !- Outlet Port
  {986caebd-94d1-43fd-8701-b0ba7f757799}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4456b7e6-1052-41c5-ba54-f6b8b4c59133}, !- Handle
  {74e48965-f27b-486f-94fb-8a513866c342}, !- Name
  {e60f0a85-e6af-4053-803c-6c74422beb24}; !- HVAC Component

OS:PortList,
  {5bb2847f-8af5-4694-a32e-6cb1bd480249}, !- Handle
  {37dd104b-9d63-486a-b50a-4f5ba9f9c570}, !- Name
  {e60f0a85-e6af-4053-803c-6c74422beb24}; !- HVAC Component

OS:Sizing:Zone,
  {dddcd4d3-020c-4e2b-9398-85fd50455239}, !- Handle
  {e60f0a85-e6af-4053-803c-6c74422beb24}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {14ca4359-8fb6-4adf-99cd-d6992db84e93}, !- Handle
  {26ea20cc-1042-4507-af98-b98814f677fd}, !- Name
  {e60f0a85-e6af-4053-803c-6c74422beb24}; !- Thermal Zone

OS:Space,
  {2ddac918-c278-4f37-b8a7-787f3e5295fe}, !- Handle
  CorridorFlr1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e60f0a85-e6af-4053-803c-6c74422beb24}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {09344cab-54a4-46b9-bf95-404c97fd18b4}, !- Handle
  {84749104-0600-4082-992d-bbb14d764b9d}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {cb217fac-d21a-4621-8007-9fd73805ab74}, !- Handle
  P_MeetingRoomFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {7d78a275-f6cf-481d-9634-0368ed9aed83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bfcbc47-aa92-491f-8033-6c244f8c9bf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {6188a6d1-9a66-44cd-88e8-3ca93ea36da7}, !- Handle
  SZ DSOA GuestRoom202_205,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2a6a76cf-097f-47b9-bfd2-19c014a71af6}, !- Handle
  SZ DSOA FrontStorageFlr4,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {9e5356a9-af7a-4726-aee8-d19c5f5d9338}, !- Handle
  W_GuestRoom202_205_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {fb4761b9-b45f-4019-8b3c-a4e94669c2cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {3fca49cb-bd3d-46b2-a2f8-0047e2024ffc}, !- Handle
  {5ab3b45a-e2f5-42a8-9b84-359d158733df}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2744a2e1-ab73-4d04-a89c-4e84704918c5}, !- Handle
  SZ DSOA GuestRoom215_218,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {69b543d6-a499-42d3-a743-2653f1833b18}, !- Handle
  GuestRoom220_223 Internal Mass Definition, !- Name
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {45c2b287-b7ed-419f-bd55-69b96b971804}, !- Handle
  GuestRoom220_223 Internal Mass,         !- Name
  {69b543d6-a499-42d3-a743-2653f1833b18}, !- Internal Mass Definition Name
  {f176fbd5-ad2a-47fe-b809-ff821894f30e}; !- Space or SpaceType Name

OS:ThermalZone,
  {e772defb-128e-4038-aaab-63b2ea958f23}, !- Handle
  GuestRoom220_223 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0049c59a-8ad1-4bca-ad7e-a014001e8e03}, !- Zone Air Inlet Port List
  {0ae86fce-dc3d-46c3-aade-84b78d9a25e5}, !- Zone Air Exhaust Port List
  {7ee9429d-b4f0-46b7-83d8-4649802f0025}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1cddcacd-b13e-4991-b22b-39e4c32f490b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad411dc2-e88a-4d62-a700-cf42c9469b6f}, !- Handle
  {449d3f3d-03c4-42dd-ba74-85796fcacda1}, !- Name
  {7ee9429d-b4f0-46b7-83d8-4649802f0025}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ee9429d-b4f0-46b7-83d8-4649802f0025}, !- Handle
  {07589cd0-91f4-4936-acaa-f955297e625d}, !- Name
  {e772defb-128e-4038-aaab-63b2ea958f23}, !- Source Object
  11,                                     !- Outlet Port
  {ad411dc2-e88a-4d62-a700-cf42c9469b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0049c59a-8ad1-4bca-ad7e-a014001e8e03}, !- Handle
  {2acc632c-9274-4e58-8afb-da6bd90e4b30}, !- Name
  {e772defb-128e-4038-aaab-63b2ea958f23}; !- HVAC Component

OS:PortList,
  {0ae86fce-dc3d-46c3-aade-84b78d9a25e5}, !- Handle
  {4e06fa7b-5b53-4bc8-b6b7-3b6fe1bbb552}, !- Name
  {e772defb-128e-4038-aaab-63b2ea958f23}; !- HVAC Component

OS:Sizing:Zone,
  {0c380695-6d59-485f-903b-2af101564816}, !- Handle
  {e772defb-128e-4038-aaab-63b2ea958f23}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f35795d3-4010-4bd0-bbad-cc50a003b983}, !- Handle
  {3843c9bb-ce1a-44ac-8f50-9bf35275444f}, !- Name
  {e772defb-128e-4038-aaab-63b2ea958f23}; !- Thermal Zone

OS:Space,
  {f176fbd5-ad2a-47fe-b809-ff821894f30e}, !- Handle
  GuestRoom220_223,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e772defb-128e-4038-aaab-63b2ea958f23}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {1cddcacd-b13e-4991-b22b-39e4c32f490b}, !- Handle
  {330f4478-f0f4-48cd-b71a-48347dfeb32c}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {edfe432c-f34c-4c48-af80-d94421bbb90e}, !- Handle
  GuestRoom224 Internal Mass Definition,  !- Name
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b2ab6279-4f3f-4c47-9351-23edb2c0a129}, !- Handle
  GuestRoom224 Internal Mass,             !- Name
  {edfe432c-f34c-4c48-af80-d94421bbb90e}, !- Internal Mass Definition Name
  {49e83722-7cbd-4aa5-96c6-d4077464a4cc}; !- Space or SpaceType Name

OS:ThermalZone,
  {8d5ecfa5-a0c5-4ff0-8279-738e77593f2f}, !- Handle
  GuestRoom224 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e244ddd3-6996-4533-b1b6-8ccee1a6c6a2}, !- Zone Air Inlet Port List
  {b3b2efe5-ff45-4c0c-bbe1-82e47ce7f6e1}, !- Zone Air Exhaust Port List
  {21e83be7-9e21-46a6-99a1-3f28ee3d9620}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76c5bdd9-b5f3-4683-8475-cc559a27931c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a898911-74c5-4d43-85fd-c76fed43fcee}, !- Handle
  {30d2de7e-89dd-488b-991f-a452060cd6b6}, !- Name
  {21e83be7-9e21-46a6-99a1-3f28ee3d9620}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21e83be7-9e21-46a6-99a1-3f28ee3d9620}, !- Handle
  {05def358-a37f-4d0b-b9b5-30c5f3240909}, !- Name
  {8d5ecfa5-a0c5-4ff0-8279-738e77593f2f}, !- Source Object
  11,                                     !- Outlet Port
  {7a898911-74c5-4d43-85fd-c76fed43fcee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e244ddd3-6996-4533-b1b6-8ccee1a6c6a2}, !- Handle
  {9d423991-eb06-43b6-9899-0c6412a2a9f2}, !- Name
  {8d5ecfa5-a0c5-4ff0-8279-738e77593f2f}; !- HVAC Component

OS:PortList,
  {b3b2efe5-ff45-4c0c-bbe1-82e47ce7f6e1}, !- Handle
  {9f233191-312c-4bbc-9777-354c0616a447}, !- Name
  {8d5ecfa5-a0c5-4ff0-8279-738e77593f2f}; !- HVAC Component

OS:Sizing:Zone,
  {9146520b-b1f0-4d48-9457-bbd1074ca6a2}, !- Handle
  {8d5ecfa5-a0c5-4ff0-8279-738e77593f2f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9064540a-c494-4f5e-89ec-0a18bdcd1e72}, !- Handle
  {e1d17489-717e-49e8-afc8-8123cc874b72}, !- Name
  {8d5ecfa5-a0c5-4ff0-8279-738e77593f2f}; !- Thermal Zone

OS:Space,
  {49e83722-7cbd-4aa5-96c6-d4077464a4cc}, !- Handle
  GuestRoom224,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8d5ecfa5-a0c5-4ff0-8279-738e77593f2f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {76c5bdd9-b5f3-4683-8475-cc559a27931c}, !- Handle
  {9c3b590d-40d1-49d1-8bff-8671d9a44479}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b531b6b0-d268-4941-a148-cb0d557813a2}, !- Handle
  SZ DSOA RearStairsFlr1,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {8f60d74b-29de-4fce-84a4-778afe9f9c65}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:InternalMass:Definition,
  {4c509f5a-e45d-4cf8-92cb-2f80ce566d08}, !- Handle
  GuestRoom206_208 Internal Mass Definition, !- Name
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  210.7195,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {127e983e-f61e-499c-b7d4-6a5f38f99f09}, !- Handle
  GuestRoom206_208 Internal Mass,         !- Name
  {4c509f5a-e45d-4cf8-92cb-2f80ce566d08}, !- Internal Mass Definition Name
  {bf93926f-8d05-440b-a350-7c638e70c13d}; !- Space or SpaceType Name

OS:ThermalZone,
  {d5401d7f-654e-4651-8b48-2e8332743f12}, !- Handle
  GuestRoom206_208 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {526fb930-c06a-4d3d-ba94-2d6e9dd33f98}, !- Zone Air Inlet Port List
  {caee61db-289d-43a6-8fe1-f39f875d09d8}, !- Zone Air Exhaust Port List
  {600dc871-f408-458e-bad9-ef8883c28439}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef05de4e-dbc5-4c63-a195-1e387de4e101}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cb27842-0599-4d9c-8065-0f764068f041}, !- Handle
  {bbb49973-be76-468f-84c1-58a79edef5b5}, !- Name
  {600dc871-f408-458e-bad9-ef8883c28439}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {600dc871-f408-458e-bad9-ef8883c28439}, !- Handle
  {ac248264-f312-49ad-876f-71f4ceb482ae}, !- Name
  {d5401d7f-654e-4651-8b48-2e8332743f12}, !- Source Object
  11,                                     !- Outlet Port
  {8cb27842-0599-4d9c-8065-0f764068f041}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {526fb930-c06a-4d3d-ba94-2d6e9dd33f98}, !- Handle
  {833d23ec-e3e4-4c68-b839-7863ef34cbda}, !- Name
  {d5401d7f-654e-4651-8b48-2e8332743f12}; !- HVAC Component

OS:PortList,
  {caee61db-289d-43a6-8fe1-f39f875d09d8}, !- Handle
  {795007c0-9eb6-4056-9760-b9601aeedbd4}, !- Name
  {d5401d7f-654e-4651-8b48-2e8332743f12}; !- HVAC Component

OS:Sizing:Zone,
  {abcb9872-c463-4921-b96b-4a4181d141ea}, !- Handle
  {d5401d7f-654e-4651-8b48-2e8332743f12}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0437ebe9-f542-423d-8961-2fd5f7d1db38}, !- Handle
  {a027eb9a-df11-4b15-9268-985593570324}, !- Name
  {d5401d7f-654e-4651-8b48-2e8332743f12}; !- Thermal Zone

OS:Space,
  {bf93926f-8d05-440b-a350-7c638e70c13d}, !- Handle
  GuestRoom206_208,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d5401d7f-654e-4651-8b48-2e8332743f12}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {ef05de4e-dbc5-4c63-a195-1e387de4e101}, !- Handle
  {623c12f6-74a0-4aa7-b97e-70a0ad045ccf}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {ee0156fd-b809-47ca-a12d-cfbfa158546e}, !- Handle
  F_GuestRoom420_423_10267_0_10143,       !- Name
  Floor,                                  !- Surface Type
  {116833f2-a1e0-423f-957e-30431c3d8d3b}, !- Construction Name
  {1ba7d2c1-b880-497d-a955-c8b9ac88101e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e2a6523-5792-489f-a6be-015b50896e30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8cf7643-fdda-4a57-afb6-55000b9507e2}, !- Handle
  W_GuestRoom201_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {a852852a-68c8-4d26-9d31-391fac961730}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e77c2fc0-7c9b-4d0f-93b3-f28c1d5666ec}, !- Handle
  P_CorridorFlr1_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {2ddac918-c278-4f37-b8a7-787f3e5295fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ac5febf-eaf1-4732-9c40-d882bbf6f069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {9e166a99-7f33-4a1f-8ea2-371d8f43a4f1}, !- Handle
  GuestRoom419_Infiltration,              !- Name
  {53c8c1be-25f4-4d03-bc7c-59bcba454330}, !- Space or SpaceType Name
  {2803443c-4bbd-4fdd-9c33-7774866f7f52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {f27efdb0-6c3d-46c1-add9-b3d469baeb47}, !- Handle
  GuestRoom419 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39c5b1d5-302f-4905-ae3e-b73772f6feb9}, !- Zone Air Inlet Port List
  {ebb69c81-9733-429f-8193-2d90f47bca7c}, !- Zone Air Exhaust Port List
  {4c36cfac-7ed1-4485-b228-63571ca1001a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {271bb2f9-0df5-4d21-afb0-e8fb1d2bad9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e425d1a6-9986-469b-9c2f-5130761faf21}, !- Handle
  {8fe79f2d-2260-4b5c-ba1d-6f7dd8533149}, !- Name
  {4c36cfac-7ed1-4485-b228-63571ca1001a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c36cfac-7ed1-4485-b228-63571ca1001a}, !- Handle
  {92f6b43a-a7b8-4118-b221-a936e6484faa}, !- Name
  {f27efdb0-6c3d-46c1-add9-b3d469baeb47}, !- Source Object
  11,                                     !- Outlet Port
  {e425d1a6-9986-469b-9c2f-5130761faf21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39c5b1d5-302f-4905-ae3e-b73772f6feb9}, !- Handle
  {3855cb61-43f0-4057-b8ce-ca3c62e83aab}, !- Name
  {f27efdb0-6c3d-46c1-add9-b3d469baeb47}; !- HVAC Component

OS:PortList,
  {ebb69c81-9733-429f-8193-2d90f47bca7c}, !- Handle
  {72540347-e3f0-4e32-a276-e4d98cec9d07}, !- Name
  {f27efdb0-6c3d-46c1-add9-b3d469baeb47}; !- HVAC Component

OS:Sizing:Zone,
  {3b8aa244-0189-4df3-b4f5-5583d86638a6}, !- Handle
  {f27efdb0-6c3d-46c1-add9-b3d469baeb47}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {69960312-2e59-4bc2-b207-450579fe818b}, !- Handle
  {fe33a022-8a64-4460-9eb0-1446fcb9c03f}, !- Name
  {f27efdb0-6c3d-46c1-add9-b3d469baeb47}; !- Thermal Zone

OS:Space,
  {53c8c1be-25f4-4d03-bc7c-59bcba454330}, !- Handle
  GuestRoom419,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f27efdb0-6c3d-46c1-add9-b3d469baeb47}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {271bb2f9-0df5-4d21-afb0-e8fb1d2bad9b}, !- Handle
  {b741b4fb-3035-4df8-8a78-596ff5c7dbb7}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {2803443c-4bbd-4fdd-9c33-7774866f7f52}, !- Handle
  INFIL_HALF_ON_SCH,                      !- Name
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

OS:SubSurface,
  {72ef3267-d20e-4fb3-a42c-73ea2de0e7a5}, !- Handle
  W_GuestRoom319_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {347383fe-09b7-42db-a700-42e94f7109d7}, !- Construction Name
  {e28e84e5-5324-4fa3-8dbd-fb79d6d94c8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.251, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  31.251, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  30.111, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  30.111, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28e84e5-5324-4fa3-8dbd-fb79d6d94c8d}, !- Handle
  W_GuestRoom319_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {71d89f73-a699-4e5a-bc00-3763249bebdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4eb69a9-11ba-423e-b521-121b65532bf1}, !- Handle
  GuestRoom319 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4ca9f63-4a85-4267-8433-cddf20880c7a}, !- Zone Air Inlet Port List
  {2dfa0362-db62-4b27-b43f-0e31fd29a750}, !- Zone Air Exhaust Port List
  {fa85c457-cfbe-4a2e-8480-ff14dfc424c8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4bd2cdfe-52c8-438c-bb6f-c5fa5f6c8fc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c44c8b9-7453-4f48-a9d7-77edfd1869de}, !- Handle
  {dc67106f-0a92-41c6-9d59-448888de0922}, !- Name
  {fa85c457-cfbe-4a2e-8480-ff14dfc424c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa85c457-cfbe-4a2e-8480-ff14dfc424c8}, !- Handle
  {7375049e-131b-4649-abdb-c5767caa6ee5}, !- Name
  {f4eb69a9-11ba-423e-b521-121b65532bf1}, !- Source Object
  11,                                     !- Outlet Port
  {4c44c8b9-7453-4f48-a9d7-77edfd1869de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4ca9f63-4a85-4267-8433-cddf20880c7a}, !- Handle
  {b0aa6c3c-6742-4b3f-9331-17f94c698c8a}, !- Name
  {f4eb69a9-11ba-423e-b521-121b65532bf1}; !- HVAC Component

OS:PortList,
  {2dfa0362-db62-4b27-b43f-0e31fd29a750}, !- Handle
  {67706993-4724-4a1e-a209-368b406d7b8e}, !- Name
  {f4eb69a9-11ba-423e-b521-121b65532bf1}; !- HVAC Component

OS:Sizing:Zone,
  {5877b493-81d8-401b-b26c-4bf05a9d2033}, !- Handle
  {f4eb69a9-11ba-423e-b521-121b65532bf1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39276d6e-a6a8-421b-af79-18e0f27dcbbd}, !- Handle
  {ba92c812-d229-4c1c-8afd-045469e1df97}, !- Name
  {f4eb69a9-11ba-423e-b521-121b65532bf1}; !- Thermal Zone

OS:Space,
  {71d89f73-a699-4e5a-bc00-3763249bebdd}, !- Handle
  GuestRoom319,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f4eb69a9-11ba-423e-b521-121b65532bf1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {4bd2cdfe-52c8-438c-bb6f-c5fa5f6c8fc6}, !- Handle
  {e8c3a280-a5ac-4943-8bfd-e9f5e17fed7e}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {d487a2c0-ec84-4740-875a-1946e8340f95}, !- Handle
  W_GuestRoom402_405_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {347383fe-09b7-42db-a700-42e94f7109d7}, !- Construction Name
  {fd97b746-e685-4104-be71-644ba35edfab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385, 0.0488, 10.9328,                 !- X,Y,Z Vertex 1 {m}
  9.385, 0.0488, 9.4888,                  !- X,Y,Z Vertex 2 {m}
  10.524, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  10.524, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd97b746-e685-4104-be71-644ba35edfab}, !- Handle
  W_GuestRoom402_405_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {71a13d01-db45-40cc-8451-9d7e624fe1d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {ba9a4f8c-b087-4931-a073-ffb01df45e36}, !- Handle
  CorridorFlr4_Infiltration,              !- Name
  {8bbfb84b-c09a-4916-9e82-7dc9a13a23b8}, !- Space or SpaceType Name
  {2803443c-4bbd-4fdd-9c33-7774866f7f52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {fd4a4645-a258-4b2c-ab45-d19d8fbfe59d}, !- Handle
  CorridorFlr4 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99312cbf-b14b-4929-85b9-820465301396}, !- Zone Air Inlet Port List
  {54db1cad-c1b2-46b2-a67e-5d43ffb2ee98}, !- Zone Air Exhaust Port List
  {641fd478-c941-4fa9-bdd9-0ff29a5ffbe2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7102bfc-04a8-405a-8549-86c7d644dc86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {913aac6c-19a4-44f1-99be-a3de83df4902}, !- Handle
  {65e1b9f8-c13a-45ae-919b-e364c43f00f8}, !- Name
  {641fd478-c941-4fa9-bdd9-0ff29a5ffbe2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {641fd478-c941-4fa9-bdd9-0ff29a5ffbe2}, !- Handle
  {cde7e75e-eb85-4234-bdcd-9309d97b758f}, !- Name
  {fd4a4645-a258-4b2c-ab45-d19d8fbfe59d}, !- Source Object
  11,                                     !- Outlet Port
  {913aac6c-19a4-44f1-99be-a3de83df4902}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99312cbf-b14b-4929-85b9-820465301396}, !- Handle
  {8863bee3-9a6d-4700-b238-d8e63c988f23}, !- Name
  {fd4a4645-a258-4b2c-ab45-d19d8fbfe59d}; !- HVAC Component

OS:PortList,
  {54db1cad-c1b2-46b2-a67e-5d43ffb2ee98}, !- Handle
  {8bd0915d-876e-435b-ac9c-e94e4164319a}, !- Name
  {fd4a4645-a258-4b2c-ab45-d19d8fbfe59d}; !- HVAC Component

OS:Sizing:Zone,
  {32cade93-2e41-4867-b50f-435addaaa8d8}, !- Handle
  {fd4a4645-a258-4b2c-ab45-d19d8fbfe59d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c51c0b17-c324-4668-b533-49c896d23978}, !- Handle
  {42234156-05da-4c05-b346-662a54e03b0a}, !- Name
  {fd4a4645-a258-4b2c-ab45-d19d8fbfe59d}; !- Thermal Zone

OS:Space,
  {8bbfb84b-c09a-4916-9e82-7dc9a13a23b8}, !- Handle
  CorridorFlr4,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd4a4645-a258-4b2c-ab45-d19d8fbfe59d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {d7102bfc-04a8-405a-8549-86c7d644dc86}, !- Handle
  {3b1c935e-e466-4771-baca-2ae3e2c85ff7}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {a07edda2-1819-40b7-becc-1e7c656ac08c}, !- Handle
  C_GuestRoom101_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {e1e33467-e47f-4965-9294-4e9c328a19f4}, !- Construction Name
  {60fca8be-48c0-4fda-ba24-1dc38843851c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3962ae82-ae5d-4d20-a271-f1de5a994b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d08feb8-db12-4d10-a73f-dd50b8b85e7f}, !- Handle
  GuestRoom101 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bedf1ac2-f9d6-44a7-8e7f-0003963ba8a7}, !- Zone Air Inlet Port List
  {3e2a184d-7a3e-47a9-8f5b-b429a1cd12ec}, !- Zone Air Exhaust Port List
  {f1bcd092-f6ef-4acd-896b-c49a3b8b8ab0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b1574e7-ef6e-4809-b53e-3c29372ff6d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0092a50e-5899-4de7-b383-1daf3192239e}, !- Handle
  {ca6275ef-8c25-4cbd-9d37-76d0afb31997}, !- Name
  {f1bcd092-f6ef-4acd-896b-c49a3b8b8ab0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1bcd092-f6ef-4acd-896b-c49a3b8b8ab0}, !- Handle
  {0303d39f-fa16-47e4-9acf-0cbf685ae645}, !- Name
  {8d08feb8-db12-4d10-a73f-dd50b8b85e7f}, !- Source Object
  11,                                     !- Outlet Port
  {0092a50e-5899-4de7-b383-1daf3192239e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bedf1ac2-f9d6-44a7-8e7f-0003963ba8a7}, !- Handle
  {ebd89886-5446-4f40-89b8-7264e47946f4}, !- Name
  {8d08feb8-db12-4d10-a73f-dd50b8b85e7f}; !- HVAC Component

OS:PortList,
  {3e2a184d-7a3e-47a9-8f5b-b429a1cd12ec}, !- Handle
  {75244a98-0f42-4b96-881a-5ad4bf7e518a}, !- Name
  {8d08feb8-db12-4d10-a73f-dd50b8b85e7f}; !- HVAC Component

OS:Sizing:Zone,
  {7c4f89ef-c7cd-4ff3-bb4f-de20ee56ccb9}, !- Handle
  {8d08feb8-db12-4d10-a73f-dd50b8b85e7f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {463e27a1-4769-4b85-9183-05767f8fe233}, !- Handle
  {3c2aff91-8816-487c-99c6-ecededeccbeb}, !- Name
  {8d08feb8-db12-4d10-a73f-dd50b8b85e7f}; !- Thermal Zone

OS:Space,
  {60fca8be-48c0-4fda-ba24-1dc38843851c}, !- Handle
  GuestRoom101,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8d08feb8-db12-4d10-a73f-dd50b8b85e7f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {0b1574e7-ef6e-4809-b53e-3c29372ff6d1}, !- Handle
  {33587d21-a12c-4e5f-be08-3b8c5d623612}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {d1fa3c0a-9fb7-490e-9efc-816c48e82b57}, !- Handle
  GuestRoom413 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e44344a4-fe49-40cd-bb34-83b03eab5419}, !- Handle
  GuestRoom413 People,                    !- Name
  {d1fa3c0a-9fb7-490e-9efc-816c48e82b57}, !- People Definition Name
  {0eb31d8e-9d54-4ce0-b246-a04838646d4e}, !- Space or SpaceType Name
  {992f4708-9aed-4d91-a405-ac64199cdb93}, !- Number of People Schedule Name
  {a693fea3-16d3-4f2c-8557-e5ae714d36a0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fdda7854-a6d2-46a2-b364-cc799b01d5a4}, !- Work Efficiency Schedule Name
  {15ccad17-4c32-4ed1-9063-35d9728733c7}, !- Clothing Insulation Schedule Name
  {636826d2-8e32-42f0-8429-10c8e0a2ef05}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {ba3203ae-0cc1-42b3-8b64-7386507aaa11}, !- Handle
  GuestRoom413 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {636961aa-e680-4868-8735-41848791e51d}, !- Zone Air Inlet Port List
  {05440c84-2a6e-497a-8178-3cbb8ce3f10c}, !- Zone Air Exhaust Port List
  {2d90095e-d325-46da-81c6-28a61deaf23e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e01d8ec-df19-4c1a-b273-489b456836c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09696d90-891f-490c-a695-b2cf47e05caa}, !- Handle
  {9d4ae491-f362-423c-9dd8-d9b33194c1bc}, !- Name
  {2d90095e-d325-46da-81c6-28a61deaf23e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d90095e-d325-46da-81c6-28a61deaf23e}, !- Handle
  {32894842-f308-4a80-8bbb-1ce6a0268214}, !- Name
  {ba3203ae-0cc1-42b3-8b64-7386507aaa11}, !- Source Object
  11,                                     !- Outlet Port
  {09696d90-891f-490c-a695-b2cf47e05caa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {636961aa-e680-4868-8735-41848791e51d}, !- Handle
  {104e61ee-0a99-48fa-bb74-f73f9f17cc16}, !- Name
  {ba3203ae-0cc1-42b3-8b64-7386507aaa11}; !- HVAC Component

OS:PortList,
  {05440c84-2a6e-497a-8178-3cbb8ce3f10c}, !- Handle
  {8b0dc84f-f2e5-4d1f-aea4-e88c4be68a61}, !- Name
  {ba3203ae-0cc1-42b3-8b64-7386507aaa11}; !- HVAC Component

OS:Sizing:Zone,
  {044c51ff-46a8-4b42-89b9-489416463981}, !- Handle
  {ba3203ae-0cc1-42b3-8b64-7386507aaa11}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c2f90311-e3e7-4532-b435-f00e7ea51123}, !- Handle
  {19a596c8-6d2b-4105-99b2-e3d72fb206a7}, !- Name
  {ba3203ae-0cc1-42b3-8b64-7386507aaa11}; !- Thermal Zone

OS:Space,
  {0eb31d8e-9d54-4ce0-b246-a04838646d4e}, !- Handle
  GuestRoom413,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ba3203ae-0cc1-42b3-8b64-7386507aaa11}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {8e01d8ec-df19-4c1a-b273-489b456836c3}, !- Handle
  {3aac04f1-f6a4-46bc-b41e-45ad9ee4be2b}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {03f10959-f831-4e0a-87ca-ec2cc39a9e9a}, !- Handle
  GuestRoom214 Internal Mass Definition,  !- Name
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e375c7e1-670a-4862-b0a5-87709b38d034}, !- Handle
  GuestRoom214 Internal Mass,             !- Name
  {03f10959-f831-4e0a-87ca-ec2cc39a9e9a}, !- Internal Mass Definition Name
  {294c8925-1af6-44ca-81ad-878d10f5ce8e}; !- Space or SpaceType Name

OS:Surface,
  {fe3e212f-f6d3-4f56-a995-354bd1162d45}, !- Handle
  C_GuestRoom215_218_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {e1e33467-e47f-4965-9294-4e9c328a19f4}, !- Construction Name
  {16b3abf0-00ea-4f7f-bbb9-6fbe40ec811f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74e6ccdb-c1b9-4c50-82e5-45eb4ccb59b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a04471e-9efa-4f22-8437-6744471b2fab}, !- Handle
  GuestRoom215_218 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61b506e2-892f-472a-ac4b-99b970cb1f85}, !- Zone Air Inlet Port List
  {ceae3fc7-780c-40e0-8921-ab2599fe5729}, !- Zone Air Exhaust Port List
  {96c62833-c643-4399-afed-3f0eaca9e1d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fca49cb-bd3d-46b2-a2f8-0047e2024ffc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bd75fad-bb95-44b2-9012-e3140c749867}, !- Handle
  {29ad4eb6-a46a-4a91-90c9-c817e7b9c9ef}, !- Name
  {96c62833-c643-4399-afed-3f0eaca9e1d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96c62833-c643-4399-afed-3f0eaca9e1d8}, !- Handle
  {6cebf8cb-48d6-4b15-b8e6-c62764a002d3}, !- Name
  {4a04471e-9efa-4f22-8437-6744471b2fab}, !- Source Object
  11,                                     !- Outlet Port
  {5bd75fad-bb95-44b2-9012-e3140c749867}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61b506e2-892f-472a-ac4b-99b970cb1f85}, !- Handle
  {b869e9ef-669a-4246-a261-cb14674f883e}, !- Name
  {4a04471e-9efa-4f22-8437-6744471b2fab}; !- HVAC Component

OS:PortList,
  {ceae3fc7-780c-40e0-8921-ab2599fe5729}, !- Handle
  {8ad2954e-812b-4e89-b71c-069f75b3d659}, !- Name
  {4a04471e-9efa-4f22-8437-6744471b2fab}; !- HVAC Component

OS:Sizing:Zone,
  {395df8c4-1922-4edb-bdac-66fe4e581dc1}, !- Handle
  {4a04471e-9efa-4f22-8437-6744471b2fab}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3bb8534b-fbd6-4104-af85-c4ed93747d5e}, !- Handle
  {b1641152-98cb-4cc5-b0dd-40ee1b7f39ab}, !- Name
  {4a04471e-9efa-4f22-8437-6744471b2fab}; !- Thermal Zone

OS:Space,
  {16b3abf0-00ea-4f7f-bbb9-6fbe40ec811f}, !- Handle
  GuestRoom215_218,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4a04471e-9efa-4f22-8437-6744471b2fab}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {76a0b6a0-dc5c-43e1-8301-6a5709ec4fe4}, !- Handle
  LaundryRoom_Ltg_Sch,                    !- Name
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 17:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:SubSurface,
  {e8624fc2-9284-414c-9eb2-3ee937166da0}, !- Handle
  W_GuestRoom420_423_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {347383fe-09b7-42db-a700-42e94f7109d7}, !- Construction Name
  {dc88c3b4-cac2-45a3-842d-5dc6051b2644}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.487, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  14.487, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  13.348, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  13.348, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc88c3b4-cac2-45a3-842d-5dc6051b2644}, !- Handle
  W_GuestRoom420_423_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {1ba7d2c1-b880-497d-a955-c8b9ac88101e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {6734f826-5ad9-4bce-b897-5e48fd6698c3}, !- Handle
  GuestRoom319 Internal Mass Definition,  !- Name
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7a90608a-c8f6-44e3-84c6-5ee57e24f562}, !- Handle
  GuestRoom319 Internal Mass,             !- Name
  {6734f826-5ad9-4bce-b897-5e48fd6698c3}, !- Internal Mass Definition Name
  {71d89f73-a699-4e5a-bc00-3763249bebdd}; !- Space or SpaceType Name

OS:People:Definition,
  {52c9a9a7-f49c-43b8-8e36-1e550112ff9f}, !- Handle
  EmployeeLoungeFlr1 People Definition,   !- Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a98637d5-76ce-49fc-b358-975919e2d100}, !- Handle
  EmployeeLoungeFlr1 People,              !- Name
  {52c9a9a7-f49c-43b8-8e36-1e550112ff9f}, !- People Definition Name
  {a8074a18-3004-47ad-ba97-b457c59fb564}, !- Space or SpaceType Name
  {2985b043-4898-46b3-b1fe-e9125f0e420a}, !- Number of People Schedule Name
  {a693fea3-16d3-4f2c-8557-e5ae714d36a0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fdda7854-a6d2-46a2-b364-cc799b01d5a4}, !- Work Efficiency Schedule Name
  {15ccad17-4c32-4ed1-9063-35d9728733c7}, !- Clothing Insulation Schedule Name
  {636826d2-8e32-42f0-8429-10c8e0a2ef05}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {d88b9410-8a58-4d13-8e54-7fa4b8cf1a42}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07c42368-661c-4a60-8c5f-5c0cb86cfe7b}, !- Zone Air Inlet Port List
  {14054b4e-15a8-4ffc-83d6-d1d87d74876c}, !- Zone Air Exhaust Port List
  {6a711e79-ce5d-4c3c-990f-4b9f74672382}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ccf10544-ef46-403d-adff-eddf233bdeb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6aa1ba8b-905c-4a8a-8747-e04b37d63d12}, !- Handle
  {2690bfac-2dce-4358-ac19-29aba29a9243}, !- Name
  {6a711e79-ce5d-4c3c-990f-4b9f74672382}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a711e79-ce5d-4c3c-990f-4b9f74672382}, !- Handle
  {cb67f12d-2af4-4540-94ee-4fc801474c75}, !- Name
  {d88b9410-8a58-4d13-8e54-7fa4b8cf1a42}, !- Source Object
  11,                                     !- Outlet Port
  {6aa1ba8b-905c-4a8a-8747-e04b37d63d12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07c42368-661c-4a60-8c5f-5c0cb86cfe7b}, !- Handle
  {a24f6057-5dd9-4aed-8903-6d21269fdaa0}, !- Name
  {d88b9410-8a58-4d13-8e54-7fa4b8cf1a42}; !- HVAC Component

OS:PortList,
  {14054b4e-15a8-4ffc-83d6-d1d87d74876c}, !- Handle
  {b49e61fd-11c9-496e-9b1d-1b2f74d5ba3c}, !- Name
  {d88b9410-8a58-4d13-8e54-7fa4b8cf1a42}; !- HVAC Component

OS:Sizing:Zone,
  {6f9f0ef6-f5bf-4ebb-a997-cda2e2eefcf0}, !- Handle
  {d88b9410-8a58-4d13-8e54-7fa4b8cf1a42}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {933aa8d5-5ab2-4bba-ae6b-e4afded9c449}, !- Handle
  {fee20b7c-5576-4e54-97d3-49fce5686cae}, !- Name
  {d88b9410-8a58-4d13-8e54-7fa4b8cf1a42}; !- Thermal Zone

OS:Space,
  {a8074a18-3004-47ad-ba97-b457c59fb564}, !- Handle
  EmployeeLoungeFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d88b9410-8a58-4d13-8e54-7fa4b8cf1a42}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {ccf10544-ef46-403d-adff-eddf233bdeb6}, !- Handle
  {3fdc6866-2330-4d10-946d-d87083422edc}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {2985b043-4898-46b3-b1fe-e9125f0e420a}, !- Handle
  EmployeeLounge_Occ_Sch,                 !- Name
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 12:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 13:00,                           !- Field 9
  0.7,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.2,                                    !- Field 12
  Until: 20:00,                           !- Field 13
  0.1,                                    !- Field 14
  Until: 24:00,                           !- Field 15
  0.0,                                    !- Field 16
  For: Saturday Sunday Holidays,          !- Field 17
  Until: 05:00,                           !- Field 18
  0.0,                                    !- Field 19
  Until: 08:00,                           !- Field 20
  0.05,                                   !- Field 21
  Until: 12:00,                           !- Field 22
  0.1,                                    !- Field 23
  Until: 13:00,                           !- Field 24
  0.2,                                    !- Field 25
  Until: 18:00,                           !- Field 26
  0.1,                                    !- Field 27
  Until: 20:00,                           !- Field 28
  0.05,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0,                                    !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.0,                                    !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
  Until: 24:00,                           !- Field 36
  1.0;                                    !- Field 37

OS:Surface,
  {1b4ba3bd-4182-42b1-a1e8-25776635fbcf}, !- Handle
  W_RearStairsFlr1_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {4de8e72a-ebb1-42c0-9891-28024bf8bce6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  54.9133, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83a55300-9b7f-4846-a762-87d6a8c34dd3}, !- Handle
  RearStairsFlr1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8b5eb37-9492-4041-962d-0eb8ccf93179}, !- Zone Air Inlet Port List
  {9b369d73-964a-465d-a712-8fc695a32404}, !- Zone Air Exhaust Port List
  {d5b4583c-bfca-4288-9b79-ddf96e041916}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a514bacb-777e-4d99-ac71-9f71c0222b1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a59e3dc7-b0be-4c92-ae96-3757314c219c}, !- Handle
  {20d425cf-ac33-4dd6-b71f-89d014c99a68}, !- Name
  {d5b4583c-bfca-4288-9b79-ddf96e041916}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5b4583c-bfca-4288-9b79-ddf96e041916}, !- Handle
  {34b82390-2561-43d1-8ba4-f27bb2b1dad0}, !- Name
  {83a55300-9b7f-4846-a762-87d6a8c34dd3}, !- Source Object
  11,                                     !- Outlet Port
  {a59e3dc7-b0be-4c92-ae96-3757314c219c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8b5eb37-9492-4041-962d-0eb8ccf93179}, !- Handle
  {122cab7a-3c44-4c6f-b296-1b07b7d37ee3}, !- Name
  {83a55300-9b7f-4846-a762-87d6a8c34dd3}; !- HVAC Component

OS:PortList,
  {9b369d73-964a-465d-a712-8fc695a32404}, !- Handle
  {3c060e4e-3de0-44c3-b3f6-2e72ce85ca22}, !- Name
  {83a55300-9b7f-4846-a762-87d6a8c34dd3}; !- HVAC Component

OS:Sizing:Zone,
  {10e69a83-0fd1-4c88-a455-33b5652a6031}, !- Handle
  {83a55300-9b7f-4846-a762-87d6a8c34dd3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d0de5bf3-69e5-4bf5-8dc5-2062f970cc64}, !- Handle
  {28b339e9-52b8-4a31-a061-cbf3d927a18f}, !- Name
  {83a55300-9b7f-4846-a762-87d6a8c34dd3}; !- Thermal Zone

OS:Space,
  {4de8e72a-ebb1-42c0-9891-28024bf8bce6}, !- Handle
  RearStairsFlr1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {83a55300-9b7f-4846-a762-87d6a8c34dd3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {a514bacb-777e-4d99-ac71-9f71c0222b1f}, !- Handle
  {c99189c8-afb9-4754-a1e7-99dc4dec299c}, !- Name
  {7671d03d-68f7-4cbb-af91-cf6f18a6da1c}, !- Heating Setpoint Temperature Schedule Name
  {812db01c-2a21-49be-9259-5e7a1f5a8ac9}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {cf620122-af96-455b-8cae-d1565e72de04}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Surface,
  {dafdd183-fa08-428f-8bc2-b0bac35efa71}, !- Handle
  P_GuestRoom201_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {a852852a-68c8-4d26-9d31-391fac961730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18323ec1-2687-44be-8d53-c71314da1ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39d4e551-a38f-4480-96b4-8eb6ffa52a5c}, !- Handle
  W_GuestRoom219_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {347383fe-09b7-42db-a700-42e94f7109d7}, !- Construction Name
  {59386b20-4826-4d87-b44c-a22534625236}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.251, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  31.251, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  30.111, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  30.111, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59386b20-4826-4d87-b44c-a22534625236}, !- Handle
  W_GuestRoom219_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {92a67dd4-449f-4753-895a-e84c38c7dcfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a0c5c9-03cc-461a-a53b-f9fa15d319a4}, !- Handle
  C_GuestRoom306_308_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {e1e33467-e47f-4965-9294-4e9c328a19f4}, !- Construction Name
  {df04936c-5558-4ac8-9bda-0c7d3e136cb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {521a1f74-baee-43c6-ac19-f3776b06e6de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {a72ae3d3-2bad-4afa-97ce-d7007839693d}, !- Handle
  SZ DSOA GuestRoom315_318,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {3f336bda-03e3-4939-9ba8-5b68c9b2d74f}, !- Handle
  W_CorridorFlr3_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {c3c8aa65-7852-46a4-8fa9-8204a63b40f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c46ca1e-a89f-4dd8-aaa3-3286ac4e0366}, !- Handle
  P_CorridorFlr2_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {03c6e4e2-0e74-438a-97d6-cbba5f36419a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63036f3f-3db0-461a-a368-1fa0195afdfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3e66ad1-4af3-4d35-870c-de39a0e982a4}, !- Handle
  P_GuestRoom424_10297_0_10159,           !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {c3ca0ba1-e483-42aa-abb1-21363daa9f3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d343454b-51f9-470f-baba-7e500d4a9ac3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8356b4ed-3626-436e-a10f-155ece2a59c0}, !- Handle
  GuestRoom424 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8eb0c2f-d387-468c-aeec-10b8c1bfa397}, !- Zone Air Inlet Port List
  {4406ba1e-c6ad-4602-865c-425b0717a7a4}, !- Zone Air Exhaust Port List
  {43cb1c4a-6412-45f7-8bf8-727edac71124}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc99e2c9-b143-4ba8-9ca5-2199cef6c493}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f5b0516-312c-407f-ab31-59da4a295d4c}, !- Handle
  {9b12803a-1da1-429f-ac7d-ddf94213ee74}, !- Name
  {43cb1c4a-6412-45f7-8bf8-727edac71124}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43cb1c4a-6412-45f7-8bf8-727edac71124}, !- Handle
  {da3f010a-cfbf-4463-a583-06752d7f3af4}, !- Name
  {8356b4ed-3626-436e-a10f-155ece2a59c0}, !- Source Object
  11,                                     !- Outlet Port
  {7f5b0516-312c-407f-ab31-59da4a295d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8eb0c2f-d387-468c-aeec-10b8c1bfa397}, !- Handle
  {d84ed0af-a376-4f7e-836f-3fd8a1b837bf}, !- Name
  {8356b4ed-3626-436e-a10f-155ece2a59c0}; !- HVAC Component

OS:PortList,
  {4406ba1e-c6ad-4602-865c-425b0717a7a4}, !- Handle
  {4e575370-ffb4-4f1a-8d84-716c699aa12c}, !- Name
  {8356b4ed-3626-436e-a10f-155ece2a59c0}; !- HVAC Component

OS:Sizing:Zone,
  {6e1e630c-c491-4321-8ba0-1ba0e21a2f08}, !- Handle
  {8356b4ed-3626-436e-a10f-155ece2a59c0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f0b741ef-b561-4aa9-9071-f646a384186e}, !- Handle
  {2f93f3ad-e45d-4348-8c2e-07a1d2e45993}, !- Name
  {8356b4ed-3626-436e-a10f-155ece2a59c0}; !- Thermal Zone

OS:Space,
  {c3ca0ba1-e483-42aa-abb1-21363daa9f3a}, !- Handle
  GuestRoom424,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8356b4ed-3626-436e-a10f-155ece2a59c0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {fc99e2c9-b143-4ba8-9ca5-2199cef6c493}, !- Handle
  {53389687-ecd3-456b-89dc-27dfe9c20bff}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db8eaef1-ea63-48dd-9990-1adeb7279699}, !- Handle
  {2a77a2c9-73ad-4bcb-afe7-7d9f6f48803f}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cfaddd1e-2ae0-48fe-8359-27f5d0afb6d7}, !- Handle
  SZ DSOA FrontLoungeFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {7a6cd159-e22e-4380-a112-76f6195034a1}, !- Handle
  GuestRoom424_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {19471191-8b07-45e2-b45b-737d838c0086}, !- Handle
  GuestRoom424_PlugMisc_Equip,            !- Name
  {7a6cd159-e22e-4380-a112-76f6195034a1}, !- Electric Equipment Definition Name
  {c3ca0ba1-e483-42aa-abb1-21363daa9f3a}, !- Space or SpaceType Name
  {5251db67-9f65-4d65-8075-c77241d8e92b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {81f954fc-1403-4db6-9a68-aa650952fb69}, !- Handle
  W_CorridorFlr3_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {c3c8aa65-7852-46a4-8fa9-8204a63b40f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c079254-bb06-42b5-b6b1-bb40fb171af0}, !- Handle
  P_RearStairsFlr1_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {4de8e72a-ebb1-42c0-9891-28024bf8bce6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ad6980f-ddc2-4b36-ac93-16eae646d13f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {1f4beff6-648a-498e-9f13-005f3518c97e}, !- Handle
  {3ac1da92-6c75-4fe0-a0b2-a22286c61677}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {4aced27b-4933-4984-ac75-975c5287f266}, !- Handle
  GuestRoom320_323 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {511b2791-877a-48ad-97ab-c0e9a386fe85}, !- Handle
  GuestRoom320_323 People,                !- Name
  {4aced27b-4933-4984-ac75-975c5287f266}, !- People Definition Name
  {f6e5c7d3-5aaa-480a-8750-aae873480a64}, !- Space or SpaceType Name
  {992f4708-9aed-4d91-a405-ac64199cdb93}, !- Number of People Schedule Name
  {a693fea3-16d3-4f2c-8557-e5ae714d36a0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fdda7854-a6d2-46a2-b364-cc799b01d5a4}, !- Work Efficiency Schedule Name
  {15ccad17-4c32-4ed1-9063-35d9728733c7}, !- Clothing Insulation Schedule Name
  {636826d2-8e32-42f0-8429-10c8e0a2ef05}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {cd17c125-fe25-46f0-af9e-56bc32e6d58e}, !- Handle
  GuestRoom320_323 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76a6ce1e-96c7-4b8d-90a4-267cf87ffe5b}, !- Zone Air Inlet Port List
  {2a4f56cb-079f-4bc4-9147-2027b7b38f4c}, !- Zone Air Exhaust Port List
  {ab303853-46ad-4061-b4c2-17a0781b4132}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9098ab64-015f-4df6-bc77-a4656c035f89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {121fe452-a13e-4e67-8928-57a122f21735}, !- Handle
  {e3584a93-d6e5-4200-8a7b-d3e43fe1b291}, !- Name
  {ab303853-46ad-4061-b4c2-17a0781b4132}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab303853-46ad-4061-b4c2-17a0781b4132}, !- Handle
  {e941c98f-b8f6-4fc4-98b4-b6ed155e7dec}, !- Name
  {cd17c125-fe25-46f0-af9e-56bc32e6d58e}, !- Source Object
  11,                                     !- Outlet Port
  {121fe452-a13e-4e67-8928-57a122f21735}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76a6ce1e-96c7-4b8d-90a4-267cf87ffe5b}, !- Handle
  {17fdcb89-ea79-43ec-8a57-33e7afd703ca}, !- Name
  {cd17c125-fe25-46f0-af9e-56bc32e6d58e}; !- HVAC Component

OS:PortList,
  {2a4f56cb-079f-4bc4-9147-2027b7b38f4c}, !- Handle
  {3f8b4038-f892-4070-a94f-7e9c849ec0b9}, !- Name
  {cd17c125-fe25-46f0-af9e-56bc32e6d58e}; !- HVAC Component

OS:Sizing:Zone,
  {edcd5c2c-9580-47b7-ad97-66a63097f1f7}, !- Handle
  {cd17c125-fe25-46f0-af9e-56bc32e6d58e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f3304de6-2032-4fc3-b6e9-3f994e272ece}, !- Handle
  {6a3d5401-6b4b-4e7c-a7da-2d885c69f572}, !- Name
  {cd17c125-fe25-46f0-af9e-56bc32e6d58e}; !- Thermal Zone

OS:Space,
  {f6e5c7d3-5aaa-480a-8750-aae873480a64}, !- Handle
  GuestRoom320_323,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cd17c125-fe25-46f0-af9e-56bc32e6d58e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {9098ab64-015f-4df6-bc77-a4656c035f89}, !- Handle
  {4cd8c31b-5a4e-47f4-984e-7529804e1328}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {8879b251-aa28-45dc-bd95-f10c86208ed3}, !- Handle
  P_GuestRoom220_223_10109_0_10069,       !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {f176fbd5-ad2a-47fe-b809-ff821894f30e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da06a1f8-84d1-4f9d-a43f-21ea2236a817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb65a24b-df1e-4fd3-b5a7-53c6bc0f14c6}, !- Handle
  P_CorridorFlr3_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {c3c8aa65-7852-46a4-8fa9-8204a63b40f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d8e9d8a-d202-4746-a04c-286949e23ebf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {54175f73-a6fd-4b4f-b66e-669c790c6b8c}, !- Handle
  {06667e52-65d7-4aa0-a318-584993dfe2a3}, !- Name
  {7671d03d-68f7-4cbb-af91-cf6f18a6da1c}, !- Heating Setpoint Temperature Schedule Name
  {812db01c-2a21-49be-9259-5e7a1f5a8ac9}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {5f11e22c-8ce6-46b0-8cda-d6b15372bf47}, !- Handle
  P_GuestRoom105_10008_0_10006,           !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {f42908d3-a721-4296-b0aa-d1254bbe0498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {333192b7-b016-4b04-a470-7987fc142519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d108a495-1389-40ba-87e3-cb540ec1b32d}, !- Handle
  GuestRoom105 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ddc89423-578e-4d40-8b66-1c3aa3fbc84a}, !- Zone Air Inlet Port List
  {f7f9a4d5-6c40-4fa3-a747-29a09855f572}, !- Zone Air Exhaust Port List
  {cdeb8806-6426-4f0b-b957-e0563f3e7c8b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9eff1a2-f1a8-4ddb-9b2b-56ab438ed572}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0da1e411-4025-411e-b96b-6777b56b22aa}, !- Handle
  {38ec39e1-be51-4e78-a0df-8c3fbef4ad72}, !- Name
  {cdeb8806-6426-4f0b-b957-e0563f3e7c8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdeb8806-6426-4f0b-b957-e0563f3e7c8b}, !- Handle
  {6088183f-7a98-4cc7-bda2-7a6af15066f3}, !- Name
  {d108a495-1389-40ba-87e3-cb540ec1b32d}, !- Source Object
  11,                                     !- Outlet Port
  {0da1e411-4025-411e-b96b-6777b56b22aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ddc89423-578e-4d40-8b66-1c3aa3fbc84a}, !- Handle
  {fd3d0810-477d-46c6-b63e-9eff78f99acd}, !- Name
  {d108a495-1389-40ba-87e3-cb540ec1b32d}; !- HVAC Component

OS:PortList,
  {f7f9a4d5-6c40-4fa3-a747-29a09855f572}, !- Handle
  {b659586c-bdd6-4185-9e10-011cdf9fb36b}, !- Name
  {d108a495-1389-40ba-87e3-cb540ec1b32d}; !- HVAC Component

OS:Sizing:Zone,
  {bd867635-ce3f-4edb-8ab9-78dada8279f5}, !- Handle
  {d108a495-1389-40ba-87e3-cb540ec1b32d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70aef986-c3a8-4f01-b955-4b1234f215c3}, !- Handle
  {cf9c0b47-1a81-4c9c-8f81-75bbffe95f38}, !- Name
  {d108a495-1389-40ba-87e3-cb540ec1b32d}; !- Thermal Zone

OS:Space,
  {f42908d3-a721-4296-b0aa-d1254bbe0498}, !- Handle
  GuestRoom105,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d108a495-1389-40ba-87e3-cb540ec1b32d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {b9eff1a2-f1a8-4ddb-9b2b-56ab438ed572}, !- Handle
  {a1958871-4b7f-448d-9e63-a7e127c27c15}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b02646bd-4353-46df-a791-17858b2a845b}, !- Handle
  SZ DSOA GuestRoom313,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {d5e18c4d-ffe5-4cb3-9ed7-407ffbbf13ec}, !- Handle
  P_CorridorFlr2_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {03c6e4e2-0e74-438a-97d6-cbba5f36419a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4213a20d-8da8-4482-9133-9c1e13500cb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {486907f9-b4aa-4d5b-8ae3-f5cf4c1af3ee}, !- Handle
  GuestRoom104_Infiltration,              !- Name
  {58ca53a4-5a26-41f2-b35d-2615e408cf42}, !- Space or SpaceType Name
  {2803443c-4bbd-4fdd-9c33-7774866f7f52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {49a73c8d-2f92-46f8-ae69-4bb2658aea1a}, !- Handle
  GuestRoom104 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25bcfd22-3402-4d98-874f-4a57251a4589}, !- Zone Air Inlet Port List
  {e3698bdb-ce19-4265-ab76-25388aea8a95}, !- Zone Air Exhaust Port List
  {0e74219d-4621-4ed8-ba02-c543e201f4d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee36ea98-f5e3-4900-b49f-460c3f2bc3ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0426156-ffec-4726-9457-f5dfc249af71}, !- Handle
  {0a665113-2b29-440c-8ee7-e9417d6f8c91}, !- Name
  {0e74219d-4621-4ed8-ba02-c543e201f4d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e74219d-4621-4ed8-ba02-c543e201f4d1}, !- Handle
  {d6e37e1a-aa2e-4096-999e-b88068279b16}, !- Name
  {49a73c8d-2f92-46f8-ae69-4bb2658aea1a}, !- Source Object
  11,                                     !- Outlet Port
  {c0426156-ffec-4726-9457-f5dfc249af71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25bcfd22-3402-4d98-874f-4a57251a4589}, !- Handle
  {01e91872-5e5f-4d58-87ed-7101a65c084d}, !- Name
  {49a73c8d-2f92-46f8-ae69-4bb2658aea1a}; !- HVAC Component

OS:PortList,
  {e3698bdb-ce19-4265-ab76-25388aea8a95}, !- Handle
  {0ba9c612-2ed2-44b3-b666-503ea5146df9}, !- Name
  {49a73c8d-2f92-46f8-ae69-4bb2658aea1a}; !- HVAC Component

OS:Sizing:Zone,
  {59a561a9-6769-4ea1-9d27-0fff32e7c141}, !- Handle
  {49a73c8d-2f92-46f8-ae69-4bb2658aea1a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {088b517a-ad77-4de4-b414-842edf3b14f3}, !- Handle
  {a77a82a7-19f9-4e54-847a-5b85d19a63b3}, !- Name
  {49a73c8d-2f92-46f8-ae69-4bb2658aea1a}; !- Thermal Zone

OS:Space,
  {58ca53a4-5a26-41f2-b35d-2615e408cf42}, !- Handle
  GuestRoom104,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {49a73c8d-2f92-46f8-ae69-4bb2658aea1a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {ee36ea98-f5e3-4900-b49f-460c3f2bc3ad}, !- Handle
  {d384fccd-64d8-4287-9f6e-20f2f40b923d}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {68cba493-cd98-4fe2-8b48-edc026c686dc}, !- Handle
  GuestRoom102 Internal Mass Definition,  !- Name
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {efd4c3dc-6571-4c6d-9454-242b96a5a50f}, !- Handle
  GuestRoom102 Internal Mass,             !- Name
  {68cba493-cd98-4fe2-8b48-edc026c686dc}, !- Internal Mass Definition Name
  {6e8a576f-2742-4b10-b246-aaf4cf94b736}; !- Space or SpaceType Name

OS:ThermalZone,
  {8e90cd71-fe59-44b6-96f3-d1889e3095ed}, !- Handle
  GuestRoom102 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ce821e9-b617-4b1b-a29b-9ce340f90191}, !- Zone Air Inlet Port List
  {705914dc-d535-4312-b92d-7b0536f628cd}, !- Zone Air Exhaust Port List
  {b9a4c170-1b46-4ecb-9184-a9840b54cddb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f4beff6-648a-498e-9f13-005f3518c97e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7209ee03-5beb-4cea-a530-f78910a3c046}, !- Handle
  {560df112-02a2-4528-81ce-d15cc2169cba}, !- Name
  {b9a4c170-1b46-4ecb-9184-a9840b54cddb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9a4c170-1b46-4ecb-9184-a9840b54cddb}, !- Handle
  {b2bb7c18-e646-45f6-9716-bc323d87f94b}, !- Name
  {8e90cd71-fe59-44b6-96f3-d1889e3095ed}, !- Source Object
  11,                                     !- Outlet Port
  {7209ee03-5beb-4cea-a530-f78910a3c046}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ce821e9-b617-4b1b-a29b-9ce340f90191}, !- Handle
  {08130f98-736f-4f0b-9d3f-54b79caf2062}, !- Name
  {8e90cd71-fe59-44b6-96f3-d1889e3095ed}; !- HVAC Component

OS:PortList,
  {705914dc-d535-4312-b92d-7b0536f628cd}, !- Handle
  {c327ce94-6349-44d4-87f0-ced9e760796d}, !- Name
  {8e90cd71-fe59-44b6-96f3-d1889e3095ed}; !- HVAC Component

OS:Sizing:Zone,
  {8b09713b-057b-4001-ac43-c8a70e879e66}, !- Handle
  {8e90cd71-fe59-44b6-96f3-d1889e3095ed}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38502e8e-d531-4fe8-845c-7a73c4ebc84e}, !- Handle
  {52b171db-5315-48bf-b1a4-a679a743b323}, !- Name
  {8e90cd71-fe59-44b6-96f3-d1889e3095ed}; !- Thermal Zone

OS:Space,
  {6e8a576f-2742-4b10-b246-aaf4cf94b736}, !- Handle
  GuestRoom102,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8e90cd71-fe59-44b6-96f3-d1889e3095ed}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ElectricEquipment:Definition,
  {6b4ef43e-e92b-4c89-8fbd-525261c5c9a8}, !- Handle
  GuestRoom401_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1ecc3a85-3737-436e-aa42-12bcbca6f7ec}, !- Handle
  GuestRoom401_PlugMisc_Equip,            !- Name
  {6b4ef43e-e92b-4c89-8fbd-525261c5c9a8}, !- Electric Equipment Definition Name
  {6f0c7988-8fcf-4700-aa8a-0eba3b14ab10}, !- Space or SpaceType Name
  {5251db67-9f65-4d65-8075-c77241d8e92b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {35177af7-7b30-4806-bcb0-4116660ff0ad}, !- Handle
  GuestRoom401 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb94dbc6-1cd1-417f-9eb0-c836ac127f61}, !- Zone Air Inlet Port List
  {74a27fc6-d45e-40f2-97ed-6149cb43e663}, !- Zone Air Exhaust Port List
  {3aa6c055-31a3-4191-b153-d4b01d81d9f3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95e50129-eeeb-4b1e-96f5-66071e944b9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19569d74-b0e3-4378-8831-077ff10fa3e7}, !- Handle
  {d71d6fe5-cab1-4fa9-99ee-ca1039cac8c1}, !- Name
  {3aa6c055-31a3-4191-b153-d4b01d81d9f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3aa6c055-31a3-4191-b153-d4b01d81d9f3}, !- Handle
  {b72dce2a-1943-4c38-ba7b-055a17a4977e}, !- Name
  {35177af7-7b30-4806-bcb0-4116660ff0ad}, !- Source Object
  11,                                     !- Outlet Port
  {19569d74-b0e3-4378-8831-077ff10fa3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb94dbc6-1cd1-417f-9eb0-c836ac127f61}, !- Handle
  {b7e58fc6-a285-4353-961c-cabdaa4c3aad}, !- Name
  {35177af7-7b30-4806-bcb0-4116660ff0ad}; !- HVAC Component

OS:PortList,
  {74a27fc6-d45e-40f2-97ed-6149cb43e663}, !- Handle
  {ff89e163-8e4b-4afc-9370-58b59933eb62}, !- Name
  {35177af7-7b30-4806-bcb0-4116660ff0ad}; !- HVAC Component

OS:Sizing:Zone,
  {20e2ce9e-788a-4891-9ab8-0266e3fb0460}, !- Handle
  {35177af7-7b30-4806-bcb0-4116660ff0ad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c58dc27b-eebb-4f5d-bdc4-74eb1c5dafd5}, !- Handle
  {e3a86261-870c-45c1-a954-9e6e0ba494d4}, !- Name
  {35177af7-7b30-4806-bcb0-4116660ff0ad}; !- Thermal Zone

OS:Space,
  {6f0c7988-8fcf-4700-aa8a-0eba3b14ab10}, !- Handle
  GuestRoom401,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {35177af7-7b30-4806-bcb0-4116660ff0ad}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {95e50129-eeeb-4b1e-96f5-66071e944b9c}, !- Handle
  {a8cb3036-b94c-46f3-9a0b-ea9f16f40b30}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Curve:Biquadratic,
  {1bbd017e-9820-4e05-aa05-b87290b89d66}, !- Handle
  PTACHPACEIRFT,                          !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:SubSurface,
  {5845f0c2-0b49-460a-b822-44634feec9a0}, !- Handle
  W_GuestRoom201_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {347383fe-09b7-42db-a700-42e94f7109d7}, !- Construction Name
  {88a65e6c-989b-4e67-aac7-300518fc9dbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.46, 0.0488, 5.4464,                   !- X,Y,Z Vertex 1 {m}
  1.46, 0.0488, 4.0024,                   !- X,Y,Z Vertex 2 {m}
  2.599, 0.0488, 4.0024,                  !- X,Y,Z Vertex 3 {m}
  2.599, 0.0488, 5.4464;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88a65e6c-989b-4e67-aac7-300518fc9dbd}, !- Handle
  W_GuestRoom201_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {a852852a-68c8-4d26-9d31-391fac961730}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d649f9c8-260e-4054-ad56-307a71689bd5}, !- Handle
  C_GuestRoom301_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {e1e33467-e47f-4965-9294-4e9c328a19f4}, !- Construction Name
  {365cc202-33da-4445-9c25-03990a997c4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2768052e-c303-49da-9d15-735cce946a4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5785751a-4d43-4356-aabd-cbcb15688035}, !- Handle
  GuestRoom301 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {107651a0-e424-400e-90cb-add318e1d255}, !- Zone Air Inlet Port List
  {24516492-5262-481f-b2b0-1d36a28f3f0a}, !- Zone Air Exhaust Port List
  {1367f545-6881-478d-be78-bc1bcf787523}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3e455d78-a553-4af2-8534-d1a6caf5d93c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c9fec86-46d9-44b3-bdca-f902c00a7629}, !- Handle
  {71febed5-8daf-4cb5-9583-c06c13065e38}, !- Name
  {1367f545-6881-478d-be78-bc1bcf787523}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1367f545-6881-478d-be78-bc1bcf787523}, !- Handle
  {ea767bcc-252b-42e3-9c6b-6854df1fe470}, !- Name
  {5785751a-4d43-4356-aabd-cbcb15688035}, !- Source Object
  11,                                     !- Outlet Port
  {5c9fec86-46d9-44b3-bdca-f902c00a7629}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {107651a0-e424-400e-90cb-add318e1d255}, !- Handle
  {260512be-af7b-4c1d-b1bb-af8205f41a98}, !- Name
  {5785751a-4d43-4356-aabd-cbcb15688035}; !- HVAC Component

OS:PortList,
  {24516492-5262-481f-b2b0-1d36a28f3f0a}, !- Handle
  {791bcae7-ec1c-4538-adca-486690b36bf0}, !- Name
  {5785751a-4d43-4356-aabd-cbcb15688035}; !- HVAC Component

OS:Sizing:Zone,
  {3ad4f5aa-c91c-473a-8f1e-f70ee4b693b6}, !- Handle
  {5785751a-4d43-4356-aabd-cbcb15688035}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {677fde5b-c14f-46a3-bbe0-f8b2198846f9}, !- Handle
  {7110319d-14ae-47ec-aa34-096d9863bb25}, !- Name
  {5785751a-4d43-4356-aabd-cbcb15688035}; !- Thermal Zone

OS:Space,
  {365cc202-33da-4445-9c25-03990a997c4c}, !- Handle
  GuestRoom301,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5785751a-4d43-4356-aabd-cbcb15688035}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {3e455d78-a553-4af2-8534-d1a6caf5d93c}, !- Handle
  {aeec9f48-3976-4236-8d83-48374cfa7a14}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {aacb7b6e-25d3-4013-a3b2-2fecc5387b19}, !- Handle
  W_GuestRoom301_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {365cc202-33da-4445-9c25-03990a997c4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d76b3f-acc0-4c33-bdf8-32b81a1f9b3c}, !- Handle
  P_RearStorageFlr1_10027_0_10025,        !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {a44980b9-ff67-4d2d-ab76-4f2f19717f5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e05df75-eb88-433c-9773-2f8fc73f036f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6cc61007-2eb9-4d4e-b4eb-413180d09d01}, !- Handle
  RearStorageFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a52ef88-420a-4622-9f91-a3c90209de4a}, !- Zone Air Inlet Port List
  {e3e37f11-2fa6-4d77-a23c-534a22c1c461}, !- Zone Air Exhaust Port List
  {36f9ec5e-c278-41a3-84bb-c8e3cec9bd7e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea343df3-dc40-4fb1-a3e6-79cdf8be6c0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fb67511-9e37-4200-9600-73938661df3f}, !- Handle
  {42bf0134-5791-43a8-8209-69afe03b5f3f}, !- Name
  {36f9ec5e-c278-41a3-84bb-c8e3cec9bd7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36f9ec5e-c278-41a3-84bb-c8e3cec9bd7e}, !- Handle
  {fb45a62a-7fec-4807-8f10-b324bd2ca792}, !- Name
  {6cc61007-2eb9-4d4e-b4eb-413180d09d01}, !- Source Object
  11,                                     !- Outlet Port
  {7fb67511-9e37-4200-9600-73938661df3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a52ef88-420a-4622-9f91-a3c90209de4a}, !- Handle
  {4ed8bb45-7d5d-41be-b745-283a96a721ae}, !- Name
  {6cc61007-2eb9-4d4e-b4eb-413180d09d01}; !- HVAC Component

OS:PortList,
  {e3e37f11-2fa6-4d77-a23c-534a22c1c461}, !- Handle
  {c9eff432-2ba0-4079-bd0b-8ca7a7a2e78b}, !- Name
  {6cc61007-2eb9-4d4e-b4eb-413180d09d01}; !- HVAC Component

OS:Sizing:Zone,
  {10278c73-62d0-4dc8-b043-bf2a92e03d91}, !- Handle
  {6cc61007-2eb9-4d4e-b4eb-413180d09d01}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {47777b30-bcdc-4e70-800f-d4f1e58c4430}, !- Handle
  {755788ae-1a45-4995-b8d8-7d219619bff0}, !- Name
  {6cc61007-2eb9-4d4e-b4eb-413180d09d01}; !- Thermal Zone

OS:Space,
  {a44980b9-ff67-4d2d-ab76-4f2f19717f5a}, !- Handle
  RearStorageFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6cc61007-2eb9-4d4e-b4eb-413180d09d01}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {ea343df3-dc40-4fb1-a3e6-79cdf8be6c0f}, !- Handle
  {6f510c0b-8fb1-45dd-afc9-9084809deff1}, !- Name
  {7671d03d-68f7-4cbb-af91-cf6f18a6da1c}, !- Heating Setpoint Temperature Schedule Name
  {812db01c-2a21-49be-9259-5e7a1f5a8ac9}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {7a54eb11-9f95-4959-9773-8236eba94d98}, !- Handle
  C_GuestRoom103_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {e1e33467-e47f-4965-9294-4e9c328a19f4}, !- Construction Name
  {c73b3dd5-c488-4ef1-a459-ea3d3df1aaed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ee0e203-3346-4bd1-96d8-18b389e38e28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62e9b107-69e5-46e7-839b-b9fe1adb0891}, !- Handle
  GuestRoom103 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b15e6ece-5a29-40b8-ae49-22d8aeb61f47}, !- Zone Air Inlet Port List
  {c69580fe-fc5a-4d4e-980c-fd31e0cb0100}, !- Zone Air Exhaust Port List
  {41724579-032a-4855-aff7-a68b5e4f7daa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65c4b062-982a-4ac1-90b4-1722b8e15a69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b7d694f-ec85-42d4-acae-70cbee2b1451}, !- Handle
  {196f5c5d-fcdb-43dd-9789-37eee25b6f7b}, !- Name
  {41724579-032a-4855-aff7-a68b5e4f7daa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41724579-032a-4855-aff7-a68b5e4f7daa}, !- Handle
  {42f061ce-8c2c-4a46-afe9-7ff228c57721}, !- Name
  {62e9b107-69e5-46e7-839b-b9fe1adb0891}, !- Source Object
  11,                                     !- Outlet Port
  {8b7d694f-ec85-42d4-acae-70cbee2b1451}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b15e6ece-5a29-40b8-ae49-22d8aeb61f47}, !- Handle
  {b2d959cf-c95d-4a20-994c-aa5087a5298d}, !- Name
  {62e9b107-69e5-46e7-839b-b9fe1adb0891}; !- HVAC Component

OS:PortList,
  {c69580fe-fc5a-4d4e-980c-fd31e0cb0100}, !- Handle
  {b385bbdb-8c1b-4819-938e-847cc142c6b2}, !- Name
  {62e9b107-69e5-46e7-839b-b9fe1adb0891}; !- HVAC Component

OS:Sizing:Zone,
  {9d50f9a1-c768-49f0-81a1-b14e4bad6758}, !- Handle
  {62e9b107-69e5-46e7-839b-b9fe1adb0891}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b1d0f29e-3a2a-4bc7-a90f-588edaf8dd7b}, !- Handle
  {64337859-dab7-4963-89e4-f8fc59907bee}, !- Name
  {62e9b107-69e5-46e7-839b-b9fe1adb0891}; !- Thermal Zone

OS:Space,
  {c73b3dd5-c488-4ef1-a459-ea3d3df1aaed}, !- Handle
  GuestRoom103,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {62e9b107-69e5-46e7-839b-b9fe1adb0891}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {65c4b062-982a-4ac1-90b4-1722b8e15a69}, !- Handle
  {e99e0ae8-91c4-476d-aa97-a606f899b3f6}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {42be0b00-9ee3-4dc1-8386-e35d8db6fc01}, !- Handle
  GuestRoom415_418_Infiltration,          !- Name
  {dcdaee91-dbf2-4bcd-94c8-87261f84b3c3}, !- Space or SpaceType Name
  {2803443c-4bbd-4fdd-9c33-7774866f7f52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {a77c9617-883d-4862-b072-cd3bb8f43657}, !- Handle
  W_GuestRoom209_212_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {347383fe-09b7-42db-a700-42e94f7109d7}, !- Construction Name
  {38fc075c-5a2c-402a-b352-f2e9abf1afa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38fc075c-5a2c-402a-b352-f2e9abf1afa3}, !- Handle
  W_GuestRoom209_212_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {6642d1ec-0743-436c-9ce5-9cd2ee51fc34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {4ff5b714-3c68-4827-8622-68fcdc8bc60f}, !- Handle
  RearStairsFlr2_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {fb6d8e52-daf1-4710-8c95-c6f9f9da53f6}, !- Handle
  RearStairsFlr2_Lights,                  !- Name
  {4ff5b714-3c68-4827-8622-68fcdc8bc60f}, !- Lights Definition Name
  {0dcec224-ae28-4625-8273-de9287192987}, !- Space or SpaceType Name
  {dc61b842-30c1-40ec-855c-ed8776582aea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {ed61f491-8e49-40da-a0dc-6648c9d41b4f}, !- Handle
  RearStairsFlr2 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81ed26db-7b83-44c3-9a5d-7677860ca75c}, !- Zone Air Inlet Port List
  {f332887d-5350-468d-8395-274ae19b84b4}, !- Zone Air Exhaust Port List
  {d01c9a1f-afcf-4f27-84c2-103e783051fd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93ab77dd-4982-400c-9fa1-f20d75825c61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91278201-0a61-48cf-8f16-277a85f5ce3f}, !- Handle
  {1fc25047-c9ec-4348-8595-f9b0fdef9248}, !- Name
  {d01c9a1f-afcf-4f27-84c2-103e783051fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d01c9a1f-afcf-4f27-84c2-103e783051fd}, !- Handle
  {7ccb73ba-6a49-410a-a5c5-eec4a766a614}, !- Name
  {ed61f491-8e49-40da-a0dc-6648c9d41b4f}, !- Source Object
  11,                                     !- Outlet Port
  {91278201-0a61-48cf-8f16-277a85f5ce3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81ed26db-7b83-44c3-9a5d-7677860ca75c}, !- Handle
  {e1c939d0-c2d0-422d-b0d6-efc0ec18d6b3}, !- Name
  {ed61f491-8e49-40da-a0dc-6648c9d41b4f}; !- HVAC Component

OS:PortList,
  {f332887d-5350-468d-8395-274ae19b84b4}, !- Handle
  {3add1484-5531-4ae4-88f0-561ecdedcc30}, !- Name
  {ed61f491-8e49-40da-a0dc-6648c9d41b4f}; !- HVAC Component

OS:Sizing:Zone,
  {9d08be27-afaa-494c-9c18-369659e559b3}, !- Handle
  {ed61f491-8e49-40da-a0dc-6648c9d41b4f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a3f60acb-ddcb-4bd5-8da3-745923b8dbfd}, !- Handle
  {094b9583-bb15-419d-9287-c52ea18ef1af}, !- Name
  {ed61f491-8e49-40da-a0dc-6648c9d41b4f}; !- Thermal Zone

OS:Space,
  {0dcec224-ae28-4625-8273-de9287192987}, !- Handle
  RearStairsFlr2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ed61f491-8e49-40da-a0dc-6648c9d41b4f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {93ab77dd-4982-400c-9fa1-f20d75825c61}, !- Handle
  {5178669e-cb22-4827-90e8-ee635f2bbfee}, !- Name
  {7671d03d-68f7-4cbb-af91-cf6f18a6da1c}, !- Heating Setpoint Temperature Schedule Name
  {812db01c-2a21-49be-9259-5e7a1f5a8ac9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {dc61b842-30c1-40ec-855c-ed8776582aea}, !- Handle
  Corridor_Ltg_Sch,                       !- Name
  {a12579e9-5aeb-44c2-ba21-933718416ede}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {a12579e9-5aeb-44c2-ba21-933718416ede}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Meter,
  {c210bf55-d63d-445e-b100-3d9e5f36944e}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ff9eeda5-1508-4cdb-838a-78db4d343263}, !- Handle
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {ae967b2e-80c5-4395-a2d5-79fa2e272121}, !- Construction Name
  {83d73ffb-5d20-4e33-a64e-0d8b07d49aad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {ae967b2e-80c5-4395-a2d5-79fa2e272121}, !- Handle
  IEAD Res Roof,                          !- Name
  ,                                       !- Surface Rendering Name
  {88d335fe-566a-4768-a5b2-07e1a6723644}, !- Layer 1
  {af705047-23fb-43cd-b97c-a545e20b5364}, !- Layer 2
  {3e3781d7-9163-46fb-ab99-56c8eba81ce6}; !- Layer 3

OS:Material,
  {88d335fe-566a-4768-a5b2-07e1a6723644}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {af705047-23fb-43cd-b97c-a545e20b5364}, !- Handle
  IEAD Res Roof Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3e3781d7-9163-46fb-ab99-56c8eba81ce6}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:ThermalZone,
  {8eff33d7-be74-489b-90d5-629f3e175812}, !- Handle
  ElevatorCoreFlr4 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0618c370-5033-477a-a6ac-6214e0c1c38f}, !- Zone Air Inlet Port List
  {4cab1b8a-7996-4ca0-bbf9-aef2497f0937}, !- Zone Air Exhaust Port List
  {03751528-7b8c-44b0-8082-efe2599161cb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5e398ac-1d69-4832-b68e-bd0dc578232b}, !- Handle
  {238da583-e1e7-4f84-b7f0-56c7c7a88886}, !- Name
  {03751528-7b8c-44b0-8082-efe2599161cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03751528-7b8c-44b0-8082-efe2599161cb}, !- Handle
  {ed6bf4bb-f013-45ed-9f6b-c460b3417c21}, !- Name
  {8eff33d7-be74-489b-90d5-629f3e175812}, !- Source Object
  11,                                     !- Outlet Port
  {a5e398ac-1d69-4832-b68e-bd0dc578232b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0618c370-5033-477a-a6ac-6214e0c1c38f}, !- Handle
  {20f0e043-0e93-4030-8517-160a3c7cf032}, !- Name
  {8eff33d7-be74-489b-90d5-629f3e175812}; !- HVAC Component

OS:PortList,
  {4cab1b8a-7996-4ca0-bbf9-aef2497f0937}, !- Handle
  {085255a5-b4c7-4fcf-9185-2a812ac38be2}, !- Name
  {8eff33d7-be74-489b-90d5-629f3e175812}; !- HVAC Component

OS:Sizing:Zone,
  {631dd4f6-b7fd-45b3-8497-085be596950b}, !- Handle
  {8eff33d7-be74-489b-90d5-629f3e175812}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5281971f-04db-45b2-977b-189990c83b85}, !- Handle
  {df9c39b2-5792-4a10-a08b-c539d509cc33}, !- Name
  {8eff33d7-be74-489b-90d5-629f3e175812}; !- Thermal Zone

OS:Space,
  {83d73ffb-5d20-4e33-a64e-0d8b07d49aad}, !- Handle
  ElevatorCoreFlr4,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8eff33d7-be74-489b-90d5-629f3e175812}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4375fa18-3da9-4540-a4f1-0067266cf22e}, !- Handle
  W_MeetingRoomFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {7d78a275-f6cf-481d-9634-0368ed9aed83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5de47702-798b-47b7-a20b-55de81658a66}, !- Handle
  P_CorridorFlr1_25_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {2ddac918-c278-4f37-b8a7-787f3e5295fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e83fee0-3fa3-4e99-91ff-986efc500b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9724e632-0b83-4df9-9da6-9f7c8725d51f}, !- Handle
  FrontStairsFlr2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c7303c8-162b-411a-a16c-6e3c50c70af2}, !- Zone Air Inlet Port List
  {ef82626f-576a-4882-aec9-e2a7d7988c10}, !- Zone Air Exhaust Port List
  {65ee05c0-75ec-46d9-bd12-98a6e569c451}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7ab018b-fb93-4780-b251-8902e1c95a0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {345ba1b6-a55b-43e4-b725-4253b20ced7d}, !- Handle
  {2e7172e5-2963-4c46-b736-e49cc73d3fb9}, !- Name
  {65ee05c0-75ec-46d9-bd12-98a6e569c451}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65ee05c0-75ec-46d9-bd12-98a6e569c451}, !- Handle
  {bd30d0b4-8ad0-4bfd-ab48-da7df9a956f6}, !- Name
  {9724e632-0b83-4df9-9da6-9f7c8725d51f}, !- Source Object
  11,                                     !- Outlet Port
  {345ba1b6-a55b-43e4-b725-4253b20ced7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c7303c8-162b-411a-a16c-6e3c50c70af2}, !- Handle
  {f2a41c17-94f2-475a-b48a-0cf88a4b22b5}, !- Name
  {9724e632-0b83-4df9-9da6-9f7c8725d51f}; !- HVAC Component

OS:PortList,
  {ef82626f-576a-4882-aec9-e2a7d7988c10}, !- Handle
  {7eac8e0d-5ec7-492d-9d44-a3b7aa35720e}, !- Name
  {9724e632-0b83-4df9-9da6-9f7c8725d51f}; !- HVAC Component

OS:Sizing:Zone,
  {026840f3-49b5-4576-993d-e5204cc00e51}, !- Handle
  {9724e632-0b83-4df9-9da6-9f7c8725d51f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e40f002d-8e07-45ea-917a-e68e2d9069b0}, !- Handle
  {d284bed2-9e44-4d1f-8bf5-1a8d86fa112b}, !- Name
  {9724e632-0b83-4df9-9da6-9f7c8725d51f}; !- Thermal Zone

OS:Space,
  {5d1bb7f2-1a08-402e-8b1b-a3cbe4e44596}, !- Handle
  FrontStairsFlr2,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9724e632-0b83-4df9-9da6-9f7c8725d51f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f7ab018b-fb93-4780-b251-8902e1c95a0d}, !- Handle
  {ebe12743-39cf-4720-959d-9bfe1be5886c}, !- Name
  {7671d03d-68f7-4cbb-af91-cf6f18a6da1c}, !- Heating Setpoint Temperature Schedule Name
  {812db01c-2a21-49be-9259-5e7a1f5a8ac9}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {d895308f-3b65-4827-9b7f-f17d72f313ab}, !- Handle
  P_GuestRoom103_10053_0_10040,           !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {c73b3dd5-c488-4ef1-a459-ea3d3df1aaed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06cc6b5c-1861-4534-80ab-225b108068c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {0339efc8-cc92-435e-8603-a67e690459da}, !- Handle
  RearStorageFlr3 Internal Mass Definition, !- Name
  {df41ceab-0985-4d1c-9b92-911500337339}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1469,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9b04c3fa-da13-4a18-8d20-2750063fe535}, !- Handle
  RearStorageFlr3 Internal Mass,          !- Name
  {0339efc8-cc92-435e-8603-a67e690459da}, !- Internal Mass Definition Name
  {86d13a0c-6753-48d7-afd3-75fb22b0fe59}; !- Space or SpaceType Name

OS:ThermalZone,
  {231ef652-4b7f-434e-9c70-f2c5c78f5c75}, !- Handle
  RearStorageFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01504e74-ba15-4625-9fce-b38f693d16a0}, !- Zone Air Inlet Port List
  {ce950321-d86a-485c-b61b-29e350f24af6}, !- Zone Air Exhaust Port List
  {ba4672b3-48d6-4685-86b4-b508d0ca18cd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77e9700f-4451-4765-b526-9b4845daba4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4cbc1f6-6678-4d59-9be7-395ff9360a6b}, !- Handle
  {0b82b1ae-f152-40ef-ad95-0889dff4ce41}, !- Name
  {ba4672b3-48d6-4685-86b4-b508d0ca18cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba4672b3-48d6-4685-86b4-b508d0ca18cd}, !- Handle
  {71d08ea5-1ca5-4e26-ad7f-e796ffb3a188}, !- Name
  {231ef652-4b7f-434e-9c70-f2c5c78f5c75}, !- Source Object
  11,                                     !- Outlet Port
  {d4cbc1f6-6678-4d59-9be7-395ff9360a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01504e74-ba15-4625-9fce-b38f693d16a0}, !- Handle
  {b8b71abe-3d72-4a89-9406-dc6fd52a78fc}, !- Name
  {231ef652-4b7f-434e-9c70-f2c5c78f5c75}; !- HVAC Component

OS:PortList,
  {ce950321-d86a-485c-b61b-29e350f24af6}, !- Handle
  {42fd0e17-777b-4a4d-a616-2c64a9740778}, !- Name
  {231ef652-4b7f-434e-9c70-f2c5c78f5c75}; !- HVAC Component

OS:Sizing:Zone,
  {8a1abe82-2109-4171-9a7c-c69521c2ef7f}, !- Handle
  {231ef652-4b7f-434e-9c70-f2c5c78f5c75}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0451c42c-a944-4a6e-a434-aa7b92b252e2}, !- Handle
  {00955c1c-707d-4b09-a213-f0fcc5a78b43}, !- Name
  {231ef652-4b7f-434e-9c70-f2c5c78f5c75}; !- Thermal Zone

OS:Space,
  {86d13a0c-6753-48d7-afd3-75fb22b0fe59}, !- Handle
  RearStorageFlr3,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {231ef652-4b7f-434e-9c70-f2c5c78f5c75}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {77e9700f-4451-4765-b526-9b4845daba4a}, !- Handle
  {0cd9bfbd-d219-4bdb-9005-27f236d7aa7e}, !- Name
  {7671d03d-68f7-4cbb-af91-cf6f18a6da1c}, !- Heating Setpoint Temperature Schedule Name
  {812db01c-2a21-49be-9259-5e7a1f5a8ac9}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8945d1e5-69ce-446c-add8-72ff84dc83e1}, !- Handle
  RestroomFlr1_Infiltration,              !- Name
  {c31a050e-2838-4131-b4b6-7f0bc35a69a6}, !- Space or SpaceType Name
  {2803443c-4bbd-4fdd-9c33-7774866f7f52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {095d0d92-014c-48b9-aec6-6c38eed94c3c}, !- Handle
  RestroomFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c808c62-acf7-4701-81fd-357b923b39ca}, !- Zone Air Inlet Port List
  {0745cc73-a7af-4183-8efe-f8ed0a8ea888}, !- Zone Air Exhaust Port List
  {b8ea1c28-f0ea-4ae8-9598-f5061bb4fce6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d5ae20e-f6f3-4468-8e88-65637c344831}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {730a6147-0668-43d8-8ba8-cbc40bb459fe}, !- Handle
  {8f539eea-9a05-4855-8f36-8e367fc49aa9}, !- Name
  {b8ea1c28-f0ea-4ae8-9598-f5061bb4fce6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8ea1c28-f0ea-4ae8-9598-f5061bb4fce6}, !- Handle
  {f4bb4ae5-f994-4150-a9f4-748a5feefd79}, !- Name
  {095d0d92-014c-48b9-aec6-6c38eed94c3c}, !- Source Object
  11,                                     !- Outlet Port
  {730a6147-0668-43d8-8ba8-cbc40bb459fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c808c62-acf7-4701-81fd-357b923b39ca}, !- Handle
  {a06d3ad8-a157-4e0e-9b35-9ee3a07c11b5}, !- Name
  {095d0d92-014c-48b9-aec6-6c38eed94c3c}; !- HVAC Component

OS:PortList,
  {0745cc73-a7af-4183-8efe-f8ed0a8ea888}, !- Handle
  {2fe72153-4db3-4350-90ff-fec8ae576735}, !- Name
  {095d0d92-014c-48b9-aec6-6c38eed94c3c}; !- HVAC Component

OS:Sizing:Zone,
  {b6b010db-b153-45a1-b5ac-394ff5b463e5}, !- Handle
  {095d0d92-014c-48b9-aec6-6c38eed94c3c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {76393ad8-fca9-4fb3-a933-e8799bfd6760}, !- Handle
  {bc66740e-c24c-420d-b5c2-8f903927c4d0}, !- Name
  {095d0d92-014c-48b9-aec6-6c38eed94c3c}; !- Thermal Zone

OS:Space,
  {c31a050e-2838-4131-b4b6-7f0bc35a69a6}, !- Handle
  RestroomFlr1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {095d0d92-014c-48b9-aec6-6c38eed94c3c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {9d5ae20e-f6f3-4468-8e88-65637c344831}, !- Handle
  {0dbe3105-85fa-4d7f-b66b-be0eb0f51fbb}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {e720d0fb-5be9-4875-a1c6-34dffb0ae6ce}, !- Handle
  EmployeeLoungeFlr1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {79dfaa18-e11d-46e2-8b7b-ee8145a3dcd0}, !- Handle
  EmployeeLoungeFlr1_Lights,              !- Name
  {e720d0fb-5be9-4875-a1c6-34dffb0ae6ce}, !- Lights Definition Name
  {a8074a18-3004-47ad-ba97-b457c59fb564}, !- Space or SpaceType Name
  {4bce9db8-fe39-4813-bd04-011008377cf2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {4bce9db8-fe39-4813-bd04-011008377cf2}, !- Handle
  EmployeeLounge_Ltg_Sch,                 !- Name
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.4,                                    !- Field 8
  Until: 08:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 19:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 20:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 22:00,                           !- Field 17
  0.15,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.05,                                   !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 05:00,                           !- Field 22
  0.05,                                   !- Field 23
  Until: 06:00,                           !- Field 24
  0.15,                                   !- Field 25
  Until: 07:00,                           !- Field 26
  0.3,                                    !- Field 27
  Until: 08:00,                           !- Field 28
  0.4,                                    !- Field 29
  Until: 18:00,                           !- Field 30
  0.6,                                    !- Field 31
  Until: 19:00,                           !- Field 32
  0.4,                                    !- Field 33
  Until: 20:00,                           !- Field 34
  0.3,                                    !- Field 35
  Until: 22:00,                           !- Field 36
  0.15,                                   !- Field 37
  Until: 24:00,                           !- Field 38
  0.05,                                   !- Field 39
  For: WinterDesignDay,                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.0,                                    !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
  Until: 24:00,                           !- Field 44
  1.0;                                    !- Field 45

OS:Surface,
  {63036f3f-3db0-461a-a368-1fa0195afdfb}, !- Handle
  P_GuestRoom219_10106_0_10066,           !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {92a67dd4-449f-4753-895a-e84c38c7dcfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c46ca1e-a89f-4dd8-aaa3-3286ac4e0366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {76d74ea9-a1a0-4782-af60-33d683cbc20e}, !- Handle
  {80d3eeae-f660-4af3-a816-3f3ebec162d0}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {f5c237a7-126d-45b5-8089-64652a72633a}, !- Handle
  MeetingRoom_Eqp_Sch,                    !- Name
  {12f86e66-f5e4-49d0-aade-8c437cef1d4b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 10:00,                           !- Field 7
  0.54,                                   !- Field 8
  Until: 12:00,                           !- Field 9
  0.26,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.05,                                   !- Field 12
  Until: 15:00,                           !- Field 13
  0.54,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  0.26,                                   !- Field 16
  Until: 20:00,                           !- Field 17
  0.05,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.0;                                    !- Field 20

OS:SpaceInfiltration:DesignFlowRate,
  {aa48d211-6cc5-4ac2-b9e8-bc9ed9eac49c}, !- Handle
  MechanicalRoomFlr1_Infiltration,        !- Name
  {e806d2a4-4edc-4da9-8bbd-a0e888c104f8}, !- Space or SpaceType Name
  {2803443c-4bbd-4fdd-9c33-7774866f7f52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {cd02546c-ef66-417c-a5e7-a6eda2f4010f}, !- Handle
  MechanicalRoomFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95a02c26-f401-4bac-a5d4-b655ceb38403}, !- Zone Air Inlet Port List
  {7b8c427b-2cac-4df5-9556-089491b32a03}, !- Zone Air Exhaust Port List
  {75c51018-87f3-4946-8754-f28ae8db6c37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5bbe386-8212-4ee8-ab24-fe1d09b7fa59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eac9ae8d-3a12-4868-af53-ed6d08f898fb}, !- Handle
  {d2f2b236-8239-4e83-9b4e-1cb877465975}, !- Name
  {75c51018-87f3-4946-8754-f28ae8db6c37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75c51018-87f3-4946-8754-f28ae8db6c37}, !- Handle
  {ae9ac8d2-21de-4f9d-a610-449cdfb59b46}, !- Name
  {cd02546c-ef66-417c-a5e7-a6eda2f4010f}, !- Source Object
  11,                                     !- Outlet Port
  {eac9ae8d-3a12-4868-af53-ed6d08f898fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95a02c26-f401-4bac-a5d4-b655ceb38403}, !- Handle
  {a767ddba-c174-460a-96fd-615b43184a7a}, !- Name
  {cd02546c-ef66-417c-a5e7-a6eda2f4010f}; !- HVAC Component

OS:PortList,
  {7b8c427b-2cac-4df5-9556-089491b32a03}, !- Handle
  {6e679d91-7a7f-4dfe-8413-43d926bdaa65}, !- Name
  {cd02546c-ef66-417c-a5e7-a6eda2f4010f}; !- HVAC Component

OS:Sizing:Zone,
  {b1a41807-cc6b-4114-98c8-bb26527b7047}, !- Handle
  {cd02546c-ef66-417c-a5e7-a6eda2f4010f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f5b4af2e-19f5-48dd-beaa-82b63fc0648c}, !- Handle
  {325b873a-3300-4a6f-9845-bc933f651dbb}, !- Name
  {cd02546c-ef66-417c-a5e7-a6eda2f4010f}; !- Thermal Zone

OS:Space,
  {e806d2a4-4edc-4da9-8bbd-a0e888c104f8}, !- Handle
  MechanicalRoomFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cd02546c-ef66-417c-a5e7-a6eda2f4010f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {a5bbe386-8212-4ee8-ab24-fe1d09b7fa59}, !- Handle
  {5c0b2456-1380-4f32-90ee-4a74564bd738}, !- Name
  {aa640c99-cf77-4bb0-90a6-c99a3b246619}, !- Heating Setpoint Temperature Schedule Name
  {71d0ac8a-5c1c-4838-9520-8493a7020b0c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {5ed99ea6-aeeb-48b7-acb8-739b14c6ba61}, !- Handle
  W_GuestRoom213_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {781f308d-cb7c-4d53-8f45-9bd244aa2281}, !- Construction Name
  {d6fc9870-8dff-43f3-ae1c-ed0755ec3688}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feabbff2-c321-4fc8-9c91-af30b13f504d}, !- Handle
  P_GuestRoom306_308_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {f86ab715-ef8a-4b9b-a175-d0585db69ceb}, !- Construction Name
  {df04936c-5558-4ac8-9bda-0c7d3e136cb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {884fdd68-b721-46a7-97bf-36eb8891a194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {e485ce75-e970-4c28-aa6e-2f0e89b37319}, !- Handle
  MechanicalRoomFlr1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
