
OS:Version,
  {b78111ab-c013-4ac0-b161-42e2940dcb4c}, !- Handle
  1.3.0;                                  !- Version Identifier

OS:Site,
  {6e55b886-0cf4-48fa-87be-eb8ef3cbe9c4}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {93247f5c-67c3-4a92-82c2-307b70458dcc}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {7c14ae2c-6bcc-4daa-bb78-99b3d94c3816}, !- Handle
  Bakery_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  {b8b5380b-42dd-44ff-aa98-7f8cad94fcd4}, !- Construction Name
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, -30.2429, 6.096,               !- X,Y,Z Vertex 1 {m}
  26.8875, -30.2429, 0,                   !- X,Y,Z Vertex 2 {m}
  36.7863, -30.2429, 0,                   !- X,Y,Z Vertex 3 {m}
  36.7863, -30.2429, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b8b5380b-42dd-44ff-aa98-7f8cad94fcd4}, !- Handle
  Mass Non-res Ext Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {5d961f6a-644b-47ee-9cad-cfb0340656cd}, !- Layer 1
  {96dc4f24-1fea-4568-b879-a7609ebc6ffb}, !- Layer 2
  {08a32b7a-1020-4e88-85e3-c9905e67b205}, !- Layer 3
  {920a2e0f-1e03-45f8-bd2a-b0315537fd76}; !- Layer 4

OS:Material,
  {5d961f6a-644b-47ee-9cad-cfb0340656cd}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {96dc4f24-1fea-4568-b879-a7609ebc6ffb}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {08a32b7a-1020-4e88-85e3-c9905e67b205}, !- Handle
  Mass NonRes Wall Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.0495494599433393,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {920a2e0f-1e03-45f8-bd2a-b0315537fd76}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {08290e97-ade9-4a2c-a14d-d603f8569c31}, !- Handle
  Bakery Thermal Zone,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {115ddcec-e503-470f-82fe-9304ac319e70}, !- Zone Air Inlet Port List
  {495d9fb6-b490-4ba8-93bb-7686d9d0c031}, !- Zone Air Exhaust Port List
  {84bde2dc-4b5d-457e-9a3f-07404c0a1ad0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e21eac8e-c82e-455b-9766-97c74f014cd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {baa3eaba-ee1f-428d-a9a7-355b1a18c6d5}, !- Handle
  {5abf7bf2-159e-4916-8354-16950c0ef6f9}, !- Name
  {84bde2dc-4b5d-457e-9a3f-07404c0a1ad0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84bde2dc-4b5d-457e-9a3f-07404c0a1ad0}, !- Handle
  {fe0f5bb5-0235-42d0-9139-8d9723414275}, !- Name
  {08290e97-ade9-4a2c-a14d-d603f8569c31}, !- Source Object
  11,                                     !- Outlet Port
  {baa3eaba-ee1f-428d-a9a7-355b1a18c6d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {115ddcec-e503-470f-82fe-9304ac319e70}, !- Handle
  {6468a1b1-c0d6-4472-8e2e-c8dd9e54c879}, !- Name
  {08290e97-ade9-4a2c-a14d-d603f8569c31}; !- HVAC Component

OS:PortList,
  {495d9fb6-b490-4ba8-93bb-7686d9d0c031}, !- Handle
  {0ed9cff5-82fb-4128-b517-bb86730d1a22}, !- Name
  {08290e97-ade9-4a2c-a14d-d603f8569c31}; !- HVAC Component

OS:Sizing:Zone,
  {e6a10e26-cc66-45ab-b36e-af7c16397725}, !- Handle
  {08290e97-ade9-4a2c-a14d-d603f8569c31}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {88f1cf69-df37-445c-85d6-8187cd5f49a8}, !- Handle
  {0c23deac-e77d-4acc-8ad8-e58a0c482967}, !- Name
  {08290e97-ade9-4a2c-a14d-d603f8569c31}; !- Thermal Zone

OS:Space,
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}, !- Handle
  Bakery,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {08290e97-ade9-4a2c-a14d-d603f8569c31}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e21eac8e-c82e-455b-9766-97c74f014cd3}, !- Handle
  {77bdebc7-bdc4-4093-bef2-1c3e9dea8c68}, !- Name
  {5ec321b0-137e-4d91-8094-f272a8a2c1e5}, !- Heating Setpoint Temperature Schedule Name
  {385d9008-fd3b-4eff-a249-873cf2345910}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {5ec321b0-137e-4d91-8094-f272a8a2c1e5}, !- Handle
  HTGSETP_SCH,                            !- Name
  {856d9ce7-6713-4056-95ce-bc121c4e7979}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For SummerDesignDay,                    !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until:  6:00,                           !- Field 6
  15.6,                                   !- Field 7
  Until: 22:00,                           !- Field 8
  21.,                                    !- Field 9
  Until: 24:00,                           !- Field 10
  15.6;                                   !- Field 11

OS:ScheduleTypeLimits,
  {856d9ce7-6713-4056-95ce-bc121c4e7979}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {385d9008-fd3b-4eff-a249-873cf2345910}, !- Handle
  CLGSETP_SCH,                            !- Name
  {856d9ce7-6713-4056-95ce-bc121c4e7979}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For WinterDesignDay,                    !- Field 2
  Until: 24:00,                           !- Field 3
  30.0,                                   !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 6:00,                            !- Field 6
  30.0,                                   !- Field 7
  Until: 22:00,                           !- Field 8
  24.0,                                   !- Field 9
  Until: 24:00,                           !- Field 10
  30.0;                                   !- Field 11

OS:ThermostatSetpoint:DualSetpoint,
  {9a0a1b21-326d-4b90-9774-c548b6428fd8}, !- Handle
  {5030a617-d727-40be-afca-2e29ed845523}, !- Name
  {5ec321b0-137e-4d91-8094-f272a8a2c1e5}, !- Heating Setpoint Temperature Schedule Name
  {385d9008-fd3b-4eff-a249-873cf2345910}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {db8ee8f2-6bd1-40cf-8ec3-5f2b828ca91b}, !- Handle
  Bakery_Wall__2,                         !- Name
  Wall,                                   !- Surface Type
  {b8b5380b-42dd-44ff-aa98-7f8cad94fcd4}, !- Construction Name
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, -30.2429, 6.096,               !- X,Y,Z Vertex 1 {m}
  36.7863, -30.2429, 0,                   !- X,Y,Z Vertex 2 {m}
  36.7863, -9.1251, 0,                    !- X,Y,Z Vertex 3 {m}
  36.7863, -9.1251, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {c8a5ded9-4c14-41d0-918e-d958a9cf3190}, !- Handle
  Cool-EIR-fT,                            !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {114a5d1c-62f0-4710-8bb4-2d50fe0e3b78}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:People:Definition,
  {14073efa-6ad7-4076-915b-d49cd6a780dd}, !- Handle
  Deli People Definition,                 !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  11.61,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e7314d03-f3dd-421f-9059-ba0f00f7acb3}, !- Handle
  Deli People,                            !- Name
  {14073efa-6ad7-4076-915b-d49cd6a780dd}, !- People Definition Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Space or SpaceType Name
  {8650d2de-8ee0-477c-845c-f40faf425dc2}, !- Number of People Schedule Name
  {7f2e9131-c411-4466-a813-d457977d133b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {19742e27-8c88-4475-8284-4fd090480c1f}, !- Work Efficiency Schedule Name
  {c98f9ca3-61c5-4a29-ace7-0cdde7724272}, !- Clothing Insulation Schedule Name
  {4c01e6a7-3f80-41be-be6d-674d4f91a6dd}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {d14b0081-e944-46f5-823f-be2e07ce8a43}, !- Handle
  Deli Thermal Zone,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1c69044-b91d-44ef-bbeb-b3d78ec64d3c}, !- Zone Air Inlet Port List
  {b3afbcbc-fb2c-473e-8cb5-098e6c5fbe1b}, !- Zone Air Exhaust Port List
  {b59746b7-e9be-4da4-a7b1-e9ea4c81ecd4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4175ed2-6e0a-49d0-9d71-bbf9f1371ee4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b863693-3fea-4549-b97d-272498868451}, !- Handle
  {0e878cbe-6647-4966-9fbc-501529bf4d9a}, !- Name
  {b59746b7-e9be-4da4-a7b1-e9ea4c81ecd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b59746b7-e9be-4da4-a7b1-e9ea4c81ecd4}, !- Handle
  {6c08af17-b0a6-4148-839c-89d9ec4bd45f}, !- Name
  {d14b0081-e944-46f5-823f-be2e07ce8a43}, !- Source Object
  11,                                     !- Outlet Port
  {0b863693-3fea-4549-b97d-272498868451}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1c69044-b91d-44ef-bbeb-b3d78ec64d3c}, !- Handle
  {dd8aa15a-da4a-4041-9b3a-be9e7dbd9826}, !- Name
  {d14b0081-e944-46f5-823f-be2e07ce8a43}; !- HVAC Component

OS:PortList,
  {b3afbcbc-fb2c-473e-8cb5-098e6c5fbe1b}, !- Handle
  {ce1f4ae1-7cab-458e-bcb1-c97c2b5371b5}, !- Name
  {d14b0081-e944-46f5-823f-be2e07ce8a43}; !- HVAC Component

OS:Sizing:Zone,
  {44351a10-d75a-4e34-9877-f80112b6e2b5}, !- Handle
  {d14b0081-e944-46f5-823f-be2e07ce8a43}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aa6778bb-e273-401d-ae4e-e0a1ec19f816}, !- Handle
  {5371839e-36cc-4aff-a014-a29c93f8ad89}, !- Name
  {d14b0081-e944-46f5-823f-be2e07ce8a43}; !- Thermal Zone

OS:Space,
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Handle
  Deli,                                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d14b0081-e944-46f5-823f-be2e07ce8a43}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {a4175ed2-6e0a-49d0-9d71-bbf9f1371ee4}, !- Handle
  {57734c52-181e-4957-93a3-127fb969e9a2}, !- Name
  {5ec321b0-137e-4d91-8094-f272a8a2c1e5}, !- Heating Setpoint Temperature Schedule Name
  {385d9008-fd3b-4eff-a249-873cf2345910}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {8650d2de-8ee0-477c-845c-f40faf425dc2}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 11:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 15:00,                           !- Field 11
  0.7,                                    !- Field 12
  Until: 16:00,                           !- Field 13
  0.8,                                    !- Field 14
  Until: 17:00,                           !- Field 15
  0.7,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.5,                                    !- Field 18
  Until: 22:00,                           !- Field 19
  0.3,                                    !- Field 20
  Until: 24:00,                           !- Field 21
  0.0,                                    !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 06:00,                           !- Field 27
  0.0,                                    !- Field 28
  Until: 08:00,                           !- Field 29
  0.1,                                    !- Field 30
  Until: 09:00,                           !- Field 31
  0.2,                                    !- Field 32
  Until: 10:00,                           !- Field 33
  0.5,                                    !- Field 34
  Until: 11:00,                           !- Field 35
  0.6,                                    !- Field 36
  Until: 17:00,                           !- Field 37
  0.8,                                    !- Field 38
  Until: 18:00,                           !- Field 39
  0.6,                                    !- Field 40
  Until: 21:00,                           !- Field 41
  0.2,                                    !- Field 42
  Until: 22:00,                           !- Field 43
  0.1,                                    !- Field 44
  Until: 24:00,                           !- Field 45
  0.0,                                    !- Field 46
  For: WinterDesignDay,                   !- Field 47
  Until: 24:00,                           !- Field 48
  0.0,                                    !- Field 49
  For: Sunday Holidays AllOtherDays,      !- Field 50
  Until: 06:00,                           !- Field 51
  0.0,                                    !- Field 52
  Until: 10:00,                           !- Field 53
  0.1,                                    !- Field 54
  Until: 12:00,                           !- Field 55
  0.2,                                    !- Field 56
  Until: 17:00,                           !- Field 57
  0.4,                                    !- Field 58
  Until: 18:00,                           !- Field 59
  0.2,                                    !- Field 60
  Until: 22:00,                           !- Field 61
  0.1,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.0;                                    !- Field 64

OS:ScheduleTypeLimits,
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Schedule:Compact,
  {7f2e9131-c411-4466-a813-d457977d133b}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {0397d27b-e60d-4c5c-84ca-dcee193ba5da}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {f31bbf01-ece2-48f4-9d14-b2ae49ff42b1}, !- Handle
  {20730df5-95fb-453f-b564-a4a38dfd4a74}; !- Name

OS:ScheduleTypeLimits,
  {0397d27b-e60d-4c5c-84ca-dcee193ba5da}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {19742e27-8c88-4475-8284-4fd090480c1f}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {c98f9ca3-61c5-4a29-ace7-0cdde7724272}, !- Handle
  CLOTHING_SCH,                           !- Name
  {648a82a5-d3ab-4da4-b4dd-d14686ba2b4a}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {4edc58ec-660c-48bf-94de-0fbf4e381802}, !- Handle
  {bf78b0c5-b973-41f3-923b-6a8b0c944b67}; !- Name

OS:ScheduleTypeLimits,
  {648a82a5-d3ab-4da4-b4dd-d14686ba2b4a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {4c01e6a7-3f80-41be-be6d-674d4f91a6dd}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {e712a14b-e300-410d-9e44-e0c16108cdf7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {942497b7-6258-4f4d-92c0-d8124ee06b35}, !- Handle
  {678b763d-0836-462a-bad5-cead2abd9d27}; !- Name

OS:ScheduleTypeLimits,
  {e712a14b-e300-410d-9e44-e0c16108cdf7}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Surface,
  {de73b220-4f32-4143-b611-8ca0d3ebfe24}, !- Handle
  Deli_Wall_West,                         !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0d03b5d-bb0e-47e4-bf5b-855e9271d9d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, -9.1251, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Handle
  int-walls,                              !- Name
  ,                                       !- Surface Rendering Name
  {920a2e0f-1e03-45f8-bd2a-b0315537fd76}, !- Layer 1
  {920a2e0f-1e03-45f8-bd2a-b0315537fd76}; !- Layer 2

OS:Curve:Cubic,
  {2f5a587e-5ced-4817-8ff0-9851031b7fda}, !- Handle
  Sales_Case:7_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Material:NoMass,
  {f9cc13bc-00b2-4125-a86f-adb3efadcded}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {300cd07a-0189-4924-9a19-9f1a17279169}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {62744154-a276-491c-a2e2-1adde074a28c}, !- Handle
  Sales_Wall_North,                       !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8243a68-4ab7-4069-8e1d-b7054e2ba623}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 3 {m}
  -26.1698, 13.5765, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1317ada6-b84c-4a2e-a364-bd740254057c}, !- Handle
  Sales Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5352a013-c008-43d6-91ed-816b9a619c28}, !- Zone Air Inlet Port List
  {58b4dff3-1830-4c7f-8eaa-9b65f3eb9df3}, !- Zone Air Exhaust Port List
  {64526253-b300-489c-b1ec-bb8851de4c03}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c133c06a-967b-4534-9db9-d6e6aa86b43a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {852a590b-ea49-4831-91a1-63bfe54a4f55}, !- Handle
  {422a63b5-7872-48a4-9a8e-56cf6a6f9238}, !- Name
  {64526253-b300-489c-b1ec-bb8851de4c03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64526253-b300-489c-b1ec-bb8851de4c03}, !- Handle
  {0479bd18-9016-40c3-bc4b-dcf6b0dda61f}, !- Name
  {1317ada6-b84c-4a2e-a364-bd740254057c}, !- Source Object
  11,                                     !- Outlet Port
  {852a590b-ea49-4831-91a1-63bfe54a4f55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5352a013-c008-43d6-91ed-816b9a619c28}, !- Handle
  {63336c9b-1380-4d02-af06-3f47740248c7}, !- Name
  {1317ada6-b84c-4a2e-a364-bd740254057c}; !- HVAC Component

OS:PortList,
  {58b4dff3-1830-4c7f-8eaa-9b65f3eb9df3}, !- Handle
  {ab89517b-0a08-42c3-8c2b-5a8fd2f3c06d}, !- Name
  {1317ada6-b84c-4a2e-a364-bd740254057c}; !- HVAC Component

OS:Sizing:Zone,
  {e0f5a6d5-3601-428d-b30e-7b24e0ea55ca}, !- Handle
  {1317ada6-b84c-4a2e-a364-bd740254057c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {068f477a-4a54-41ae-93b2-7f4e8df05669}, !- Handle
  {1279c943-4846-4341-a3bd-11c3855fd99b}, !- Name
  {1317ada6-b84c-4a2e-a364-bd740254057c}; !- Thermal Zone

OS:Space,
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}, !- Handle
  Sales,                                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1317ada6-b84c-4a2e-a364-bd740254057c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {c133c06a-967b-4534-9db9-d6e6aa86b43a}, !- Handle
  {f04aa1f9-0be1-49b1-bc0b-cd45634c8a6f}, !- Name
  {5ec321b0-137e-4d91-8094-f272a8a2c1e5}, !- Heating Setpoint Temperature Schedule Name
  {385d9008-fd3b-4eff-a249-873cf2345910}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {dc39f39f-fd8f-454b-a081-57acee9549ce}, !- Handle
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 13:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 14:00,                           !- Field 5
  50.0,                                   !- Field 6
  Until: 15:00,                           !- Field 7
  35.0,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.0;                                    !- Field 10

OS:ScheduleTypeLimits,
  {8a2998fc-ae9c-4fe3-8b59-5748f436d07a}, !- Handle
  {a0a7db97-dcb8-4342-ad4f-a559e453e057}; !- Name

OS:Schedule:Compact,
  {23e6653e-4add-4718-b8a3-25262c1d3da3}, !- Handle
  Sales_Case:6_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:ScheduleTypeLimits,
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Meter,
  {fa766e90-7f77-4577-9cfe-f9e49e11e2a3}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {df63f1e6-b756-487d-97c3-23f085cba6c6}, !- Handle
  Water Equipment Latent fract sched,     !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Curve:Quadratic,
  {f84d0c6d-4545-47a1-be6e-894629a9e293}, !- Handle
  RACKC_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Material,
  {5a03e5e5-4bb5-48b2-89bd-beb7816b8a0c}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Compact,
  {1c1ccb64-93a7-4439-8968-ffc4795610f6}, !- Handle
  Sales_Case:1_MEATDISPLAYCASE_CaseDripDown2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {ee778e66-40d2-48b9-a276-ec064130bf9e}, !- Handle
  Water Equipment Hot Supply Temp Sched,  !- Name
  {856d9ce7-6713-4056-95ce-bc121c4e7979}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:Lights:Definition,
  {cd4d16c6-e053-4bd5-ae70-78e47f434bb5}, !- Handle
  Bakery_Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a2f22681-fc03-427a-951d-43518ccbc9d7}, !- Handle
  Bakery_Lights,                          !- Name
  {cd4d16c6-e053-4bd5-ae70-78e47f434bb5}, !- Lights Definition Name
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}, !- Space or SpaceType Name
  {62f4d6d7-f70e-4958-be04-58d624507055}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {62f4d6d7-f70e-4958-be04-58d624507055}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.2,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 18:00,                           !- Field 9
  0.9,                                    !- Field 10
  Until: 20:00,                           !- Field 11
  0.6,                                    !- Field 12
  Until: 21:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 22:00,                           !- Field 15
  0.2,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.05,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.05,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.1,                                    !- Field 23
  Until: 09:00,                           !- Field 24
  0.3,                                    !- Field 25
  Until: 10:00,                           !- Field 26
  0.6,                                    !- Field 27
  Until: 18:00,                           !- Field 28
  0.9,                                    !- Field 29
  Until: 19:00,                           !- Field 30
  0.5,                                    !- Field 31
  Until: 21:00,                           !- Field 32
  0.3,                                    !- Field 33
  Until: 22:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 24:00,                           !- Field 36
  0.05,                                   !- Field 37
  For: SummerDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  1.0,                                    !- Field 40
  For: WinterDesignDay,                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.0,                                    !- Field 43
  For: Sunday Holidays AllOtherDays,      !- Field 44
  Until: 06:00,                           !- Field 45
  0.05,                                   !- Field 46
  Until: 10:00,                           !- Field 47
  0.1,                                    !- Field 48
  Until: 12:00,                           !- Field 49
  0.4,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.6,                                    !- Field 52
  Until: 18:00,                           !- Field 53
  0.4,                                    !- Field 54
  Until: 22:00,                           !- Field 55
  0.2,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0.05;                                   !- Field 58

OS:Surface,
  {5643d1ce-bfbc-4ec7-8046-a82c2fe37d2c}, !- Handle
  Bakery_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  {7c7f6f6a-f0a5-45f7-845c-c819369f0fd9}, !- Construction Name
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, -30.2429, 6.096,               !- X,Y,Z Vertex 1 {m}
  36.7863, -9.1251, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8875, -9.1251, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8875, -30.2429, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {7c7f6f6a-f0a5-45f7-845c-c819369f0fd9}, !- Handle
  IEAD Non-res Roof,                      !- Name
  ,                                       !- Surface Rendering Name
  {300cd07a-0189-4924-9a19-9f1a17279169}, !- Layer 1
  {0421165b-73d5-4009-8e8a-a799e3fc7b8c}, !- Layer 2
  {01a27066-ac38-4b83-b4ef-b6b94855c300}; !- Layer 3

OS:Material,
  {0421165b-73d5-4009-8e8a-a799e3fc7b8c}, !- Handle
  IEAD NonRes Roof Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {01a27066-ac38-4b83-b4ef-b6b94855c300}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:ThermalZone,
  {f20d579a-3dd4-459d-9f17-e9fd491fc317}, !- Handle
  Produce Thermal Zone,                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad7ab882-a02d-4c23-99bb-06ff3f542a97}, !- Zone Air Inlet Port List
  {0d5ecd2e-7a05-4e8d-a11d-46b68f1e0ee8}, !- Zone Air Exhaust Port List
  {6d5ffabc-4ab2-43d9-8fec-d414058f060e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6375eeea-513e-435d-9eee-c1159f1ce231}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73ecc862-49d2-43b8-b5a6-cda1afa0289a}, !- Handle
  {5ef85b44-f6e0-4dfa-8716-f0b71cbc29cd}, !- Name
  {6d5ffabc-4ab2-43d9-8fec-d414058f060e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d5ffabc-4ab2-43d9-8fec-d414058f060e}, !- Handle
  {74806d62-8276-40cc-b868-804aef285cda}, !- Name
  {f20d579a-3dd4-459d-9f17-e9fd491fc317}, !- Source Object
  11,                                     !- Outlet Port
  {73ecc862-49d2-43b8-b5a6-cda1afa0289a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad7ab882-a02d-4c23-99bb-06ff3f542a97}, !- Handle
  {6cfda813-a0c2-47b0-a807-a18af367a6ee}, !- Name
  {f20d579a-3dd4-459d-9f17-e9fd491fc317}; !- HVAC Component

OS:PortList,
  {0d5ecd2e-7a05-4e8d-a11d-46b68f1e0ee8}, !- Handle
  {61712d18-6099-4824-9053-a89e879e905c}, !- Name
  {f20d579a-3dd4-459d-9f17-e9fd491fc317}; !- HVAC Component

OS:Sizing:Zone,
  {611de91c-e02d-4cdf-acb5-2f56c20e399f}, !- Handle
  {f20d579a-3dd4-459d-9f17-e9fd491fc317}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {741ea60b-010b-4b84-aaf0-a7c8e438b8d9}, !- Handle
  {41b7b835-300d-431a-a02b-a397911fc34d}, !- Name
  {f20d579a-3dd4-459d-9f17-e9fd491fc317}; !- Thermal Zone

OS:Space,
  {6624be07-eead-4f32-927e-60104437160c}, !- Handle
  Produce,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f20d579a-3dd4-459d-9f17-e9fd491fc317}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {6375eeea-513e-435d-9eee-c1159f1ce231}, !- Handle
  {7a375fed-b375-46c2-b0d6-5e9a35586695}, !- Name
  {5ec321b0-137e-4d91-8094-f272a8a2c1e5}, !- Heating Setpoint Temperature Schedule Name
  {385d9008-fd3b-4eff-a249-873cf2345910}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {638f4cec-a7ed-4814-ba6d-f49fdfa23dbb}, !- Handle
  Sales_Case:5_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {3cc630fc-27f4-430c-ae71-3f6985d14dd2}, !- Handle
  Deli_Case:2_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Material:NoMass,
  {0fb693b7-2cc3-476d-be3c-9f1e995e5df3}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Schedule:Compact,
  {a9a54d51-cfe0-403d-85bf-f8bf8923794d}, !- Handle
  MinOA_Sched,                            !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:SubSurface,
  {fe7b8f27-9d2c-480f-b15f-8a99384a706e}, !- Handle
  Sales_Wall_South_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {bafe8057-4219-4f6a-a4ba-f8b0e37a709b}, !- Construction Name
  {10b725eb-0f3c-4477-a1c3-00e2678762b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -25.688, -30.2429, 4.7256,              !- X,Y,Z Vertex 1 {m}
  -25.688, -30.2429, 1.372,               !- X,Y,Z Vertex 2 {m}
  26.406, -30.2429, 1.372,                !- X,Y,Z Vertex 3 {m}
  26.406, -30.2429, 4.7256;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bafe8057-4219-4f6a-a4ba-f8b0e37a709b}, !- Handle
  Window Non-res Fixed,                   !- Name
  ,                                       !- Surface Rendering Name
  {5cb247fa-e0c2-460a-98a4-0f21a4657f94}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5cb247fa-e0c2-460a-98a4-0f21a4657f94}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {10b725eb-0f3c-4477-a1c3-00e2678762b0}, !- Handle
  Sales_Wall_South,                       !- Name
  Wall,                                   !- Surface Type
  {b8b5380b-42dd-44ff-aa98-7f8cad94fcd4}, !- Construction Name
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, -30.2429, 6.096,              !- X,Y,Z Vertex 1 {m}
  -26.1698, -30.2429, 0,                  !- X,Y,Z Vertex 2 {m}
  26.8875, -30.2429, 0,                   !- X,Y,Z Vertex 3 {m}
  26.8875, -30.2429, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {839da738-f81f-4c47-9220-286a41b3bc03}, !- Handle
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:ScheduleTypeLimits,
  {ab969154-fc2b-401b-9322-2dd10d62fa53}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ElectricEquipment:Definition,
  {0629832a-73cf-44a9-b432-3cdace1963b5}, !- Handle
  Office_MiscPlug_Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {00d6de3a-debb-4d71-b579-33845b64a729}, !- Handle
  Office_MiscPlug_Equip,                  !- Name
  {0629832a-73cf-44a9-b432-3cdace1963b5}, !- Electric Equipment Definition Name
  {4de9909c-03c0-40b2-83e4-f2ce7a1dd5ee}, !- Space or SpaceType Name
  {5091043a-eed5-4256-8b7e-0606533f7117}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ThermalZone,
  {aa792a2f-a1bc-4b41-b6c5-64447d99be23}, !- Handle
  Office Thermal Zone,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df80b4bd-f65e-40d8-af5f-00c88b3a8a11}, !- Zone Air Inlet Port List
  {f8822c7b-f24f-4d97-9976-94fa83dc1807}, !- Zone Air Exhaust Port List
  {9219a82a-017d-4170-bb20-8a84f66f65c9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a0a1b21-326d-4b90-9774-c548b6428fd8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38066c18-2b1c-432a-986b-c069e7885eb8}, !- Handle
  {869337c4-9a83-4668-9432-c63f327880f6}, !- Name
  {9219a82a-017d-4170-bb20-8a84f66f65c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9219a82a-017d-4170-bb20-8a84f66f65c9}, !- Handle
  {1616a178-9f75-4a4d-bfbf-61039bce2512}, !- Name
  {aa792a2f-a1bc-4b41-b6c5-64447d99be23}, !- Source Object
  11,                                     !- Outlet Port
  {38066c18-2b1c-432a-986b-c069e7885eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df80b4bd-f65e-40d8-af5f-00c88b3a8a11}, !- Handle
  {ff8c5032-2e36-4512-afde-72f28f5b615f}, !- Name
  {aa792a2f-a1bc-4b41-b6c5-64447d99be23}; !- HVAC Component

OS:PortList,
  {f8822c7b-f24f-4d97-9976-94fa83dc1807}, !- Handle
  {bbcfd00a-ea74-4e52-b04d-a39f882ee963}, !- Name
  {aa792a2f-a1bc-4b41-b6c5-64447d99be23}; !- HVAC Component

OS:Sizing:Zone,
  {5731f2f6-e03d-4486-91d9-e0c56abd64e3}, !- Handle
  {aa792a2f-a1bc-4b41-b6c5-64447d99be23}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7a9d1d32-bda8-41d4-8c2d-06c2cb1e7b69}, !- Handle
  {3af9384d-27fd-4ec1-94ea-7ee44aaf0c5b}, !- Name
  {aa792a2f-a1bc-4b41-b6c5-64447d99be23}; !- Thermal Zone

OS:Space,
  {4de9909c-03c0-40b2-83e4-f2ce7a1dd5ee}, !- Handle
  Office,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {aa792a2f-a1bc-4b41-b6c5-64447d99be23}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {5091043a-eed5-4256-8b7e-0606533f7117}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.4,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.7,                                    !- Field 8
  Until: 18:00,                           !- Field 9
  0.9,                                    !- Field 10
  Until: 20:00,                           !- Field 11
  0.8,                                    !- Field 12
  Until: 21:00,                           !- Field 13
  0.7,                                    !- Field 14
  Until: 22:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.2,                                    !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.15,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.3,                                    !- Field 23
  Until: 09:00,                           !- Field 24
  0.5,                                    !- Field 25
  Until: 10:00,                           !- Field 26
  0.8,                                    !- Field 27
  Until: 18:00,                           !- Field 28
  0.9,                                    !- Field 29
  Until: 19:00,                           !- Field 30
  0.7,                                    !- Field 31
  Until: 21:00,                           !- Field 32
  0.5,                                    !- Field 33
  Until: 22:00,                           !- Field 34
  0.3,                                    !- Field 35
  Until: 24:00,                           !- Field 36
  0.15,                                   !- Field 37
  For: SummerDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  1.0,                                    !- Field 40
  For: WinterDesignDay,                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.0,                                    !- Field 43
  For: Sunday Holidays AllOtherDays,      !- Field 44
  Until: 06:00,                           !- Field 45
  0.15,                                   !- Field 46
  Until: 10:00,                           !- Field 47
  0.3,                                    !- Field 48
  Until: 12:00,                           !- Field 49
  0.6,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.8,                                    !- Field 52
  Until: 18:00,                           !- Field 53
  0.6,                                    !- Field 54
  Until: 22:00,                           !- Field 55
  0.4,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0.15;                                   !- Field 58

OS:Construction,
  {04f75e1a-ec58-434c-af40-fbf733ac6243}, !- Handle
  DropCeiling,                            !- Name
  ,                                       !- Surface Rendering Name
  {b3370e00-a855-4e8c-ae57-c674cbf3aa1d}; !- Layer 1

OS:Material,
  {b3370e00-a855-4e8c-ae57-c674cbf3aa1d}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:ScheduleTypeLimits,
  {88004c97-acbd-4e2d-8a83-dc3b4af5ce01}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A4}
  90,                                     !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Surface,
  {53c495f9-2890-41fb-bd79-f0c07eae18eb}, !- Handle
  Produce_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {6624be07-eead-4f32-927e-60104437160c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe7c5871-2a9a-4a4d-b021-47752819e9e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, 13.5765, 6.096,               !- X,Y,Z Vertex 1 {m}
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 2 {m}
  -42.4038, 13.5765, 0,                   !- X,Y,Z Vertex 3 {m}
  -42.4038, 13.5765, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {223e62bd-6c54-40cb-ac71-a8af2167068f}, !- Handle
  SZ DSOA Sales,                          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {5fd41dfb-b773-42f7-a269-10e1b946f658}, !- Handle
  Sales_Case:7_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

OS:ScheduleTypeLimits,
  {8421ed7e-e6f4-4888-8ddf-20182bbba2ef}, !- Handle
  {517a3f44-f954-4202-ad00-b27e940c6cce}; !- Name

OS:Surface,
  {e082405d-c7b9-4115-b0a8-45bd23bdb705}, !- Handle
  Office_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {4de9909c-03c0-40b2-83e4-f2ce7a1dd5ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881d34a1-5d26-4510-82c9-ca0b1ec61547}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  36.7863, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  36.7863, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {639270a2-b978-4156-8811-ca2f4e07a35d}, !- Handle
  Office_Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {298344a7-96cc-4a94-b988-265abb617423}, !- Handle
  Office_Lights,                          !- Name
  {639270a2-b978-4156-8811-ca2f4e07a35d}, !- Lights Definition Name
  {4de9909c-03c0-40b2-83e4-f2ce7a1dd5ee}, !- Space or SpaceType Name
  {62f4d6d7-f70e-4958-be04-58d624507055}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {7bd0b826-675f-4135-a256-1020b9dacb82}, !- Handle
  Measured_LowSpeedCoolCapLSFT,           !- Name
  0.4136,                                 !- Coefficient1 Constant
  0.03105,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.006952,                               !- Coefficient4 y
  -0.0002128,                             !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Material,
  {f8bece61-cc67-4860-bd9e-60ee104d7a94}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Schedule:Compact,
  {c79bfe75-b3bc-48c1-b653-e6e8b81fbcd0}, !- Handle
  Sales_Case:6_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

OS:ScheduleTypeLimits,
  {c8755c29-999e-42cc-8a3a-329af3226721}, !- Handle
  {7590737c-a6b2-4897-ad2a-279c310082fc}; !- Name

OS:Surface,
  {7445362a-b567-41c5-a397-eac0fad94d72}, !- Handle
  Bakery_Floor,                           !- Name
  Floor,                                  !- Surface Type
  {a418b798-34dc-4bbf-9fc7-acb0fe78af4e}, !- Construction Name
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, -9.1251, 0,                    !- X,Y,Z Vertex 1 {m}
  36.7863, -30.2429, 0,                   !- X,Y,Z Vertex 2 {m}
  26.8875, -30.2429, 0,                   !- X,Y,Z Vertex 3 {m}
  26.8875, -9.1251, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a418b798-34dc-4bbf-9fc7-acb0fe78af4e}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {f7760ca3-15b1-4775-8a2f-c0f48fdfff34}; !- Layer 1

OS:Material,
  {f7760ca3-15b1-4775-8a2f-c0f48fdfff34}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ScheduleTypeLimits,
  {fc9dea10-f019-4358-9e1b-450f9b6c89ce}, !- Handle
  {4b3d6471-89c1-450a-bdcc-8f9eb415161b}; !- Name

OS:ThermalZone,
  {1a1c8e13-ced6-484b-b74f-2fe74f7b1899}, !- Handle
  DryStorage Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6befd364-ad00-42cb-b53b-7c3b526478da}, !- Zone Air Inlet Port List
  {615b4fb0-b80b-4dde-9157-0ab5fa7cae4d}, !- Zone Air Exhaust Port List
  {55042dc4-279a-4cbf-bc4b-c84fa1a9ca48}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9ba1a12-73de-4db7-abf2-5d0934ca0376}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7388e56-6e7c-469c-8c89-25fb14a17cda}, !- Handle
  {fc15de4c-dff5-4cf5-845b-a6e55e88e766}, !- Name
  {55042dc4-279a-4cbf-bc4b-c84fa1a9ca48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55042dc4-279a-4cbf-bc4b-c84fa1a9ca48}, !- Handle
  {c9ecb31d-0390-4f83-8d5d-a6cabff840c6}, !- Name
  {1a1c8e13-ced6-484b-b74f-2fe74f7b1899}, !- Source Object
  11,                                     !- Outlet Port
  {e7388e56-6e7c-469c-8c89-25fb14a17cda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6befd364-ad00-42cb-b53b-7c3b526478da}, !- Handle
  {a5b4a4e4-64ed-4c82-b8dc-f00026014697}, !- Name
  {1a1c8e13-ced6-484b-b74f-2fe74f7b1899}; !- HVAC Component

OS:PortList,
  {615b4fb0-b80b-4dde-9157-0ab5fa7cae4d}, !- Handle
  {f76c56a5-1a8d-4191-90bf-4189adbf5994}, !- Name
  {1a1c8e13-ced6-484b-b74f-2fe74f7b1899}; !- HVAC Component

OS:Sizing:Zone,
  {ee3a10ad-79e8-4e32-9b18-ccdae4d50f58}, !- Handle
  {1a1c8e13-ced6-484b-b74f-2fe74f7b1899}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46b5ff1b-ecda-423b-885b-0e27bf5c6f1a}, !- Handle
  {b0eb9006-5c44-46c9-b841-a786acf49589}, !- Name
  {1a1c8e13-ced6-484b-b74f-2fe74f7b1899}; !- Thermal Zone

OS:Space,
  {0c919750-fdac-4396-8eb0-d8974118d5fb}, !- Handle
  DryStorage,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1a1c8e13-ced6-484b-b74f-2fe74f7b1899}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f9ba1a12-73de-4db7-abf2-5d0934ca0376}, !- Handle
  {0192620e-d6b1-4682-8b98-a8ed2a313df0}, !- Name
  {5ec321b0-137e-4d91-8094-f272a8a2c1e5}, !- Heating Setpoint Temperature Schedule Name
  {385d9008-fd3b-4eff-a249-873cf2345910}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {4a78805f-6c8a-44bc-80b2-bf23f1e1cd58}, !- Handle
  Bakery_Case:1_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:ScheduleTypeLimits,
  {44b2ebd8-dab3-4dca-acae-5a951e91bb95}, !- Handle
  {af78067e-69ca-4dbc-bce7-fdefbe655901}; !- Name

OS:Schedule:Compact,
  {d24c7434-eb47-4f13-900c-f2e7f408f132}, !- Handle
  Bakery_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

OS:ScheduleTypeLimits,
  {0ada4caa-ce07-4553-abbc-9adefc5ff963}, !- Handle
  {101aeb97-57e4-4891-932b-91d8f887b695}; !- Name

OS:Schedule:Compact,
  {121860d7-e3ee-45f4-9767-deabccd388c8}, !- Handle
  HVACOperationSchd,                      !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:Schedule:Compact,
  {6a3074ba-a2fe-4471-9811-169354abf329}, !- Handle
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 13:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 14:00,                           !- Field 5
  50.0,                                   !- Field 6
  Until: 15:00,                           !- Field 7
  35.0,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.0;                                    !- Field 10

OS:ScheduleTypeLimits,
  {dc9686a1-a2cf-4355-a4fa-6d03355c9b61}, !- Handle
  {4e3a948a-0ce4-4b7a-91f7-d3dc69cc8218}; !- Name

OS:Curve:Cubic,
  {e7715f8e-8a31-4c06-b2e0-d4de695c8518}, !- Handle
  Sales_Case:5_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {08a07a35-4dc1-48d3-90e7-fa05519265bd}, !- Handle
  Cool-Cap-fT,                            !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Compact,
  {a6f166e5-de41-4d4b-96b1-d46c374ed825}, !- Handle
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseCreditReduxSched, !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.6,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Meter,
  {fd4c3598-4eb9-44a6-8cc0-48997953dc88}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Biquadratic,
  {3d9e58c1-f291-4fd1-b642-617e334b927a}, !- Handle
  Measured_LowSpeedCoolEIRLSFT,           !- Name
  1.1389,                                 !- Coefficient1 Constant
  -0.04518,                               !- Coefficient2 x
  0.0014298,                              !- Coefficient3 x**2
  0.006044,                               !- Coefficient4 y
  0.0006745,                              !- Coefficient5 y**2
  -0.0012325,                             !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:People:Definition,
  {596fcf78-3e3d-4ad7-b53b-0eb78a8acbf1}, !- Handle
  Sales People Definition,                !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  11.61,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {67a43e55-9a96-49f7-8a29-ca2ca480e2f3}, !- Handle
  Sales People,                           !- Name
  {596fcf78-3e3d-4ad7-b53b-0eb78a8acbf1}, !- People Definition Name
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}, !- Space or SpaceType Name
  {8650d2de-8ee0-477c-845c-f40faf425dc2}, !- Number of People Schedule Name
  {7f2e9131-c411-4466-a813-d457977d133b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {19742e27-8c88-4475-8284-4fd090480c1f}, !- Work Efficiency Schedule Name
  {c98f9ca3-61c5-4a29-ace7-0cdde7724272}, !- Clothing Insulation Schedule Name
  {4c01e6a7-3f80-41be-be6d-674d4f91a6dd}; !- Air Velocity Schedule Name

OS:Schedule:Compact,
  {07aafdd5-856e-4d8e-8c19-326adb4eb000}, !- Handle
  Bakery_Case:1_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {5c5fa6ea-75ce-48b4-a626-fc96ddbb0372}, !- Handle
  Sales_Case:5_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Curve:Quadratic,
  {dd112b7d-b553-4dc3-b448-842fc92f6560}, !- Handle
  RACKD_RackCondFanCurve2,                !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {067a8056-4fb2-494c-80e6-478f9c35a684}, !- Handle
  Sales_Ceiling,                          !- Name
  RoofCeiling,                            !- Surface Type
  {7c7f6f6a-f0a5-45f7-845c-c819369f0fd9}, !- Construction Name
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, -30.2429, 6.096,               !- X,Y,Z Vertex 1 {m}
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 2 {m}
  -26.1698, 13.5765, 6.096,               !- X,Y,Z Vertex 3 {m}
  -26.1698, -30.2429, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {3c6e7331-a08f-4736-b2f9-0f17f6c5456e}, !- Handle
  SZ DSOA DryStorage,                     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00075,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {dfa0640c-a07d-47d7-bb58-122212205350}, !- Handle
  Office_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {4de9909c-03c0-40b2-83e4-f2ce7a1dd5ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcbc33bd-242e-4585-85b3-38cc3b214e44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 22.5515, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 22.5515, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {73cc7acf-1a62-4033-af7e-e28161966033}, !- Handle
  Produce People Definition,              !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  11.61,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {24745fc5-902e-443e-bd42-d59c121bf4dd}, !- Handle
  Produce People,                         !- Name
  {73cc7acf-1a62-4033-af7e-e28161966033}, !- People Definition Name
  {6624be07-eead-4f32-927e-60104437160c}, !- Space or SpaceType Name
  {8650d2de-8ee0-477c-845c-f40faf425dc2}, !- Number of People Schedule Name
  {7f2e9131-c411-4466-a813-d457977d133b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {19742e27-8c88-4475-8284-4fd090480c1f}, !- Work Efficiency Schedule Name
  {c98f9ca3-61c5-4a29-ace7-0cdde7724272}, !- Clothing Insulation Schedule Name
  {4c01e6a7-3f80-41be-be6d-674d4f91a6dd}; !- Air Velocity Schedule Name

OS:Surface,
  {5ec85303-5857-4131-bc2f-81c0e4a444ce}, !- Handle
  Office_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  {7c7f6f6a-f0a5-45f7-845c-c819369f0fd9}, !- Construction Name
  {4de9909c-03c0-40b2-83e4-f2ce7a1dd5ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, 22.5515, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8875, 22.5515, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8875, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {2a2c5f70-59d6-4987-a4b7-2dc79faa540a}, !- Handle
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Curve:Biquadratic,
  {7536a837-34c9-470b-8114-d35c22f080e3}, !- Handle
  Measured_CoolCStandard10Ton_CapFT,      !- Name
  0.52357,                                !- Coefficient1 Constant
  0.03478,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -0.001915,                              !- Coefficient4 y
  -0.00010838,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Compact,
  {2e37d6c8-7edd-453d-8267-a0c427cab88b}, !- Handle
  Sales_Case:3_GLASSDOORFROZENFOOD_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 13:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 14:00,                           !- Field 5
  50.0,                                   !- Field 6
  Until: 15:00,                           !- Field 7
  35.0,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.0;                                    !- Field 10

OS:ScheduleTypeLimits,
  {cb25de60-266b-450b-b313-c4e907551d46}, !- Handle
  {c5524af6-f295-4567-8147-f6f103668986}; !- Name

OS:SizingPeriod:DesignDay,
  {c1bb4c93-eb2e-4e6c-8a9a-e18bf2a63f92}, !- Handle
  CHICAGO Ann Htg 99.6% Condns DB,        !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Schedule:Compact,
  {9f93aa4b-9a56-4e6d-872f-f605ce43a835}, !- Handle
  Sales_Case:3_GLASSDOORFROZENFOOD_CaseDripDown2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 8:00,                            !- Field 4
  0,                                      !- Field 5
  Until: 8:22,                            !- Field 6
  1,                                      !- Field 7
  Until: 18:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 18:22,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Curve:Cubic,
  {f2c0a4a6-d372-4a61-9fe4-121bc4908e3e}, !- Handle
  Sales_Case:1_MEATDISPLAYCASE_SingleShelfHorizontal_DefrostEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {3cd2337b-0e7b-4ad7-b9f1-761a9bec400b}, !- Handle
  Bakery_Wall__4-PPAutoCreateOther,       !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5668ff0c-5bf1-4a4a-8dbb-81cccac21864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, -30.2429, 6.096,               !- X,Y,Z Vertex 1 {m}
  26.8875, -30.2429, 0,                   !- X,Y,Z Vertex 2 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, -9.1251, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Material,
  {9e3fde1e-1a94-476b-a595-66fe8b2f3585}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Surface,
  {9ed929e9-a65d-4e61-86e9-9354d9b43c9b}, !- Handle
  Produce_Floor,                          !- Name
  Floor,                                  !- Surface Type
  {a418b798-34dc-4bbf-9fc7-acb0fe78af4e}, !- Construction Name
  {6624be07-eead-4f32-927e-60104437160c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 1 {m}
  -26.1698, -30.2429, 0,                  !- X,Y,Z Vertex 2 {m}
  -42.4038, -30.2429, 0,                  !- X,Y,Z Vertex 3 {m}
  -42.4038, 13.5765, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {34d415d3-d6e4-443a-9473-0a7358968036}, !- Handle
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseDripDown2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Surface,
  {3283ca73-e5f5-46fd-9720-004ab28c40c2}, !- Handle
  Office_Floor,                           !- Name
  Floor,                                  !- Surface Type
  {a418b798-34dc-4bbf-9fc7-acb0fe78af4e}, !- Construction Name
  {4de9909c-03c0-40b2-83e4-f2ce7a1dd5ee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, 22.5515, 0,                    !- X,Y,Z Vertex 1 {m}
  36.7863, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 22.5515, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c5aa057-c7c5-4965-81c7-a83affacc1b8}, !- Handle
  DryStorage_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  {b8b5380b-42dd-44ff-aa98-7f8cad94fcd4}, !- Construction Name
  {0c919750-fdac-4396-8eb0-d8974118d5fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.4038, 22.5515, 6.096,               !- X,Y,Z Vertex 1 {m}
  -42.4038, 22.5515, 0,                   !- X,Y,Z Vertex 2 {m}
  -42.4038, 13.5765, 0,                   !- X,Y,Z Vertex 3 {m}
  -42.4038, 13.5765, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fc4e469-1a4c-4457-8b87-f3dbc5183b1b}, !- Handle
  DryStorage_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {a418b798-34dc-4bbf-9fc7-acb0fe78af4e}, !- Construction Name
  {0c919750-fdac-4396-8eb0-d8974118d5fb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 22.5515, 0,                    !- X,Y,Z Vertex 1 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  -42.4038, 13.5765, 0,                   !- X,Y,Z Vertex 3 {m}
  -42.4038, 22.5515, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {8cc0b923-304b-42ee-97bc-a093eb03d366}, !- Handle
  Produce_Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6da5dd0a-f989-47bc-ac22-6ba300c12aa5}, !- Handle
  Produce_Lights,                         !- Name
  {8cc0b923-304b-42ee-97bc-a093eb03d366}, !- Lights Definition Name
  {6624be07-eead-4f32-927e-60104437160c}, !- Space or SpaceType Name
  {62f4d6d7-f70e-4958-be04-58d624507055}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Construction,
  {5720c54e-a105-44aa-82e0-35e30b60d204}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {5a03e5e5-4bb5-48b2-89bd-beb7816b8a0c}; !- Layer 1

OS:Schedule:Compact,
  {8773caf4-0e01-4c02-8be2-ee02930d416b}, !- Handle
  Sales_Case:5_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Surface,
  {dcbc33bd-242e-4585-85b3-38cc3b214e44}, !- Handle
  Office_Wall_West-PPAutoCreateOther,     !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {0c919750-fdac-4396-8eb0-d8974118d5fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa0640c-a07d-47d7-bb58-122212205350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, 22.5515, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 22.5515, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {cf2ff434-8aa2-493e-97ad-11ee7aae3548}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:InternalMass:Definition,
  {8b65e674-58cc-47ec-9a2b-dd0b4075d78e}, !- Handle
  Office Internal Mass Definition,        !- Name
  {5720c54e-a105-44aa-82e0-35e30b60d204}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  177.6835,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ed346c2b-c594-4221-9a44-f4049913d111}, !- Handle
  Office Internal Mass,                   !- Name
  {8b65e674-58cc-47ec-9a2b-dd0b4075d78e}, !- Internal Mass Definition Name
  {4de9909c-03c0-40b2-83e4-f2ce7a1dd5ee}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {a931aa37-cc58-4fb8-9f65-b2a9806de94c}, !- Handle
  ALWAYS_ON,                              !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:People:Definition,
  {4a63ffcb-4ae2-4c95-91d3-070ee61f78cb}, !- Handle
  Bakery People Definition,               !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  11.61,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {16326f10-8201-4cb3-b26c-a75dc0fd3ee5}, !- Handle
  Bakery People,                          !- Name
  {4a63ffcb-4ae2-4c95-91d3-070ee61f78cb}, !- People Definition Name
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}, !- Space or SpaceType Name
  {8650d2de-8ee0-477c-845c-f40faf425dc2}, !- Number of People Schedule Name
  {7f2e9131-c411-4466-a813-d457977d133b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {19742e27-8c88-4475-8284-4fd090480c1f}, !- Work Efficiency Schedule Name
  {c98f9ca3-61c5-4a29-ace7-0cdde7724272}, !- Clothing Insulation Schedule Name
  {4c01e6a7-3f80-41be-be6d-674d4f91a6dd}; !- Air Velocity Schedule Name

OS:Surface,
  {e1f6afbd-e8cf-4595-ac92-a8990ad48ae2}, !- Handle
  DryStorage_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  {7c7f6f6a-f0a5-45f7-845c-c819369f0fd9}, !- Construction Name
  {0c919750-fdac-4396-8eb0-d8974118d5fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 22.5515, 6.096,                !- X,Y,Z Vertex 2 {m}
  -42.4038, 22.5515, 6.096,               !- X,Y,Z Vertex 3 {m}
  -42.4038, 13.5765, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {0534d33b-47a6-43ef-ba6c-8679127035eb}, !- Handle
  No_PLR_Degredation,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {8d2e0e6b-ac99-44ad-9d1b-c99d4be620e4}, !- Handle
  Sales_Case:3_GLASSDOORFROZENFOODSingleShelfHorizontal_DefrostEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Compact,
  {4a9d340a-a95a-4fef-9c79-7cd7ac3106a9}, !- Handle
  Sales_Case:3_GLASSDOORFROZENFOOD_CaseCreditReduxSched, !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.6,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:SpaceInfiltration:DesignFlowRate,
  {8136671f-5296-456b-a46e-87bd06f4f9a4}, !- Handle
  Produce_Infiltration,                   !- Name
  {6624be07-eead-4f32-927e-60104437160c}, !- Space or SpaceType Name
  {336a5b83-8bdf-4089-92b5-3b1f7a7ef6f6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {336a5b83-8bdf-4089-92b5-3b1f7a7ef6f6}, !- Handle
  INFIL_HALF_ON_SCH,                      !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 22:00,                           !- Field 12
  0.5,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  1.0,                                    !- Field 18
  For: Sunday Holidays AllOtherDays,      !- Field 19
  Until: 08:00,                           !- Field 20
  1.0,                                    !- Field 21
  Until: 17:00,                           !- Field 22
  0.5,                                    !- Field 23
  Until: 24:00,                           !- Field 24
  1.0;                                    !- Field 25

OS:Curve:Quadratic,
  {684e956e-0427-46f8-a4b6-d1a2913f5f50}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:People:Definition,
  {236b316d-93ef-4623-b17d-be815db6afa1}, !- Handle
  Office People Definition,               !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4c8d751c-fbc2-4472-b496-5f89c7d4845d}, !- Handle
  Office People,                          !- Name
  {236b316d-93ef-4623-b17d-be815db6afa1}, !- People Definition Name
  {4de9909c-03c0-40b2-83e4-f2ce7a1dd5ee}, !- Space or SpaceType Name
  {8650d2de-8ee0-477c-845c-f40faf425dc2}, !- Number of People Schedule Name
  {7f2e9131-c411-4466-a813-d457977d133b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {19742e27-8c88-4475-8284-4fd090480c1f}, !- Work Efficiency Schedule Name
  {c98f9ca3-61c5-4a29-ace7-0cdde7724272}, !- Clothing Insulation Schedule Name
  {4c01e6a7-3f80-41be-be6d-674d4f91a6dd}; !- Air Velocity Schedule Name

OS:Curve:Cubic,
  {a852fd06-93bf-4073-9b6e-ab8d73b258a5}, !- Handle
  Sales_Case:6_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Compact,
  {ec46d26e-e596-4699-8736-af24042ec54b}, !- Handle
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched, !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.6,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Schedule:Compact,
  {44b2cd98-fab9-496f-80a2-d5c28693a6a7}, !- Handle
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched, !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.6,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Schedule:Compact,
  {da8f3080-cae6-485a-ab56-3ee96046534f}, !- Handle
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched, !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.6,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Surface,
  {dad12a1b-2f6f-45d6-a395-63d9c28697f6}, !- Handle
  Deli_Ceiling,                           !- Name
  RoofCeiling,                            !- Surface Type
  {7c7f6f6a-f0a5-45f7-845c-c819369f0fd9}, !- Construction Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, -9.1251, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, 13.5765, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8875, -9.1251, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {7e46c04a-abcf-4627-8a2b-bb78e84df8f1}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {da4bc73b-9cb9-4211-bc7a-6127414100a3}, !- Handle
  Deli_Exhaust_SCH,                       !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay SummerDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 06:00,                           !- Field 6
  0.0,                                    !- Field 7
  Until: 22:00,                           !- Field 8
  1.0,                                    !- Field 9
  Until: 24:00,                           !- Field 10
  0.0;                                    !- Field 11

OS:Curve:Quadratic,
  {047c8397-54c8-4b66-a82e-a11fe5431437}, !- Handle
  Measured_CoolCStandard10Ton_CapFF,      !- Name
  0.7685,                                 !- Coefficient1 Constant
  0.2315,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x {BasedOnField A2}
  1.197;                                  !- Maximum Value of x {BasedOnField A2}

OS:Lights:Definition,
  {af4b72c3-f267-4e1a-a093-cfc3eb571a61}, !- Handle
  DryStorage_Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a0640632-5ce8-43fb-bfc8-5a248291fef5}, !- Handle
  DryStorage_Lights,                      !- Name
  {af4b72c3-f267-4e1a-a093-cfc3eb571a61}, !- Lights Definition Name
  {0c919750-fdac-4396-8eb0-d8974118d5fb}, !- Space or SpaceType Name
  {62f4d6d7-f70e-4958-be04-58d624507055}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {f674201d-6052-44ee-98df-1dee0816c044}, !- Handle
  Sales Internal Mass Definition,         !- Name
  {5720c54e-a105-44aa-82e0-35e30b60d204}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  4649.8781,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6f45761c-5779-4af5-8782-8b98653b064c}, !- Handle
  Sales Internal Mass,                    !- Name
  {f674201d-6052-44ee-98df-1dee0816c044}, !- Internal Mass Definition Name
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {95e02a40-68dd-4937-8f40-5a15ad4ae115}, !- Handle
  Deli_MiscGas_Equip Definition,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6053,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {b6fcc2b9-1ef1-4836-b039-e4eba147246e}, !- Handle
  Deli_MiscGas_Equip,                     !- Name
  {95e02a40-68dd-4937-8f40-5a15ad4ae115}, !- Gas Equipment Definition Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Space or SpaceType Name
  {5091043a-eed5-4256-8b7e-0606533f7117}, !- Schedule Name
  ,                                       !- Multiplier
  MiscGas;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {efd2f434-443f-4ece-9436-9e8fd7df2071}, !- Handle
  Bakery_MiscPlug_Equip Definition,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11244,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {77f3f9d2-22b4-425d-8faf-28bbad8aa999}, !- Handle
  Bakery_MiscPlug_Equip,                  !- Name
  {efd2f434-443f-4ece-9436-9e8fd7df2071}, !- Electric Equipment Definition Name
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}, !- Space or SpaceType Name
  {5091043a-eed5-4256-8b7e-0606533f7117}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Surface,
  {22d70c56-f468-42ea-a2a7-a6a2ffda1977}, !- Handle
  Office_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  {b8b5380b-42dd-44ff-aa98-7f8cad94fcd4}, !- Construction Name
  {4de9909c-03c0-40b2-83e4-f2ce7a1dd5ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  36.7863, 22.5515, 0,                    !- X,Y,Z Vertex 3 {m}
  36.7863, 22.5515, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {69a62457-113d-4b16-909f-fcd452d69366}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {45f610aa-03bb-4ad2-84eb-c02aaaadeed7}, !- Handle
  Office_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  {b8b5380b-42dd-44ff-aa98-7f8cad94fcd4}, !- Construction Name
  {4de9909c-03c0-40b2-83e4-f2ce7a1dd5ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, 22.5515, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, 22.5515, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, 22.5515, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 22.5515, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {38acbf84-0151-47ae-93d7-b24a57dbaea4}, !- Handle
  Sales_Lights Definition,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {56965df6-7906-4090-b7c8-2516456283b5}, !- Handle
  Sales_Lights,                           !- Name
  {38acbf84-0151-47ae-93d7-b24a57dbaea4}, !- Lights Definition Name
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}, !- Space or SpaceType Name
  {62f4d6d7-f70e-4958-be04-58d624507055}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {a8243a68-4ab7-4069-8e1d-b7054e2ba623}, !- Handle
  Sales_Wall_North-PPAutoCreateOther,     !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {0c919750-fdac-4396-8eb0-d8974118d5fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62744154-a276-491c-a2e2-1adde074a28c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, 13.5765, 6.096,               !- X,Y,Z Vertex 1 {m}
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 2 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {a4db404f-19e9-42af-b86b-2bb73d2e9dcf}, !- Handle
  Sales_MiscPlug_Equip Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a96d1093-e59b-40ea-83ff-7b6108c1a655}, !- Handle
  Sales_MiscPlug_Equip,                   !- Name
  {a4db404f-19e9-42af-b86b-2bb73d2e9dcf}, !- Electric Equipment Definition Name
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}, !- Space or SpaceType Name
  {5091043a-eed5-4256-8b7e-0606533f7117}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Schedule:Compact,
  {9896882c-e18b-4efd-9a9a-f6efbadb5a6c}, !- Handle
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseDefrost2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Surface,
  {e0d03b5d-bb0e-47e4-bf5b-855e9271d9d5}, !- Handle
  Deli_Wall_West-PPAutoCreateOther,       !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de73b220-4f32-4143-b611-8ca0d3ebfe24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, -9.1251, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f0de16-33ad-4bdc-b8bc-321952dba407}, !- Handle
  DryStorage_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  {b8b5380b-42dd-44ff-aa98-7f8cad94fcd4}, !- Construction Name
  {0c919750-fdac-4396-8eb0-d8974118d5fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 22.5515, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 22.5515, 0,                    !- X,Y,Z Vertex 2 {m}
  -42.4038, 22.5515, 0,                   !- X,Y,Z Vertex 3 {m}
  -42.4038, 22.5515, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {00b74d6c-64e7-4be0-a668-f5d1a125366d}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {3baf9ab3-4689-4b35-b8c6-963707b7e803}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {0e5b933e-4f21-4b69-9b48-f2db9bb10852}, !- Handle
  Sales_Case:1_MEATDISPLAYCASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 13:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 14:00,                           !- Field 5
  50.0,                                   !- Field 6
  Until: 15:00,                           !- Field 7
  35.0,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.0;                                    !- Field 10

OS:ScheduleTypeLimits,
  {8dadb4cf-907f-49f6-b542-b11ea900d64f}, !- Handle
  {d869cfc1-b293-4e2a-95cf-4c7d00fb75f5}; !- Name

OS:Building,
  {23c03c15-0a2b-4f17-95ad-e44c60fcb340}, !- Handle
  Ref Bldg SuperMarket New2004_v1.3_5.0,  !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:InternalMass:Definition,
  {b3e830d3-0f6f-414a-a874-f5f4ef9041ee}, !- Handle
  Produce Internal Mass Definition,       !- Name
  {5720c54e-a105-44aa-82e0-35e30b60d204}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1422.7283,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e1fe8132-8ad2-4cb6-af72-feb08d811357}, !- Handle
  Produce Internal Mass,                  !- Name
  {b3e830d3-0f6f-414a-a874-f5f4ef9041ee}, !- Internal Mass Definition Name
  {6624be07-eead-4f32-927e-60104437160c}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {1604ecd0-6a05-4b5e-848a-bb1805493b33}, !- Handle
  Deli_Exhaust_Fan Definition,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  524,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0569003f-26ed-4e31-9fe5-6bf2cd2e084c}, !- Handle
  Deli_Exhaust_Fan,                       !- Name
  {1604ecd0-6a05-4b5e-848a-bb1805493b33}, !- Electric Equipment Definition Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Space or SpaceType Name
  {da4bc73b-9cb9-4211-bc7a-6127414100a3}, !- Schedule Name
  ,                                       !- Multiplier
  ExhaustFans;                            !- End-Use Subcategory

OS:Surface,
  {881d34a1-5d26-4510-82c9-ca0b1ec61547}, !- Handle
  Office_Wall_South-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e082405d-c7b9-4115-b0a8-45bd23bdb705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {785632c3-47e0-4aea-beef-1dafc1b8d7e7}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {fdeb150a-9a85-4989-8dd2-6ac512fd5866}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ElectricEquipment:Definition,
  {3c807f2c-35cc-4082-b57b-72dfc42b5196}, !- Handle
  Produce_MiscPlug_Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ca2858ff-8664-4db4-9a2a-8bbc79a3ff28}, !- Handle
  Produce_MiscPlug_Equip,                 !- Name
  {3c807f2c-35cc-4082-b57b-72dfc42b5196}, !- Electric Equipment Definition Name
  {6624be07-eead-4f32-927e-60104437160c}, !- Space or SpaceType Name
  {5091043a-eed5-4256-8b7e-0606533f7117}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {ff98d4ae-1307-4fcd-9c1b-325931e4721a}, !- Handle
  Sales_Infiltration,                     !- Name
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}, !- Space or SpaceType Name
  {336a5b83-8bdf-4089-92b5-3b1f7a7ef6f6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SizingPeriod:DesignDay,
  {8a657227-3e0f-412e-a434-624b98305ede}, !- Handle
  CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Meter,
  {97dcd6cb-4cb2-4ce0-b6ed-bc30c9d4accd}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Quadratic,
  {958e22bb-f7af-4da0-9be2-1f09702de183}, !- Handle
  RACKB_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {6481ef08-4956-4cb8-8f51-09daa50a0f3b}, !- Handle
  Produce_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {cfb7a1bc-3227-453c-8071-53fae3c45bae}, !- Handle
  Deli_Wall_East,                         !- Name
  Wall,                                   !- Surface Type
  {b8b5380b-42dd-44ff-aa98-7f8cad94fcd4}, !- Construction Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, -9.1251, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, -9.1251, 0,                    !- X,Y,Z Vertex 2 {m}
  36.7863, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  36.7863, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef7fa44d-abea-44e4-88cd-d7dd1a603e99}, !- Handle
  Deli_Wall_South-PPAutoCreateOther,      !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77def48e-f29f-4d80-8732-d4060b0bc7fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, -9.1251, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, -9.1251, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, -9.1251, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {433dd1f9-b0fa-4d7e-ae2c-9c95ee2d0a0d}, !- Handle
  AIR-WALL,                               !- Name
  ,                                       !- Surface Rendering Name
  {0fb693b7-2cc3-476d-be3c-9f1e995e5df3}; !- Layer 1

OS:Schedule:Compact,
  {07625047-0e1c-49fb-8125-b42f71190239}, !- Handle
  Sales_Case:7_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Schedule:Compact,
  {63512450-fe81-416d-8c65-f0bf5f350364}, !- Handle
  Sales_Case:3_GLASSDOORFROZENFOOD_CaseDefrost2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 8:00,                            !- Field 4
  0,                                      !- Field 5
  Until: 8:17,                            !- Field 6
  1,                                      !- Field 7
  Until: 18:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 18:17,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {d4c2ceef-51b3-43f2-8d10-bc10cc743deb}, !- Handle
  Sales_Case:6_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:DesignSpecification:OutdoorAir,
  {24c3aff1-3b72-4b6c-b95c-e318aaa336e5}, !- Handle
  SZ DSOA Office,                         !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Sizing:Parameters,
  {92977c21-eca0-44ca-8e58-ec6a53c3ea2b}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  4;                                      !- Timesteps in Averaging Window

OS:Schedule:Compact,
  {49820821-80af-4251-bbcb-c1ce253d7317}, !- Handle
  Sales_Case:7_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {30f1311d-993d-4fbb-ac6c-51776b90e42d}, !- Handle
  Sales_Case:5_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

OS:ScheduleTypeLimits,
  {7f1b58fa-0323-4a42-8260-1988165f8020}, !- Handle
  {3a664a9d-3587-4a7c-9c75-f2d2b804e528}; !- Name

OS:InternalMass:Definition,
  {d58c0934-0b4f-435c-882a-8522ee8f5890}, !- Handle
  Bakery Internal Mass Definition,        !- Name
  {5720c54e-a105-44aa-82e0-35e30b60d204}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  418.0818,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b8d9c70f-549c-45cf-8446-0947a7e791ff}, !- Handle
  Bakery Internal Mass,                   !- Name
  {d58c0934-0b4f-435c-882a-8522ee8f5890}, !- Internal Mass Definition Name
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}; !- Space or SpaceType Name

OS:Meter,
  {b7965568-1c1a-4283-b6eb-f0363c2cd67f}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Cubic,
  {a316b443-805f-41dd-b9eb-53801eac4f13}, !- Handle
  Sales_Case:1_MEATDISPLAYCASE_SingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {77def48e-f29f-4d80-8732-d4060b0bc7fd}, !- Handle
  Deli_Wall_South,                        !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef7fa44d-abea-44e4-88cd-d7dd1a603e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, -9.1251, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 2 {m}
  36.7863, -9.1251, 0,                    !- X,Y,Z Vertex 3 {m}
  36.7863, -9.1251, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e80ebf57-4a56-42a9-ab29-53bb881df90e}, !- Handle
  Deli_Case:2_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Timestep,
  {262a3e91-c4e1-4c44-a11e-e6abc4c4dea0}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Schedule:Compact,
  {42490299-87a7-4d96-98df-fa2dc0d4405b}, !- Handle
  Sales_Case:6_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Curve:Cubic,
  {2149509c-32a3-4258-a9ba-b35f42acc681}, !- Handle
  Deli_Case:2_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {b49ffad4-16b8-4c42-bca8-19648b09cf07}, !- Handle
  Sales_Case:3_GLASSDOORFROZENFOODSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Compact,
  {893cfe01-c4c7-466e-ab3a-896d5f826fc9}, !- Handle
  PlantOnSched,                           !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {5de7a565-a390-4f82-b8bd-046e51d539ad}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {ab969154-fc2b-401b-9322-2dd10d62fa53}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:DesignSpecification:OutdoorAir,
  {b0b41018-1afa-4432-bdf7-b24f65b0e348}, !- Handle
  SZ DSOA Bakery,                         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Quadratic,
  {69c08158-31e9-49ab-a4ee-eb146c55545d}, !- Handle
  RACKA_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Meter,
  {1e2fc8a2-592f-4093-aede-6ea019ad60b5}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:DesignSpecification:OutdoorAir,
  {7ae85768-93b2-40e4-8398-71f6411d1456}, !- Handle
  SZ DSOA Deli,                           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {a10df516-8b59-40a5-8457-e6d9827811c1}, !- Handle
  Deli_Case:2_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Curve:Cubic,
  {dbbc714e-cb34-46a3-aaf7-21fad90f78e2}, !- Handle
  Bakery_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e50224da-6f80-4671-88cf-96405cac5d64}, !- Handle
  RACKD_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {5668ff0c-5bf1-4a4a-8dbb-81cccac21864}, !- Handle
  Bakery_Wall__4,                         !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cd2337b-0e7b-4ad7-b9f1-761a9bec400b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, -9.1251, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, -30.2429, 0,                   !- X,Y,Z Vertex 3 {m}
  26.8875, -30.2429, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {0a127ff1-818f-4544-a5a2-afa6613c047b}, !- Handle
  Measured_CoolCStandard10Ton_EIRFFF,     !- Name
  1.192,                                  !- Coefficient1 Constant
  -0.1917,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x {BasedOnField A2}
  1.197;                                  !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Compact,
  {8ddf5fa9-c98f-45fc-9618-0d0a4094140f}, !- Handle
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:ConvergenceLimits,
  {9ab1aeec-68cf-4d4b-886e-0d98941f3aaa}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {a530e933-35d8-4c10-a2a8-39de4ec4e08d}, !- Handle
  Produce_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  {b8b5380b-42dd-44ff-aa98-7f8cad94fcd4}, !- Construction Name
  {6624be07-eead-4f32-927e-60104437160c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.4038, 13.5765, 6.096,               !- X,Y,Z Vertex 1 {m}
  -42.4038, 13.5765, 0,                   !- X,Y,Z Vertex 2 {m}
  -42.4038, -30.2429, 0,                  !- X,Y,Z Vertex 3 {m}
  -42.4038, -30.2429, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {ea1b33b2-2394-4c23-b777-6914a379474a}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Schedule:Compact,
  {c881a3f9-8465-4ba4-8ab4-9b923dade2d0}, !- Handle
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {ba178b07-8c62-4b3a-852a-db53953e2ecf}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {856d9ce7-6713-4056-95ce-bc121c4e7979}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Surface,
  {ec9a1e2d-8975-4f92-9d35-75402f040f63}, !- Handle
  Produce_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  {7c7f6f6a-f0a5-45f7-845c-c819369f0fd9}, !- Construction Name
  {6624be07-eead-4f32-927e-60104437160c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, -30.2429, 6.096,              !- X,Y,Z Vertex 1 {m}
  -26.1698, 13.5765, 6.096,               !- X,Y,Z Vertex 2 {m}
  -42.4038, 13.5765, 6.096,               !- X,Y,Z Vertex 3 {m}
  -42.4038, -30.2429, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {69b92d38-ee68-4576-a2c2-7d2ad7fdae20}, !- Handle
  Deli_Case:2_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

OS:ScheduleTypeLimits,
  {9df183ac-f78e-433c-ad27-5043aef88c3b}, !- Handle
  {94e37c04-8d10-49ca-8fbf-e3c7b4215754}; !- Name

OS:Surface,
  {fe7c5871-2a9a-4a4d-b021-47752819e9e4}, !- Handle
  Produce_Wall_North-PPAutoCreateOther,   !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {0c919750-fdac-4396-8eb0-d8974118d5fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53c495f9-2890-41fb-bd79-f0c07eae18eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.4038, 13.5765, 6.096,               !- X,Y,Z Vertex 1 {m}
  -42.4038, 13.5765, 0,                   !- X,Y,Z Vertex 2 {m}
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 3 {m}
  -26.1698, 13.5765, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {3106f6de-49be-4979-818b-ebf8210d1347}, !- Handle
  DryStorage_Infiltration,                !- Name
  {0c919750-fdac-4396-8eb0-d8974118d5fb}, !- Space or SpaceType Name
  {336a5b83-8bdf-4089-92b5-3b1f7a7ef6f6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:HeatBalanceAlgorithm,
  {32cab717-2844-4298-a865-eb06ad72b8c9}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Schedule:Compact,
  {b72baa6f-3346-4ca1-a4e5-2153919ede16}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {856d9ce7-6713-4056-95ce-bc121c4e7979}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {93fdb9fd-1dd3-44b0-a8b9-139c52252ae1}, !- Handle
  Sales_Case:7_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Curve:Quadratic,
  {af924c07-eb26-453b-806f-78bd623c5a6b}, !- Handle
  RACKA_RackCondFanCurve,                 !- Name
  0.3,                                    !- Coefficient1 Constant
  0.02,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  10,                                     !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {80c8c184-a11b-43b9-9499-d07fe838f6e5}, !- Handle
  Measured_CoolCStandard10Ton_EIRFT,      !- Name
  0.9847,                                 !- Coefficient1 Constant
  -0.04285,                               !- Coefficient2 x
  0.0013562,                              !- Coefficient3 x**2
  0.009934,                               !- Coefficient4 y
  0.0006398,                              !- Coefficient5 y**2
  -0.001169,                              !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {7caa020f-34a8-4488-bfc7-0b1a9066c114}, !- Handle
  Sales_Case:4_OPENWELLICECREAMDISPLAYCASESingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Meter,
  {ea7f5030-ec14-465a-8b9d-8441861334ae}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Cubic,
  {10809565-67ec-4f52-8341-1a9965349968}, !- Handle
  Deli_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Lights:Definition,
  {a3b85f14-898d-47a8-ae24-31602c1639ad}, !- Handle
  Deli_Lights Definition,                 !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0d9dfbe7-5aba-4321-8dff-520dab8a4cbd}, !- Handle
  Deli_Lights,                            !- Name
  {a3b85f14-898d-47a8-ae24-31602c1639ad}, !- Lights Definition Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Space or SpaceType Name
  {62f4d6d7-f70e-4958-be04-58d624507055}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {05426931-4c9f-4ab1-90a6-eda3a3e38e83}, !- Handle
  Sales_Case:1_MEATDISPLAYCASE_CaseDefrost2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {847ed6d1-c417-4a6e-ad0f-de37ea3a61f6}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {856d9ce7-6713-4056-95ce-bc121c4e7979}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:ElectricEquipment:Definition,
  {79f0ef24-349e-4ca5-a0ee-a1082ecf6a88}, !- Handle
  Deli_MiscPlug_Equip Definition,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  12105,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4879c7ae-1b88-4726-a551-e8035c06dd83}, !- Handle
  Deli_MiscPlug_Equip,                    !- Name
  {79f0ef24-349e-4ca5-a0ee-a1082ecf6a88}, !- Electric Equipment Definition Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Space or SpaceType Name
  {5091043a-eed5-4256-8b7e-0606533f7117}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Meter,
  {4555e10c-28ae-4ef2-a2b6-4877700b080b}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:InternalMass:Definition,
  {726c3434-0bce-419a-a0d2-834ae6cf26e7}, !- Handle
  DryStorage Internal Mass Definition,    !- Name
  {5720c54e-a105-44aa-82e0-35e30b60d204}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1243.7788,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {30cda8bf-8781-4252-9420-2f596489e7da}, !- Handle
  DryStorage Internal Mass,               !- Name
  {726c3434-0bce-419a-a0d2-834ae6cf26e7}, !- Internal Mass Definition Name
  {0c919750-fdac-4396-8eb0-d8974118d5fb}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {c2e9a81d-0537-4031-a11a-acb55a2b92fb}, !- Handle
  Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {110a8f6e-49a9-463b-808c-2ab50fb7378b}, !- Handle
  Bakery_Case:1_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Material,
  {96f6c877-eb9c-4824-a74c-2e54307c668a}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Surface,
  {7689db5f-dd5d-48b3-ab9f-47feda10902e}, !- Handle
  Sales_Wall_West,                        !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9cb588b-0c2b-4cc0-9c1e-19496e0bb75f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, 13.5765, 6.096,               !- X,Y,Z Vertex 1 {m}
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 2 {m}
  -26.1698, -30.2429, 0,                  !- X,Y,Z Vertex 3 {m}
  -26.1698, -30.2429, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {40d03f57-848f-40d2-87cb-0f54f398548b}, !- Handle
  DryStorage People Definition,           !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  27.87,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a22d96c8-f54f-4665-8b2c-323f758db43c}, !- Handle
  DryStorage People,                      !- Name
  {40d03f57-848f-40d2-87cb-0f54f398548b}, !- People Definition Name
  {0c919750-fdac-4396-8eb0-d8974118d5fb}, !- Space or SpaceType Name
  {8650d2de-8ee0-477c-845c-f40faf425dc2}, !- Number of People Schedule Name
  {7f2e9131-c411-4466-a813-d457977d133b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {19742e27-8c88-4475-8284-4fd090480c1f}, !- Work Efficiency Schedule Name
  {c98f9ca3-61c5-4a29-ace7-0cdde7724272}, !- Clothing Insulation Schedule Name
  {4c01e6a7-3f80-41be-be6d-674d4f91a6dd}; !- Air Velocity Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1572e68d-63e5-47f5-95b5-78c4450d689c}, !- Handle
  Office_Infiltration,                    !- Name
  {4de9909c-03c0-40b2-83e4-f2ce7a1dd5ee}, !- Space or SpaceType Name
  {336a5b83-8bdf-4089-92b5-3b1f7a7ef6f6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {491311ba-2fa7-4af1-ba3d-0d3c6c224f6b}, !- Handle
  Deli Internal Mass Definition,          !- Name
  {5720c54e-a105-44aa-82e0-35e30b60d204}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  449.4372,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2e977f0d-af5b-43ac-bf5c-a102cf8f2fd8}, !- Handle
  Deli Internal Mass,                     !- Name
  {491311ba-2fa7-4af1-ba3d-0d3c6c224f6b}, !- Internal Mass Definition Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {1dd59ca3-c3a4-44e5-a016-359fb782f1e9}, !- Handle
  Bakery_MiscGas_Equip Definition,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5622,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {5587628c-ffb6-4373-95a0-679693b0143b}, !- Handle
  Bakery_MiscGas_Equip,                   !- Name
  {1dd59ca3-c3a4-44e5-a016-359fb782f1e9}, !- Gas Equipment Definition Name
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}, !- Space or SpaceType Name
  {5091043a-eed5-4256-8b7e-0606533f7117}, !- Schedule Name
  ,                                       !- Multiplier
  MiscGas;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {dcb36c6f-f87b-415a-88ee-032da50a9600}, !- Handle
  Bakery_Infiltration,                    !- Name
  {6714982c-ce99-4e05-b8e4-47ef2da93f54}, !- Space or SpaceType Name
  {336a5b83-8bdf-4089-92b5-3b1f7a7ef6f6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {25125a60-0de4-4c21-bf1b-fa1385650956}, !- Handle
  Produce_Wall_South,                     !- Name
  Wall,                                   !- Surface Type
  {b8b5380b-42dd-44ff-aa98-7f8cad94fcd4}, !- Construction Name
  {6624be07-eead-4f32-927e-60104437160c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.4038, -30.2429, 6.096,              !- X,Y,Z Vertex 1 {m}
  -42.4038, -30.2429, 0,                  !- X,Y,Z Vertex 2 {m}
  -26.1698, -30.2429, 0,                  !- X,Y,Z Vertex 3 {m}
  -26.1698, -30.2429, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:Material,
  {a0b5d25e-562c-4800-8262-97daa1363efb}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ElectricEquipment:Definition,
  {a8ae271a-1830-483c-a6a1-2149632b7b49}, !- Handle
  DryStorage_MiscPlug_Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {531f40b4-7712-45a9-9182-f80eb8e1ce7e}, !- Handle
  DryStorage_MiscPlug_Equip,              !- Name
  {a8ae271a-1830-483c-a6a1-2149632b7b49}, !- Electric Equipment Definition Name
  {0c919750-fdac-4396-8eb0-d8974118d5fb}, !- Space or SpaceType Name
  {5091043a-eed5-4256-8b7e-0606533f7117}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {4176d0fc-8278-4781-87e1-323fffd34f0a}, !- Handle
  Deli_Infiltration,                      !- Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Space or SpaceType Name
  {336a5b83-8bdf-4089-92b5-3b1f7a7ef6f6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {572b211a-18a1-496e-a9eb-b55a2803f8f6}, !- Handle
  SZ DSOA Produce,                        !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {2f795e4e-b8a5-41f0-a3d4-1b3f2c07b53a}, !- Handle
  Water Equipment Temp Sched,             !- Name
  {856d9ce7-6713-4056-95ce-bc121c4e7979}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:RunPeriod,
  {46514484-6730-4068-badb-c4924d6dcfd7}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {f1835428-306b-4794-bef0-31d0a10ac1ee}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Schedule:Compact,
  {1d611d92-b1a5-412d-94ec-1eb59e556c98}, !- Handle
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 13:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 14:00,                           !- Field 5
  50.0,                                   !- Field 6
  Until: 15:00,                           !- Field 7
  35.0,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.0;                                    !- Field 10

OS:ScheduleTypeLimits,
  {9b27e3a9-d9a3-4231-92db-c3c2074a6d03}, !- Handle
  {833a0d01-d914-4252-b820-87c2b462c311}; !- Name

OS:Schedule:Compact,
  {6f0b09f6-4159-4ef5-8bb6-1c67f1c100f4}, !- Handle
  Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 13:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 14:00,                           !- Field 5
  50.0,                                   !- Field 6
  Until: 15:00,                           !- Field 7
  35.0,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.0;                                    !- Field 10

OS:ScheduleTypeLimits,
  {4658aa1b-a7b3-4a0d-99e2-5553e6c14eee}, !- Handle
  {1dd50953-da96-4913-b307-760d5328f47c}; !- Name

OS:Meter,
  {bc378d5a-d5cc-4519-aebc-09cc4464f316}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Quadratic,
  {0cdd4a83-61be-4aa8-aaaf-5a183667d2e4}, !- Handle
  RACKC_RackCondFanCurve,                 !- Name
  0.3,                                    !- Coefficient1 Constant
  0.02,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  10,                                     !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {36445245-2215-4753-8163-a9b1f5d7118d}, !- Handle
  Sales_Floor,                            !- Name
  Floor,                                  !- Surface Type
  {a418b798-34dc-4bbf-9fc7-acb0fe78af4e}, !- Construction Name
  {2e99a1ba-7f67-4177-a137-7612dd8c57c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 1 {m}
  26.8875, -30.2429, 0,                   !- X,Y,Z Vertex 2 {m}
  -26.1698, -30.2429, 0,                  !- X,Y,Z Vertex 3 {m}
  -26.1698, 13.5765, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {80d59e1a-63bb-438a-89d5-3b83c46960de}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {dd0abba9-dc80-43d3-b0a5-ef8be263a7cd}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 01:00,                           !- Field 3
  0.04,                                   !- Field 4
  Until: 03:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.04,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.15,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.23,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.32,                                   !- Field 14
  Until: 11:00,                           !- Field 15
  0.41,                                   !- Field 16
  Until: 12:00,                           !- Field 17
  0.57,                                   !- Field 18
  Until: 13:00,                           !- Field 19
  0.62,                                   !- Field 20
  Until: 14:00,                           !- Field 21
  0.61,                                   !- Field 22
  Until: 15:00,                           !- Field 23
  0.5,                                    !- Field 24
  Until: 16:00,                           !- Field 25
  0.45,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.46,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.47,                                   !- Field 30
  Until: 19:00,                           !- Field 31
  0.42,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.34,                                   !- Field 34
  Until: 21:00,                           !- Field 35
  0.33,                                   !- Field 36
  Until: 22:00,                           !- Field 37
  0.23,                                   !- Field 38
  Until: 23:00,                           !- Field 39
  0.13,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.08,                                   !- Field 42
  For: Saturday WinterDesignDay,          !- Field 43
  Until: 01:00,                           !- Field 44
  0.11,                                   !- Field 45
  Until: 02:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 03:00,                           !- Field 48
  0.08,                                   !- Field 49
  Until: 06:00,                           !- Field 50
  0.06,                                   !- Field 51
  Until: 07:00,                           !- Field 52
  0.07,                                   !- Field 53
  Until: 08:00,                           !- Field 54
  0.2,                                    !- Field 55
  Until: 09:00,                           !- Field 56
  0.24,                                   !- Field 57
  Until: 10:00,                           !- Field 58
  0.27,                                   !- Field 59
  Until: 11:00,                           !- Field 60
  0.42,                                   !- Field 61
  Until: 12:00,                           !- Field 62
  0.54,                                   !- Field 63
  Until: 13:00,                           !- Field 64
  0.59,                                   !- Field 65
  Until: 14:00,                           !- Field 66
  0.6,                                    !- Field 67
  Until: 15:00,                           !- Field 68
  0.49,                                   !- Field 69
  Until: 16:00,                           !- Field 70
  0.48,                                   !- Field 71
  Until: 17:00,                           !- Field 72
  0.47,                                   !- Field 73
  Until: 18:00,                           !- Field 74
  0.46,                                   !- Field 75
  Until: 19:00,                           !- Field 76
  0.44,                                   !- Field 77
  Until: 20:00,                           !- Field 78
  0.36,                                   !- Field 79
  Until: 21:00,                           !- Field 80
  0.29,                                   !- Field 81
  Until: 22:00,                           !- Field 82
  0.22,                                   !- Field 83
  Until: 23:00,                           !- Field 84
  0.16,                                   !- Field 85
  Until: 24:00,                           !- Field 86
  0.13,                                   !- Field 87
  For: Sunday Holidays AllOtherDays,      !- Field 88
  Until: 03:00,                           !- Field 89
  0.07,                                   !- Field 90
  Until: 06:00,                           !- Field 91
  0.06,                                   !- Field 92
  Until: 07:00,                           !- Field 93
  0.07,                                   !- Field 94
  Until: 08:00,                           !- Field 95
  0.1,                                    !- Field 96
  Until: 09:00,                           !- Field 97
  0.12,                                   !- Field 98
  Until: 10:00,                           !- Field 99
  0.14,                                   !- Field 100
  Until: 11:00,                           !- Field 101
  0.29,                                   !- Field 102
  Until: 12:00,                           !- Field 103
  0.31,                                   !- Field 104
  Until: 14:00,                           !- Field 105
  0.36,                                   !- Field 106
  Until: 15:00,                           !- Field 107
  0.34,                                   !- Field 108
  Until: 16:00,                           !- Field 109
  0.35,                                   !- Field 110
  Until: 17:00,                           !- Field 111
  0.37,                                   !- Field 112
  Until: 18:00,                           !- Field 113
  0.34,                                   !- Field 114
  Until: 19:00,                           !- Field 115
  0.25,                                   !- Field 116
  Until: 20:00,                           !- Field 117
  0.27,                                   !- Field 118
  Until: 21:00,                           !- Field 119
  0.21,                                   !- Field 120
  Until: 22:00,                           !- Field 121
  0.16,                                   !- Field 122
  Until: 23:00,                           !- Field 123
  0.1,                                    !- Field 124
  Until: 24:00,                           !- Field 125
  0.06;                                   !- Field 126

OS:Surface,
  {a9cb588b-0c2b-4cc0-9c1e-19496e0bb75f}, !- Handle
  Sales_Wall_West-PPAutoCreateOther,      !- Name
  Wall,                                   !- Surface Type
  {80f607ea-9f63-422c-890e-3ef8cd582740}, !- Construction Name
  {6624be07-eead-4f32-927e-60104437160c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7689db5f-dd5d-48b3-ab9f-47feda10902e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, -30.2429, 6.096,              !- X,Y,Z Vertex 1 {m}
  -26.1698, -30.2429, 0,                  !- X,Y,Z Vertex 2 {m}
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 3 {m}
  -26.1698, 13.5765, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {4d738dc4-6a5a-4272-ac23-6b04103f10db}, !- Handle
  Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched, !- Name
  {a68fa03d-204d-4cc2-9d18-6461d0168cf5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Meter,
  {c2a476c0-9aa2-4c7f-861f-204c45afca37}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {cae4f6ea-8e8c-42dd-ab37-e5d052f281ad}, !- Handle
  Water Equipment Sensible fract sched,   !- Name
  {b97e0496-6d32-4c85-9fca-113a0305bc2b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {364e8d8d-6e23-4b30-b029-79d69c2b89b3}, !- Handle
  Deli_Floor,                             !- Name
  Floor,                                  !- Surface Type
  {a418b798-34dc-4bbf-9fc7-acb0fe78af4e}, !- Construction Name
  {07adfee6-2a14-41a6-b719-3bd87e18ef5b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, 13.5765, 0,                    !- X,Y,Z Vertex 1 {m}
  36.7863, -9.1251, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 13.5765, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {cad306cd-d14c-4b25-9bee-d4a62b9e55f8}, !- Handle
  Sales_Case:2_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {3dccf656-6b53-46c8-8d83-7ed78f3739cc}, !- Handle
  RACKB_RackCondFanCurve2,                !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

