$LIST ECHO COMMENTS ..
$  =======================================================
$  BEGIN ===   DOE-2.2 BDL Default Library Expression Code
$  =======================================================
$               VERSION:   041  date  4/18/2002
$  Authors:     S.D. Gates, J.J. Hirsch, S.A. Criswell
$               James J. Hirsch & Associates
$               (Gates Engineering and SAC Software Solutions, Inc.)
$
$ Copyright (c) 1997-2002 by James J. Hirsch. All Rights Reserved.
$ Unpublished rights reserved under the Copyright Laws of the United States.
$ RESTRICTED RIGHTS NOTICE: Government use, reproduction or disclosure 
$ is subject to restrictions as set forth in Rights in Data (g)(3) in 
$ UC/LBL purchase order 4607010 with J.J. Hirsch & Associates.
$

$ start -------> defaults for DOE-2 batch version only <--------
$ SET-DEFAULT FOR FLOOR SHAPE NO-SHAPE FLOOR-HEIGHT {no_def} ..
$ SET-DEFAULT FOR SPACE SHAPE NO-SHAPE ..
$ end   -------> defaults for DOE-2 batch version only <--------

$ start -------> defaults for LEED ruleset development only <--------

SET-DEFAULT FOR SITE-PARAMETERS

C-901-CZ-NUMBER = 
{if(#NC( "COMPLIANCE" ) < 1) 
    then  unused
else no_default
endif}

C-901-CZ-LETTER = 
{if(#NC( "COMPLIANCE" ) < 1) 
    then  unused
else no_default
endif}
  ..

SET-DEFAULT FOR FLOOR 
C-901-BLDG-TYPE = 
{if(#NC( "COMPLIANCE" ) < 1) 
    then  unfilled
else #G("COMPLIANCE","C-901-BLDG-TYPE")
endif}

C-HTG-SYS-CLASS = 
{if(#NC( "COMPLIANCE" ) < 1) 
    then  unfilled
else #G("COMPLIANCE","C-HTG-SYS-CLASS")
endif}
  ..

SET-DEFAULT FOR GLASS-TYPE TYPE                            SHADING-COEF 
C-901-PROD-TYPE =
{if(#RV(#L("C-PRODUCT-TYPE"))==0)
   then
   switch (#L("C-PRODUCT-TYPE"))
      case 4: 4
      case 5: 4
      case 6: 4
      case 7: 4
      case 11: 2
      case 12: 4
      case 13: 3
      case 14: 4
      case 15: 2
      case 16: 4
      case 17: 3
      case 18: 4
      default: 1
   endswitch
else
1
endif}

C-901-FRAME-TYPE = 
{if (#L("C-901-PROD-TYPE") > 1)
   then unused
else if(#RV(#L("C-FRAME-TYPE"))==0)
   then
   switch (#L("C-FRAME-TYPE"))
      case 0: 4
      case 1: 2
      case 2: 1
      case 3: 1
      case 4: 4
      default: 2
   endswitch
else
2
endif endif}
  ..

SET-DEFAULT FOR GLASS-TYPE TYPE                            GLASS-TYPE-CODE 
C-901-PROD-TYPE =
{if(#RV(#L("C-PRODUCT-TYPE"))==0)
   then
   switch (#L("C-PRODUCT-TYPE"))
      case 4: 4
      case 5: 4
      case 6: 4
      case 7: 4
      case 11: 2
      case 12: 4
      case 13: 3
      case 14: 4
      case 15: 2
      case 16: 4
      case 17: 3
      case 18: 4
      default: 1
   endswitch
else
1
endif}

C-901-FRAME-TYPE = 
{if (#L("C-901-PROD-TYPE") > 1)
   then unused
else if(#RV(#L("C-FRAME-TYPE"))==0)
   then
   switch (#L("C-FRAME-TYPE"))
      case 0: 4
      case 1: 2
      case 2: 1
      case 3: 1
      case 4: 4
      default: 2
   endswitch
else
2
endif endif}
  ..

SET-DEFAULT FOR WINDOW
C-901-PROD-TYPE = 
{if(#RV(#LR("GLASS-TYPE","C-901-PROD-TYPE"))!=0)
   then
   if(#RV(#L("C-PRODUCT-TYPE"))==0)
      then
      switch (#L("C-PRODUCT-TYPE"))
         case 11: 2
         case 12: 4
         case 13: 3
         case 14: 4
         case 15: 2
         case 16: 4
         case 17: 3
         case 18: 4
         default: 1
      endswitch
   else if (#L("C-IS-SKYLIGHT") <10)
      then 1
   else 2
   endif endif
else 
#LR("GLASS-TYPE","C-901-PROD-TYPE")
endif}

C-901-FRAME-TYPE = 
{if (#L("C-901-PROD-TYPE") > 1)
   then unused
else if(#RV(#L("C-FRAME-TYPE"))==0)
   then
   if (#L("C-GLASS-DOOR")==1)
      then 3
   else
   switch (#L("C-FRAME-TYPE"))
      case 0: 4
      case 1: 2
      case 2: 1
      default: 2
   endswitch
   endif
else
2
endif endif}
  ..

SET-DEFAULT FOR DOOR
C-TYPE =
{if(#NC( "COMPLIANCE" ) < 1) 
    then  unfilled
else 1
endif}
  ..

SET-DEFAULT FOR SPACE 

C-901-BLDG-TYPE = 
{if(#NC( "COMPLIANCE" ) < 1) 
    then  unfilled
else #P("C-901-BLDG-TYPE")
endif}

C-HTG-SYS-CLASS = 
{if(#NC( "COMPLIANCE" ) < 1) 
    then  unfilled
else #P("C-HTG-SYS-CLASS")
endif}

C-901-CONDITION = 
{if(#RV(#L("C-CONDITIONING"))==0)
   then
   switch (#L("C-CONDITIONING"))
      case 0: 1
      case 2: 1
      case 3: if(#L("Z")>0)
                  then 2
               else 1
               endif
      case 4: 5
      case 5: 2
      default: 1
   endswitch
else if(#L("ZONE-TYPE") == #SI("PLENUM","SPACE","ZONE-TYPE"))
   then 2
else if (#L("ZONE-TYPE") == #SI("UNCONDITIONED","SPACE","ZONE-TYPE"))
   then 5
else  1
endif endif endif}

C-901-SCH-TYPE = 
{if(#RV(#L("C-SCHEDULE-TYPE"))==0)
      then
      switch (#L("C-SCHEDULE-TYPE"))
         case 0: 1
         case 1: 1
         case 2: 2
         case 3: 2
         case 4: 1
         default: 1
      endswitch
else if(#L("C-901-BLDG-TYPE") >= 30)
   then 2
else 1
endif endif}

C-901-OCC-TYPE = (
{if(#RV(#L("C-OCC-TYPE",0))==0)
then switch(#L("C-OCC-TYPE",0))
case 46: 7
case 2: 6
case 3: 63
case 4: 80
case 5: 101
case 6: 21
case 7: 4
case 8: 17
case 47: 18
case 9: 66
case 10: 65
case 11: 67
case 12: 3
case 13: 15
case 14: 28
case 15: 10
case 16: 21
case 17: 21
case 18: 19
case 19: 23
case 20: 78
case 21: 21
case 22: 102
case 23: 3
case 24: 72
case 13: 15
case 44: 15
case 45: 76
case 25: 11
case 48: 12
case 26: 62
case 27: 47
case 28: 46
case 29: 70
case 30: 5
case 32: 14
case 33: 85
case 34: 54
case 35: 2
case 49: 1
case 36: 40
case 37: 81
case 38: 21
case 39: 9
case 50: 0
case 40: 100
case 41: 98
case 43: 96
case 31: 5
case 1: 0
case 42: 0
case 0: 0
default: 0
endswitch
else 0
endif
},
{if(#RV(#L("C-OCC-TYPE",1))==0)
then switch(#L("C-OCC-TYPE",1))
case 46: 7
case 2: 6
case 3: 63
case 4: 80
case 5: 101
case 6: 21
case 7: 4
case 8: 17
case 47: 18
case 9: 66
case 10: 65
case 11: 67
case 12: 3
case 13: 15
case 14: 28
case 15: 10
case 16: 21
case 17: 21
case 18: 19
case 19: 23
case 20: 78
case 21: 21
case 22: 102
case 23: 3
case 24: 72
case 13: 15
case 44: 15
case 45: 76
case 25: 11
case 48: 12
case 26: 62
case 27: 47
case 28: 46
case 29: 70
case 30: 5
case 32: 14
case 33: 85
case 34: 54
case 35: 2
case 49: 1
case 36: 40
case 37: 81
case 38: 21
case 39: 9
case 50: 0
case 40: 100
case 41: 98
case 43: 96
case 31: 5
case 1: 0
case 42: 0
case 0: 0
default: 0
endswitch
else 0
endif
}, 
{if(#RV(#L("C-OCC-TYPE",2))==0)
then switch(#L("C-OCC-TYPE",2))
case 46: 7
case 2: 6
case 3: 63
case 4: 80
case 5: 101
case 6: 21
case 7: 4
case 8: 17
case 47: 18
case 9: 66
case 10: 65
case 11: 67
case 12: 3
case 13: 15
case 14: 28
case 15: 10
case 16: 21
case 17: 21
case 18: 19
case 19: 23
case 20: 78
case 21: 21
case 22: 102
case 23: 3
case 24: 72
case 13: 15
case 44: 15
case 45: 76
case 25: 11
case 48: 12
case 26: 62
case 27: 47
case 28: 46
case 29: 70
case 30: 5
case 32: 14
case 33: 85
case 34: 54
case 35: 2
case 49: 1
case 36: 40
case 37: 81
case 38: 21
case 39: 9
case 50: 0
case 40: 100
case 41: 98
case 43: 96
case 31: 5
case 1: 0
case 42: 0
case 0: 0
default: 0
endswitch
else 0
endif
}, 
{if(#RV(#L("C-OCC-TYPE",3))==0)
then switch(#L("C-OCC-TYPE",3))
case 46: 7
case 2: 6
case 3: 63
case 4: 80
case 5: 101
case 6: 21
case 7: 4
case 8: 17
case 47: 18
case 9: 66
case 10: 65
case 11: 67
case 12: 3
case 13: 15
case 14: 28
case 15: 10
case 16: 21
case 17: 21
case 18: 19
case 19: 23
case 20: 78
case 21: 21
case 22: 102
case 23: 3
case 24: 72
case 13: 15
case 44: 15
case 45: 76
case 25: 11
case 48: 12
case 26: 62
case 27: 47
case 28: 46
case 29: 70
case 30: 5
case 32: 14
case 33: 85
case 34: 54
case 35: 2
case 49: 1
case 36: 40
case 37: 81
case 38: 21
case 39: 9
case 50: 0
case 40: 100
case 41: 98
case 43: 96
case 31: 5
case 1: 0
case 42: 0
case 0: 0
default: 0
endswitch
else 0
endif
}, 
{if(#RV(#L("C-OCC-TYPE",4))==0)
then switch(#L("C-OCC-TYPE",4))
case 46: 7
case 2: 6
case 3: 63
case 4: 80
case 5: 101
case 6: 21
case 7: 4
case 8: 17
case 47: 18
case 9: 66
case 10: 65
case 11: 67
case 12: 3
case 13: 15
case 14: 28
case 15: 10
case 16: 21
case 17: 21
case 18: 19
case 19: 23
case 20: 78
case 21: 21
case 22: 102
case 23: 3
case 24: 72
case 13: 15
case 44: 15
case 45: 76
case 25: 11
case 48: 12
case 26: 62
case 27: 47
case 28: 46
case 29: 70
case 30: 5
case 32: 14
case 33: 85
case 34: 54
case 35: 2
case 49: 1
case 36: 40
case 37: 81
case 38: 21
case 39: 9
case 50: 0
case 40: 100
case 41: 98
case 43: 96
case 31: 5
case 1: 0
case 42: 0
case 0: 0
default: 0
endswitch
else 0
endif
}, 
{if(#RV(#L("C-OCC-TYPE",5))==0)
then switch(#L("C-OCC-TYPE",5))
case 46: 7
case 2: 6
case 3: 63
case 4: 80
case 5: 101
case 6: 21
case 7: 4
case 8: 17
case 47: 18
case 9: 66
case 10: 65
case 11: 67
case 12: 3
case 13: 15
case 14: 28
case 15: 10
case 16: 21
case 17: 21
case 18: 19
case 19: 23
case 20: 78
case 21: 21
case 22: 102
case 23: 3
case 24: 72
case 13: 15
case 44: 15
case 45: 76
case 25: 11
case 48: 12
case 26: 62
case 27: 47
case 28: 46
case 29: 70
case 30: 5
case 32: 14
case 33: 85
case 34: 54
case 35: 2
case 49: 1
case 36: 40
case 37: 81
case 38: 21
case 39: 9
case 50: 0
case 40: 100
case 41: 98
case 43: 96
case 31: 5
case 1: 0
case 42: 0
case 0: 0
default: 0
endswitch
else 0
endif
}, 
{if(#RV(#L("C-OCC-TYPE",6))==0)
then switch(#L("C-OCC-TYPE",6))
case 46: 7
case 2: 6
case 3: 63
case 4: 80
case 5: 101
case 6: 21
case 7: 4
case 8: 17
case 47: 18
case 9: 66
case 10: 65
case 11: 67
case 12: 3
case 13: 15
case 14: 28
case 15: 10
case 16: 21
case 17: 21
case 18: 19
case 19: 23
case 20: 78
case 21: 21
case 22: 102
case 23: 3
case 24: 72
case 13: 15
case 44: 15
case 45: 76
case 25: 11
case 48: 12
case 26: 62
case 27: 47
case 28: 46
case 29: 70
case 30: 5
case 32: 14
case 33: 85
case 34: 54
case 35: 2
case 49: 1
case 36: 40
case 37: 81
case 38: 21
case 39: 9
case 50: 0
case 40: 100
case 41: 98
case 43: 96
case 31: 5
case 1: 0
case 42: 0
case 0: 0
default: 0
endswitch
else 0
endif
}, 
{if(#RV(#L("C-OCC-TYPE",7))==0)
then switch(#L("C-OCC-TYPE",7))
case 46: 7
case 2: 6
case 3: 63
case 4: 80
case 5: 101
case 6: 21
case 7: 4
case 8: 17
case 47: 18
case 9: 66
case 10: 65
case 11: 67
case 12: 3
case 13: 15
case 14: 28
case 15: 10
case 16: 21
case 17: 21
case 18: 19
case 19: 23
case 20: 78
case 21: 21
case 22: 102
case 23: 3
case 24: 72
case 13: 15
case 44: 15
case 45: 76
case 25: 11
case 48: 12
case 26: 62
case 27: 47
case 28: 46
case 29: 70
case 30: 5
case 32: 14
case 33: 85
case 34: 54
case 35: 2
case 49: 1
case 36: 40
case 37: 81
case 38: 21
case 39: 9
case 50: 0
case 40: 100
case 41: 98
case 43: 96
case 31: 5
case 1: 0
case 42: 0
case 0: 0
default: 0
endswitch
else 0
endif
}, 
{if(#RV(#L("C-OCC-TYPE",8))==0)
then switch(#L("C-OCC-TYPE",8))
case 46: 7
case 2: 6
case 3: 63
case 4: 80
case 5: 101
case 6: 21
case 7: 4
case 8: 17
case 47: 18
case 9: 66
case 10: 65
case 11: 67
case 12: 3
case 13: 15
case 14: 28
case 15: 10
case 16: 21
case 17: 21
case 18: 19
case 19: 23
case 20: 78
case 21: 21
case 22: 102
case 23: 3
case 24: 72
case 13: 15
case 44: 15
case 45: 76
case 25: 11
case 48: 12
case 26: 62
case 27: 47
case 28: 46
case 29: 70
case 30: 5
case 32: 14
case 33: 85
case 34: 54
case 35: 2
case 49: 1
case 36: 40
case 37: 81
case 38: 21
case 39: 9
case 50: 0
case 40: 100
case 41: 98
case 43: 96
case 31: 5
case 1: 0
case 42: 0
case 0: 0
default: 0
endswitch
else 0
endif
}, 
{if(#RV(#L("C-OCC-TYPE",9))==0)
then switch(#L("C-OCC-TYPE",9))
case 46: 7
case 2: 6
case 3: 63
case 4: 80
case 5: 101
case 6: 21
case 7: 4
case 8: 17
case 47: 18
case 9: 66
case 10: 65
case 11: 67
case 12: 3
case 13: 15
case 14: 28
case 15: 10
case 16: 21
case 17: 21
case 18: 19
case 19: 23
case 20: 78
case 21: 21
case 22: 102
case 23: 3
case 24: 72
case 13: 15
case 44: 15
case 45: 76
case 25: 11
case 48: 12
case 26: 62
case 27: 47
case 28: 46
case 29: 70
case 30: 5
case 32: 14
case 33: 85
case 34: 54
case 35: 2
case 49: 1
case 36: 40
case 37: 81
case 38: 21
case 39: 9
case 50: 0
case 40: 100
case 41: 98
case 43: 96
case 31: 5
case 1: 0
case 42: 0
case 0: 0
default: 0
endswitch
else 0
endif}
)
..

$ end -------> defaults for LEED ruleset development only <--------

$ start -------> defaults for T24-2008 ruleset development only <--------
SET-DEFAULT FOR SPACE           
   C-LTG-AREA-TYP   = ( {10000}, 
{if (#L("C-LTG-AREA-TYP",0)>=0)
then 10000
else unused
endif}, {if (#L("C-LTG-AREA-TYP",1)>=0)
then 10000
else unused
endif}, {if (#L("C-LTG-AREA-TYP",2)>=0)
then 10000
else unused
endif}, {if (#L("C-SCHEDULE-TYPE")==1) 
        then unused 
        else if (#L("C-LTG-AREA-TYP",3)>=0) 
          then 10000
          else unused 
          endif
        endif} )

   C-AVAIL-OCC-TYPE   = ( 
{if (#L("C-LTG-AREA-TYP",0)>=0)
then 8
else unused
endif}, {if (#L("C-LTG-AREA-TYP",1)>=0)
then 8
else unused
endif}, {if (#L("C-LTG-AREA-TYP",2)>=0)
then 8
else unused
endif}, {if (#L("C-LTG-AREA-TYP",3)>=0)
then 8
else unused
endif}, {if (#L("C-SCHEDULE-TYPE")==1) 
        then unused 
        else if (#L("C-LTG-AREA-TYP",4)>=0)
          then 8
          else unused
          endif
        endif} )

   C-LTG-AREA       = ( 
{if (#L("C-LTG-AREA-TYP",0)>=0)
then 0
else unused
endif}, {if (#L("C-LTG-AREA-TYP",1)>=0)
then 0
else unused
endif}, {if (#L("C-LTG-AREA-TYP",2)>=0)
then 0
else unused
endif}, {if (#L("C-LTG-AREA-TYP",3)>=0)
then 0
else unused
endif}, {if (#L("C-SCHEDULE-TYPE")==1) 
        then unused 
        else if (#L("C-LTG-AREA-TYP",4)>=0)
          then 0
          else unused
          endif
        endif} )

   C-DAYLT-CTRL-REQ = ( 
{if (#L("C-LTG-AREA-TYP",0)>=0)
then 0
else unused
endif}, {if (#L("C-LTG-AREA-TYP",1)>=0)
then 0
else unused
endif}, {if (#L("C-LTG-AREA-TYP",2)>=0)
then 0
else unused
endif}, {if (#L("C-LTG-AREA-TYP",3)>=0)
then 0
else unused
endif}, {if (#L("C-SCHEDULE-TYPE")==1) 
        then unused 
        else if (#L("C-LTG-AREA-TYP",4)>=0)
          then 0
          else unused
          endif
        endif} )

   C-LTG-CTRL-KW = ( 
{if (#L("C-LTG-AREA-TYP",0)>=0)
then 0
else unused
endif}, {if (#L("C-LTG-AREA-TYP",1)>=0)
then 0
else unused
endif}, {if (#L("C-LTG-AREA-TYP",2)>=0)
then 0
else unused
endif}, {if (#L("C-LTG-AREA-TYP",3)>=0)
then 0
else unused
endif}, {if (#L("C-SCHEDULE-TYPE")==1) 
        then unused 
        else if (#L("C-LTG-AREA-TYP",4)>=0)
          then 0
          else unused
          endif
        endif} )

   C-LTG-CTRL-TYPE = ( 
{if (#L("C-LTG-AREA-TYP",0)=0)
then 0
else if (#L("C-LTG-AREA-TYP",0)=1)
  then if (#L("C-DAYLT-CTRL-REQ",0)=0)
    then 0
    else 12
    endif
  else if (#L("C-LTG-AREA-TYP",0)=2)
    then if (#L("C-DAYLT-CTRL-REQ",0)=0)
      then 0
      else 14
      endif
    else if (#L("C-LTG-AREA-TYP",0)=3)
      then 0
      else unused
      endif
    endif
  endif
endif},
{if (#L("C-LTG-AREA-TYP",1)=0)
then 0
else if (#L("C-LTG-AREA-TYP",1)=1)
  then if (#L("C-DAYLT-CTRL-REQ",1)=0)
    then 0
    else 12
    endif
  else if (#L("C-LTG-AREA-TYP",1)=2)
    then if (#L("C-DAYLT-CTRL-REQ",1)=0)
      then 0
      else 14
      endif
    else if (#L("C-LTG-AREA-TYP",1)=3)
      then 0
      else unused
      endif
    endif
  endif
endif},
{if (#L("C-LTG-AREA-TYP",2)=0)
then 0
else if (#L("C-LTG-AREA-TYP",2)=1)
  then if (#L("C-DAYLT-CTRL-REQ",2)=0)
    then 0
    else 12
    endif
  else if (#L("C-LTG-AREA-TYP",2)=2)
    then if (#L("C-DAYLT-CTRL-REQ",2)=0)
      then 0
      else 14
      endif
    else if (#L("C-LTG-AREA-TYP",2)=3)
      then 0
      else unused
      endif
    endif
  endif
endif},
{if (#L("C-LTG-AREA-TYP",3)=0)
then 0
else if (#L("C-LTG-AREA-TYP",3)=1)
  then if (#L("C-DAYLT-CTRL-REQ",3)=0)
    then 0
    else 12
    endif
  else if (#L("C-LTG-AREA-TYP",3)=2)
    then if (#L("C-DAYLT-CTRL-REQ",3)=0)
      then 0
      else 14
      endif
    else if (#L("C-LTG-AREA-TYP",3)=3)
      then 0
      else unused
      endif
    endif
  endif
endif},
{if (#L("C-LTG-AREA-TYP",4)=0)
then 0
else if (#L("C-LTG-AREA-TYP",4)=1)
  then if (#L("C-DAYLT-CTRL-REQ",4)=0)
    then 0
    else 12
    endif
  else if (#L("C-LTG-AREA-TYP",4)=2)
    then if (#L("C-DAYLT-CTRL-REQ",4)=0)
      then 0
      else 14
      endif
    else if (#L("C-LTG-AREA-TYP",4)=3)
      then 0
      else unused
      endif
    endif
  endif
endif} )



C-OCC-TYPE-FLG1 
{if (#L("C-OCC-TYPE",0)==40 .OR.
     #L("C-OCC-TYPE",0)==41 .OR.
     #L("C-OCC-TYPE",1)==40 .OR.
     #L("C-OCC-TYPE",1)==41 .OR.
     #L("C-OCC-TYPE",2)==40 .OR.
     #L("C-OCC-TYPE",2)==41 .OR.
     #L("C-OCC-TYPE",3)==40 .OR.
     #L("C-OCC-TYPE",3)==41 .OR.
     #L("C-OCC-TYPE",4)==40 .OR.
     #L("C-OCC-TYPE",4)==41 .OR.
     #L("C-OCC-TYPE",5)==40 .OR.
     #L("C-OCC-TYPE",5)==41 .OR.
     #L("C-OCC-TYPE",6)==40 .OR.
     #L("C-OCC-TYPE",6)==41 .OR.
     #L("C-OCC-TYPE",7)==40 .OR.
     #L("C-OCC-TYPE",7)==41 .OR.
     #L("C-OCC-TYPE",8)==40 .OR.
     #L("C-OCC-TYPE",8)==41 .OR.
     #L("C-OCC-TYPE",9)==40 .OR.
     #L("C-OCC-TYPE",9)==41)
then 1
else 0
endif}

C-OCC-TYPE-FLG2 
{if (#L("C-OCC-TYPE",0)==2 .OR.
     #L("C-OCC-TYPE",1)==2 .OR.
     #L("C-OCC-TYPE",2)==2 .OR.
     #L("C-OCC-TYPE",3)==2 .OR.
     #L("C-OCC-TYPE",4)==2 .OR.
     #L("C-OCC-TYPE",5)==2 .OR.
     #L("C-OCC-TYPE",6)==2 .OR.
     #L("C-OCC-TYPE",7)==2 .OR.
     #L("C-OCC-TYPE",8)==2 .OR.
     #L("C-OCC-TYPE",9)==2)
then 1
else 0
endif}

C-OCC-TYPE-FLG3 
{if (#L("C-OCC-TYPE",0)==15 .OR.
     #L("C-OCC-TYPE",0)==5 .OR.
     #L("C-OCC-TYPE",1)==15 .OR.
     #L("C-OCC-TYPE",1)==5 .OR.
     #L("C-OCC-TYPE",2)==15 .OR.
     #L("C-OCC-TYPE",2)==5 .OR.
     #L("C-OCC-TYPE",3)==15 .OR.
     #L("C-OCC-TYPE",3)==5 .OR.
     #L("C-OCC-TYPE",4)==15 .OR.
     #L("C-OCC-TYPE",4)==5 .OR.
     #L("C-OCC-TYPE",5)==15 .OR.
     #L("C-OCC-TYPE",5)==5 .OR.
     #L("C-OCC-TYPE",6)==15 .OR.
     #L("C-OCC-TYPE",6)==5 .OR.
     #L("C-OCC-TYPE",7)==15 .OR.
     #L("C-OCC-TYPE",7)==5 .OR.
     #L("C-OCC-TYPE",8)==15 .OR.
     #L("C-OCC-TYPE",8)==5 .OR.
     #L("C-OCC-TYPE",9)==15 .OR.
     #L("C-OCC-TYPE",9)==5)
then 1
else 0
endif}

C-OCC-TYPE-FLG4 
{if (#L("C-OCC-TYPE",0)==28 .OR.
     #L("C-OCC-TYPE",1)==28 .OR.
     #L("C-OCC-TYPE",2)==28 .OR.
     #L("C-OCC-TYPE",3)==28 .OR.
     #L("C-OCC-TYPE",4)==28 .OR.
     #L("C-OCC-TYPE",5)==28 .OR.
     #L("C-OCC-TYPE",6)==28 .OR.
     #L("C-OCC-TYPE",7)==28 .OR.
     #L("C-OCC-TYPE",8)==28 .OR.
     #L("C-OCC-TYPE",9)==28)
then 1
else 0
endif}

C-OCC-TYPE-FLG5 
{if (#L("C-OCC-TYPE",0)==8 .OR.
     #L("C-OCC-TYPE",0)==47 .OR.
     #L("C-OCC-TYPE",1)==8 .OR.
     #L("C-OCC-TYPE",1)==47 .OR.
     #L("C-OCC-TYPE",2)==8 .OR.
     #L("C-OCC-TYPE",2)==47 .OR.
     #L("C-OCC-TYPE",3)==8 .OR.
     #L("C-OCC-TYPE",3)==47 .OR.
     #L("C-OCC-TYPE",4)==8 .OR.
     #L("C-OCC-TYPE",4)==47 .OR.
     #L("C-OCC-TYPE",5)==8 .OR.
     #L("C-OCC-TYPE",5)==47 .OR.
     #L("C-OCC-TYPE",6)==8 .OR.
     #L("C-OCC-TYPE",6)==47 .OR.
     #L("C-OCC-TYPE",7)==8 .OR.
     #L("C-OCC-TYPE",7)==47 .OR.
     #L("C-OCC-TYPE",8)==48 .OR.
     #L("C-OCC-TYPE",8)==47 .OR.
     #L("C-OCC-TYPE",9)==8 .OR.
     #L("C-OCC-TYPE",9)==47)
then 1
else 0
endif}

C-OCC-TYPE-FLG6 
{if (#L("C-OCC-TYPE",0)==29 .OR.
     #L("C-OCC-TYPE",1)==29 .OR.
     #L("C-OCC-TYPE",2)==29 .OR.
     #L("C-OCC-TYPE",3)==29 .OR.
     #L("C-OCC-TYPE",4)==29 .OR.
     #L("C-OCC-TYPE",5)==29 .OR.
     #L("C-OCC-TYPE",6)==29 .OR.
     #L("C-OCC-TYPE",7)==29 .OR.
     #L("C-OCC-TYPE",8)==29 .OR.
     #L("C-OCC-TYPE",9)==29)
then 1
else 0
endif}

C-OCC-TYPE-FLG7 
{if (#L("C-OCC-TYPE",0)==51 .OR.
     #L("C-OCC-TYPE",1)==51 .OR.
     #L("C-OCC-TYPE",2)==51 .OR.
     #L("C-OCC-TYPE",3)==51 .OR.
     #L("C-OCC-TYPE",4)==51 .OR.
     #L("C-OCC-TYPE",5)==51 .OR.
     #L("C-OCC-TYPE",6)==51 .OR.
     #L("C-OCC-TYPE",7)==51 .OR.
     #L("C-OCC-TYPE",8)==51 .OR.
     #L("C-OCC-TYPE",9)==51)
then 1
else 0
endif}

C-OCC-FLAG-CONC =  { 
#L("C-OCC-TYPE-FLG1")+ 
#L("C-OCC-TYPE-FLG2")* 10 + 
#L("C-OCC-TYPE-FLG3")* 100 + 
#L("C-OCC-TYPE-FLG4")* 1000 + 
#L("C-OCC-TYPE-FLG5")* 10000 + 
#L("C-OCC-TYPE-FLG6")* 100000 + 
#L("C-OCC-TYPE-FLG7")* 1000000 }



..

$ end -------> defaults for T24-2008 ruleset development only <--------


$ start -------> defaults for DOE-2 interactive version only <--------

SET-DEFAULT FOR GLASS-TYPE TYPE                            SHADING-COEF         
   C-PRODUCT-TYPE	=	{ 0 }
   C-TYPE		=	{ 1 }
   C-NUM-PANES		=	{ 1 }                                                                           
   C-AIR-SPACE		=	
{ if (#L("C-NUM-PANES") == 1 )
  then 99
  else 0
  endif  }                                                                                                                                    
   C-TINT		=
{ if (#RV(#L("SHADING-COEF")) != 0) then  0  else                               
 if (#L("SHADING-COEF") < 0.73) then  1  else  0                                
 endif  endif}       
   C-FRAME-TYPE		=	{ 0 }                                                                   
..                                               

SET-DEFAULT FOR WINDOW
  C-USE-GTC
{ if(#L("WIN-SPEC-METHOD")==#SI("GLASS-TYPE-INPUT","WINDOW","WIN-SPEC-METHOD"))
  then
    if(#LR("GLASS-TYPE","TYPE")==#SI("GLASS-TYPE-CODE","GLASS-TYPE","TYPE"))
    then 1 else unused endif
  else unused endif}
 C-FRAME-TYPE		=	{ #LR("GLASS-TYPE","C-FRAME-TYPE") }
 C-UFACTOR-METHOD	=	{ 1 }
 C-SHGC-METHOD		=	{ #L("C-UFACTOR-METHOD") } 
 C-UFACTOR-CENTER  =
{ if (#L("C-UFACTOR")>0)
  then if (#L("C-PRODUCT-TYPE") >= 0 .AND.
           #l("C-PRODUCT-TYPE") <= 3)
    then switch (#L("C-FRAME-TYPE"))
         case 0: (max( (#L("C-UFACTOR") - 0.311), 0.00872 ) ) / 0.872
         case 1: (max( (#L("C-UFACTOR") - 0.311), 0.00872 ) ) / 0.872
         case 2: (max( (#L("C-UFACTOR") - 0.311), 0.00872 ) ) / 0.872
         default: .001
         endswitch
    else if(#L("C-PRODUCT-TYPE") = 11 .OR.
            #L("C-PRODUCT-TYPE") = 13 .OR.
            #L("C-PRODUCT-TYPE") = 15 .OR.
            #L("C-PRODUCT-TYPE") = 17 )
      then switch (#L("C-FRAME-TYPE"))
           case 0: (max( (#L("C-UFACTOR") - 0.711), 0.01065 ) ) / 1.065
           case 1: (max( (#L("C-UFACTOR") - 0.437), 0.01229 ) ) / 1.229
           case 2: (max( (#L("C-UFACTOR") - 0.437), 0.01229 ) ) / 1.229
           default: .001
           endswitch
      else if(#L("C-PRODUCT-TYPE") = 12 .OR.
              #L("C-PRODUCT-TYPE") = 14 .OR.
              #L("C-PRODUCT-TYPE") = 16 .OR.
              #L("C-PRODUCT-TYPE") = 18 )
        then switch (#L("C-FRAME-TYPE"))
             case 0: (max( (#L("C-UFACTOR") - 0.195), 0.00882 ) ) / 0.882
             case 1: (max( (#L("C-UFACTOR") - 0.310), 0.00878 ) ) / 0.878
             case 2: (max( (#L("C-UFACTOR") - 0.310), 0.00878 ) ) / 0.878
             default: .001
           endswitch
        else .001 endif
      endif
    endif
  else no_def endif }
 C-SHGC-CENTER     =                                                            
{ if (#L("C-SHGC")>0 )
  then (max( (#L("C-SHGC") - 0.08), 0.0086 ) ) / 0.86                                                                                       
  else no_def                                                                  
  endif}  
..
SET-DEFAULT FOR CONSTRUCTION TYPE                          LAYERS
   C-TABLE
{if(#L("C-USE-TABLE")==1) then 11 else unused endif}
   C-ROW
{if(#RV(#L("C-TABLE"))!=0) then unused else
 switch(#L("C-TABLE"))
   case  1: 2
   case  2: 2
   case  3: 203
   case  4: 101
   case  5: 102
   case  6: 303
   case  7: 1401
   case  8: 401
   case  9: 2
   case 10: 201
   case 11: 102
   case 12: 503
   case 13: 503
   case 14: 606
   case 15: 701
   case 16: 801
   case 17: 900
   case 18: 1000
   case 20: 2
   case 21: 2
   case 22: 1201
   case 23: 102
   case 24: 102
   case 25: 1301
   case 31: 2002
   case 32: 2006
   default: unused
 endswitch endif}
   C-COLUMN
{if(#RV(#L("C-TABLE"))!=0) then unused else
 if(#L("C-TABLE")==12) then 1 else unused endif endif}
   C-THICKNESS
{if(#RV(#L("C-TABLE"))!=0) then unused else
if(#L("C-TABLE")==6) then
  if (#RV(#L("C-ROW"))!=0) then unused else
  switch(#L("C-ROW"))
    case 301: 0
    case 302: 4
    case 303: 0
    case 304: 4
    default: unused
  endswitch endif else
  if(#L("C-TABLE")==12) then 6 else
  if(#L("C-TABLE")==13) then 4 else
unused endif endif endif endif}
   C-INS-THICKNESS
{if(#RV(#L("C-TABLE"))!=0) then unused else
if(#L("C-TABLE")==14) then 1 else unused endif endif}
   C-INS-RVALUE
{if(#RV(#L("C-ROW"))!=0) then unused else
 if(#L("C-ROW")==2 .OR. #L("C-ROW")==12 .OR. #L("C-ROW")==102 .OR.
    #L("C-ROW")==112 .OR. #L("C-ROW")==401 .OR.
    #L("C-ROW")==701 .OR. #L("C-ROW")==702 .OR. #L("C-ROW")==703 .OR.
    #L("C-ROW")==711 .OR. #L("C-ROW")==712 .OR. #L("C-ROW")==713 .OR.
    #L("C-ROW")==721 .OR. #L("C-ROW")==722 .OR. #L("C-ROW")==723 .OR.
    #L("C-ROW")==731 .OR. #L("C-ROW")==732 .OR. #L("C-ROW")==733 .OR.
    #L("C-ROW")==1301 .OR. #L("C-ROW")==1302 .OR. #L("C-ROW")==1303)
    then 0 else if(#RV(#L("C-TABLE"))!=0) then unused else
    switch(#L("C-TABLE"))
     case  1: 11
     case  2: 11
     case  3: 14
     case  4: 11
     case  5: 11
     case  8: 7
     case  9: 11
     case 10: 14
     case 11: 11
     case 20: 11
     case 21: 11
     case 22: 14
     case 23: 11
     case 24: 11
     default: unused
   endswitch endif endif endif}
   C-RIGID-INS-RVAL = {if(#RV(#L("C-TABLE"))!=0) then unused else 0 endif}
   C-FURRING
{if(#RV(#L("C-TABLE"))!=0) then unused else
if(#L("C-TABLE")==12 .OR. #L("C-TABLE")==13 .OR.
   #L("C-TABLE")==14) then 1199 else unused endif endif}
   C-FURRING-RVAL
{if(#RV(#L("C-FURRING"))!=0) then unused else
if(#L("C-FURRING")==1199) then unused else 0 endif endif}
   ..

SET-DEFAULT FOR CONSTRUCTION TYPE                          U-VALUE
   C-USE-TABLE
{if (Local("C-WALL-TYPE") == 4)
then 1
else no_default
endif }
   C-TABLE
{if (Local("C-USE-TABLE")==1)
then if (Local("C-WALL-TYPE") == 4)
  then 31
  else 11
  endif
else unused
endif }
   C-ROW
{if(#RV(#L("C-TABLE"))!=0) then unused else
 switch(#L("C-TABLE"))
   case  31: 2001
   case  32: 2001
   default: 2001
   endswitch
endif }
   ..

$ ======================================================== SYSTEM (2) =========
SET-DEFAULT FOR SYSTEM TYPE                                SZRH                
   C-AC-CONFIG = {unused}
   C-HP-CONFIG = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then 5 else unused endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SUPP-FAN-TYPE   =  {unused}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else if(#rv(#l("C-SF-MTR-TYPE"))!=0) then 1
  else #l("C-SF-MTR-TYPE") endif endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   =  {unused}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-RF-MTR-ENCL    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..						 

$ -------------------------------------------------------- SYSTEM (3) --------- 
SET-DEFAULT FOR SYSTEM TYPE                                MZS                  
   C-AC-CONFIG = {unused}
   C-HP-CONFIG = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then 5 else unused endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else if(#rv(#l("C-SF-MTR-TYPE"))!=0) then 1
  else #l("C-SF-MTR-TYPE") endif endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SUPP-FAN-TYPE")
else unused endif}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-RF-MTR-ENCL    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-HFAN-MTR-SPD = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-HFAN-MTR-TYPE    = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then
  if(#rv(#l("C-HFAN-MTR-EFF"))==0)
  then unused
  else if(#rv(#l("C-SF-MTR-TYPE"))!=0) then 1
  else #l("C-SF-MTR-TYPE") endif endif
else unused endif}
   C-HFAN-TOT-NM-HP  = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then no_default
else unused endif}
   C-HFAN-TOT-BHP     = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then no_default
else unused endif}
   C-HFAN-TYPE   = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then #l("C-SUPP-FAN-TYPE")
else unused endif}
   C-HFAN-MTR-EFF   = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then
  if(#rv(#l("HSUPPLY-STATIC"))==0 .AND.
     #rv(#l("HSUPPLY-EFF"))==0 .AND.
     #rv(#l("HSUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-HFAN-DRIVE-EFF"))==0)
  then MIN(#l("HSUPPLY-EFF")/
         #l("HSUPPLY-MECH-EFF")/#l("C-HFAN-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-HFAN-DRIVE-EFF   = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then 1
else unused endif}
   C-HF-FILTRATION  = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then 0
else unused endif}
   C-HF-FILT-SP     = 
{if(#rv(#l("C-HF-FILTRATION"))==0)
then
  if(#l("C-HF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-HF-TOT-SP      = 
{if(#rv(#l("C-HF-FILTRATION"))==0)
then
  if(#l("C-HF-FILTRATION")>0)
  then 
    if(#rv(#l("HSUPPLY-STATIC"))==0)
    then #l("HSUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-HFAN-QTY    = 
{if (#RV(#L("HSUPPLY-STATIC")) == 0  .or. #RV(#L("HSUPPLY-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-HFAB-MTR-ENCL    = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   ..

$ -------------------------------------------------------- SYSTEM (4) --------- 
SET-DEFAULT FOR SYSTEM TYPE                                DDS                  
   C-AC-CONFIG = {unused}
   C-HP-CONFIG = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then 5 else unused endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-ENCL = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else if(#rv(#l("C-SF-MTR-TYPE"))!=0) then 1
  else #l("C-SF-MTR-TYPE") endif endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SUPP-FAN-TYPE")
else unused endif}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-HFAN-MTR-SPD = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-HFAN-MTR-TYPE    = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then
  if(#rv(#l("C-HFAN-MTR-EFF"))==0)
  then unused
  else if(#rv(#l("C-SF-MTR-TYPE"))!=0) then 1
  else #l("C-SF-MTR-TYPE") endif endif
else unused endif}
   C-HFAN-TOT-NM-HP  = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then no_default
else unused endif}
   C-HFAN-TOT-BHP     = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then no_default
else unused endif}
   C-HFAN-TYPE   = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then #l("C-SUPP-FAN-TYPE")
else unused endif}
   C-HFAN-MTR-EFF   = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then
  if(#rv(#l("HSUPPLY-STATIC"))==0 .AND.
     #rv(#l("HSUPPLY-EFF"))==0 .AND.
     #rv(#l("HSUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-HFAN-DRIVE-EFF"))==0)
  then MIN(#l("HSUPPLY-EFF")/
         #l("HSUPPLY-MECH-EFF")/#l("C-HFAN-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-HFAN-DRIVE-EFF   = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then 1
else unused endif}
   C-HF-FILTRATION  = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then 0
else unused endif}
   C-HF-FILT-SP     = 
{if(#rv(#l("C-HF-FILTRATION"))==0)
then
  if(#l("C-HF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-HF-TOT-SP      = 
{if(#rv(#l("C-HF-FILTRATION"))==0)
then
  if(#l("C-HF-FILTRATION")>0)
  then 
    if(#rv(#l("HSUPPLY-STATIC"))==0)
    then #l("HSUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-HFAN-QTY    = 
{if (#RV(#L("HSUPPLY-STATIC")) == 0  .or. #RV(#L("HSUPPLY-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-HFAB-MTR-ENCL    = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   ..

$ -------------------------------------------------------- SYSTEM (5) --------- 
SET-DEFAULT FOR SYSTEM TYPE                                SZCI                 
   C-AC-CONFIG = {unused}
   C-HP-CONFIG = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#sv(#l("HEAT-SOURCE"))==2) then 5
else unused endif endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SUPP-FAN-TYPE = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif}
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else #l("C-SF-MTR-TYPE") endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-RF-MTR-ENCL    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")< -225000) then 0.80
  else unused endif endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else no_default endif
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..						 
                                                                                
$ -------------------------------------------------------- SYSTEM (6) --------- 
SET-DEFAULT FOR SYSTEM TYPE                                UVT                  
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then 5 else unused endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SUPP-FAN-TYPE = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif}
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = {unused}
   C-RF-MTR-TYPE    = {unused}
   C-RF-TOT-NOM-HP  = {unused}
   C-RF-TOT-BHP     = {unused}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = {unused}
   C-RF-DRIVE-EFF   = {unused}
   C-RF-FILTRATION  = {unused}
   C-RF-FILT-SP     = {unused}
   C-RF-TOT-SP      = {unused}
   C-RET-FAN-QTY    = {unused}
   C-RF-MTR-ENCL    = {unused}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..						 
                                                                                
$ -------------------------------------------------------- SYSTEM (7) --------- 
SET-DEFAULT FOR SYSTEM TYPE                                UHT                  
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then 5 else unused endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SUPP-FAN-TYPE = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif}
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = {unused}
   C-RF-MTR-TYPE    = {unused}
   C-RF-TOT-NOM-HP  = {unused}
   C-RF-TOT-BHP     = {unused}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = {unused}
   C-RF-DRIVE-EFF   = {unused}
   C-RF-FILTRATION  = {unused}
   C-RF-FILT-SP     = {unused}
   C-RF-TOT-SP      = {unused}
   C-RET-FAN-QTY    = {unused}
   C-RF-MTR-ENCL    = {unused}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..						 
                                                                                
$ -------------------------------------------------------- SYSTEM (8) --------- 
SET-DEFAULT FOR SYSTEM TYPE                                FPH                  
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = {unused}
   C-FURN-CONFIG    = {unused}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SUPP-FAN-TYPE = {unused}
   C-SF-MTR-TYPE    =  {unused}
   C-SF-MTR-SNC-SPD =  {unused}
   C-SF-MTR-ENCL    =  {unused}
   C-SF-TOT-NOM-HP  =  {unused}
   C-SF-TOT-BHP     =  {unused}
   C-SF-MOTOR-EFF   =  {unused}
   C-SF-DRIVE-EFF   =  {unused}
   C-SF-FILT-SP     =  {unused}
   C-SF-TOT-SP      =  {unused}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = {unused}
   C-RF-MTR-TYPE    = {unused}
   C-RF-TOT-NOM-HP  = {unused}
   C-RF-TOT-BHP     = {unused}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = {unused}
   C-RF-DRIVE-EFF   = {unused}
   C-RF-FILTRATION  = {unused}
   C-RF-FILT-SP     = {unused}
   C-RF-TOT-SP      = {unused}
   C-RET-FAN-QTY    = {unused}
   C-RF-MTR-ENCL    = {unused}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..						 
$ -------------------------------------------------------- SYSTEM (9) --------- 
SET-DEFAULT FOR SYSTEM TYPE                                FC                   
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then 5 else unused endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SUPP-FAN-TYPE = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif}
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = {unused}
   C-RF-MTR-TYPE    = {unused}
   C-RF-TOT-NOM-HP  = {unused}
   C-RF-TOT-BHP     = {unused}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = {unused}
   C-RF-DRIVE-EFF   = {unused}
   C-RF-FILTRATION  = {unused}
   C-RF-FILT-SP     = {unused}
   C-RF-TOT-SP      = {unused}
   C-RET-FAN-QTY    = {unused}
   C-RF-MTR-ENCL    = {unused}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..						 
                                                                                
$ -------------------------------------------------------- SYSTEM (11) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                IU                   
   C-AC-CONFIG = {unused}
   C-HP-CONFIG = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#sv(#l("HEAT-SOURCE"))==2) then 5
else unused endif endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SUPP-FAN-TYPE = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else #l("C-SF-MTR-TYPE") endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-RF-MTR-ENCL    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")< -225000) then 0.80
  else unused endif endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else no_default endif
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..						 
                                                                                
$ -------------------------------------------------------- SYSTEM (13) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                VAVS                 
   C-AC-CONFIG = {unused}
   C-HP-CONFIG = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#sv(#l("HEAT-SOURCE"))==2) then 5
else unused endif endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else #l("C-SF-MTR-TYPE") endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SUPP-FAN-TYPE")
else unused endif}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-RF-MTR-ENCL    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")< -225000) then 0.80
  else unused endif endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else no_default endif
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..						 
                                                                                
$ -------------------------------------------------------- SYSTEM (14) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                RHFS                 
   C-AC-CONFIG = {unused}
   C-HP-CONFIG = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#sv(#l("HEAT-SOURCE"))==2) then 5
else unused endif endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SUPP-FAN-TYPE = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else #l("C-SF-MTR-TYPE") endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-RF-MTR-ENCL    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")< -225000) then 0.80
  else unused endif endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else no_default endif
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..						 
                                                                                
$ -------------------------------------------------------- SYSTEM (15) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                HP                   
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {no_default}
   C-EER75EWT       = {no_default}
   C-EER70EWT       = {no_default}
   C-EER50EWT       = {no_default}
   C-COP70EWT       = {no_default}
   C-COP50EWT       = {no_default}
   C-AFUE           = {unused}
   C-FURN-CONFIG    = {unused}
   C-THERM-EFF-MAX  = {unused}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = {unused} 
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SUPP-FAN-TYPE = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif}
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = {unused}
   C-RF-MTR-TYPE    = {unused}
   C-RF-TOT-NOM-HP  = {unused}
   C-RF-TOT-BHP     = {unused}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = {unused}
   C-RF-DRIVE-EFF   = {unused}
   C-RF-FILTRATION  = {unused}
   C-RF-FILT-SP     = {unused}
   C-RF-TOT-SP      = {unused}
   C-RET-FAN-QTY    = {unused}
   C-RF-MTR-ENCL    = {unused}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..						 
                                                                                
$ -------------------------------------------------------- SYSTEM (16) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                HVSYS                
   C-AC-CONFIG = {unused}
   C-HP-CONFIG = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then 5 else unused endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SUPP-FAN-TYPE   =  {unused}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else if(#rv(#l("C-SF-MTR-TYPE"))!=0) then 1
  else #l("C-SF-MTR-TYPE") endif endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   =  {unused}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-RF-MTR-ENCL    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..						 
                                                                                
$ -------------------------------------------------------- SYSTEM (17) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                RESYS                
   CONDENSER-TYPE =
{if (#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
 then unused else #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE") endif}
   C-AC-CONFIG = {0}
   C-HP-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then 0 else unused endif endif}
   C-FURN-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then
  if(#rv(#l("C-AC-CONFIG"))!=0) then unused else
  switch(#l("C-AC-CONFIG"))
    case  0: 4
    case  1: 1
    case  2: 4
    case  3: 4
    case  4: 4
    case  5: 5
    default: 4
  endswitch endif
else unused endif endif}
   C-SUPP-HEAT      = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then
  if(#rv(#l("HP-SUPP-SOURCE"))!=0) then 0 else
  if(#sv(#l("HP-SUPP-SOURCE"))==0) then 0 else 1 endif endif
else unused endif endif}
   C-CONDENSER-TYPE = 
{if(#rv(#l("CONDENSER-TYPE"))!=0) then unused else
if(#sv(#l("CONDENSER-TYPE"))==1) then 1 else 0 endif endif}
   C-HT-PUMP-TSTAT  = {if(#rv(#l("C-SUPP-HEAT"))!=0) then unused else 1 endif}
   C-TOTAL-CLG-CAP  = 
{if (#rv(#l("C-AC-CONFIG"))!=0) then unused
else if (#l("C-AC-CONFIG")==5) then unused
else no_default endif endif}
   C-EER95          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-IPLV           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-SEER           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then
    if(#rv(#l("C-AC-CONFIG"))!=0) then unused
    else if(#l("C-AC-CONFIG")==5) then unused
    else no_default endif endif
  else unused endif
else no_default endif}
   C-EER82          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-EER85EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER75EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER70EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER50EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-TOTAL-HTG-CAP  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then no_default else unused endif endif}
   C-COP47          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP17          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-HSPF           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP70EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP50EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif}
   C-SUPP-FAN-TYPE = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif}
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = {unused}
   C-RF-MTR-TYPE    = {unused}
   C-RF-TOT-NOM-HP  = {unused}
   C-RF-TOT-BHP     = {unused}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = {unused}
   C-RF-DRIVE-EFF   = {unused}
   C-RF-FILTRATION  = {unused}
   C-RF-FILT-SP     = {unused}
   C-RF-TOT-SP      = {unused}
   C-RET-FAN-QTY    = {unused}
   C-RF-MTR-ENCL    = {unused}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}

  PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then unused else no_default endif
else unused endif
   }
   PERFORM-DATA-HP  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then no_default else unused endif
else unused endif}
   ..
                                                                                
$ -------------------------------------------------------- SYSTEM (18) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                CBVAV                 
   C-AC-CONFIG = {unused}
   C-HP-CONFIG = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#sv(#l("HEAT-SOURCE"))==2) then 5
else unused endif endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else #l("C-SF-MTR-TYPE") endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SUPP-FAN-TYPE")
else unused endif}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-RF-MTR-ENCL    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")< -225000) then 0.80
  else unused endif endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else no_default endif
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..
                                                                                
$ -------------------------------------------------------- SYSTEM (19) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                PSZ                  
   CONDENSER-TYPE =
{if (#L("HEAT-SOURCE") == #SI("GAS-HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
 then unused else #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE") endif}
   C-AC-CONFIG = {0}
   C-HP-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then 0 else unused endif endif}
   C-FURN-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then
  if(#rv(#l("C-AC-CONFIG"))!=0) then unused else
  switch(#l("C-AC-CONFIG"))
    case  0: 4
    case  1: 1
    case  2: 4
    case  3: 4
    case  4: 4
    case  5: 5
    default: 4
  endswitch endif
else unused endif endif}
   C-SUPP-HEAT      = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then
  if(#rv(#l("HP-SUPP-SOURCE"))!=0) then 0 else
  if(#sv(#l("HP-SUPP-SOURCE"))==0) then 0 else 1 endif endif
else unused endif endif}
   C-CONDENSER-TYPE = 
{if(#rv(#l("CONDENSER-TYPE"))!=0) then unused else
if(#sv(#l("CONDENSER-TYPE"))==1) then 1 else 0 endif endif}
   C-HT-PUMP-TSTAT  = {if(#rv(#l("C-SUPP-HEAT"))!=0) then unused else 1 endif}
   C-TOTAL-CLG-CAP  = 
{if (#rv(#l("C-AC-CONFIG"))!=0) then unused
else if (#l("C-AC-CONFIG")==5) then unused
else no_default endif endif}
   C-EER95          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-IPLV           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-SEER           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then
    if(#rv(#l("C-AC-CONFIG"))!=0) then unused
    else if(#l("C-AC-CONFIG")==5) then unused
    else no_default endif endif
  else unused endif
else no_default endif}
   C-EER82          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-EER85EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER75EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER70EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER50EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-TOTAL-HTG-CAP  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then no_default else unused endif endif}
   C-COP47          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP17          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-HSPF           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP70EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP50EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   C-SUPP-FAN-TYPE   =  {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-ENCL = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else #l("C-SF-MTR-TYPE") endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}

  PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then unused else no_default endif
else unused endif
   }
   PERFORM-DATA-HP  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then no_default else unused endif
else unused endif}
..                                                                                
$ -------------------------------------------------------- SYSTEM (20) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                PMZS                 
   CONDENSER-TYPE =
{if (#L("HEAT-SOURCE") == #SI("GAS-HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
 then unused else #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE") endif}
   C-AC-CONFIG = {0}
   C-HP-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then 0 else unused endif endif}
   C-FURN-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then
  if(#rv(#l("C-AC-CONFIG"))!=0) then unused else
  switch(#l("C-AC-CONFIG"))
    case  0: 4
    case  1: 1
    case  2: 4
    case  3: 4
    case  4: 4
    case  5: 5
    default: 4
  endswitch endif
else unused endif endif}
   C-SUPP-HEAT      = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then
  if(#rv(#l("HP-SUPP-SOURCE"))!=0) then 0 else
  if(#sv(#l("HP-SUPP-SOURCE"))==0) then 0 else 1 endif endif
else unused endif endif}
   C-CONDENSER-TYPE = 
{if(#rv(#l("CONDENSER-TYPE"))!=0) then unused else
if(#sv(#l("CONDENSER-TYPE"))==1) then 1 else 0 endif endif}
   C-HT-PUMP-TSTAT  = {if(#rv(#l("C-SUPP-HEAT"))!=0) then unused else 1 endif}
   C-TOTAL-CLG-CAP  = 
{if (#rv(#l("C-AC-CONFIG"))!=0) then unused
else if (#l("C-AC-CONFIG")==5) then unused
else no_default endif endif}
   C-EER95          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-IPLV           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-SEER           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then
    if(#rv(#l("C-AC-CONFIG"))!=0) then unused
    else if(#l("C-AC-CONFIG")==5) then unused
    else no_default endif endif
  else unused endif
else no_default endif}
   C-EER82          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-EER85EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER75EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER70EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER50EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-TOTAL-HTG-CAP  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then no_default else unused endif endif}
   C-COP47          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP17          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-HSPF           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP70EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP50EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}

   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-ENCL = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else if(#rv(#l("C-SF-MTR-TYPE"))!=0) then 1
  else #l("C-SF-MTR-TYPE") endif endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SUPP-FAN-TYPE")
else unused endif}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-HFAN-MTR-SPD = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-HFAN-MTR-TYPE    = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then
  if(#rv(#l("C-HFAN-MTR-EFF"))==0)
  then unused
  else if(#rv(#l("C-SF-MTR-TYPE"))!=0) then 1
  else #l("C-SF-MTR-TYPE") endif endif
else unused endif}
   C-HFAN-TOT-NM-HP  = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then no_default
else unused endif}
   C-HFAN-TOT-BHP     = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then no_default
else unused endif}
   C-HFAN-TYPE   = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then #l("C-SUPP-FAN-TYPE")
else unused endif}
   C-HFAN-MTR-EFF   = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then
  if(#rv(#l("HSUPPLY-STATIC"))==0 .AND.
     #rv(#l("HSUPPLY-EFF"))==0 .AND.
     #rv(#l("HSUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-HFAN-DRIVE-EFF"))==0)
  then MIN(#l("HSUPPLY-EFF")/
         #l("HSUPPLY-MECH-EFF")/#l("C-HFAN-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-HFAN-DRIVE-EFF   = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then 1
else unused endif}
   C-HF-FILTRATION  = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then 0
else unused endif}
   C-HF-FILT-SP     = 
{if(#rv(#l("C-HF-FILTRATION"))==0)
then
  if(#l("C-HF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-HF-TOT-SP      = 
{if(#rv(#l("C-HF-FILTRATION"))==0)
then
  if(#l("C-HF-FILTRATION")>0)
  then 
    if(#rv(#l("HSUPPLY-STATIC"))==0)
    then #l("HSUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-HFAN-QTY    = 
{if (#RV(#L("HSUPPLY-STATIC")) == 0  .or. #RV(#L("HSUPPLY-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-HFAB-MTR-ENCL    = 
{if(#rv(#l("C-HFAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}

  PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then unused else no_default endif
else unused endif
   }
   PERFORM-DATA-HP  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then no_default else unused endif
else unused endif}
   ..
                                                                                
$ -------------------------------------------------------- SYSTEM (21) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                PVAVS                
   CONDENSER-TYPE =
{if (#L("HEAT-SOURCE") == #SI("GAS-HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
 then unused else #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE") endif}
   C-AC-CONFIG = {0}
   C-HP-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#sv(#l("HEAT-SOURCE"))==4) then 0 else unused endif endif endif}
   C-FURN-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#sv(#l("HEAT-SOURCE"))==2) then
  if(#rv(#l("C-AC-CONFIG"))!=0) then unused else
  switch(#l("C-AC-CONFIG"))
    case  0: 4
    case  1: 1
    case  2: 4
    case  3: 4
    case  4: 4
    case  5: 5
    default: 4
  endswitch endif
else unused endif endif endif}
   C-SUPP-HEAT      = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!= 0) then unused
else if(#sv(#l("HEAT-SOURCE"))==4) then
  if(#rv(#l("HP-SUPP-SOURCE"))!=0) then 0 else
  if(#sv(#l("HP-SUPP-SOURCE"))==0) then 0 else 1 endif endif
else unused endif endif endif}
   C-CONDENSER-TYPE = 
{if(#rv(#l("CONDENSER-TYPE"))!=0) then unused else
if(#sv(#l("CONDENSER-TYPE"))==1) then 1 else 0 endif endif}
   C-HT-PUMP-TSTAT  = {if(#rv(#l("C-SUPP-HEAT"))!=0) then unused else 1 endif}
   C-TOTAL-CLG-CAP  = 
{if (#rv(#l("C-AC-CONFIG"))!=0) then unused
else if (#l("C-AC-CONFIG")==5) then unused
else no_default endif endif}
   C-EER95          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-IPLV           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-SEER           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then
    if(#rv(#l("C-AC-CONFIG"))!=0) then unused
    else if(#l("C-AC-CONFIG")==5) then unused
    else no_default endif endif
  else unused endif
else no_default endif}
   C-EER82          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-EER85EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER75EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER70EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER50EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-TOTAL-HTG-CAP  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then no_default else unused endif endif endif}
   C-COP47          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif endif}
   C-COP17          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif endif}
   C-HSPF           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif endif}
   C-COP70EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif endif}
   C-COP50EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif endif}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif
else unused endif endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-ENCL = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else #l("C-SF-MTR-TYPE") endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SUPP-FAN-TYPE")
else unused endif}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}


  PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then unused else no_default endif
else unused endif
   }
   PERFORM-DATA-HP  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then no_default else unused endif
else unused endif}
   ..
                                                                                
$ -------------------------------------------------------- SYSTEM (22) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                PTAC                 
   C-AC-CONFIG = {2}
   C-HP-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then 2 else unused endif endif}
   C-FURN-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then 4 else unused endif endif}
   C-SUPP-HEAT      = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then
  if(#rv(#l("HP-SUPP-SOURCE"))!=0) then 0 else
  if(#sv(#l("HP-SUPP-SOURCE"))==0) then 0 else 1 endif endif
else unused endif endif}
   C-CONDENSER-TYPE = 
{if(#rv(#l("CONDENSER-TYPE"))!=0) then unused else
if(#sv(#l("CONDENSER-TYPE"))==1) then 1 else 0 endif endif}
   C-HT-PUMP-TSTAT  = {if(#rv(#l("C-SUPP-HEAT"))!=0) then unused else 1 endif}

   C-TOTAL-CLG-CAP  = 
{if (#rv(#l("C-AC-CONFIG"))!=0) then unused
else if (#l("C-AC-CONFIG")==5) then unused
else no_default endif endif}
   C-EER95          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-IPLV           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-SEER =  {unused}
   C-EER82          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-EER85EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER75EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER70EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER50EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-TOTAL-HTG-CAP  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then no_default else unused endif endif}
   C-COP47          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP17          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-HSPF           = {unused} 
   C-COP70EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP50EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-AFUE           =  {unused}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   C-SUPP-FAN-TYPE = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif}
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = {unused}
   C-RF-MTR-TYPE    = {unused}
   C-RF-TOT-NOM-HP  = {unused}
   C-RF-TOT-BHP     = {unused}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = {unused}
   C-RF-DRIVE-EFF   = {unused}
   C-RF-FILTRATION  = {unused}
   C-RF-FILT-SP     = {unused}
   C-RF-TOT-SP      = {unused}
   C-RET-FAN-QTY    = {unused}
   C-RF-MTR-ENCL    = {unused}


  PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then unused else no_default endif
else unused endif
   }
   PERFORM-DATA-HP  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then no_default else unused endif
else unused endif}
   ..
                                                                                
$ -------------------------------------------------------- SYSTEM (23) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                PIU                  
   CONDENSER-TYPE =
{if (#l("COOL-SOURCE")!=#si("ELEC-DX","SYSTEM","COOL-SOURCE"))
 then unused
 else 
 if (#L("HEAT-SOURCE") == #SI("GAS-HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
 then unused
 else #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE") endif endif }
   C-AC-CONFIG =
{if(#sv(#l("COOL-SOURCE"))==2) then 0 else unused endif}
   C-HP-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then 0 else unused endif endif}
   C-FURN-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#sv(#l("HEAT-SOURCE"))==2) then
  if(#rv(#l("C-AC-CONFIG"))!=0) then 5 else
  switch(#l("C-AC-CONFIG"))
    case  0: 4
    case  1: 1
    case  2: 4
    case  3: 4
    case  4: 4
    case  5: 5
    default: 4
  endswitch endif
else unused endif endif endif}
   C-SUPP-HEAT      = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then
  if(#rv(#l("HP-SUPP-SOURCE"))!=0) then 0 else
  if(#sv(#l("HP-SUPP-SOURCE"))==0) then 0 else 1 endif endif
else unused endif endif}
   C-CONDENSER-TYPE = 
{if(#rv(#l("CONDENSER-TYPE"))!=0) then unused else
if(#sv(#l("CONDENSER-TYPE"))==1) then 1 else 0 endif endif}
   C-HT-PUMP-TSTAT  = {if(#rv(#l("C-SUPP-HEAT"))!=0) then unused else 1 endif}
   C-TOTAL-CLG-CAP  = 
{if(#rv(#l("COOL-SOURCE"))!=0)
then unused
else if(#l("COOL-SOURCE")==
   #si("CHILLED-WATER","SYSTEM","COOL-SOURCE")) then unused
else if (#rv(#l("C-AC-CONFIG"))!=0) then unused
else if (#l("C-AC-CONFIG")==5) then unused
else no_default endif endif endif endif}
   C-EER95          = 
{if(#rv(#l("COOL-SOURCE"))!=0)
then unused
else if(#l("COOL-SOURCE")==
   #si("CHILLED-WATER","SYSTEM","COOL-SOURCE")) then unused
else if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif endif endif}
   C-IPLV           = 
{if(#rv(#l("COOL-SOURCE"))!=0)
then unused
else if(#l("COOL-SOURCE")==
   #si("CHILLED-WATER","SYSTEM","COOL-SOURCE")) then unused
else if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif endif endif}
   C-SEER           = 
{if(#rv(#l("COOL-SOURCE"))!=0)
then unused
else if(#l("COOL-SOURCE")==
   #si("CHILLED-WATER","SYSTEM","COOL-SOURCE")) then unused
else if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif endif endif}
   C-EER82          = 
{if(#rv(#l("COOL-SOURCE"))!=0)
then unused
else if(#l("COOL-SOURCE")==
   #si("CHILLED-WATER","SYSTEM","COOL-SOURCE")) then unused
else if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif endif endif}
   C-EER85EWT       = 
{if(#rv(#l("COOL-SOURCE"))!=0)
then unused
else if(#l("COOL-SOURCE")==
   #si("CHILLED-WATER","SYSTEM","COOL-SOURCE")) then unused
else if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif endif endif}
   C-EER75EWT       = 
{if(#rv(#l("COOL-SOURCE"))!=0)
then unused
else if(#l("COOL-SOURCE")==
   #si("CHILLED-WATER","SYSTEM","COOL-SOURCE")) then unused
else if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif endif endif}
   C-EER70EWT       = 
{if(#rv(#l("COOL-SOURCE"))!=0)
then unused
else if(#l("COOL-SOURCE")==
   #si("CHILLED-WATER","SYSTEM","COOL-SOURCE")) then unused
else if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif endif endif}
   C-EER50EWT       = 
{if(#rv(#l("COOL-SOURCE"))!=0)
then unused
else if(#l("COOL-SOURCE")==
   #si("CHILLED-WATER","SYSTEM","COOL-SOURCE")) then unused
else if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-ENCL = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else #l("C-SF-MTR-TYPE") endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SUPP-FAN-TYPE")
else unused endif}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif
else unused endif endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-TOTAL-HTG-CAP  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEAT-SET-T"))!=0) then unused
  else no_default endif
else unused endif endif}
   C-COP47          = 
{if(#rv(#l("COOL-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("COOL-SOURCE")==
        #si("CHILLED-WATER","SYSTEM","COOL-SOURCE"))
then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#l("CONDENSER-TYPE")==
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else unused endif endif endif endif endif}
   C-COP17          = 
{if(#rv(#l("COOL-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("COOL-SOURCE")==
        #si("CHILLED-WATER","SYSTEM","COOL-SOURCE"))
then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#l("CONDENSER-TYPE")==
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else unused endif endif endif endif endif}
   C-HSPF           = 
{if(#rv(#l("COOL-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("COOL-SOURCE")==
        #si("CHILLED-WATER","SYSTEM","COOL-SOURCE"))
then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#l("CONDENSER-TYPE")==
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else unused endif endif endif endif endif}
   C-COP70EWT       = 
{if(#rv(#l("COOL-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("COOL-SOURCE")==
        #si("CHILLED-WATER","SYSTEM","COOL-SOURCE"))
then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#l("CONDENSER-TYPE")!=
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else unused endif endif endif endif endif}
   C-COP50EWT       = 
{if(#rv(#l("COOL-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#rv(#l("HEAT-SET-T"))!=0) then unused
else if(#l("COOL-SOURCE")==
        #si("CHILLED-WATER","SYSTEM","COOL-SOURCE"))
then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#l("CONDENSER-TYPE")!=
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else unused endif endif endif endif endif}


  PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then unused else no_default endif
else unused endif
   }
   PERFORM-DATA-HP  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then no_default else unused endif
else unused endif}   ..
                                                                                
$ -------------------------------------------------------- SYSTEM (24) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                FNSYS1               
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = {unused}
   C-FURN-CONFIG    = {unused}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SUPP-FAN-TYPE = {unused}
   C-SF-MTR-TYPE    =  {unused}
   C-SF-MTR-SNC-SPD =  {unused}
   C-SF-MTR-ENCL    =  {unused}
   C-SF-TOT-NOM-HP  =  {unused}
   C-SF-TOT-BHP     =  {unused}
   C-SF-MOTOR-EFF   =  {unused}
   C-SF-DRIVE-EFF   =  {unused}
   C-SF-FILT-SP     =  {unused}
   C-SF-TOT-SP      =  {unused}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = {unused}
   C-RF-MTR-TYPE    = {unused}
   C-RF-TOT-NOM-HP  = {unused}
   C-RF-TOT-BHP     = {unused}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = {unused}
   C-RF-DRIVE-EFF   = {unused}
   C-RF-FILTRATION  = {unused}
   C-RF-FILT-SP     = {unused}
   C-RF-TOT-SP      = {unused}
   C-RET-FAN-QTY    = {unused}
   C-RF-MTR-ENCL    = {unused}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..
                                                                                
$ -------------------------------------------------------- SYSTEM (25) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                PTGSD                
   C-AC-CONFIG = {0}
   C-HP-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then 0 else unused endif endif}
   C-FURN-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then
  if(#rv(#l("C-AC-CONFIG"))!=0) then unused else
  switch(#l("C-AC-CONFIG"))
    case  0: 4
    case  1: 1
    case  2: 4
    case  3: 4
    case  4: 4
    case  5: 5
    default: 4
  endswitch endif
else unused endif endif}
   C-SUPP-HEAT      = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then
  if(#rv(#l("HP-SUPP-SOURCE"))!=0) then 0 else
  if(#sv(#l("HP-SUPP-SOURCE"))==0) then 0 else 1 endif endif
else unused endif endif}
   C-CONDENSER-TYPE = 
{if(#rv(#l("CONDENSER-TYPE"))!=0) then unused else
if(#sv(#l("CONDENSER-TYPE"))==1) then 1 else 0 endif endif}
   C-HT-PUMP-TSTAT  = {if(#rv(#l("C-SUPP-HEAT"))!=0) then unused else 1 endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
  ..
                                                                                
$ -------------------------------------------------------- SYSTEM (26) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                EVAP-COOL            
   C-TOTAL-CLG-CAP  = {unused}
   C-TOTAL-HTG-CAP  = {unused}
   C-EER95          = {unused}
   C-IPLV           = {unused}
   C-SEER           = {unused}
   C-COP47          = {unused}
   C-COP17          = {unused}
   C-HSPF           = {unused}
   C-EER82          = {unused}
   C-EER85EWT       = {unused}
   C-EER75EWT       = {unused}
   C-EER70EWT       = {unused}
   C-EER50EWT       = {unused}
   C-COP70EWT       = {unused}
   C-COP50EWT       = {unused}
   C-AFUE           = {unused}
   C-FURN-CONFIG    = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then 5 else unused endif endif}
   C-SUPP-HEAT = {unused}
   C-CONDENSER-TYPE = {unused}
   C-HT-PUMP-TSTAT = {unused}
   C-SUPP-FAN-TYPE = {unused}
   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif}
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = {unused}
   C-RF-MTR-TYPE    = {unused}
   C-RF-TOT-NOM-HP  = {unused}
   C-RF-TOT-BHP     = {unused}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = {unused}
   C-RF-DRIVE-EFF   = {unused}
   C-RF-FILTRATION  = {unused}
   C-RF-FILT-SP     = {unused}
   C-RF-TOT-SP      = {unused}
   C-RET-FAN-QTY    = {unused}
   C-RF-MTR-ENCL    = {unused}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}
   ..
                                                                                
$ -------------------------------------------------------- SYSTEM (27) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                RESVVT               
   CONDENSER-TYPE =
{if (#L("HEAT-SOURCE") == #SI("GAS-HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
 then unused
 else #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE") endif }
   C-AC-CONFIG = {0}
   C-HP-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then 0 else unused endif endif}
   C-FURN-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then
  if(#rv(#l("C-AC-CONFIG"))!=0) then unused else
  switch(#l("C-AC-CONFIG"))
    case  0: 4
    case  1: 1
    case  2: 4
    case  3: 4
    case  4: 4
    case  5: 5
    default: 4
  endswitch endif
else unused endif endif}
   C-SUPP-HEAT      = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then
  if(#rv(#l("HP-SUPP-SOURCE"))!=0) then 0 else
  if(#sv(#l("HP-SUPP-SOURCE"))==0) then 0 else 1 endif endif
else unused endif endif}
   C-CONDENSER-TYPE = 
{if(#rv(#l("CONDENSER-TYPE"))!=0) then unused else
if(#sv(#l("CONDENSER-TYPE"))==1) then 1 else 0 endif endif}
   C-HT-PUMP-TSTAT  = {if(#rv(#l("C-SUPP-HEAT"))!=0) then unused else 1 endif}
   C-TOTAL-CLG-CAP  = 
{if (#rv(#l("C-AC-CONFIG"))!=0) then unused
else if (#l("C-AC-CONFIG")==5) then unused
else no_default endif endif}
   C-EER95          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-IPLV           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-SEER           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then
    if(#rv(#l("C-AC-CONFIG"))!=0) then unused
    else if(#l("C-AC-CONFIG")==5) then unused
    else no_default endif endif
  else unused endif
else no_default endif}
   C-EER82          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-EER85EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER75EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER70EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER50EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-TOTAL-HTG-CAP  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then no_default else unused endif endif}
   C-COP47          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP17          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-HSPF           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP70EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP50EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}

   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = {unused}
   C-RF-MTR-TYPE    = {unused}
   C-RF-TOT-NOM-HP  = {unused}
   C-RF-TOT-BHP     = {unused}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = {unused}
   C-RF-DRIVE-EFF   = {unused}
   C-RF-FILTRATION  = {unused}
   C-RF-FILT-SP     = {unused}
   C-RF-TOT-SP      = {unused}
   C-RET-FAN-QTY    = {unused}
   C-RF-MTR-ENCL    = {unused}

  PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then unused else no_default endif
else unused endif
   }
   PERFORM-DATA-HP  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then no_default else unused endif
else unused endif}
   ..
                                                                                
$ -------------------------------------------------------- SYSTEM (28) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                PVVT                 
   CONDENSER-TYPE =
{if (#L("HEAT-SOURCE") == #SI("GAS-HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
 then unused
 else #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE") endif }
   C-AC-CONFIG = {0}
   C-HP-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then 0 else unused endif endif}
   C-FURN-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then
  if(#rv(#l("C-AC-CONFIG"))!=0) then unused else
  switch(#l("C-AC-CONFIG"))
    case  0: 4
    case  1: 1
    case  2: 4
    case  3: 4
    case  4: 4
    case  5: 5
    default: 4
  endswitch endif
else unused endif endif}
   C-SUPP-HEAT      = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then
  if(#rv(#l("HP-SUPP-SOURCE"))!=0) then 0 else
  if(#sv(#l("HP-SUPP-SOURCE"))==0) then 0 else 1 endif endif
else unused endif endif}
   C-CONDENSER-TYPE = 
{if(#rv(#l("CONDENSER-TYPE"))!=0) then unused else
if(#sv(#l("CONDENSER-TYPE"))==1) then 1 else 0 endif endif}
   C-HT-PUMP-TSTAT  = {if(#rv(#l("C-SUPP-HEAT"))!=0) then unused else 1 endif}
   C-TOTAL-CLG-CAP  = 
{if (#rv(#l("C-AC-CONFIG"))!=0) then unused
else if (#l("C-AC-CONFIG")==5) then unused
else no_default endif endif}
   C-EER95          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-IPLV           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-SEER           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then
    if(#rv(#l("C-AC-CONFIG"))!=0) then unused
    else if(#l("C-AC-CONFIG")==5) then unused
    else no_default endif endif
  else unused endif
else no_default endif}
   C-EER82          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-EER85EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER75EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER70EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER50EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-TOTAL-HTG-CAP  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then no_default else unused endif endif}
   C-COP47          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP17          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-HSPF           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP70EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP50EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}

   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-SNC-SPD")
else unused endif}
   C-RF-MTR-ENCL = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SF-MTR-ENCL")
else unused endif}
   C-RF-MTR-TYPE    = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("C-RF-MOTOR-EFF"))==0)
  then unused
  else #l("C-SF-MTR-TYPE") endif
else unused endif}
   C-RF-TOT-NOM-HP  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RF-TOT-BHP     = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then no_default
else unused endif}
   C-RET-FAN-TYPE   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then #l("C-SUPP-FAN-TYPE")
else unused endif}
   C-RF-MOTOR-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then
  if(#rv(#l("RETURN-STATIC"))==0 .AND.
     #rv(#l("RETURN-EFF"))==0 .AND.
     #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
     #rv(#l("C-RF-DRIVE-EFF"))==0)
  then MIN(#l("RETURN-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-RF-DRIVE-EFF"),0.99)
  else no_default endif
else unused endif
}
   C-RF-DRIVE-EFF   = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 1
else unused endif}
   C-RF-FILTRATION  = 
{if(#rv(#l("C-RET-FAN-QTY"))==0)
then 0
else unused endif}
   C-RF-FILT-SP     = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-RF-TOT-SP      = 
{if(#rv(#l("C-RF-FILTRATION"))==0)
then
  if(#l("C-RF-FILTRATION")>0)
  then 
    if(#rv(#l("RETURN-STATIC"))==0)
    then #l("RETURN-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-RET-FAN-QTY    = 
{if (#RV(#L("RETURN-STATIC")) == 0  .or. #RV(#L("RETURN-KW/FLOW")) == 0)
    then 1  else unused  endif}

  PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then unused else no_default endif
else unused endif
   }
   PERFORM-DATA-HP  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then no_default else unused endif
else unused endif}
   ..
                                                                                
$ -------------------------------------------------------- SYSTEM (29) -------- 
SET-DEFAULT FOR SYSTEM TYPE                                RESYS2               
   CONDENSER-TYPE =
{if (#L("HEAT-SOURCE") == #SI("GAS-HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
 then unused
 else #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE") endif }
   C-AC-CONFIG = {0}
   C-HP-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then 0 else unused endif endif}
   C-FURN-CONFIG = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==2) then
  if(#rv(#l("C-AC-CONFIG"))!=0) then unused else
  switch(#l("C-AC-CONFIG"))
    case  0: 4
    case  1: 1
    case  2: 4
    case  3: 4
    case  4: 4
    case  5: 5
    default: 4
  endswitch endif
else unused endif endif}
   C-SUPP-HEAT      = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused else
if(#sv(#l("HEAT-SOURCE"))==4) then
  if(#rv(#l("HP-SUPP-SOURCE"))!=0) then 0 else
  if(#sv(#l("HP-SUPP-SOURCE"))==0) then 0 else 1 endif endif
else unused endif endif}
   C-CONDENSER-TYPE = 
{if(#rv(#l("CONDENSER-TYPE"))!=0) then unused else
if(#sv(#l("CONDENSER-TYPE"))==1) then 1 else 0 endif endif}
   C-HT-PUMP-TSTAT  = {if(#rv(#l("C-SUPP-HEAT"))!=0) then unused else 1 endif}
   C-TOTAL-CLG-CAP  = 
{if (#rv(#l("C-AC-CONFIG"))!=0) then unused
else if (#l("C-AC-CONFIG")==5) then unused
else no_default endif endif}
   C-EER95          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-IPLV           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-SEER           = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then
    if(#rv(#l("C-AC-CONFIG"))!=0) then unused
    else if(#l("C-AC-CONFIG")==5) then unused
    else no_default endif endif
  else unused endif
else no_default endif}
   C-EER82          = 
{if(#rv(#l("CONDENSER-TYPE"))>=0)
then
  if(#l("CONDENSER-TYPE")==
     #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif
else no_default endif}
   C-EER85EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER75EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER70EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-EER50EWT       = 
{if(#rv(#l("CONDENSER-TYPE"))!=0)
then unused
else if(#l("CONDENSER-TYPE")!=
        #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
then no_default
else unused endif endif}
   C-TOTAL-HTG-CAP  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then no_default else unused endif endif}
   C-COP47          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP17          = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-HSPF           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then no_default
  else if(#l("CONDENSER-TYPE")==
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP70EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-COP50EWT       = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("CONDENSER-TYPE"))!=0)
  then unused
  else if(#l("CONDENSER-TYPE")!=
       #si("AIR-COOLED","SYSTEM","CONDENSER-TYPE"))
  then no_default
  else unused endif endif
else unused endif endif}
   C-AFUE           = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY")>= -225000) then 0.78
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MAX  = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then
  if(#rv(#l("HEATING-CAPACITY"))!=0) then no_default
  else if(#l("HEATING-CAPACITY") < -225000) then 0.80
  else unused endif endif
else unused endif endif}
   C-THERM-EFF-MIN  = {unused}
   C-USER-INPUT-HIR = 
{if(#rv(#l("HEAT-SOURCE"))!=0) then unused
else if(#l("HEAT-SOURCE")==
        #si("FURNACE","SYSTEM","HEAT-SOURCE"))
then no_default
else unused endif endif}
   C-AIR-CERT       = {unused}
   C-TXV-CERT       = {unused}
   C-ELEC-PHASE     = {unused}
   C-HFAN-QTY = {unused}
   C-HFAN-MTR-SPD = {unused}
   C-HFAN-MTR-TYPE = {unused}
   C-HFAN-TOT-NM-HP = {unused}
   C-HFAN-TOT-BHP = {unused}
   C-HFAN-TYPE = {unused}
   C-HFAN-MTR-EFF = {unused}
   C-HFAN-DRIVE-EFF = {unused}
   C-HF-FILTRATION = {unused}
   C-HF-FILT-SP = {unused}
   C-HF-TOT-SP = {unused}
   C-HFAN-QTY = {unused}
   C-HFAB-MTR-ENCL = {unused}

   C-SF-MTR-TYPE    = 
{if(#rv(#l("C-SF-MOTOR-EFF"))==0) then unused else 1 endif}
   C-SF-MTR-SNC-SPD = {2}
   C-SF-MTR-ENCL    = {1}
   C-SF-TOT-NOM-HP  = {no_default}
   C-SF-TOT-BHP     = {no_default}
   C-SF-MOTOR-EFF   = 
{if(#rv(#l("SUPPLY-STATIC"))==0 .AND.
   #rv(#l("SUPPLY-EFF"))==0 .AND.
   #rv(#l("SUPPLY-MECH-EFF"))==0 .AND.
   #rv(#l("C-SF-DRIVE-EFF"))==0)
then MIN(#l("SUPPLY-EFF")/
         #l("SUPPLY-MECH-EFF")/#l("C-SF-DRIVE-EFF"),0.99)
else no_default endif
  }
   C-SF-DRIVE-EFF   = {1}
   C-SF-FILT-SP     = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 0
  else unused endif
else unused endif}
   C-SF-TOT-SP      = 
{if(#rv(#l("C-SF-FILTRATION"))==0)
then
  if(#l("C-SF-FILTRATION")>0)
  then 
    if(#rv(#l("SUPPLY-STATIC"))==0)
    then #l("SUPPLY-STATIC")
    else no_default endif
  else unused endif
else unused endif}
   C-TOT-RET-FLOW   = {unused}
   C-RF-MTR-SNC-SPD = {unused}
   C-RF-MTR-TYPE    = {unused}
   C-RF-TOT-NOM-HP  = {unused}
   C-RF-TOT-BHP     = {unused}
   C-RET-FAN-TYPE   = {unused}
   C-RF-MOTOR-EFF   = {unused}
   C-RF-DRIVE-EFF   = {unused}
   C-RF-FILTRATION  = {unused}
   C-RF-FILT-SP     = {unused}
   C-RF-TOT-SP      = {unused}
   C-RET-FAN-QTY    = {unused}
   C-RF-MTR-ENCL    = {unused}

  PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then unused else no_default endif
else unused endif
   }
   PERFORM-DATA-HP  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","SYSTEM","CONDENSER-TYPE")) then
  if(#L("HEAT-SOURCE") == #SI("HEAT-PUMP","SYSTEM","HEAT-SOURCE"))
  then no_default else unused endif
else unused endif}
   ..


SET-DEFAULT FOR CHILLER         
   TYPE = ELEC-OPEN-CENT
   PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","CHILLER","CONDENSER-TYPE"))
    then no_default else unused  endif}
   PERFORM-DATA-WC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("WATER-COOLED","CHILLER","CONDENSER-TYPE"))
    then no_default else unused  endif}
   ..
SET-DEFAULT FOR CHILLER         
   TYPE = ELEC-OPEN-REC
   PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","CHILLER","CONDENSER-TYPE"))
    then no_default else unused  endif}
   PERFORM-DATA-WC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("WATER-COOLED","CHILLER","CONDENSER-TYPE"))
    then no_default else unused  endif}
   ..
SET-DEFAULT FOR CHILLER         
   TYPE = ELEC-HERM-CENT
   PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","CHILLER","CONDENSER-TYPE"))
    then no_default else unused  endif}
   PERFORM-DATA-WC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("WATER-COOLED","CHILLER","CONDENSER-TYPE"))
    then no_default else unused  endif}
   ..
SET-DEFAULT FOR CHILLER         
   TYPE = ELEC-HERM-REC
   PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","CHILLER","CONDENSER-TYPE"))
    then no_default else unused  endif}
   PERFORM-DATA-WC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("WATER-COOLED","CHILLER","CONDENSER-TYPE"))
    then no_default else unused  endif}
   ..
SET-DEFAULT FOR CHILLER         
   TYPE = ELEC-SCREW
   PERFORM-DATA-AC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("AIR-COOLED","CHILLER","CONDENSER-TYPE"))
    then no_default else unused  endif}
   PERFORM-DATA-WC  = 
{if (#L("CONDENSER-TYPE") ==
    #SI("WATER-COOLED","CHILLER","CONDENSER-TYPE"))
    then no_default else unused  endif}
   ..

SET-DEFAULT FOR PUMP
   C-BHP = {no_default}
   C-NOM-HP = {no_default}
   ..
$       --------------------------------------------------------------------------------------------------------------
$ start -------> Mods Bringing T24/LEED BDL Defaults into sync w/ DOE-2 v47d BDLKey default expression fixes <--------
$       --------------------------------------------------------------------------------------------------------------

$ ======================================================== WINDOW   =========== WINDOW   2
SET-DEFAULT FOR WINDOW                                                          WINDOW   3

C-IS-SKYLIGHT                                                                   -042L5a258
{if(#NC( "COMPLIANCE" ) < 1)                                                    -047d    1
then  if (#RV(#L("WINDOW-TYPE"))==0)                                            -047d    2
      then if (#L("WINDOW-TYPE")==0)                                            -047d    3
           then  0                                                              -047d    4
           else  1                                                              -047d    5
           endif                                                                -047d    6
      else 0                                                                    -047d    7
      endif                                                                     -047d    8
else if (#RV(#L("GLASS-TYPE"))!=0) then  0                                      -042L5a260
else if (#RV(#LR("GLASS-TYPE","C-NUM-PANES"))!=0) then  0                       -042L5a261
else if (#RV(#P("TILT"))!=0) then 0                                             -042L5a262
else if (#RV(#G("COMPLIANCE","C-CODE-VERSION"))!=0) then 0                      -042L5a263
else if (#P("TILT")<=60 .AND. #P("TILT")>=-60) then                             -042L5a264
if  ( Global("COMPLIANCE","C-CODE-VERSION" ) == 4 ) then 11 
else if (#G("COMPLIANCE","C-CODE-VERSION") == 0) then                           -042L5a265
    switch (#LR("GLASS-TYPE","C-NUM-PANES"))                                    -042L5a266
    case 12: 1                                                                  -042L5a267
    case 13: 1                                                                  -042L5a268
    default: 2                                                                  -042L5a269
    endswitch                                                                   -042L5a270
  else                                                                          -042L5a271
     switch (#LR("GLASS-TYPE","C-NUM-PANES"))                                   -042L5a272
     case 12: 11                                                                -042L5a273
     case 13: 11                                                                -042L5a274
     default: 12                                                                -042L5a275
     endswitch                                                                  -042L5a276
  endif
endif                                                                           -042L5a277
else  0                                                                         -042L5a278
endif endif endif endif endif endif}                                            -042L5a279
 C-WELL-HEIGHT                                                                  -042L5a288
{if (#L("C-IS-SKYLIGHT")==0) then  unused                                       -042L5a289
else if (#RV(#L("HEIGHT"))!=0) then  unused                                     - SAC 8/10/09
else #L("HEIGHT")                                                               -042L5a290
endif endif}                                                                    - SAC 8/10/09
 C-WELL-WIDTH                                                                   -042L5a292
{if (#L("C-IS-SKYLIGHT")==0) then  unused                                       -042L5a293
else if (#RV(#L("WIDTH"))!=0) then  unused                                      - SAC 8/10/09
else #L("WIDTH")                                                                -042L5a294
endif endif}                                                                    - SAC 8/10/09
   ..


$ ======================================================== ZONE (1) =========== ZONE     2
SET-DEFAULT FOR ZONE TYPE                                  CONDITIONED          ZONE     3

HMIN-FLOW-RATIO                                                                 ZONE    33
  {if (#P("HMIN-CFM-RATIO") == unused)                                          ZONE    34
    then unused                                                                 ZONE    35
    else switch #SV(#P("TYPE"))                                                 -045f   68
    case  2 : unused                                                            -045f   69
    case 17 : unused                                                            -045f   70
    case 19 : unused                                                            -045f   71
    case 26 : unused                                                            -045f   72
    case 27 : unused                                                            -045f   73
    case 28 : unused                                                            -045f   74
    case 29 : unused                                                            -045f   75
    default : if (#RV(#P("HMIN-CFM-RATIO")) == 0)                               -047d    9
              then #P("HMIN-CFM-RATIO")                                         -047d   10
              else no_default                                                   -045f   78
              endif                                                             -045f   79
    endswitch                                                                   -045f   80
   endif}                                                                       ZONE    40

THERMOSTAT-TYPE                                                                 ZONE    65
  {switch (#SV(#P("TYPE")))                                                     ZONE    66
    case  3: if (#P("MIN-FLOW-RATIO") == 1.0)                                   ZONE    67
              then #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")                 ZONE    68
              else #SI("REVERSE-ACTION","ZONE","THERMOSTAT-TYPE")               ZONE    69
             endif                                                              ZONE    70
    case  4: if (#P("MIN-FLOW-RATIO") == 1.0)                                   ZONE    71
              then #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")                 ZONE    72
              else #SI("REVERSE-ACTION","ZONE","THERMOSTAT-TYPE")               ZONE    73
             endif                                                              ZONE    74
    case  5: #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")                       ZONE    75
    case  6: if (#RV(#P("HEAT-SOURCE")) == 0)                                   ZONE    76
              then if (#SV(#P("HEAT-SOURCE")) < 0)                              ZONE    77
                    then #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")           ZONE    78
                    else #SI("TWO-POSITION","ZONE","THERMOSTAT-TYPE")           ZONE    79
                   endif                                                        ZONE    80
              else no_default                                                   ZONE    81
             endif                                                              ZONE    82
    case  7: if (#RV(#P("HEAT-SOURCE")) == 0)                                   ZONE    83
              then if (#SV(#P("HEAT-SOURCE")) < 0)                              ZONE    84
                    then #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")           ZONE    85
                    else #SI("TWO-POSITION","ZONE","THERMOSTAT-TYPE")           ZONE    86
                   endif                                                        ZONE    87
              else no_default                                                   ZONE    88
             endif                                                              ZONE    89
    case  8: if (#RV(#P("HEAT-SOURCE")) == 0)                                   ZONE    90
              then if (#SV(#P("HEAT-SOURCE")) < 0)                              ZONE    91
                    then #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")           ZONE    92
                    else #SI("TWO-POSITION","ZONE","THERMOSTAT-TYPE")           ZONE    93
                   endif                                                        ZONE    94
              else no_default                                                   ZONE    95
             endif                                                              ZONE    96
    case  9: if (#RV(#P("HEAT-SOURCE")) == 0)                                   ZONE    97
              then if (#LR("HW-LOOP","TYPE") ==                                 ZONE    98
                                      #SI("PIPE2","CIRCULATION-LOOP","TYPE"))   ZONE    99
                    then #SI("TWO-POSITION","ZONE","THERMOSTAT-TYPE")           ZONE   100
                    else #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")           ZONE   101
                   endif                                                        ZONE   102
              else no_default                                                   ZONE   103
             endif                                                              ZONE   104
    case 11: #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")                       ZONE   105
    case 15: #SI("TWO-POSITION","ZONE","THERMOSTAT-TYPE")                       ZONE   106
    case 16: if (#RV(#P("HEAT-SOURCE")) == 0)                                   ZONE   107
              then if (#SV(#P("HEAT-SOURCE")) < 0)                              ZONE   108
                    then #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")           ZONE   109
                    else #SI("TWO-POSITION","ZONE","THERMOSTAT-TYPE")           ZONE   110
                   endif                                                        ZONE   111
              else no_default                                                   ZONE   112
             endif                                                              ZONE   113
    case 17: #SI("TWO-POSITION","ZONE","THERMOSTAT-TYPE")                       ZONE   114
    case 20: if (#P("MIN-FLOW-RATIO") == 1.0)                                   ZONE   115
              then #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")                 ZONE   116
              else #SI("REVERSE-ACTION","ZONE","THERMOSTAT-TYPE")               ZONE   117
             endif                                                              ZONE   118
    case 22: #SI("TWO-POSITION","ZONE","THERMOSTAT-TYPE")                       ZONE   119
    case 23: #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")                       ZONE   120
    case 24: #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")                       ZONE   121
    case 27: #SI("TWO-POSITION","ZONE","THERMOSTAT-TYPE")                       ZONE   122
    case 28: if (#P("MIN-FLOW-RATIO") > 0.99)                                   -044dd 164
              then #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")                 -044dd 165
              else #SI("REVERSE-ACTION","ZONE","THERMOSTAT-TYPE")               -044dd 166
             endif                                                              -044dd 167
    default: if (#RV(#L("MIN-FLOW-RATIO")) == 0)   /* VAV reheat */             -047d   11
             then if (#L("MIN-FLOW-RATIO") > 0.4)                               -047d   12
                  then #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")             -047d   13
                  else if (#RV(#L("HMIN-FLOW-RATIO")) == 0)                     -047d   14
                       then #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")        -047d   15
                       else if(#RV(#P("REHEAT-DELTA-T"))==0)                    -047d   16
                            then #SI("REVERSE-ACTION","ZONE","THERMOSTAT-TYPE") -047d   17
                            else #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")   -047d   18
                            endif                                               -047d   19
                       endif                                                    -047d   20
                  endif                                                         -047d   21
             else if ((#P("MIN-FLOW-RATIO") > 0.4) .or.   /*single zone */      -047d   22
                      (#RV(#P("HMIN-FLOW-RATIO")) == 0))                        -047d   23
                  then #SI("PROPORTIONAL","ZONE","THERMOSTAT-TYPE")             -047d   24
                  else #SI("REVERSE-ACTION","ZONE","THERMOSTAT-TYPE")           -047d   25
                  endif                                                         -047d   26
             endif                                                              -047d   27
   endswitch}                                                                   ZONE   130

C-HTG-SYS-CLASS                                                                 - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-HTG-SYS-CLASS")) == 0)                          - SAC 11/3/09
         then  #LR("SPACE","C-HTG-SYS-CLASS")                                   - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-SYS-EXCEPTION1                                                                - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-SYS-EXCEPTION1")) == 0)                         - SAC 11/3/09
         then  #LR("SPACE","C-SYS-EXCEPTION1")                                  - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-SYS-EXCEPTION2                                                                - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-SYS-EXCEPTION2")) == 0)                         - SAC 11/3/09
         then  #LR("SPACE","C-SYS-EXCEPTION2")                                  - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-SYS-EXCEPTION3                                                                - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-SYS-EXCEPTION3")) == 0)                         - SAC 11/3/09
         then  #LR("SPACE","C-SYS-EXCEPTION3")                                  - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-901-CONDITION                                                                 - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-901-CONDITION")) == 0)                          - SAC 11/3/09
         then  #LR("SPACE","C-901-CONDITION")                                   - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-901-SCH-TYPE                                                                  - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-901-SCH-TYPE")) == 0)                           - SAC 11/3/09
         then  #LR("SPACE","C-901-SCH-TYPE")                                    - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
   ..

$ -------------------------------------------------------- ZONE (2) ----------- ZONE   744
SET-DEFAULT FOR ZONE TYPE                                  UNCONDITIONED        ZONE   745

C-HTG-SYS-CLASS                                                                 - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-HTG-SYS-CLASS")) == 0)                          - SAC 11/3/09
         then  #LR("SPACE","C-HTG-SYS-CLASS")                                   - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-SYS-EXCEPTION1                                                                - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-SYS-EXCEPTION1")) == 0)                         - SAC 11/3/09
         then  #LR("SPACE","C-SYS-EXCEPTION1")                                  - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-SYS-EXCEPTION2                                                                - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-SYS-EXCEPTION2")) == 0)                         - SAC 11/3/09
         then  #LR("SPACE","C-SYS-EXCEPTION2")                                  - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-SYS-EXCEPTION3                                                                - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-SYS-EXCEPTION3")) == 0)                         - SAC 11/3/09
         then  #LR("SPACE","C-SYS-EXCEPTION3")                                  - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-901-CONDITION                                                                 - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-901-CONDITION")) == 0)                          - SAC 11/3/09
         then  #LR("SPACE","C-901-CONDITION")                                   - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-901-SCH-TYPE                                                                  - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-901-SCH-TYPE")) == 0)                           - SAC 11/3/09
         then  #LR("SPACE","C-901-SCH-TYPE")                                    - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
   ..

$ -------------------------------------------------------- ZONE (3) ----------- ZONE   813
SET-DEFAULT FOR ZONE TYPE                                  PLENUM               ZONE   814

C-HTG-SYS-CLASS                                                                 - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-HTG-SYS-CLASS")) == 0)                          - SAC 11/3/09
         then  #LR("SPACE","C-HTG-SYS-CLASS")                                   - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-SYS-EXCEPTION1                                                                - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-SYS-EXCEPTION1")) == 0)                         - SAC 11/3/09
         then  #LR("SPACE","C-SYS-EXCEPTION1")                                  - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-SYS-EXCEPTION2                                                                - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-SYS-EXCEPTION2")) == 0)                         - SAC 11/3/09
         then  #LR("SPACE","C-SYS-EXCEPTION2")                                  - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-SYS-EXCEPTION3                                                                - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-SYS-EXCEPTION3")) == 0)                         - SAC 11/3/09
         then  #LR("SPACE","C-SYS-EXCEPTION3")                                  - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-901-CONDITION                                                                 - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-901-CONDITION")) == 0)                          - SAC 11/3/09
         then  #LR("SPACE","C-901-CONDITION")                                   - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
C-901-SCH-TYPE                                                                  - SAC 11/3/09
{   if (#RV(#L("SPACE")) == 0)                                                  - SAC 11/3/09
   then  if (#RV(#LR("SPACE","C-901-SCH-TYPE")) == 0)                           - SAC 11/3/09
         then  #LR("SPACE","C-901-SCH-TYPE")                                    - SAC 11/3/09
         else  no_default  endif                                                - SAC 11/3/09
   else  no_default  endif}                                                     - SAC 11/3/09
   ..


$       --------------------------------------------------------------------------------------------------------------
$ end   -------> Mods Bringing T24/LEED BDL Defaults into sync w/ DOE-2 v47d BDLKey default expression fixes <--------
$       --------------------------------------------------------------------------------------------------------------


$ ----------------------------------------------------------------------------- 
$ SAC 11/19/09 - BDL default expression fix for CIRCULATION-LOOP:LOOP-OPERATION
$     prior to this fix, users could not switch loops from Primary to Secondary in eQ UI
$ ----------------------------------------------------------------------------- 
$ ======================================================== CIRCULATION-LOOP (1) LOOP     2
SET-DEFAULT FOR CIRCULATION-LOOP TYPE                      CHW                  LOOP     3
LOOP-OPERATION                                                                  SG0701   9
{if (#L("SUBTYPE") == #SI("PRIMARY","CIRCULATION-LOOP","SUBTYPE") .OR.
    #RV(#L("PRIMARY-LOOP")) != 0)
  then #SI("STANDBY","CIRCULATION-LOOP","LOOP-OPERATION")                       SG0701  11
  else #LR("PRIMARY-LOOP","LOOP-OPERATION")                                     SG0701  12
 endif}                                                                         SG0701  13
..                                                                              LOOP   159
                                                                                LOOP   160
$ -------------------------------------------------------- CIRCULATION-LOOP (2) LOOP   161
SET-DEFAULT FOR CIRCULATION-LOOP TYPE                      PIPE2                LOOP   162
LOOP-OPERATION                                                                  SG0701  28
{if (#L("SUBTYPE") == #SI("PRIMARY","CIRCULATION-LOOP","SUBTYPE") .OR.
    #RV(#L("PRIMARY-LOOP")) != 0)
  then #SI("SNAP","CIRCULATION-LOOP","LOOP-OPERATION")                          SG0701  30
  else #LR("PRIMARY-LOOP","LOOP-OPERATION")                                     SG0701  31
 endif}                                                                         SG0701  32
..                                                                              LOOP   338
                                                                                LOOP   339
$ -------------------------------------------------------- CIRCULATION-LOOP (4) LOOP   340
SET-DEFAULT FOR CIRCULATION-LOOP TYPE                      HW                   LOOP   341
LOOP-OPERATION                                                                  SG0701  53
{if (#L("SUBTYPE") == #SI("PRIMARY","CIRCULATION-LOOP","SUBTYPE") .OR.
    #RV(#L("PRIMARY-LOOP")) != 0)
  then #SI("STANDBY","CIRCULATION-LOOP","LOOP-OPERATION")                       SG0701  55
  else #LR("PRIMARY-LOOP","LOOP-OPERATION")                                     SG0701  56
 endif}                                                                         SG0701  57
..                                                                              LOOP   497
                                                                                LOOP   498
$ -------------------------------------------------------- CIRCULATION-LOOP (7) LOOP   499
SET-DEFAULT FOR CIRCULATION-LOOP TYPE                      WLHP                 LOOP   500
LOOP-OPERATION                                                                  SG0701  72
{if (#L("SUBTYPE") == #SI("PRIMARY","CIRCULATION-LOOP","SUBTYPE") .OR.
    #RV(#L("PRIMARY-LOOP")) != 0)
  then #SI("STANDBY","CIRCULATION-LOOP","LOOP-OPERATION")                       SG0701  74
  else #LR("PRIMARY-LOOP","LOOP-OPERATION")                                     SG0701  75
 endif}                                                                         SG0701  76
..                                                                              LOOP   680

$ -------------------------------------------------------- CIRCULATION-LOOP (8) LOOP   682
SET-DEFAULT FOR CIRCULATION-LOOP TYPE                      DHW                  LOOP   683
LOOP-OPERATION                                                                  Bug40  879
{if (#RV(#L("LOOP-PUMP")) == 0  .or.  #L("LOOP-RECIRC-FLOW") > 0)               -044d  672
  then if (#L("SUBTYPE") == #SI("PRIMARY","CIRCULATION-LOOP","SUBTYPE") .OR.
           #RV(#L("PRIMARY-LOOP")) != 0)
        then #SI("STANDBY","CIRCULATION-LOOP","LOOP-OPERATION")                 Bug40  882
        else #LR("PRIMARY-LOOP","LOOP-OPERATION")                               Bug40  883
       endif                                                                    Bug40  884
  else unused                                                                   Bug40  885
 endif}                                                                         Bug40  886
..                                                                              LOOP   782
                                                                                LOOP   783
$ -------------------------------------------------------- CIRCULATION-LOOP (9) LOOP   784
SET-DEFAULT FOR CIRCULATION-LOOP TYPE                      CW                   LOOP   785
LOOP-OPERATION                                                                  SG0701  93
{if (#L("SUBTYPE") == #SI("PRIMARY","CIRCULATION-LOOP","SUBTYPE") .OR.
    #RV(#L("PRIMARY-LOOP")) != 0)
  then #SI("DEMAND","CIRCULATION-LOOP","LOOP-OPERATION")                        SG0701  95
  else #LR("PRIMARY-LOOP","LOOP-OPERATION")                                     SG0701  96
 endif}                                                                         SG0701  97
..                                                                              LOOP   941
$ ----------------------------------------------------------------------------- 
$ SAC 11/19/09 - END OF - BDL default expression fix for CIRCULATION-LOOP:LOOP-OPERATION
$ ----------------------------------------------------------------------------- 


$ ----------------------------------------------------------------------------- 
$ SAC 1/10/10 - BDL default expression update for WINDOW:TUBE-DIFF-TRANS
$ ----------------------------------------------------------------------------- 
SET-DEFAULT FOR WINDOW
TUBE-DIFF-TRANS                                                                 -44d5  375
{if( (#RV(#L("WINDOW-TYPE")) != 0) .or. (#L("WINDOW-TYPE") !=                   -44d5  376
      #SI("SKYLIGHT-TUBULAR","WINDOW","WINDOW-TYPE")) ) then unused else        -44d5  377
   if(#L("TUBE-EFF-METHOD")==#SI("CALCULATE","WINDOW","TUBE-EFF-METHOD"))       -44d5  378
   then  0.92                                                                   - SAC 1/10/10
   else unused endif                                                            -44d5  380
endif}                                                                          -44d5  381
..                                                                              LOOP   941
$ ----------------------------------------------------------------------------- 
$ SAC 1/10/10 - END OF - BDL default expression update for WINDOW:TUBE-DIFF-TRANS
$ ----------------------------------------------------------------------------- 


$ end   -------> defaults for DOE-2 interactive version only <--------

END ..
