  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da789319-fd4f-46d1-94e8-0f75b73c1ff2}, !- Handle
  wkdNECB-E-Htg 1,                        !- Name
  {7d522db5-cb67-4347-a8e8-18b60a3f67b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {b1e6f2d8-177a-45b3-a9df-449a83d53d65}, !- Handle
  satNECB-E-Htgrule,                      !- Name
  {f6029fd4-fe2c-4dab-85cc-da8daf0ae68d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5306dbb4-7b32-4995-9e95-ee01c11ccb73}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5306dbb4-7b32-4995-9e95-ee01c11ccb73}, !- Handle
  satNECB-E-Htg 1,                        !- Name
  {7d522db5-cb67-4347-a8e8-18b60a3f67b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {bba7afa0-61e7-40e6-b59c-03ec181d7f73}, !- Handle
  sunNECB-E-Htgrule,                      !- Name
  {f6029fd4-fe2c-4dab-85cc-da8daf0ae68d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {673a41d1-0c14-4b7a-89af-54f400ffc43e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {673a41d1-0c14-4b7a-89af-54f400ffc43e}, !- Handle
  sunNECB-E-Htg 1,                        !- Name
  {7d522db5-cb67-4347-a8e8-18b60a3f67b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {036ccb1f-d073-48ea-a7d0-bf21de5f6088}, !- Handle
  NECB-E,                                 !- Name
  {f6029fd4-fe2c-4dab-85cc-da8daf0ae68d}, !- Heating Setpoint Temperature Schedule Name
  {f20cef24-ba4d-4875-92cd-c72aef61c3c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {7026c538-016a-4450-95f7-59f2b211ca76}, !- Handle
  Temperature 19,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7d522db5-cb67-4347-a8e8-18b60a3f67b1}, !- Handle
  Temperature 20,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8cc0e628-28a8-4cbc-9826-b0e7c5b3d7eb}, !- Handle
  NECB-F-Clg,                             !- Name
  {f7457f70-9099-49b9-b543-ce8b53a0e477}, !- Schedule Type Limits Name
  {8202040f-0518-4f6c-8ea4-3d68c24637e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8202040f-0518-4f6c-8ea4-3d68c24637e6}, !- Handle
  Schedule Day 47,                        !- Name
  {f7457f70-9099-49b9-b543-ce8b53a0e477}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a5e93f85-a17a-43df-9c48-f5735e1c649d}, !- Handle
  wkdNECB-F-Clg rule,                     !- Name
  {8cc0e628-28a8-4cbc-9826-b0e7c5b3d7eb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {80d100f2-1246-4cdf-9e86-789c91a085e4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80d100f2-1246-4cdf-9e86-789c91a085e4}, !- Handle
  wkdNECB-F-Clg 1,                        !- Name
  {f7457f70-9099-49b9-b543-ce8b53a0e477}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {893426e6-7448-4cbb-b5a9-da70dc05c823}, !- Handle
  satNECB-F-Clgrule,                      !- Name
  {8cc0e628-28a8-4cbc-9826-b0e7c5b3d7eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9aefe5a2-ce99-43cb-9ad9-409cc1f3a85e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9aefe5a2-ce99-43cb-9ad9-409cc1f3a85e}, !- Handle
  satNECB-F-Clg 1,                        !- Name
  {f7457f70-9099-49b9-b543-ce8b53a0e477}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {9b32e260-b49a-4583-a6ae-08558653c51e}, !- Handle
  sunNECB-F-Clgrule,                      !- Name
  {8cc0e628-28a8-4cbc-9826-b0e7c5b3d7eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ed50a86-d0a2-4cce-a29b-18fb1c12064f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ed50a86-d0a2-4cce-a29b-18fb1c12064f}, !- Handle
  sunNECB-F-Clg 1,                        !- Name
  {f7457f70-9099-49b9-b543-ce8b53a0e477}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {ea4ee53f-5217-4bf6-bb26-c70652cf665d}, !- Handle
  NECB-F-Htg,                             !- Name
  {291414b9-c90b-4b5d-ad54-6b62df61a7ed}, !- Schedule Type Limits Name
  {8afb8458-9914-436f-8a04-46160ab89e07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8afb8458-9914-436f-8a04-46160ab89e07}, !- Handle
  Schedule Day 48,                        !- Name
  {291414b9-c90b-4b5d-ad54-6b62df61a7ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {00e5f6e6-f194-45a1-ad79-fdd8d191ae0c}, !- Handle
  wkdNECB-F-Htg rule,                     !- Name
  {ea4ee53f-5217-4bf6-bb26-c70652cf665d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c86660b1-78d7-4b61-a3b2-ea16f4b363d7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c86660b1-78d7-4b61-a3b2-ea16f4b363d7}, !- Handle
  wkdNECB-F-Htg 1,                        !- Name
  {291414b9-c90b-4b5d-ad54-6b62df61a7ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {0451eebb-e094-4468-8401-2f9f9f615830}, !- Handle
  satNECB-F-Htgrule,                      !- Name
  {ea4ee53f-5217-4bf6-bb26-c70652cf665d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3489de9-50ad-4558-8e8e-d6103784c288}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3489de9-50ad-4558-8e8e-d6103784c288}, !- Handle
  satNECB-F-Htg 1,                        !- Name
  {291414b9-c90b-4b5d-ad54-6b62df61a7ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {9fd1cea6-1217-4324-a2b9-20cd9d408792}, !- Handle
  sunNECB-F-Htgrule,                      !- Name
  {ea4ee53f-5217-4bf6-bb26-c70652cf665d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b93087b-d94a-4728-adf5-face0bce7f2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b93087b-d94a-4728-adf5-face0bce7f2a}, !- Handle
  sunNECB-F-Htg 1,                        !- Name
  {291414b9-c90b-4b5d-ad54-6b62df61a7ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {cf736958-4cab-4e80-81cf-095d04109b7c}, !- Handle
  NECB-F,                                 !- Name
  {ea4ee53f-5217-4bf6-bb26-c70652cf665d}, !- Heating Setpoint Temperature Schedule Name
  {8cc0e628-28a8-4cbc-9826-b0e7c5b3d7eb}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {f7457f70-9099-49b9-b543-ce8b53a0e477}, !- Handle
  Temperature 23,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {291414b9-c90b-4b5d-ad54-6b62df61a7ed}, !- Handle
  Temperature 24,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a398b317-e1bc-4f7e-857f-3dfb64ce6835}, !- Handle
  NECB-G-Clg,                             !- Name
  {6a4bc550-b0d0-44ed-b437-75e767f6c12c}, !- Schedule Type Limits Name
  {3269d18d-3b77-435c-ad79-53b9404c49a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3269d18d-3b77-435c-ad79-53b9404c49a9}, !- Handle
  Schedule Day 55,                        !- Name
  {6a4bc550-b0d0-44ed-b437-75e767f6c12c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {7dba3baa-2142-4b59-8b61-5c36253943bd}, !- Handle
  wkdNECB-G-Clg rule,                     !- Name
  {a398b317-e1bc-4f7e-857f-3dfb64ce6835}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3139f57c-a41c-46ff-8c60-988fb547def4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3139f57c-a41c-46ff-8c60-988fb547def4}, !- Handle
  wkdNECB-G-Clg 1,                        !- Name
  {6a4bc550-b0d0-44ed-b437-75e767f6c12c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {ecd72e17-de3b-4d55-8317-333afba51663}, !- Handle
  satNECB-G-Clgrule,                      !- Name
  {a398b317-e1bc-4f7e-857f-3dfb64ce6835}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfd61235-65fb-415b-a7f6-85a24c007d49}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfd61235-65fb-415b-a7f6-85a24c007d49}, !- Handle
  satNECB-G-Clg 1,                        !- Name
  {6a4bc550-b0d0-44ed-b437-75e767f6c12c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {40c68cf8-29a4-4492-9c9c-69468d7f78f6}, !- Handle
  sunNECB-G-Clgrule,                      !- Name
  {a398b317-e1bc-4f7e-857f-3dfb64ce6835}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0234593-d956-4a4a-b810-5b9c152e3123}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0234593-d956-4a4a-b810-5b9c152e3123}, !- Handle
  sunNECB-G-Clg 1,                        !- Name
  {6a4bc550-b0d0-44ed-b437-75e767f6c12c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {9c419529-3212-4c89-b4f8-1b5bb44b7df9}, !- Handle
  NECB-G-Htg,                             !- Name
  {0fdfd47e-68ac-4076-9c0b-cfac30de2a57}, !- Schedule Type Limits Name
  {55916bf7-3e04-4205-afa0-4138262c69ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55916bf7-3e04-4205-afa0-4138262c69ed}, !- Handle
  Schedule Day 56,                        !- Name
  {0fdfd47e-68ac-4076-9c0b-cfac30de2a57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {25d18216-4a60-4d45-9278-2b1bed76271a}, !- Handle
  wkdNECB-G-Htg rule,                     !- Name
  {9c419529-3212-4c89-b4f8-1b5bb44b7df9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c4912674-2a98-4cbd-8d1e-78204204ac65}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4912674-2a98-4cbd-8d1e-78204204ac65}, !- Handle
  wkdNECB-G-Htg 1,                        !- Name
  {0fdfd47e-68ac-4076-9c0b-cfac30de2a57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {c2606368-74bb-48e7-aca7-8207ae9d911a}, !- Handle
  satNECB-G-Htgrule,                      !- Name
  {9c419529-3212-4c89-b4f8-1b5bb44b7df9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfcb604a-a2b6-4bd4-b0f8-9672f8981db3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfcb604a-a2b6-4bd4-b0f8-9672f8981db3}, !- Handle
  satNECB-G-Htg 1,                        !- Name
  {0fdfd47e-68ac-4076-9c0b-cfac30de2a57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {5da0a703-b6f3-4e03-be8f-5cb2ba3551b3}, !- Handle
  sunNECB-G-Htgrule,                      !- Name
  {9c419529-3212-4c89-b4f8-1b5bb44b7df9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c951cefd-75fe-4d93-a7bf-46bf1665abcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c951cefd-75fe-4d93-a7bf-46bf1665abcb}, !- Handle
  sunNECB-G-Htg 1,                        !- Name
  {0fdfd47e-68ac-4076-9c0b-cfac30de2a57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {c32a78d5-67af-46c0-963c-11b86cf1bd74}, !- Handle
  NECB-G,                                 !- Name
  {9c419529-3212-4c89-b4f8-1b5bb44b7df9}, !- Heating Setpoint Temperature Schedule Name
  {a398b317-e1bc-4f7e-857f-3dfb64ce6835}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {6a4bc550-b0d0-44ed-b437-75e767f6c12c}, !- Handle
  Temperature 27,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {0fdfd47e-68ac-4076-9c0b-cfac30de2a57}, !- Handle
  Temperature 28,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3a0941f9-98b2-4538-92c1-71654bab3aa9}, !- Handle
  NECB-H-Clg,                             !- Name
  {4c808f2e-67fa-4055-96b4-4f4cdc79a77e}, !- Schedule Type Limits Name
  {7a6c8a2b-9d2a-40aa-afd7-de797397eb58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a6c8a2b-9d2a-40aa-afd7-de797397eb58}, !- Handle
  Schedule Day 63,                        !- Name
  {4c808f2e-67fa-4055-96b4-4f4cdc79a77e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {51d67e62-a902-45d1-a83d-4af7fe7cc708}, !- Handle
  wkdNECB-H-Clg rule,                     !- Name
  {3a0941f9-98b2-4538-92c1-71654bab3aa9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f3aca3db-8dce-4075-9613-98adbda44682}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3aca3db-8dce-4075-9613-98adbda44682}, !- Handle
  wkdNECB-H-Clg 1,                        !- Name
  {4c808f2e-67fa-4055-96b4-4f4cdc79a77e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {1aa39e80-70bb-4b3f-9adf-c63bc59cff3f}, !- Handle
  satNECB-H-Clgrule,                      !- Name
  {3a0941f9-98b2-4538-92c1-71654bab3aa9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2bbc8db-7992-492a-ae9e-ff97eecbb022}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2bbc8db-7992-492a-ae9e-ff97eecbb022}, !- Handle
  satNECB-H-Clg 1,                        !- Name
  {4c808f2e-67fa-4055-96b4-4f4cdc79a77e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {e75faf82-544a-4f3a-9858-ed03ced23e23}, !- Handle
  sunNECB-H-Clgrule,                      !- Name
  {3a0941f9-98b2-4538-92c1-71654bab3aa9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2bfa5af1-bce9-48aa-b2ae-8542476ba7db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bfa5af1-bce9-48aa-b2ae-8542476ba7db}, !- Handle
  sunNECB-H-Clg 1,                        !- Name
  {4c808f2e-67fa-4055-96b4-4f4cdc79a77e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {397e69e1-65e7-4ebf-a546-17b89ed844da}, !- Handle
  NECB-H-Htg,                             !- Name
  {2dde6432-b387-4d8f-a401-fc97d56ee344}, !- Schedule Type Limits Name
  {988cd660-8e97-403b-a9e9-cd3b94206dcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {988cd660-8e97-403b-a9e9-cd3b94206dcd}, !- Handle
  Schedule Day 64,                        !- Name
  {2dde6432-b387-4d8f-a401-fc97d56ee344}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {882930ef-73cf-47e1-8519-5d5e9c980e7a}, !- Handle
  wkdNECB-H-Htg rule,                     !- Name
  {397e69e1-65e7-4ebf-a546-17b89ed844da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1082959b-21c7-4182-9866-2a3bf47792ea}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1082959b-21c7-4182-9866-2a3bf47792ea}, !- Handle
  wkdNECB-H-Htg 1,                        !- Name
  {2dde6432-b387-4d8f-a401-fc97d56ee344}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {6be8d86b-f6af-4511-a2c0-2a60b22de9f2}, !- Handle
  satNECB-H-Htgrule,                      !- Name
  {397e69e1-65e7-4ebf-a546-17b89ed844da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75bb4058-3411-4920-a81b-ce819fef2100}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75bb4058-3411-4920-a81b-ce819fef2100}, !- Handle
  satNECB-H-Htg 1,                        !- Name
  {2dde6432-b387-4d8f-a401-fc97d56ee344}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {01eb1a03-001d-461f-8549-f0f0f25eb9cd}, !- Handle
  sunNECB-H-Htgrule,                      !- Name
  {397e69e1-65e7-4ebf-a546-17b89ed844da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad8e393c-e3f5-45bb-80f7-8ae07609426e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad8e393c-e3f5-45bb-80f7-8ae07609426e}, !- Handle
  sunNECB-H-Htg 1,                        !- Name
  {2dde6432-b387-4d8f-a401-fc97d56ee344}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {8629a05e-7825-4198-9268-0ac23e3ddd81}, !- Handle
  NECB-H,                                 !- Name
  {397e69e1-65e7-4ebf-a546-17b89ed844da}, !- Heating Setpoint Temperature Schedule Name
  {3a0941f9-98b2-4538-92c1-71654bab3aa9}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {4c808f2e-67fa-4055-96b4-4f4cdc79a77e}, !- Handle
  Temperature 31,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2dde6432-b387-4d8f-a401-fc97d56ee344}, !- Handle
  Temperature 32,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {73adc6c6-2914-4562-ae3f-160228d30610}, !- Handle
  NECB-I-Clg,                             !- Name
  {5bb3205b-ef7b-4f6d-92d1-764da164d572}, !- Schedule Type Limits Name
  {738c8331-17c9-4c98-ac41-29b59808c82c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {738c8331-17c9-4c98-ac41-29b59808c82c}, !- Handle
  Schedule Day 71,                        !- Name
  {5bb3205b-ef7b-4f6d-92d1-764da164d572}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {0a87a4eb-1bcf-4e4f-a228-d6c0e69c622c}, !- Handle
  wkdNECB-I-Clg rule,                     !- Name
  {73adc6c6-2914-4562-ae3f-160228d30610}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {efa23484-e8ba-40e9-8063-68e69b5358fb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efa23484-e8ba-40e9-8063-68e69b5358fb}, !- Handle
  wkdNECB-I-Clg 1,                        !- Name
  {5bb3205b-ef7b-4f6d-92d1-764da164d572}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {d130cc13-856f-4cf2-84b5-06f73d9fa935}, !- Handle
  satNECB-I-Clgrule,                      !- Name
  {73adc6c6-2914-4562-ae3f-160228d30610}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {999e0fd3-3010-4822-a788-b31d74dcf51b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {999e0fd3-3010-4822-a788-b31d74dcf51b}, !- Handle
  satNECB-I-Clg 1,                        !- Name
  {5bb3205b-ef7b-4f6d-92d1-764da164d572}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a7afc16a-6a11-47f2-a679-e50513181146}, !- Handle
  sunNECB-I-Clgrule,                      !- Name
  {73adc6c6-2914-4562-ae3f-160228d30610}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e95f8eec-f9fa-4eb2-a251-834d466b8f7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e95f8eec-f9fa-4eb2-a251-834d466b8f7e}, !- Handle
  sunNECB-I-Clg 1,                        !- Name
  {5bb3205b-ef7b-4f6d-92d1-764da164d572}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {3b34b5e3-431f-452d-b7a2-a0efd6adf06a}, !- Handle
  NECB-I-Htg,                             !- Name
  {37a57ea1-df03-48f2-801e-a33c0299bad9}, !- Schedule Type Limits Name
  {d85604f3-ca46-4194-aa05-aa95b9d361bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d85604f3-ca46-4194-aa05-aa95b9d361bf}, !- Handle
  Schedule Day 72,                        !- Name
  {37a57ea1-df03-48f2-801e-a33c0299bad9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {3a48915b-d482-495a-9a77-a6c4df87b617}, !- Handle
  wkdNECB-I-Htg rule,                     !- Name
  {3b34b5e3-431f-452d-b7a2-a0efd6adf06a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b05b180c-7380-4949-b581-f35e0e4ac3cf}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b05b180c-7380-4949-b581-f35e0e4ac3cf}, !- Handle
  wkdNECB-I-Htg 1,                        !- Name
  {37a57ea1-df03-48f2-801e-a33c0299bad9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {44d1f862-45df-4c2e-8389-cfcf2911033f}, !- Handle
  satNECB-I-Htgrule,                      !- Name
  {3b34b5e3-431f-452d-b7a2-a0efd6adf06a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36f1dc5c-abae-4c61-a60c-a512636bb31a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36f1dc5c-abae-4c61-a60c-a512636bb31a}, !- Handle
  satNECB-I-Htg 1,                        !- Name
  {37a57ea1-df03-48f2-801e-a33c0299bad9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {9ccca39c-47cf-496f-9e5e-ff7f32dc519b}, !- Handle
  sunNECB-I-Htgrule,                      !- Name
  {3b34b5e3-431f-452d-b7a2-a0efd6adf06a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3dc57fdd-5a10-4d53-a219-392db8205067}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3dc57fdd-5a10-4d53-a219-392db8205067}, !- Handle
  sunNECB-I-Htg 1,                        !- Name
  {37a57ea1-df03-48f2-801e-a33c0299bad9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {700294c9-26d8-4842-8708-982658c83e92}, !- Handle
  NECB-I,                                 !- Name
  {3b34b5e3-431f-452d-b7a2-a0efd6adf06a}, !- Heating Setpoint Temperature Schedule Name
  {73adc6c6-2914-4562-ae3f-160228d30610}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {5bb3205b-ef7b-4f6d-92d1-764da164d572}, !- Handle
  Temperature 35,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {37a57ea1-df03-48f2-801e-a33c0299bad9}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {cde51cb8-c755-4a17-86c3-d3ab9198c345}, !- Handle
  NECB-- undefined --sched-B-inf,         !- Name
  {e1fe5897-8d66-4ea5-8308-93bfa3fc9bb0}, !- Space or SpaceType Name
  {61d57773-b48f-41aa-9fef-bf9a5d14a58a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {e1fe5897-8d66-4ea5-8308-93bfa3fc9bb0}, !- Handle
  NECB-- undefined --B,                   !- Name
  ,                                       !- Default Construction Set Name
  {5b938b0e-8ee0-428d-b39a-ef052e9d797a}; !- Default Schedule Set Name

OS:People:Definition,
  {5afbc9f2-ba6f-4709-89c5-044276484538}, !- Handle
  NECB-Dwelling Unit(s)-sched-G-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  60,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {930bd15f-b07e-48d4-b83e-33ebeeb2080a}, !- Handle
  activity 120W,                          !- Name
  {ffeb5b2a-cb26-4685-a5ce-375c5be9b82c}, !- Schedule Type Limits Name
  {1a30e7ea-5df4-47b3-8dee-a2f904fa7e6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a30e7ea-5df4-47b3-8dee-a2f904fa7e6a}, !- Handle
  Schedule Day 74,                        !- Name
  {ffeb5b2a-cb26-4685-a5ce-375c5be9b82c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  120,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  120,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  120,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  120,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  120,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  120,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  120,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  120,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  120,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  120,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  120,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  120,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  120,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  120,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  120,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  120,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  120,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  120,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  120,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  120,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  120,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  120,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  120;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {17e9ad36-11c7-4650-9c1c-abd799558676}, !- Handle
  wkdactivity 120W rule,                  !- Name
  {930bd15f-b07e-48d4-b83e-33ebeeb2080a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {22884846-772a-4444-aae7-496bc5a42c09}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22884846-772a-4444-aae7-496bc5a42c09}, !- Handle
  wkdactivity 120W 1,                     !- Name
  {ffeb5b2a-cb26-4685-a5ce-375c5be9b82c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  120,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  120,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  120,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  120,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  120,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  120,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  120,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  120,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  120,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  120,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  120,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  120,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  120,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  120,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  120,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  120,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  120,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  120,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  120,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  120,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  120,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  120,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  120;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {d91b1555-5811-4221-a655-72ef749b7365}, !- Handle
  satactivity 120Wrule,                   !- Name
  {930bd15f-b07e-48d4-b83e-33ebeeb2080a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74b9b254-9c69-4656-a171-de96e8d623a2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74b9b254-9c69-4656-a171-de96e8d623a2}, !- Handle
  satactivity 120W 1,                     !- Name
  {ffeb5b2a-cb26-4685-a5ce-375c5be9b82c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  120,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  120,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  120,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  120,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  120,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  120,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  120,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  120,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  120,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  120,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  120,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  120,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  120,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  120,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  120,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  120,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  120,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  120,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  120,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  120,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  120,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  120,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  120;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {6edea6cc-8691-4a45-b380-5ca55952c955}, !- Handle
  sunactivity 120Wrule,                   !- Name
  {930bd15f-b07e-48d4-b83e-33ebeeb2080a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3268ead-78cd-4e3a-b8a6-35286811d580}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3268ead-78cd-4e3a-b8a6-35286811d580}, !- Handle
  sunactivity 120W 1,                     !- Name
  {ffeb5b2a-cb26-4685-a5ce-375c5be9b82c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  120,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  120,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  120,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  120,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  120,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  120,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  120,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  120,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  120,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  120,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  120,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  120,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  120,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  120,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  120,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  120,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  120,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  120,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  120,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  120,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  120,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  120,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  120;                                    !- Value Until Time 24

OS:ScheduleTypeLimits,
  {ffeb5b2a-cb26-4685-a5ce-375c5be9b82c}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Lights:Definition,
  {48905448-1b9e-4866-9042-8cfc2964fd84}, !- Handle
  NECB-Dwelling Unit(s)-sched-G-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {5924e837-9796-49e4-83d3-a9e06a753346}, !- Handle
  NECB-Dwelling Unit(s)-sched-G-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {4d1715cb-3e02-46f4-b617-7302ada2ecad}, !- Handle
  NECB-Dwelling Unit(s)-sched-G-dhw-def,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  500,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {550a6235-a3e8-487b-a28d-e5e2ae8f3e93}, !- Handle
  NECB-Atrium - H < 13m-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {6b911a93-9182-4985-9793-7218d0c86a28}, !- Handle
  NECB-Atrium - H < 13m-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {238515bd-c1cf-43c4-b7a2-83b0a316a6e1}, !- Handle
  NECB-Atrium - H > 13m-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {227f0480-714e-428b-aec8-7d2a70122376}, !- Handle
  NECB-Audience - auditorium-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {0a65d5bd-3630-4672-bebe-ad9d1b72de6b}, !- Handle
  NECB-Audience - auditorium-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {103795fd-5d2b-4ab5-b716-203edcc4be09}, !- Handle
  NECB-Audience - performance arts-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  7.5,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {1174350b-9774-410f-99eb-a6b4e43ef923}, !- Handle
  NECB-Audience - performance arts-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.2,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2b4f96e6-600f-490d-99db-b2316fcfac2b}, !- Handle
  NECB-Audience - performance arts-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {d205034c-e6a8-4905-b247-e36e7eea5224}, !- Handle
  NECB-Audience - performance arts-sched-C-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {8479168a-8f58-4a32-8679-82ffac242d0e}, !- Handle
  NECB-Audience - motion picture-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {1109ee00-5eac-427d-9a63-f593a5a07fba}, !- Handle
  NECB-Audience - motion picture-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.3,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a583456d-65e9-418d-8409-a7e22edb5207}, !- Handle
  NECB-Audience - motion picture-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {6aacefdc-ead7-4438-9912-cf43e31c3fa0}, !- Handle
  NECB-Audience - motion picture-sched-C-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {7f8f6e48-8521-4bbe-af4b-b46a491590ce}, !- Handle
  NECB-Classroom/lecture/training-sched-D-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  7.5,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {7101ca98-f592-4061-bbb3-091292460a11}, !- Handle
  NECB-Classroom/lecture/training-sched-D-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {789e106b-a728-4773-b60e-b3c52bd44dd7}, !- Handle
  NECB-Classroom/lecture/training-sched-D-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  65,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Lights:Definition,
  {1d109659-5e3c-48a8-9ee9-527ade0b3f0d}, !- Handle
  NECB-Conf./meet./multi-purpose-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {9cf42e5a-7262-4d45-b08b-cef6c192eafc}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-*-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {0516e0a0-0e7c-4c8a-909e-d6f865ecf438}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-*-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.1,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {49987bbc-99a6-484c-839c-dc18fc97f97a}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {14aa7df4-8976-4032-a130-4b085a60bea2}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-A-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.1,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {166c9af0-4798-4da1-b962-79267fe453a6}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {49f0a407-07f8-4e02-a58f-6552ba12c463}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {096d2642-749f-4ff6-af29-386f9d1cbd54}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.1,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {aa708442-4d33-493e-b8d7-1653a408e5b8}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-E-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {4def7e50-3f52-49f7-a9f3-2b85447347cd}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-E-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.1,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {a77d926f-35d2-46a8-a545-f42eb4b33e9a}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-F-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {58771fe8-9af3-4041-9cc9-cfc2cb12b3fb}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-F-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.1,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {1f78b120-0e4b-4265-a1c2-a36b994170e4}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-G-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {2c509cc1-e47f-4a96-ab47-5b4f5fa525b1}, !- Handle
  NECB-Corr. >= 2.4m wide-sched-I-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.1,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {39762fca-ca3e-4279-b830-b8743e75b1e1}, !- Handle
  NECB-Corr. < 2.4m wide-sched-*-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {11b703d6-11f6-4328-adf8-cafb02449615}, !- Handle
  NECB-Corr. < 2.4m wide-sched-*-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {15fb7d37-0711-43ec-8c13-ebdb88ce244b}, !- Handle
  NECB-Corr. < 2.4m wide-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {7fb4a861-0e8b-412e-884b-a6024a1877ac}, !- Handle
  NECB-Corr. < 2.4m wide-sched-A-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {99d9e719-c841-4def-8075-fb316d577a51}, !- Handle
  NECB-Corr. < 2.4m wide-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {7513eac6-4663-4670-8332-334dd6d1af6f}, !- Handle
  NECB-Corr. < 2.4m wide-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {10805235-7c26-4ad4-ac5a-4cba64d9d121}, !- Handle
  NECB-Corr. < 2.4m wide-sched-D-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {41e4368e-376b-4106-994e-22b7ec14cc60}, !- Handle
  NECB-Corr. < 2.4m wide-sched-D-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {819ca435-4c40-4a28-9279-97a9bc9767d6}, !- Handle
  NECB-Corr. < 2.4m wide-sched-E-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {26bee3b3-8288-46ba-8262-164db47b82a8}, !- Handle
  NECB-Corr. < 2.4m wide-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {3b7eee55-1a74-4ab2-ac63-a1407a31101e}, !- Handle
  NECB-Corr. < 2.4m wide-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {9dd31308-743f-4a03-9dbb-967f49a55aea}, !- Handle
  NECB-Corr. < 2.4m wide-sched-I-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {6dd6b4da-7715-4e53-a033-d4305b4fd368}, !- Handle
  NECB-Dining - bar lounge/leisure-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {25ec74a7-2e7a-4637-9443-c017e447ab73}, !- Handle
  NECB-Dining - bar lounge/leisure-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.1,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {cf679983-f4e5-43ad-8990-66188f8785f1}, !- Handle
  NECB-Dining - family space-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d60fe404-dfaf-48e1-9344-1af74b15d65f}, !- Handle
  NECB-Dining - family space-sched-B-people, !- Name
  {cf679983-f4e5-43ad-8990-66188f8785f1}, !- People Definition Name
  {06583619-7abc-46f4-b8ce-c6a5567c3a09}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {930bd15f-b07e-48d4-b83e-33ebeeb2080a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {742b50ae-cee0-4a57-86ac-bfe24bcd9b74}, !- Handle
  NECB-Dining - family space-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.6,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {909fe0f9-9895-40b1-ac11-d7aa8f05a8ba}, !- Handle
  NECB-Dining - family space-sched-B-lights, !- Name
  {742b50ae-cee0-4a57-86ac-bfe24bcd9b74}, !- Lights Definition Name
  {06583619-7abc-46f4-b8ce-c6a5567c3a09}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {ab3f4d71-1a86-4739-993d-4f90c8aaca75}, !- Handle
  NECB-Dining - family space-sched-B-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {652d1177-97ae-4e52-803f-9c2519d4289e}, !- Handle
  NECB-Dining - family space-sched-B-elec, !- Name
  {ab3f4d71-1a86-4739-993d-4f90c8aaca75}, !- Electric Equipment Definition Name
  {06583619-7abc-46f4-b8ce-c6a5567c3a09}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:HotWaterEquipment:Definition,
  {b20d44db-ec66-47c7-93f7-4a0674bd73eb}, !- Handle
  NECB-Dining - family space-sched-B-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  120,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:HotWaterEquipment,
  {03059191-c85c-4fee-b606-967a88928a76}, !- Handle
  NECB-Dining - family space-sched-B-dhw, !- Name
  {b20d44db-ec66-47c7-93f7-4a0674bd73eb}, !- Hot Water Equipment Definition Name
  {06583619-7abc-46f4-b8ce-c6a5567c3a09}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {0359da47-cc1c-44cf-8ede-8daac898f0f0}, !- Handle
  NECB-Dining - family space-sched-B-oa,  !- Name
  Maximum,                                !- Outdoor Air Method
  0.03583485,                             !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {61d57773-b48f-41aa-9fef-bf9a5d14a58a}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {bf73a256-467d-40b6-8619-3a3c90ee8911}, !- Handle
  NECB-Dining - family space-sched-B-inf, !- Name
  {06583619-7abc-46f4-b8ce-c6a5567c3a09}, !- Space or SpaceType Name
  {61d57773-b48f-41aa-9fef-bf9a5d14a58a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {06583619-7abc-46f4-b8ce-c6a5567c3a09}, !- Handle
  NECB-Dining - family space,             !- Name
  ,                                       !- Default Construction Set Name
  {5b938b0e-8ee0-428d-b39a-ef052e9d797a}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {0359da47-cc1c-44cf-8ede-8daac898f0f0}; !- Design Specification Outdoor Air Object Name

OS:Lights:Definition,
  {1a04de07-b3b8-4bf5-ac93-4d372fceac96}, !- Handle
  NECB-Dining - other-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {0a683f67-b438-4453-85fd-ce663e098166}, !- Handle
  NECB-Dress./fitt. - performance arts-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.3,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {30524602-68af-4b49-9175-f37d363acf1b}, !- Handle
  NECB-Electrical/Mechanical-sched-*-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {5f8a8953-78ea-4064-b929-c24fedbeace6}, !- Handle
  NECB-Electrical/Mechanical-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  200,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {3d5f195e-de72-4230-b06b-97012bc67a9c}, !- Handle
  NECB-Electrical/Mechanical-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {3e6c08b2-ad7e-404f-ab19-e571fd7bf428}, !- Handle
  NECB-Electrical/Mechanical-sched-B-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {4dd85b8c-a83f-47e7-9a64-bf4676b541c2}, !- Handle
  NECB-Electrical/Mechanical-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  200,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {a1a8ea60-d83a-44f3-9d27-7ee63c8326f3}, !- Handle
  NECB-Electrical/Mechanical-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {08d18059-fdaf-4bfc-82ac-a9e1218e1e69}, !- Handle
  NECB-Electrical/Mechanical-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {2f0fad7b-ca58-439b-a7a3-474e1dd5f4ff}, !- Handle
  NECB-Electrical/Mechanical-sched-D-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  200,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {76970787-6443-4923-8fb1-38eb227c2ee1}, !- Handle
  NECB-Electrical/Mechanical-sched-D-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {73ca2adf-e296-4c95-8c12-9e8b72085907}, !- Handle
  NECB-Electrical/Mechanical-sched-D-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {134b4143-e8a4-4dbc-9f67-e457b17d1c2b}, !- Handle
  NECB-Electrical/Mechanical-sched-E-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {254d8a6e-443c-4423-90d1-69993ea2aaea}, !- Handle
  NECB-Electrical/Mechanical-sched-G-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {a8c3bc71-40b0-455a-9e14-f593537167f6}, !- Handle
  NECB-Electrical/Mechanical-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  200,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {27da1d65-9b16-4fe1-885c-0b289bef9cdf}, !- Handle
  NECB-Electrical/Mechanical-sched-H-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {049913da-27e7-4386-8e84-34b36a4cf675}, !- Handle
  NECB-Electrical/Mechanical-sched-I-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  200,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {34241b1e-c875-4e71-99e4-565368a486af}, !- Handle
  NECB-Electrical/Mechanical-sched-I-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {7f5403f1-f539-4e10-8df4-a9192c6acc14}, !- Handle
  NECB-Food preparation-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ab7ab6ce-a6e9-4743-b80f-97ce265dcc40}, !- Handle
  NECB-Food preparation-sched-B-people,   !- Name
  {7f5403f1-f539-4e10-8df4-a9192c6acc14}, !- People Definition Name
  {e5d6eef5-15f4-47d5-82fc-3ca83c9220db}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {930bd15f-b07e-48d4-b83e-33ebeeb2080a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bca6c6f9-9102-4535-a3bb-231668bebb27}, !- Handle
  NECB-Food preparation-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bdd80ebd-2b03-4938-9cb0-59d071ea6ebf}, !- Handle
  NECB-Food preparation-sched-B-lights,   !- Name
  {bca6c6f9-9102-4535-a3bb-231668bebb27}, !- Lights Definition Name
  {e5d6eef5-15f4-47d5-82fc-3ca83c9220db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {8a552647-5a35-4473-bf29-dad300a59bed}, !- Handle
  NECB-Food preparation-sched-B-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {384d9e7d-7865-4c4a-a6c1-334dd922d976}, !- Handle
  NECB-Food preparation-sched-B-elec,     !- Name
  {8a552647-5a35-4473-bf29-dad300a59bed}, !- Electric Equipment Definition Name
  {e5d6eef5-15f4-47d5-82fc-3ca83c9220db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:HotWaterEquipment:Definition,
  {5f3343fb-b4d6-44dc-a34b-cf13ea786221}, !- Handle
  NECB-Food preparation-sched-B-dhw-def,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  120,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:HotWaterEquipment,
  {a18503e0-1856-4e6b-be32-7ef32911b2c3}, !- Handle
  NECB-Food preparation-sched-B-dhw,      !- Name
  {5f3343fb-b4d6-44dc-a34b-cf13ea786221}, !- Hot Water Equipment Definition Name
  {e5d6eef5-15f4-47d5-82fc-3ca83c9220db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {0b0f040a-8c89-4308-9989-a6919dd3e39c}, !- Handle
  NECB-Food preparation-sched-B-oa,       !- Name
  Maximum,                                !- Outdoor Air Method
  0.02744798,                             !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {61d57773-b48f-41aa-9fef-bf9a5d14a58a}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {78008b60-0607-4fbb-9a31-e83f9e0ea13f}, !- Handle
  NECB-Food preparation-sched-B-inf,      !- Name
  {e5d6eef5-15f4-47d5-82fc-3ca83c9220db}, !- Space or SpaceType Name
  {61d57773-b48f-41aa-9fef-bf9a5d14a58a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {e5d6eef5-15f4-47d5-82fc-3ca83c9220db}, !- Handle
  NECB-Food preparation,                  !- Name
  ,                                       !- Default Construction Set Name
  {5b938b0e-8ee0-428d-b39a-ef052e9d797a}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {0b0f040a-8c89-4308-9989-a6919dd3e39c}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {59d3fb24-8a8b-437c-bcd8-bd371b735b32}, !- Handle
  NECB-Lab - classrooms-sched-D-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {26e601ca-965e-483c-b7c0-5c728c09cc23}, !- Handle
  NECB-Lab - classrooms-sched-D-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {35b8787e-86e6-4a17-8892-47c9d5a17d6c}, !- Handle
  NECB-Lab - classrooms-sched-D-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {d95d9e42-165a-4809-8325-ebeeaf0706e6}, !- Handle
  NECB-Lab - classrooms-sched-D-dhw-def,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  180,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {005b090e-3c54-42e5-8771-35803b35da2a}, !- Handle
  NECB-Lab - research-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {17fb6193-861b-4fb7-ac72-36138082b3fe}, !- Handle
  NECB-Lab - research-sched-A-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {0efff0ab-ca3f-4e5c-9360-a77e796bda47}, !- Handle
  NECB-Lab - research-sched-A-dhw-def,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  180,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {02a5a9de-7397-4408-9756-5433b30eb7a6}, !- Handle
  NECB-Lobby - elevator-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {73099f26-e161-406f-b51f-7fa542314697}, !- Handle
  NECB-Lobby - performance arts-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {1eac9f7e-5819-4e0f-8ff0-26c417fa67df}, !- Handle
  NECB-Lobby - performance arts-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.5,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2096f36c-7f97-4331-9570-99dfd63b43b3}, !- Handle
  NECB-Lobby - performance arts-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {73eaf0c7-a93e-4aad-8234-3199be95c32a}, !- Handle
  NECB-Lobby - motion picture-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {8227a943-0410-495c-b5f6-e32a5604dc6e}, !- Handle
  NECB-Lobby - motion picture-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {7383b33c-4ff5-4a1d-8d03-e0c612bf53c7}, !- Handle
  NECB-Lobby - other-sched-C-people-def,  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {93476f1b-ed98-4816-ab5e-8bb6146584c3}, !- Handle
  NECB-Lobby - other-sched-C-lights-def,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.7,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {1391c4ed-22d2-40df-9a63-f3ef8f4d1c90}, !- Handle
  NECB-Locker room-sched-*-people-def,    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {09295e74-9ae2-4bcc-a81d-a197fba8d311}, !- Handle
  NECB-Locker room-sched-A-people-def,    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {74b3a68c-de72-4444-8acf-16cede1aa563}, !- Handle
  NECB-Locker room-sched-A-lights-def,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.8,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {67262530-ff40-40e7-9db8-fa2d8b234677}, !- Handle
  NECB-Locker room-sched-A-elec-def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {09129019-9869-46eb-a4b3-7203a89cc7d5}, !- Handle
  NECB-Locker room-sched-B-elec-def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {5f42d719-7043-4d25-a812-aa25a5fb5a86}, !- Handle
  NECB-Locker room-sched-D-people-def,    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {5a19de87-d851-408e-8ff3-c51f46e9622d}, !- Handle
  NECB-Locker room-sched-D-lights-def,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.8,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {0d4cf5e9-bafb-465c-a5e7-a45cfd826f10}, !- Handle
  NECB-Locker room-sched-D-elec-def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {1e88bc06-9c60-4b6f-a2f1-ab5f36b28a7f}, !- Handle
  NECB-Locker room-sched-G-lights-def,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.8,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {b1b282be-7048-44af-8b80-19c6c974cbc1}, !- Handle
  NECB-Locker room-sched-G-elec-def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {3984982b-c8db-4b6a-839b-749c6979f96e}, !- Handle
  NECB-Locker room-sched-H-people-def,    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {970db7c4-90b0-4330-b2f2-bc5565ce35e1}, !- Handle
  NECB-Locker room-sched-H-lights-def,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.8,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {584ba66f-3ef4-40dd-9c4b-91daa094323a}, !- Handle
  NECB-Locker room-sched-H-elec-def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {b81cfaa4-3805-4b99-8c34-1ae112557672}, !- Handle
  NECB-Lounge/recreation-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {7bd5ae6a-fafe-4852-88b8-763dc88c8b11}, !- Handle
  NECB-Lounge/recreation-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a779d2b8-afdc-44d3-b6a7-4d627952c17c}, !- Handle
  NECB-Lounge/recreation-sched-B-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {17ad073b-539b-452d-bb4b-e926e8aec5d9}, !- Handle
  NECB-Lounge/recreation-sched-B-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {0fe6568d-58f0-4af8-8553-26aa0442f06b}, !- Handle
  NECB-Office - open plan-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:HotWaterEquipment:Definition,
  {28c9f528-9ed1-403e-90ff-72fc2ee147b3}, !- Handle
  NECB-Office - open plan-sched-A-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Lights:Definition,
  {10767b8e-53b5-4111-ba32-569c97465fc8}, !- Handle
  NECB-Stairway-sched-A-lights-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {8c81044c-19b9-4fbc-9946-e5e94bb60024}, !- Handle
  NECB-Stairway-sched-D-lights-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {22ae61e7-f4d2-48aa-86f4-5ab2f13f44ad}, !- Handle
  NECB-Stairway-sched-E-people-def,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  200,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {a10f36e9-b1b5-4390-86c9-e32af26ca338}, !- Handle
  NECB-Stairway-sched-E-lights-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {012e6896-6a32-4044-8458-749246dbbaa0}, !- Handle
  NECB-Stairway-sched-F-lights-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {691f921a-b051-488b-998e-041dd3e6ea85}, !- Handle
  NECB-Stairway-sched-G-lights-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {4a83d0b5-9506-4ea3-a8fc-9237c26c26d5}, !- Handle
  NECB-Stairway-sched-I-people-def,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  200,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {03f9b8b4-3949-4f77-ab44-b565466a4cef}, !- Handle
  NECB-Stairway-sched-I-lights-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {130c6c49-486c-46c4-9919-7c4e5957ea21}, !- Handle
  NECB-Storage area-sched-E-elec-def,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {12efe316-f731-4a40-ad4d-6c1a7781b7d4}, !- Handle
  NECB-Washroom-sched-*-people-def,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {92fdc508-699c-4ced-bb32-c59cf1ce6ac2}, !- Handle
  NECB-Washroom-sched-*-lights-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {487ed916-1b6d-4882-96ab-09b91a75f42b}, !- Handle
  NECB-Washroom-sched-*-elec-def,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {95f463d1-a8c9-47b0-9f7e-1ed0be365c26}, !- Handle
  NECB-Washroom-sched-A-lights-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {15b526cc-0133-4561-98ee-456d1d646164}, !- Handle
  NECB-Washroom-sched-A-elec-def,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {2f7ffd28-f6b4-43fe-ab55-7e789d2df35b}, !- Handle
  NECB-Washroom-sched-B-lights-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {2e7e2e7e-1203-4f98-9535-00e0b102f772}, !- Handle
  NECB-Washroom-sched-C-people-def,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {0e8c7095-cf1d-4d7b-91f6-6aabea8a680e}, !- Handle
  NECB-Washroom-sched-C-elec-def,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {3f668ea6-9ef8-4a0d-b1f2-291ba7a53c8c}, !- Handle
  NECB-Washroom-sched-D-people-def,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {7e1fcf16-7902-4576-9fcd-33ae1524d851}, !- Handle
  NECB-Washroom-sched-D-elec-def,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {9aa22821-29be-40ab-8729-0150aee722e3}, !- Handle
  NECB-Washroom-sched-F-people-def,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {6cdfafc5-1d45-4f8c-8905-630010ecde74}, !- Handle
  NECB-Washroom-sched-F-lights-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {120b6138-ef87-47b9-8738-b23556078b5f}, !- Handle
  NECB-Washroom-sched-F-elec-def,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {31f8ec0a-d7a9-4d17-b2d9-7c7fe11743aa}, !- Handle
  NECB-Washroom-sched-G-people-def,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {0b7deb0c-5e9b-43e3-9f83-49c4c46f1da7}, !- Handle
  NECB-Washroom-sched-H-people-def,       !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {7f545d23-6434-44a0-bfab-cc1345a7ae15}, !- Handle
  NECB-Workshop space-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:HotWaterEquipment:Definition,
  {17118c25-f83f-45c6-8c46-b30651628a06}, !- Handle
  NECB-Workshop space-sched-A-dhw-def,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {02674c8d-6e25-4dd8-8a9e-caf24780f17f}, !- Handle
  NECB-Automotive - repair-sched-E-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {27defe5e-d042-46bc-8160-0b179aec9526}, !- Handle
  NECB-Automotive - repair-sched-E-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.2,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1fbf4bc4-9aa4-4281-bb23-81325be6f625}, !- Handle
  NECB-Automotive - repair-sched-E-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {173c2417-d348-4e7e-b687-832276bc9087}, !- Handle
  NECB-Automotive - repair-sched-E-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {021f507c-269c-4ee5-9558-1dd9060e64dd}, !- Handle
  NECB-Bank - banking and offices-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  25,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {2034e09a-053f-4480-99d5-990a6a3a043c}, !- Handle
  NECB-Convention centre - audience-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {8a0a41b7-f68a-4846-9a75-029d4e73b895}, !- Handle
  NECB-Courthouse - cell-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.7,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {4a393ed6-8f39-4133-9b70-06cb494c4348}, !- Handle
  NECB-Courthouse - cell-sched-H-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {2f0b6d8c-955f-4b0e-a7c4-d8c2c308b957}, !- Handle
  NECB-Courthouse - cell-sched-H-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  325,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Lights:Definition,
  {28948690-8fd0-4eb3-adfc-c011f3830d93}, !- Handle
  NECB-Courthouse - chambers-sched-A-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.6,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {45709e08-631f-452d-a141-e2542d04c3e8}, !- Handle
  NECB-Courthouse - chambers-sched-A-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {0c9cc323-3320-4389-9bf1-447da56f0d19}, !- Handle
  NECB-Penitentiary - audience-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.6,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2781ddaf-3336-4900-9fd5-14c7d68c47f1}, !- Handle
  NECB-Penitentiary - audience-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {5bc17dac-01e7-4fb9-98f8-23658022efa2}, !- Handle
  NECB-Penitentiary - dining-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {128ca1d4-726d-4d61-93b4-e1d46045b3b0}, !- Handle
  NECB-Penitentiary - dining-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {7d26069b-e484-476b-a837-a3fc5fc30ff1}, !- Handle
  NECB-Penitentiary - dining-sched-B-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {068d307f-0101-4b09-8707-15e290bd74ce}, !- Handle
  NECB-Dormitory - living quarters-sched-G-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.1,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {0d6a00da-6652-492a-8c57-0e9c2fcd458d}, !- Handle
  NECB-Dormitory - living quarters-sched-G-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {06c28e12-b7df-4f8d-a7bb-9e83a0aecc2b}, !- Handle
  NECB-Fire station - engine room-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  25,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {2c3db869-ac4e-4ecc-989b-a092e1ae241d}, !- Handle
  NECB-Fire station - quarters-sched-G-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  25,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {5c239d74-74aa-4711-b7fb-c2fd3e22f438}, !- Handle
  NECB-Fire station - quarters-sched-G-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {d6747c12-4641-4320-8c01-3531310d2463}, !- Handle
  NECB-Fire station - quarters-sched-G-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {9c8d748c-776b-4e36-9bf5-9bf432c3163c}, !- Handle
  NECB-Fire station - quarters-sched-G-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  500,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {28ec1d53-6ff8-4fd0-bc5a-169d0a3787ac}, !- Handle
  NECB-Gym - audience-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {d4ede5a0-06c1-4dcc-ac46-277a3e84545d}, !- Handle
  NECB-Hospital corr. >= 2.4m-sched-*-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {2b63c3fa-1134-4a12-aef0-18a624f2d2e8}, !- Handle
  NECB-Hospital corr. >= 2.4m-sched-*-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.6,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {7de22336-e50c-4634-b14c-ca865ed739e3}, !- Handle
  NECB-Hospital corr. >= 2.4m-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {b34cfa25-e5bf-4648-8623-7035c6ce0f04}, !- Handle
  NECB-Hospital corr. >= 2.4m-sched-A-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.6,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {1bd5359b-2e48-4c0b-928a-8d40a0982111}, !- Handle
  NECB-Hospital corr. >= 2.4m-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {1fd75baa-e6ed-47f7-b0df-788dcea9bf20}, !- Handle
  NECB-Hospital corr. >= 2.4m-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {467d55e5-b4cb-4f0d-ba21-fe68913061a1}, !- Handle
  NECB-Hospital corr. >= 2.4m-sched-D-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {0e8914dc-c661-456c-8d88-fcd103ce6b63}, !- Handle
  NECB-Hospital corr. >= 2.4m-sched-F-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {273a58cd-1fb3-48c1-bacd-0c316e728b98}, !- Handle
  NECB-Hospital corr. >= 2.4m-sched-G-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {5ce11933-dc5d-4364-ab31-991d40463077}, !- Handle
  NECB-Hospital corr. >= 2.4m-sched-G-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.6,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {0048e6b3-17fb-44e0-b6c8-d759cd8f626d}, !- Handle
  NECB-Hospital corr. >= 2.4m-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {2b0be629-a928-455c-968d-119cc627a9fe}, !- Handle
  NECB-Hospital corr. >= 2.4m-sched-I-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.6,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {3f11e1e0-99f2-47d7-b507-16e9d6cd7f76}, !- Handle
  NECB-Hospital corr. < 2.4m-sched-*-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {1f3d587d-db1f-4fa9-a7ba-eae013fab13d}, !- Handle
  NECB-Hospital corr. < 2.4m-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {44eb5b15-f778-445a-8735-7b6259b73bba}, !- Handle
  NECB-Hospital corr. < 2.4m-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {b80b3158-aacc-472c-864a-0a04b5d2fe4c}, !- Handle
  NECB-Hospital corr. < 2.4m-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {2195f9b1-820b-4000-92fd-cd2b15b2b195}, !- Handle
  NECB-Hospital corr. < 2.4m-sched-E-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {3b30139b-f569-451c-8edf-68f043ea7d28}, !- Handle
  NECB-Hospital corr. < 2.4m-sched-E-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {1846730e-1426-49fb-8cec-0eb44037d243}, !- Handle
  NECB-Hospital corr. < 2.4m-sched-F-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {8e198756-a830-4be3-be03-316d68ae7ac7}, !- Handle
  NECB-Hospital corr. < 2.4m-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {889a2f0f-c8ed-4f3b-b712-6d6f4b38a6b6}, !- Handle
  NECB-Hospital corr. < 2.4m-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {42e54c62-ee81-49d9-8b35-004f233f84a6}, !- Handle
  NECB-Hospital - emergency-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {6408a268-aa96-4748-89f4-21b003997431}, !- Handle
  NECB-Hospital - emergency-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.3,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {4f19c949-2be7-481b-b7d5-5e0828f93182}, !- Handle
  NECB-Hospital - emergency-sched-H-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  180,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {5dc0383b-e9f5-416b-b6d6-d935036d646a}, !- Handle
  NECB-Hospital - exam-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {9445a2fc-43b5-4244-9079-84b0b973f3ae}, !- Handle
  NECB-Hospital - exam-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.9,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {428712ea-7447-4e33-84c5-0af6c55a3c30}, !- Handle
  NECB-Hospital - exam-sched-C-elec-def,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {9ccb8032-b20e-4513-9aca-6e5523bf6c9e}, !- Handle
  NECB-Hospital - lounge/recreation-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {78098610-2c27-4f21-b95a-ad52e0c5d1d3}, !- Handle
  NECB-Hospital - lounge/recreation-sched-B-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {70faa6ac-e6f1-4582-845c-4f7652e9f745}, !- Handle
  NECB-Hospital - lounge/recreation-sched-B-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {a6dc4ee3-7ed2-4fe2-aeed-f9a766d1615d}, !- Handle
  NECB-Hospital - medical supply-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {3858b492-10c9-4a57-9d2b-c3ca291655f4}, !- Handle
  NECB-Hospital - medical supply-sched-H-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {014264a6-2417-40d4-b7d6-cdf6185801bb}, !- Handle
  NECB-Hospital - nursery-sched-H-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {3b46f132-a141-4a3e-bbca-7d1bef9d25a1}, !- Handle
  NECB-Hospital - nurses' station-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {4cd97e60-d6f7-4acb-8111-ac2662cf3e5a}, !- Handle
  NECB-Hospital - nurses' station-sched-H-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {12513cfd-bdc4-4913-b9c8-291245671cee}, !- Handle
  NECB-Hospital - operating room-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.3,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2c786edc-0584-4f30-ac3a-d0a6e78d5de7}, !- Handle
  NECB-Hospital - operating room-sched-H-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {684588af-c27a-4aa9-99bb-805d862a7830}, !- Handle
  NECB-Hospital - operating room-sched-H-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  300,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {61204801-b33a-4bdf-be8e-174465364d2a}, !- Handle
  NECB-Hospital - patient room-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {4cdc65e3-fe9a-4433-ba5d-3185c893a312}, !- Handle
  NECB-Hospital - patient room-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.7,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {7c50f5b7-f139-4adc-80d1-fba33d9d121b}, !- Handle
  NECB-Hospital - patient room-sched-H-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {cee684c8-7ae7-4041-b02c-92400ba42a79}, !- Handle
  NECB-Hospital - patient room-sched-H-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {2caa9147-9697-4775-b9ea-1b38655edc3e}, !- Handle
  NECB-Hospital - pharmacy-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {109d0ba5-fbc3-48b8-b811-6397399ef092}, !- Handle
  NECB-Hospital - pharmacy-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {764fdac7-bf8c-4a8d-b925-bb95c3c8b9cd}, !- Handle
  NECB-Hospital - physical therapy-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {4f793070-ec50-4c89-ad94-641c00128e6b}, !- Handle
  NECB-Hospital - physical therapy-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.8,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {37b85e09-993f-481d-af1a-befe4e88d417}, !- Handle
  NECB-Hospital - physical therapy-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {6c06595a-3e61-4c9b-80cb-b5501ffd2865}, !- Handle
  NECB-Hospital - physical therapy-sched-C-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  45,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Lights:Definition,
  {203ffadd-cafc-4756-bc27-aff073ef9b3c}, !- Handle
  NECB-Hospital - radiology/imaging-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {90fcccf9-3265-4600-8c55-98e9042ba53b}, !- Handle
  NECB-Hospital - recovery-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {9fd66556-878c-4d1e-a11c-125217a94176}, !- Handle
  NECB-Hospital - recovery-sched-H-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {556b360f-5c40-4120-8f5a-2cec48045444}, !- Handle
  NECB-Hospital - recovery-sched-H-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  180,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {8f94f30b-8fd7-4ad9-b9be-cffca2f3f11c}, !- Handle
  NECB-Hotel/Motel - dining-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {57117c2d-87d8-4451-8487-2abfbac0baa6}, !- Handle
  NECB-Hotel/Motel - dining-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {32965e84-7cd6-4147-87e9-b12b86ddeb69}, !- Handle
  NECB-Hotel/Motel - dining-sched-B-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  115,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ElectricEquipment:Definition,
  {0c801997-0464-420d-acc0-ec53a425bce0}, !- Handle
  NECB-Hway lodging - dining-sched-B-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {3057ca5c-8ae6-4da4-8461-11b3a1fb52f7}, !- Handle
  NECB-Hway lodging - dining-sched-B-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  115,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {5162d84b-9ac1-4b68-bcd3-a0c2feb1ff08}, !- Handle
  NECB-Library - cataloging-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {6e923327-e1ab-4085-b9a8-83a6c4ee57b8}, !- Handle
  NECB-Library - cataloging-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.8,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {100d9367-ce36-48f1-bcea-f79143825416}, !- Handle
  NECB-Library - cataloging-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {4e0955ce-30e4-482f-a9d3-cc1107c47207}, !- Handle
  NECB-Library - reading-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1217d355-e179-4290-930b-72fd030bea77}, !- Handle
  NECB-Library - reading-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {8137a4fa-4183-4910-b899-b51b64f38056}, !- Handle
  NECB-Library - reading-sched-C-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {a21e7b3b-29f1-4062-86fe-25797dbe0377}, !- Handle
  NECB-Library - stacks-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:HotWaterEquipment:Definition,
  {269786b3-d0a9-4b16-89b4-50bc6d2d27e4}, !- Handle
  NECB-Library - stacks-sched-C-dhw-def,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Lights:Definition,
  {10bf9545-de6d-485f-9de1-6081cd7999c5}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-*-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {903f4043-d2d0-434c-9df2-acd55fc3258e}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {34767690-b1df-44be-b6e3-3ca23536c705}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-A-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {75516ecb-251d-46e3-919f-3ff5dfa5fa1f}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {4d75ffbe-eb5c-4924-9520-01563fa5d986}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {06b97eaf-e941-4058-ba61-80964f55d509}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {d7ed94b0-906e-4cd8-aa5f-d15cbe090d02}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {9e8509d5-ff0e-4701-a723-6e0029fa10a5}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-D-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {e28d240d-df56-431f-a69b-df5f50121193}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-D-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {0f89d7e6-7c13-421e-a94c-e0c0de9fe731}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-E-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {243f246a-78fd-4376-8262-952b64f061f3}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-F-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {79a052b9-652e-44f2-a404-39b446deb8d4}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-F-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {9025d9df-6431-4aaa-8f58-676f5bd625ab}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-G-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {b8382df4-a22e-4e5a-b94e-c48168558d06}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-G-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {4efa6cbb-ba41-45b4-8a4b-5d94ae46fbc1}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {2da20212-4af6-4b4e-84ed-f704b79bbec5}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {9a47713c-e37e-4e34-9b7b-0f217c9c6981}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-I-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {096a04cc-2759-45c5-bd3c-a8e54476eb1b}, !- Handle
  NECB-Mfg - corr. >= 2.4m-sched-I-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {449925ac-0ff6-403c-b02a-5aa27324a637}, !- Handle
  NECB-Mfg - corr. < 2.4m-sched-*-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {77697b56-8d56-473c-aeb0-da9256411304}, !- Handle
  NECB-Mfg - corr. < 2.4m-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {6fe1e64b-8724-488c-b001-9f16094e3035}, !- Handle
  NECB-Mfg - corr. < 2.4m-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {02024a5a-c17a-4e66-a338-06ed1a7bcfc2}, !- Handle
  NECB-Mfg - corr. < 2.4m-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {1b102e5a-e2fd-44ff-a836-0191ba23c79f}, !- Handle
  NECB-Mfg - corr. < 2.4m-sched-D-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {2aeda356-6014-4694-9d05-b695752b563b}, !- Handle
  NECB-Mfg - corr. < 2.4m-sched-G-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {a93d7eeb-3f5e-467e-b88b-af94d1ef5646}, !- Handle
  NECB-Mfg - corr. < 2.4m-sched-G-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {57d37c19-db79-49e3-8672-c96250726bb2}, !- Handle
  NECB-Mfg - corr. < 2.4m-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  100,                                    !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {5bb1eed9-910d-446d-8cf8-bc3fd6e21a97}, !- Handle
  NECB-Mfg - corr. < 2.4m-sched-I-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {639eeeb3-9e2c-4ae0-8f19-d548bba7250e}, !- Handle
  NECB-Mfg - equipment-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {01f4c284-bd56-4fc3-9cce-9d8fe6957c1a}, !- Handle
  NECB-Mfg - equipment-sched-A-elec-def,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {6095cfdf-ff8c-466b-ab95-10189cf7218e}, !- Handle
  NECB-Mfg - equipment-sched-A-dhw-def,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {7287e9c5-0ace-43a8-8e58-d13d2efee483}, !- Handle
  NECB-Mfg - bay H > 15m-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {d9b2f5e9-067a-48b8-9123-76a4589aba54}, !- Handle
  NECB-Mfg - bay H > 15m-sched-A-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {37a20cba-2044-405c-bbe0-57fd9dabba3c}, !- Handle
  NECB-Mfg - bay H > 15m-sched-A-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {a9c74574-56ee-4daf-81fe-b6523ccb79c8}, !- Handle
  NECB-Mfg - bay H > 15m-sched-A-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {400d4b22-5332-4574-83e6-fbbc1765f3d7}, !- Handle
  NECB-Mfg - 7.5 <= bay H <= 15m-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {8b01e362-a4c9-4e9c-92fc-09b9e706dc11}, !- Handle
  NECB-Mfg - 7.5 <= bay H <= 15m-sched-A-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1242e250-03a9-4c28-92d5-c5e95761d3b8}, !- Handle
  NECB-Mfg - 7.5 <= bay H <= 15m-sched-A-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {af3acfb5-5723-4e55-adc6-9b989bdf3560}, !- Handle
  NECB-Mfg - bay H < 7.5m-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:HotWaterEquipment:Definition,
  {5289a8df-7d84-42c5-b964-8714d770e9f6}, !- Handle
  NECB-Mfg - bay H < 7.5m-sched-A-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {21a20a45-f5c3-4485-9629-94d294c246c3}, !- Handle
  NECB-Museum - exhibition-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {155b12e5-2c23-42b1-89c4-88b33feb7e04}, !- Handle
  NECB-Museum - exhibition-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {184d2787-f51f-4022-ac99-0f283ce6d401}, !- Handle
  NECB-Museum - exhibition-sched-C-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {dad32291-ecaf-41fd-ac15-964de3d480c0}, !- Handle
  NECB-Museum - restoration-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {2c93bf25-64bf-4035-a2da-e32a43fe734c}, !- Handle
  NECB-Museum - restoration-sched-A-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {d15fa74b-e97c-4ad2-86d1-26d4c2524c90}, !- Handle
  NECB-Museum - restoration-sched-A-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {2b69420b-3974-4118-89f5-20619f5dc77d}, !- Handle
  NECB-Museum - restoration-sched-A-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  50,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {1fbd5f8c-bcd3-4b9e-aa22-9faa449c9253}, !- Handle
  NECB-Religious - audience-sched-I-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {bacc8285-4467-4e5f-8945-de3f32085d3b}, !- Handle
  NECB-Religious - audience-sched-I-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {a1eac4b2-5178-4990-ad56-4903dd320d8d}, !- Handle
  NECB-Religious - audience-sched-I-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {6e4b29a4-f2f1-4946-9cfe-6f9219f22d7c}, !- Handle
  NECB-Religious - pulpit/choir-sched-I-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {69b2e056-d46b-454e-a5c7-041050ca42d6}, !- Handle
  NECB-Religious - pulpit/choir-sched-I-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {c7494b14-18d1-4131-b200-d2a62b24973c}, !- Handle
  NECB-Retail - dressing/fitting-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {0617b2ec-99cb-4a55-92e7-b812b076afd1}, !- Handle
  NECB-Retail - dressing/fitting-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {7a702ec8-ce96-43bf-827a-822e0c97bd67}, !- Handle
  NECB-Retail - dressing/fitting-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {46900056-42f0-4950-9dbb-215031be69f2}, !- Handle
  NECB-Retail - dressing/fitting-sched-C-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  40,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ElectricEquipment:Definition,
  {21f46bd8-6156-422a-8a88-569119b11e9c}, !- Handle
  NECB-Retail - mall concourse-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {66d0ea64-68e6-4a30-8250-91f0b410a56f}, !- Handle
  NECB-Retail - mall concourse-sched-C-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {04793c70-3aac-4c9f-aca6-f30301c5bb0b}, !- Handle
  NECB-Retail - sales-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {59b05e1c-1aea-475e-9fc6-033c2d8e4514}, !- Handle
  NECB-Sports arena - audience-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {1be0e3bd-2ae8-4519-8644-6e14f57f6ef9}, !- Handle
  NECB-Sports arena - audience-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.6,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {4dbb5910-84b3-4d6c-84f2-5bb047aed5af}, !- Handle
  NECB-Sports arena - audience-sched-B-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {1b79391e-c594-43bf-bbd3-b152745d450b}, !- Handle
  NECB-Sports arena - court c4-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {b4eeb56f-c543-4b0e-8f16-5f5b48069950}, !- Handle
  NECB-Sports arena - court c4-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.8,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {44ce5e8e-d56a-4a63-9f80-caf25fc7ddff}, !- Handle
  NECB-Sports arena - court c4-sched-B-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {1475bdc6-352a-41de-94b5-86481d6d629c}, !- Handle
  NECB-Sports arena - court c3-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {63b26551-004e-44de-8040-cbcf981974f2}, !- Handle
  NECB-Sports arena - court c3-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {6a9abea8-7514-4238-bd5e-444f94ca7928}, !- Handle
  NECB-Sports arena - court c3-sched-B-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {4aa60d72-33b9-46fa-8e17-8dc80ac84d93}, !- Handle
  NECB-Sports arena - court c3-sched-B-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ElectricEquipment:Definition,
  {0e04e067-1984-40c6-ac8c-a06104a7481a}, !- Handle
  NECB-Sports arena - court c2-sched-B-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {dca1d5d0-2c3d-4b11-b6b0-a330a63baeca}, !- Handle
  NECB-Sports arena - court c1-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  5,                                      !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {96d7c812-2117-4063-84c4-29867b3b5e90}, !- Handle
  NECB-Sports arena - court c1-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  32.4,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {606d05c5-2245-4097-8578-edc16e80b6a9}, !- Handle
  NECB-Sports arena - court c1-sched-B-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {e0f28ca2-3c8d-4022-a0b2-f5fee9730334}, !- Handle
  NECB-Sports arena - court c1-sched-B-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {af08c8c9-f9b8-4ac2-b392-aaf6b12105c2}, !- Handle
  NECB-Transp. baggage-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {299af78e-4929-4cb7-914b-e6c12b93c9f0}, !- Handle
  NECB-Transp. baggage-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.2,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2db86b47-9b8f-4348-a70d-b83a2fcd4669}, !- Handle
  NECB-Transp. baggage-sched-H-elec-def,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {1ad6f935-462a-4ca6-b869-395a8b32d806}, !- Handle
  NECB-Transp. baggage-sched-H-dhw-def,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  65,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {16a8a040-7393-4177-ae80-d6755f217e55}, !- Handle
  NECB-Transp. seating-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {84558c76-9008-4635-9b28-ac8054be248e}, !- Handle
  NECB-Transp. seating-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.8,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {69dc8b99-1b50-449f-903b-de56d08b27b3}, !- Handle
  NECB-Transp. seating-sched-H-dhw-def,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  65,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {2b520fc0-b5db-44bd-af24-98b1418dabe7}, !- Handle
  NECB-Transp. concourse-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:HotWaterEquipment:Definition,
  {0281b1f5-f933-4692-b7ca-9167891aac2e}, !- Handle
  NECB-Transp. concourse-sched-H-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  65,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {9e575f18-0413-4e19-8ab7-ea3d2a53521e}, !- Handle
  NECB-Transp. counter-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {7648d708-c5e4-4fcc-b935-491d717ed808}, !- Handle
  NECB-Transp. counter-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {5360377b-76a7-428a-adab-26a097b7bb2e}, !- Handle
  NECB-Warehouse - fine-sched-A-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  50,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {0a9bd163-69fb-429a-a393-2c3b9588496b}, !- Handle
  NECB-Warehouse - fine-sched-A-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {0c6c777f-4174-46c5-a9f9-648435cbde83}, !- Handle
  NECB-Warehouse - med/blk-sched-A-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {3f66674b-5cf8-4f56-a382-b201ea470890}, !- Handle
  NECB-Warehouse - med/blk-sched-A-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  65,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Lights:Definition,
  {45549fcb-58ec-4795-843d-681370b9f468}, !- Handle
  NECB-Warehouse - med/blk2-sched-A-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {01256e2b-c18f-4506-b6e3-27ef78ce3e25}, !- Handle
  NECB-Warehouse - med/blk2-sched-A-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  65,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {9a318300-9bb2-4d87-82ab-907af0ae1756}, !- Handle
  NECB-Automotive facility-sched-E-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {748220b8-7fc6-448f-913c-418cf95efcc5}, !- Handle
  NECB-Automotive facility-sched-E-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.8,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {4a89eea6-f5a2-47ba-ae6d-e50ced04718e}, !- Handle
  NECB-Automotive facility-sched-E-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {141ef27b-b8f5-4dfd-b49c-4c7f0a8af9c4}, !- Handle
  NECB-Convention centre-sched-C-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {903aa1fd-f2bf-47b7-a5cc-1aab4e8ec560}, !- Handle
  NECB-Convention centre-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {1a172cd0-ad7d-4ae7-9237-5d2750d6fe16}, !- Handle
  NECB-Convention centre-sched-C-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {1bae3998-ac93-4157-94a4-94909e45e525}, !- Handle
  NECB-Courthouse-sched-A-people-def,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  15,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {397401b7-e377-4a32-bc28-318f6adee1f5}, !- Handle
  NECB-Courthouse-sched-A-lights-def,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a34b29c0-e53d-4241-a658-614262ebbf8c}, !- Handle
  NECB-Courthouse-sched-A-elec-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {c4f98610-afb5-4a3b-9501-55aaffe65d7d}, !- Handle
  NECB-Dining - bar/lounge-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {73bcf8f3-6ee1-4b1a-811f-630a111080b5}, !- Handle
  NECB-Dining - bar/lounge-sched-B-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {87caaa5d-9918-49f7-a35a-3d8cb4f06cb5}, !- Handle
  NECB-Dining - bar/lounge-sched-B-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {40f2c9af-3a10-4f2b-b46e-56efd89c3cf5}, !- Handle
  NECB-Dining - bar/lounge-sched-B-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  115,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:HotWaterEquipment:Definition,
  {365c3238-86d8-41db-b36a-86ed8ff3ab78}, !- Handle
  NECB-Dining - cafeteria-sched-B-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  115,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ElectricEquipment:Definition,
  {067780e7-b6f8-44c4-93b8-bac2c8f09aab}, !- Handle
  NECB-Dining - family-sched-B-elec-def,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {2e49239c-c076-47ce-abe5-83ac250ecf57}, !- Handle
  NECB-Dining - family-sched-B-dhw-def,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  115,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {4027be4f-497b-4cdb-bf80-e850e913c0da}, !- Handle
  NECB-Dormitory-sched-G-people-def,      !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {3ddd3f60-7440-49a3-81ab-5637a7731b0d}, !- Handle
  NECB-Dormitory-sched-G-lights-def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.6,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {11087137-fff9-4e53-8136-b26b10f592dc}, !- Handle
  NECB-Dormitory-sched-G-elec-def,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {32145ec3-2af7-445c-9e9a-73bcc201cd08}, !- Handle
  NECB-Exercise centre-sched-B-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {57c436ce-ab9c-4830-ae2f-e06f15ad2aa5}, !- Handle
  NECB-Fire station-sched-F-people-def,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  25,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {b1f0945b-e5f8-4cda-a9f9-ed7b0739e47f}, !- Handle
  NECB-Fire station-sched-F-lights-def,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.6,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {b3627de1-5581-45ab-978b-3f98d06528a4}, !- Handle
  NECB-Fire station-sched-F-elec-def,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {68b04368-519c-4584-9e9c-ee32e3329552}, !- Handle
  NECB-Gymnasium-sched-B-elec-def,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {70b53ecb-9aaf-4c69-911a-03871663fbff}, !- Handle
  NECB-Gymnasium-sched-B-dhw-def,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Lights:Definition,
  {0cdb6cc1-ef6a-4031-9eb7-512397f2a410}, !- Handle
  NECB-Hospital-sched-H-lights-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {57d3fe1a-06a6-44fe-a47a-511ea96544ec}, !- Handle
  NECB-Hotel-sched-F-people-def,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  25,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {54e3b482-dc80-484e-9713-54d815cb3b30}, !- Handle
  NECB-Hotel-sched-F-lights-def,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.8,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {3d177f07-ee1d-4b40-a142-1d36a984f005}, !- Handle
  NECB-Library-sched-C-people-def,        !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  20,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:HotWaterEquipment:Definition,
  {24068ade-3fea-4bed-9e7e-6ea38226b392}, !- Handle
  NECB-Library-sched-C-dhw-def,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:HotWaterEquipment:Definition,
  {1dcf1870-52ae-499e-be45-55763e5b7469}, !- Handle
  NECB-Manufacturing facility-sched-A-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {114cbf99-94ca-49ae-80d7-882ecf931e1c}, !- Handle
  NECB-Motel-sched-F-people-def,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  25,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {54d53f87-69b6-46cc-b68d-00ee74ba0654}, !- Handle
  NECB-Motel-sched-F-elec-def,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {bb7c4837-1751-49a8-a0a6-5f444fa93ad3}, !- Handle
  NECB-Multi-unit residential-sched-G-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  60,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {acd2da07-276a-4463-8eed-57d020cdbbdc}, !- Handle
  NECB-Multi-unit residential-sched-G-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {693bdd9b-d000-4974-9fb9-7fc90ef543ac}, !- Handle
  NECB-Multi-unit residential-sched-G-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {4c0f9954-e1a5-4918-86f9-5a47fd2cac68}, !- Handle
  NECB-Office-sched-A-people-def,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  25,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {aab05f37-98a2-4e7a-bc52-f283232afed5}, !- Handle
  NECB-Office-sched-A-elec-def,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {80f7020b-bccf-46fe-a299-0d69c8da3ce3}, !- Handle
  NECB-Office-sched-A-dhw-def,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {149bfcfe-7059-4bd8-be0e-72a91018ba23}, !- Handle
  NECB-Parking garage-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1000,                                   !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {5ddae5dd-a9c0-49d4-ac9a-0f84b02914d6}, !- Handle
  NECB-Parking garage-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.7,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {55748c57-e748-4194-a265-57411c545277}, !- Handle
  NECB-Performing arts theatre-sched-C-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  8,                                      !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {73a8291c-532e-4a68-9fb0-c0fe0bf0827d}, !- Handle
  NECB-Performing arts theatre-sched-C-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {5b3692d5-b766-49dc-8dca-873f8b1c8f23}, !- Handle
  NECB-Police station-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  25,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {9cf3a5b7-c9ef-44b8-b1c2-2c78432950fd}, !- Handle
  NECB-Police station-sched-H-lights-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {02d8b2f9-5b1d-405f-a72b-846cbf943980}, !- Handle
  NECB-Police station-sched-H-elec-def,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {c39a0948-8805-475a-aaa6-09c1f9d31c96}, !- Handle
  NECB-Police station-sched-H-dhw-def,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {99bbf22d-a44e-423f-9575-24f4bfd4c6f7}, !- Handle
  NECB-Post office-sched-A-people-def,    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  25,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {8607968f-7df3-4f0b-8e93-9383fa34c3a8}, !- Handle
  NECB-Post office-sched-A-lights-def,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.4,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {4fafc0d1-6403-457e-8ad5-6f6255dfc9d6}, !- Handle
  NECB-Post office-sched-A-elec-def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {b620e29b-d835-4317-85a4-b2ce862c1be7}, !- Handle
  NECB-Post office-sched-A-dhw-def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:HotWaterEquipment:Definition,
  {0f556b8d-eca5-45a2-8ba4-2f8d9371b563}, !- Handle
  NECB-Religious-sched-I-dhw-def,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {43d6a104-8e45-46a0-899c-4f59896f35a4}, !- Handle
  NECB-Retail-sched-C-people-def,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  30,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {3e83b1a4-7ea6-43a4-88bb-fe8c05456d98}, !- Handle
  NECB-Retail-sched-C-lights-def,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.1,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {84a3543d-ce3e-4af4-9bae-6d1ba38e171f}, !- Handle
  NECB-Retail-sched-C-dhw-def,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  40,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ElectricEquipment:Definition,
  {70f073fd-b098-464a-9c50-f58a0e417750}, !- Handle
  NECB-School/university-sched-D-elec-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {85eb9efc-7986-4893-a083-bdb7de50919d}, !- Handle
  NECB-School/university-sched-D-dhw-def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {19b70d45-b230-4f07-9563-87a9314b35fb}, !- Handle
  NECB-Sports arena-sched-B-people-def,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  10,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {343a3efb-e28d-4f47-86d4-9de76ac0f50f}, !- Handle
  NECB-Sports arena-sched-B-elec-def,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {1a0e0bd4-d2c9-4367-bc26-372f404f9ef9}, !- Handle
  NECB-Town hall-sched-D-lights-def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.9,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {52e64a49-8a70-4cc9-8ee9-27d24fc1e3ae}, !- Handle
  NECB-Town hall-sched-D-elec-def,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {17f9982e-ce14-443a-8253-0232e19588ca}, !- Handle
  NECB-Town hall-sched-D-dhw-def,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:People:Definition,
  {24aadf6d-4b73-4b97-879d-6cf511d4c3a4}, !- Handle
  NECB-Transportation-sched-H-people-def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  15,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {36393377-8a0b-472f-b987-a33940abb085}, !- Handle
  NECB-Transportation-sched-H-elec-def,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {1355fa67-2ab6-4e26-97a8-6cc1c8688781}, !- Handle
  NECB-Transportation-sched-H-dhw-def,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  65,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ElectricEquipment:Definition,
  {3b8f7ed9-a01e-45ec-88d6-3fd701c483d2}, !- Handle
  NECB-Workshop-sched-A-elec-def,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {000ef319-6ba6-4c5f-bd13-fcccc53eac0d}, !- Handle
  NECB-Workshop-sched-A-dhw-def,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:WeatherFile,
  {5932ba87-dda2-4a6e-9d20-c459f4d000ff}, !- Handle
  Calgary Int'l,                          !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-25110,                          !- Data Source
  718770,                                 !- WMO Number
  51.12,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084,                                   !- Elevation {m}
  file:///C:/projects/OpenStudio-analysis-spreadsheet/weather/CAN_AB_Calgary.718770_CWEC.epw, !- Url
  A9D1B377;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {41146581-6985-4ca2-901a-c47a7ab9d76d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  3.94166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {400493c0-afb6-44a1-b9c0-2e5cf76c516c}, !- Handle
  Calgary Int'l Ann Htg 99.6% Condns DB,  !- Name
  -29.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -29.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  88963,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {37df1b21-fa72-4aed-a11a-f653f639e4e8}, !- Handle
  Calgary Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  88963,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.341,                                  !- ASHRAE Taub {dimensionless}
  2.408;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6b2cba8e-a5d0-49ef-a6bc-837635fa67ed}, !- Handle
  Calgary Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  88963,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.341,                                  !- ASHRAE Taub {dimensionless}
  2.408;                                  !- ASHRAE Taud {dimensionless}

OS:DefaultConstructionSet,
  {c540266a-1ecc-46f0-ae60-7227dd030e4c}, ! Handle
  DND-Concrete at climate 7a,             ! Name
  {5f52ac07-81ad-4132-8d04-94542f4b75be}, ! Default Exterior Surface Constructions Name
  {0c19be6d-3a1e-449c-bee1-f9d68b7863ea}, ! Default Interior Surface Constructions Name
  {69b450ec-f317-4545-a324-df1ffc58280b}, ! Default Ground Contact Surface Constructions Name
  {70ad4541-9bc1-47b5-b1d5-442ffc5669df}, ! Default Exterior SubSurface Constructions Name
  {e9f14445-aca7-47c4-8215-f6fc9a981e2d}, ! Default Interior SubSurface Constructions Name
  {52dc73b9-3f7e-4bd9-9ddf-fc537eae382e}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {02334af7-8352-4e60-8960-137b6ef061de}, ! Handle
  ASHRAE_90.1-2004_ClimateZone 5-6 (s_scho)_Exterior_DefSurfCons 6, ! Name
  {5c01b161-71e7-4523-936b-e5c59c933d9e}, ! Floor Construction Name
  {85d90c4e-4e7f-457d-bfef-d51589056b82}, ! Wall Construction Name
  {aedc7054-ce0d-4478-a18d-d87a1926615c}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0c19be6d-3a1e-449c-bee1-f9d68b7863ea}, ! Handle
  000_Interior_DefSurfCons 12,            ! Name
  {7c01cbfc-173b-4e15-b53b-032f4282a767}, ! Floor Construction Name
  {8be6ee5f-48fa-4c6c-8c67-939acb35cae7}, ! Wall Construction Name
  {6a47d03d-54c8-43a4-9ad4-b2f8ab519f49}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3131f616-53c0-4b7c-ac4c-c62b15514718}, ! Handle
  000_Ground_DefSurfCons 12,              ! Name
  {a4a3c4e1-a0a8-4b3f-bfb1-305c19bbb8f6}, ! Floor Construction Name
  {b69a5a0e-dd93-47fc-99e1-e77a4391ba50}, ! Wall Construction Name
  {5c01b161-71e7-4523-936b-e5c59c933d9e}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b0881d18-4a38-43da-8593-fed5c781eb5b}, ! Handle
  ASHRAE_90.1-2004_ClimateZone 5-6 (s_scho)_Exterior_DefSubCons 6, ! Name
  {12916aa1-6acf-4a70-a966-e1021d7b8e54}, ! Fixed Window Construction Name
  {12916aa1-6acf-4a70-a966-e1021d7b8e54}, ! Operable Window Construction Name
  {889c46cb-b829-4d12-bb00-3bd7e147ac64}, ! Door Construction Name
  {12916aa1-6acf-4a70-a966-e1021d7b8e54}, ! Glass Door Construction Name
  {ad9f1cff-7e25-4630-8a88-be5d1ddd82d8}, ! Overhead Door Construction Name
  {12916aa1-6acf-4a70-a966-e1021d7b8e54}, ! Skylight Construction Name
  {12916aa1-6acf-4a70-a966-e1021d7b8e54}, ! Tubular Daylight Dome Construction Name
  {12916aa1-6acf-4a70-a966-e1021d7b8e54}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e9f14445-aca7-47c4-8215-f6fc9a981e2d}, ! Handle
  000_Interior_DefSubCons 12,             ! Name
  {64c01dbb-dc59-4ce8-b532-96f633dda806}, ! Fixed Window Construction Name
  {64c01dbb-dc59-4ce8-b532-96f633dda806}, ! Operable Window Construction Name
  {2f9d02fd-abe0-4d55-8f1f-c489c944ccc0}, ! Door Construction Name
  {3860ebbd-65b1-439a-9535-7249799a22d3}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {3860ebbd-65b1-439a-9535-7249799a22d3}, ! Skylight Construction Name
  {64c01dbb-dc59-4ce8-b532-96f633dda806}, ! Tubular Daylight Dome Construction Name
  {64c01dbb-dc59-4ce8-b532-96f633dda806}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {52dc73b9-3f7e-4bd9-9ddf-fc537eae382e}, ! Handle
  000_Interior Partition,                 ! Name
  {56dd0e46-6142-4bc5-912f-040ece7d8726}, ! Surface Rendering Name
  {8f40780d-9ef6-4713-be25-5628c982d5c4}; ! Layer 1

OS:Construction,
  {5c01b161-71e7-4523-936b-e5c59c933d9e}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Name
  {6cb998a5-1482-475e-980e-f9ee4b718e93}, ! Surface Rendering Name
  {b13fdb92-d634-4461-a9a9-80753601b49f}, ! Layer 1
  {87f7a997-2c75-484e-b5b5-4774824ba006}; ! Layer 2

OS:Construction,
  {85d90c4e-4e7f-457d-bfef-d51589056b82}, !- Handle
  Vintage 1 Concrete Wall RSI 2.11,       !- Name
  {81434836-e52f-4601-916e-21237a9bd5e7}, !- Surface Rendering Name
  {34971e1c-8e14-4e7e-ae05-ae63ac83b80e}, !- Layer 1
  {5d969450-5b78-4bf0-9482-8eada6485277}, !- Layer 2
  {49cb5596-3245-4e01-97b5-0156c7f609e4}, !- Layer 3
  {2bfd2859-e432-43b3-bb17-cb9a94ff3ff6}, !- Layer 4
  {a03d2dc1-43fa-4e5d-945f-e51edaafe2ac}; !- Layer 5

OS:Construction,
  {aedc7054-ce0d-4478-a18d-d87a1926615c}, !- Handle
  Vintage 1 Ref Deck Roof RSI 3.52,       !- Name
  {b830664d-fbc2-430c-967b-5e61a9f6705f}, !- Surface Rendering Name
  {e0469c38-6be4-471f-9583-f1ce42a69d2b}, !- Layer 1
  {999e82e6-49dd-4b6a-a809-327c91bdfccc}, !- Layer 2
  {d4c1f993-501a-48a7-8d60-aaba60733a27}, !- Layer 3
  {afbd4858-d6b2-4fde-9455-d83ce20a7de1}, !- Layer 4
  {0ab2ff6a-5a61-49bd-a0d3-7731052cf3c4}; !- Layer 5

OS:Construction,
  {7c01cbfc-173b-4e15-b53b-032f4282a767}, ! Handle
  000_Interior Floor,                     ! Name
  {50afd23d-61bc-47ba-a276-af48c24aa81d}, ! Surface Rendering Name
  {199d9f25-906e-4a26-b0b6-36cdabed7960}, ! Layer 1
  {ba004cc4-4288-4d87-a2d6-c6ee7573c329}, ! Layer 2
  {a8495bbe-9eb7-415b-ab59-7e9c106b6f97}; ! Layer 3

OS:Construction,
  {8be6ee5f-48fa-4c6c-8c67-939acb35cae7}, ! Handle
  000_Interior Wall,                      ! Name
  {0b33343f-2006-4a79-8c8a-98a8ec28ad90}, ! Surface Rendering Name
  {a03d2dc1-43fa-4e5d-945f-e51edaafe2ac}, ! Layer 1
  {d946c923-3b85-4e6b-8bef-a531ad47cbfb}, ! Layer 2
  {a03d2dc1-43fa-4e5d-945f-e51edaafe2ac}; ! Layer 3

OS:Construction,
  {6a47d03d-54c8-43a4-9ad4-b2f8ab519f49}, ! Handle
  000_Interior Ceiling,                   ! Name
  {064901f6-b021-4f9f-91eb-8dbd695c5109}, ! Surface Rendering Name
  {a8495bbe-9eb7-415b-ab59-7e9c106b6f97}, ! Layer 1
  {ba004cc4-4288-4d87-a2d6-c6ee7573c329}, ! Layer 2
  {199d9f25-906e-4a26-b0b6-36cdabed7960}; ! Layer 3

OS:Construction,
  {a4a3c4e1-a0a8-4b3f-bfb1-305c19bbb8f6}, !- Handle
  MNECB Ref Underground Floor 6.136,      !- Name
  {461ffb90-9e25-4feb-9d76-881e3ca7fd55}, !- Surface Rendering Name
  {a9e69aa3-86ad-407e-9412-0aa481613894}, !- Layer 1
  {9f9d5cc4-549a-4b66-91e9-4592e97b1b7f}; !- Layer 2

OS:Construction,
  {b69a5a0e-dd93-47fc-99e1-e77a4391ba50}, !- Handle
  MNECB Ref Underground Wall 9.659,       !- Name
  {5448ad4d-ac77-4764-ac6d-4f905e3c453e}, !- Surface Rendering Name
  {9de67a09-ed27-4d54-ae0c-adc2c1c1a2f6}, !- Layer 1
  {9f9d5cc4-549a-4b66-91e9-4592e97b1b7f}; !- Layer 2

OS:Construction,
  {12916aa1-6acf-4a70-a966-e1021d7b8e54}, ! Handle
  Vintage 1 U=2.8,                        ! Name
  {eb91fc52-2f68-472a-a4bd-5a2ccd041585}, ! Surface Rendering Name
  {ef1e4c48-b54e-4c2b-ab7f-fe03d56f6031}; ! Layer 1

OS:Construction,
  {889c46cb-b829-4d12-bb00-3bd7e147ac64}, ! Handle
  000_Exterior Door,                      ! Name
  {5a1d18ff-a90e-48f8-90b9-93004f51c375}, ! Surface Rendering Name
  {afbd4858-d6b2-4fde-9455-d83ce20a7de1}, ! Layer 1
  {f030eb41-5a9c-4c30-8b64-855ff7db6d04}; ! Layer 2

OS:Construction,
  {ad9f1cff-7e25-4630-8a88-be5d1ddd82d8}, ! Handle
  000_Exterior Door 1,                    ! Name
  {5a1d18ff-a90e-48f8-90b9-93004f51c375}, ! Surface Rendering Name
  {afbd4858-d6b2-4fde-9455-d83ce20a7de1}, ! Layer 1
  {f030eb41-5a9c-4c30-8b64-855ff7db6d04}; ! Layer 2

OS:Construction,
  {64c01dbb-dc59-4ce8-b532-96f633dda806}, ! Handle
  000_Interior Window,                    ! Name
  {df4a1035-7fcc-45a7-b919-8c3afd25f3b1}, ! Surface Rendering Name
  {ac37e5d4-38b2-45ee-b735-acaa15a65a3c}; ! Layer 1

OS:Construction,
  {2f9d02fd-abe0-4d55-8f1f-c489c944ccc0}, ! Handle
  000_Interior Door,                      ! Name
  {899a3893-8648-4066-b743-483854c81dc9}, ! Surface Rendering Name
  {8f40780d-9ef6-4713-be25-5628c982d5c4}; ! Layer 1

OS:Construction,
  {3860ebbd-65b1-439a-9535-7249799a22d3}, ! Handle
  000_Exterior Window,                    ! Name
  {b5543c7a-3c3b-4b38-b117-d40adedbba96}, ! Surface Rendering Name
  {ac37e5d4-38b2-45ee-b735-acaa15a65a3c}, ! Layer 1
  {8a0d9075-c7a3-401b-bccc-6776bacf7e4b}, ! Layer 2
  {ac37e5d4-38b2-45ee-b735-acaa15a65a3c}; ! Layer 3

OS:Rendering:Color,
  {56dd0e46-6142-4bc5-912f-040ece7d8726}, ! Handle
  000_Interior Partition_Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Material,
  {8f40780d-9ef6-4713-be25-5628c982d5c4}, ! Handle
  000_G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Rendering:Color,
  {6cb998a5-1482-475e-980e-f9ee4b718e93}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8_Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Material,
  {b13fdb92-d634-4461-a9a9-80753601b49f}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:NoMass,
  {87f7a997-2c75-484e-b5b5-4774824ba006}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Rendering:Color,
  {81434836-e52f-4601-916e-21237a9bd5e7}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Material,
  {34971e1c-8e14-4e7e-ae05-ae63ac83b80e}, ! Handle
  MNECB Ref Brick 100mm,                  ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  1.311,                                  ! Conductivity
  2082.332,                               ! Density
  795.312;                                ! Specific Heat

OS:Material:AirGap,
  {5d969450-5b78-4bf0-9482-8eada6485277}, ! Handle
  MNECB Ref Airspace 25mm,                ! Name
  0.1717;                                 ! Thermal Resistance

OS:Material,
  {49cb5596-3245-4e01-97b5-0156c7f609e4}, ! Handle
  000 G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {2bfd2859-e432-43b3-bb17-cb9a94ff3ff6}, ! Handle
  Mass NonRes Wall Insulation-2.89,       ! Name
  MediumRough,                            ! Roughness
  0.120860609077674,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a03d2dc1-43fa-4e5d-945f-e51edaafe2ac}, ! Handle
  000_G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Rendering:Color,
  {b830664d-fbc2-430c-967b-5e61a9f6705f}, !- Handle
  Rendering Color 63,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Material,
  {e0469c38-6be4-471f-9583-f1ce42a69d2b}, ! Handle
  MNECB Ref Gravel 50mm,                  ! Name
  VeryRough,                              ! Roughness
  0.0508,                                 ! Thickness
  1.80282,                                ! Conductivity
  1601.794,                               ! Density
  837.17,                                 ! Specific Heat
  0.9,                                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {999e82e6-49dd-4b6a-a809-327c91bdfccc}, ! Handle
  MNECB Built-up Roof 9.5mm,              ! Name
  VeryRough,                              ! Roughness
  0.0095,                                 ! Thickness
  0.1634,                                 ! Conductivity
  1121.29,                                ! Density
  1465.048,                               ! Specific Heat
  0.9,                                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {d4c1f993-501a-48a7-8d60-aaba60733a27}, ! Handle
  MNECB Ref Polystyrene 46mm,             ! Name
  MediumRough,                            ! Roughness
  0.0462359,                              ! Thickness
  0.02885,                                ! Conductivity
  28.832,                                 ! Density
  1213.897;                               ! Specific Heat

OS:Material,
  {afbd4858-d6b2-4fde-9455-d83ce20a7de1}, ! Handle
  000_F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {0ab2ff6a-5a61-49bd-a0d3-7731052cf3c4}, ! Handle
  000 G05 25mm wood 1,                    ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Rendering:Color,
  {50afd23d-61bc-47ba-a276-af48c24aa81d}, ! Handle
  000_Interior Floor_Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Material,
  {199d9f25-906e-4a26-b0b6-36cdabed7960}, ! Handle
  000_F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material:AirGap,
  {ba004cc4-4288-4d87-a2d6-c6ee7573c329}, ! Handle
  000_F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material,
  {a8495bbe-9eb7-415b-ab59-7e9c106b6f97}, ! Handle
  000_M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Rendering:Color,
  {0b33343f-2006-4a79-8c8a-98a8ec28ad90}, ! Handle
  000_Interior Wall_Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Material:AirGap,
  {d946c923-3b85-4e6b-8bef-a531ad47cbfb}, ! Handle
  000_F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Rendering:Color,
  {064901f6-b021-4f9f-91eb-8dbd695c5109}, ! Handle
  000_Interior Ceiling_Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {461ffb90-9e25-4feb-9d76-881e3ca7fd55}, !- Handle
  Rendering Color 61,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Material,
  {a9e69aa3-86ad-407e-9412-0aa481613894}, ! Handle
  MNECB Ref Polystyrene 25mm,             ! Name
  MediumRough,                            ! Roughness
  0.02487,                                ! Thickness
  0.02885,                                ! Conductivity
  28.832,                                 ! Density
  1213.897;                               ! Specific Heat

OS:Material,
  {9f9d5cc4-549a-4b66-91e9-4592e97b1b7f}, ! Handle
  MNECB Ref concrete 100mm,               ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  1.80282,                                ! Conductivity
  2242.512,                               ! Density
  837.17;                                 ! Specific Heat

OS:Rendering:Color,
  {5448ad4d-ac77-4764-ac6d-4f905e3c453e}, !- Handle
  Rendering Color 62,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Material,
  {9de67a09-ed27-4d54-ae0c-adc2c1c1a2f6}, ! Handle
  MNECB Ref Polystyrene 44mm,             ! Name
  MediumRough,                            ! Roughness
  0.04398,                                ! Thickness
  0.02885,                                ! Conductivity
  28.832,                                 ! Density
  1213.897;                               ! Specific Heat

OS:Rendering:Color,
  {eb91fc52-2f68-472a-a4bd-5a2ccd041585}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone_alt-res 4-6_Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {ef1e4c48-b54e-4c2b-ab7f-fe03d56f6031}, !- Handle
  Vintage 1 Window,                       !- Name
  2.8,                                    !- U-Factor {W/m2-K}
  0.5,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Rendering:Color,
  {5a1d18ff-a90e-48f8-90b9-93004f51c375}, ! Handle
  000_Exterior Door_Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Material,
  {f030eb41-5a9c-4c30-8b64-855ff7db6d04}, ! Handle
  000_I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Rendering:Color,
  {df4a1035-7fcc-45a7-b919-8c3afd25f3b1}, ! Handle
  000_Interior Window_Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:WindowMaterial:Glazing,
  {ac37e5d4-38b2-45ee-b735-acaa15a65a3c}, ! Handle
  000_Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002;                    ! Conductivity

OS:Rendering:Color,
  {899a3893-8648-4066-b743-483854c81dc9}, ! Handle
  000_Interior Door_Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {b5543c7a-3c3b-4b38-b117-d40adedbba96}, ! Handle
  000_Exterior Window_Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999;                       ! Rendering Blue Value

OS:WindowMaterial:Gas,
  {8a0d9075-c7a3-401b-bccc-6776bacf7e4b}, ! Handle
  000_Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:DefaultSurfaceConstructions,
  {5f52ac07-81ad-4132-8d04-94542f4b75be}, !- Handle
  DND-Concrete at climate 7a,             !- Name
  {0a640be8-7f5b-403c-8334-36a5e03ca2e6}, !- Floor Construction Name
  {98079ff1-e15f-41dc-9baf-4154e089b7eb}, !- Wall Construction Name
  {2568795f-2797-45ab-8efc-defaae99b741}; !- Roof Ceiling Construction Name

OS:Construction,
  {0a640be8-7f5b-403c-8334-36a5e03ca2e6}, ! Handle
  Customized opaque construction {5c01b161-71e7-4523-936b-e5c59c933d9e} to conductance of 0.162, ! Name
  {6cb998a5-1482-475e-980e-f9ee4b718e93}, ! Surface Rendering Name
  {291dc719-01c7-48cf-884a-ab0845c64548}, ! Layer 1
  {69c548e9-8b93-4b46-99c3-fa3a92edc245}; ! Layer 2

OS:Material,
  {291dc719-01c7-48cf-884a-ab0845c64548}, ! Handle
  MAT-CC05 4 HW CONCRETE 1,               ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:NoMass,
  {69c548e9-8b93-4b46-99c3-fa3a92edc245}, ! Handle
  CP02 CARPET PAD 1,                      ! Name
  VeryRough,                              ! Roughness
  6.09534141311411,                       ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {727f3c4d-f261-41e0-a29a-074180c69960}, !- Handle
  {0a640be8-7f5b-403c-8334-36a5e03ca2e6}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {98079ff1-e15f-41dc-9baf-4154e089b7eb}, !- Handle
  Customized opaque construction {85d90c4e-4e7f-457d-bfef-d51589056b82} to conductance of 0.21, !- Name
  {81434836-e52f-4601-916e-21237a9bd5e7}, !- Surface Rendering Name
  {29eb6bf2-3ece-4052-922c-e18cff3be02c}, !- Layer 1
  {f2363706-a7e3-4d1d-9b08-697b804264fc}, !- Layer 2
  {c6c528d6-79e8-47e1-98f2-907106b787ca}, !- Layer 3
  {78aedca9-41bf-446d-878a-9e862d627330}, !- Layer 4
  {1a16cb14-05d3-48e0-b5d7-d9f72cbc829a}; !- Layer 5

OS:Material,
  {29eb6bf2-3ece-4052-922c-e18cff3be02c}, ! Handle
  MNECB Ref Brick 100mm 1,                ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  1.311,                                  ! Conductivity
  2082.332,                               ! Density
  795.312;                                ! Specific Heat

OS:Material:AirGap,
  {f2363706-a7e3-4d1d-9b08-697b804264fc}, ! Handle
  MNECB Ref Airspace 25mm 1,              ! Name
  0.1717;                                 ! Thermal Resistance

OS:Material,
  {c6c528d6-79e8-47e1-98f2-907106b787ca}, ! Handle
  000 G05 25mm wood 2,                    ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {78aedca9-41bf-446d-878a-9e862d627330}, ! Handle
  Mass NonRes Wall Insulation-2.89 1,     ! Name
  MediumRough,                            ! Roughness
  0.207006543440122,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1a16cb14-05d3-48e0-b5d7-d9f72cbc829a}, ! Handle
  000_G01a 19mm gypsum board 1,           ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:StandardsInformation:Construction,
  {c75b0e26-d3cf-4fd2-b3fc-7c6cf1cb1268}, !- Handle
  {98079ff1-e15f-41dc-9baf-4154e089b7eb}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  3,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {2568795f-2797-45ab-8efc-defaae99b741}, !- Handle
  Customized opaque construction {aedc7054-ce0d-4478-a18d-d87a1926615c} to conductance of 0.162, !- Name
  {b830664d-fbc2-430c-967b-5e61a9f6705f}, !- Surface Rendering Name
  {37d752b5-f8c2-4b0a-a4b9-e57a433ed93a}, !- Layer 1
  {6e95c8fb-4853-4bee-9416-6faa7d4d80aa}, !- Layer 2
  {e2cede56-b077-41ca-a56b-867485f2fa1f}, !- Layer 3
  {e2c17684-06af-4f33-a27f-89726e400ab4}, !- Layer 4
  {aef1174e-3a11-4eb2-8f9f-a49918723aff}; !- Layer 5

OS:Material,
  {37d752b5-f8c2-4b0a-a4b9-e57a433ed93a}, ! Handle
  MNECB Ref Gravel 50mm 1,                ! Name
  VeryRough,                              ! Roughness
  0.0508,                                 ! Thickness
  1.80282,                                ! Conductivity
  1601.794,                               ! Density
  837.17,                                 ! Specific Heat
  0.9,                                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6e95c8fb-4853-4bee-9416-6faa7d4d80aa}, ! Handle
  MNECB Built-up Roof 9.5mm 1,            ! Name
  VeryRough,                              ! Roughness
  0.0095,                                 ! Thickness
  0.1634,                                 ! Conductivity
  1121.29,                                ! Density
  1465.048,                               ! Specific Heat
  0.9,                                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e2cede56-b077-41ca-a56b-867485f2fa1f}, ! Handle
  MNECB Ref Polystyrene 46mm 1,           ! Name
  MediumRough,                            ! Roughness
  0.170710380278696,                      ! Thickness
  0.02885,                                ! Conductivity
  28.832,                                 ! Density
  1213.897;                               ! Specific Heat

OS:Material,
  {e2c17684-06af-4f33-a27f-89726e400ab4}, ! Handle
  000_F08 Metal surface 1,                ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {aef1174e-3a11-4eb2-8f9f-a49918723aff}, ! Handle
  000 G05 25mm wood 3,                    ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:StandardsInformation:Construction,
  {a52982e1-895b-4fd9-92a2-72366ad2543f}, !- Handle
  {2568795f-2797-45ab-8efc-defaae99b741}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:DefaultSurfaceConstructions,
  {69b450ec-f317-4545-a324-df1ffc58280b}, !- Handle
  DND-Concrete at climate 7a 1,           !- Name
  {23f5db93-fbb4-4071-8fed-5c091d1a0d8a}, !- Floor Construction Name
  {be8e0716-e6d8-4821-99f0-66de8b662d0c}, !- Wall Construction Name
  {5637c4a5-6994-413f-b4b0-9340a7986b8b}; !- Roof Ceiling Construction Name

OS:Construction,
  {23f5db93-fbb4-4071-8fed-5c091d1a0d8a}, !- Handle
  Customized opaque construction {a4a3c4e1-a0a8-4b3f-bfb1-305c19bbb8f6} to conductance of 0.757, !- Name
  {461ffb90-9e25-4feb-9d76-881e3ca7fd55}, !- Surface Rendering Name
  {36733587-e60b-49b8-b38c-bc021d2352d3}, !- Layer 1
  {2bd7a6d8-9875-4039-acde-7c0649fd3c83}; !- Layer 2

OS:Material,
  {36733587-e60b-49b8-b38c-bc021d2352d3}, ! Handle
  MNECB Ref Polystyrene 25mm 1,           ! Name
  MediumRough,                            ! Roughness
  0.0364850893148657,                     ! Thickness
  0.02885,                                ! Conductivity
  28.832,                                 ! Density
  1213.897;                               ! Specific Heat

OS:Material,
  {2bd7a6d8-9875-4039-acde-7c0649fd3c83}, ! Handle
  MNECB Ref concrete 100mm 1,             ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  1.80282,                                ! Conductivity
  2242.512,                               ! Density
  837.17;                                 ! Specific Heat

OS:StandardsInformation:Construction,
  {8beb1a6c-1f79-4eee-a53c-33a3d5a497ea}, !- Handle
  {23f5db93-fbb4-4071-8fed-5c091d1a0d8a}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {be8e0716-e6d8-4821-99f0-66de8b662d0c}, !- Handle
  Customized opaque construction {b69a5a0e-dd93-47fc-99e1-e77a4391ba50} to conductance of 0.284, !- Name
  {5448ad4d-ac77-4764-ac6d-4f905e3c453e}, !- Surface Rendering Name
  {61e4ace1-63f8-4099-aa22-fb086c6d236a}, !- Layer 1
  {22335aac-dbfd-4595-8225-404364512120}; !- Layer 2

OS:Material,
  {61e4ace1-63f8-4099-aa22-fb086c6d236a}, ! Handle
  MNECB Ref Polystyrene 44mm 1,           ! Name
  MediumRough,                            ! Roughness
  0.0999586320242262,                     ! Thickness
  0.02885,                                ! Conductivity
  28.832,                                 ! Density
  1213.897;                               ! Specific Heat

OS:Material,
  {22335aac-dbfd-4595-8225-404364512120}, ! Handle
  MNECB Ref concrete 100mm 2,             ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  1.80282,                                ! Conductivity
  2242.512,                               ! Density
  837.17;                                 ! Specific Heat

OS:StandardsInformation:Construction,
  {b5c1ba36-6eae-4e72-8354-d0052200eb8b}, !- Handle
  {be8e0716-e6d8-4821-99f0-66de8b662d0c}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5637c4a5-6994-413f-b4b0-9340a7986b8b}, ! Handle
  Customized opaque construction {5c01b161-71e7-4523-936b-e5c59c933d9e} to conductance of 0.284, ! Name
  {6cb998a5-1482-475e-980e-f9ee4b718e93}, ! Surface Rendering Name
  {488595b7-3f19-4049-a9d6-0f3462b8a241}, ! Layer 1
  {2aa0e73f-853a-4188-8711-dc9027c661e5}; ! Layer 2

OS:Material,
  {488595b7-3f19-4049-a9d6-0f3462b8a241}, ! Handle
  MAT-CC05 4 HW CONCRETE 2,               ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:NoMass,
  {2aa0e73f-853a-4188-8711-dc9027c661e5}, ! Handle
  CP02 CARPET PAD 2,                      ! Name
  VeryRough,                              ! Roughness
  3.44362866750465,                       ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {4201d98a-d303-4869-ae4c-fd39a17b573b}, !- Handle
  {5637c4a5-6994-413f-b4b0-9340a7986b8b}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:DefaultSubSurfaceConstructions,
  {70ad4541-9bc1-47b5-b1d5-442ffc5669df}, !- Handle
  DND-Concrete at climate 7a,             !- Name
  {dba9669e-edc1-4064-80ce-e80bef435cd2}, !- Fixed Window Construction Name
  {dba9669e-edc1-4064-80ce-e80bef435cd2}, !- Operable Window Construction Name
  {7ee4282c-1fd9-4d2f-9029-cb6992ef4091}, !- Door Construction Name
  {dba9669e-edc1-4064-80ce-e80bef435cd2}, !- Glass Door Construction Name
  {a3587291-f0ec-46c2-859e-233f9202f2f3}, !- Overhead Door Construction Name
  {dba9669e-edc1-4064-80ce-e80bef435cd2}, !- Skylight Construction Name
  {dba9669e-edc1-4064-80ce-e80bef435cd2}, !- Tubular Daylight Dome Construction Name
  {dba9669e-edc1-4064-80ce-e80bef435cd2}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {0a0572a8-a6e9-408b-befe-f2493f43e341}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.210 tsol=0.500, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {dba9669e-edc1-4064-80ce-e80bef435cd2}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.210 tsol=0.500, !- Name
  ,                                       !- Surface Rendering Name
  {0a0572a8-a6e9-408b-befe-f2493f43e341}; !- Layer 1

OS:Construction,
  {7ee4282c-1fd9-4d2f-9029-cb6992ef4091}, ! Handle
  Customized opaque construction {889c46cb-b829-4d12-bb00-3bd7e147ac64} to conductance of 2.2, ! Name
  {5a1d18ff-a90e-48f8-90b9-93004f51c375}, ! Surface Rendering Name
  {226f3f5e-c6ce-4c90-84ba-bd980136df2b}, ! Layer 1
  {92af0686-7074-48d1-9f58-71de8d8d85aa}; ! Layer 2

OS:Material,
  {226f3f5e-c6ce-4c90-84ba-bd980136df2b}, ! Handle
  000_F08 Metal surface 2,                ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {92af0686-7074-48d1-9f58-71de8d8d85aa}, ! Handle
  000_I01 25mm insulation board 1,        ! Name
  MediumRough,                            ! Roughness
  0.0136358336010279,                     ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:StandardsInformation:Construction,
  {7ec07c31-00e6-4e24-b30c-3e017b9a030a}, !- Handle
  {7ee4282c-1fd9-4d2f-9029-cb6992ef4091}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a3587291-f0ec-46c2-859e-233f9202f2f3}, ! Handle
  Customized opaque construction {ad9f1cff-7e25-4630-8a88-be5d1ddd82d8} to conductance of 2.2, ! Name
  {5a1d18ff-a90e-48f8-90b9-93004f51c375}, ! Surface Rendering Name
  {184dbcc7-4ca1-45c7-b12d-3fc4eb4f3d3b}, ! Layer 1
  {eda77339-531f-4e8e-ba7b-6537c62c9602}; ! Layer 2

OS:Material,
  {184dbcc7-4ca1-45c7-b12d-3fc4eb4f3d3b}, ! Handle
  000_F08 Metal surface 3,                ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {eda77339-531f-4e8e-ba7b-6537c62c9602}, ! Handle
  000_I01 25mm insulation board 2,        ! Name
  MediumRough,                            ! Roughness
  0.0136358336010279,                     ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:StandardsInformation:Construction,
  {00c06cd1-23bd-4212-999a-b24ab76b5147}, !- Handle
  {a3587291-f0ec-46c2-859e-233f9202f2f3}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:SubSurface,
  {32a91ee7-0602-4859-9e06-56fc9e3b8c67}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0561df98-adde-43ef-b38a-21f63a7e66d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.4173, 1.75164921801231,           !- X,Y,Z Vertex 1 {m}
  0, 16.4173, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.75164921801231; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a46e82e9-1d1f-4be9-ace9-5903b1399408}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7274d3-9a4f-46eb-b37a-c0b326bc78ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.6087, 16.4681, 1.75678746384092,     !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4681, 0.762,                !- X,Y,Z Vertex 2 {m}
  22.6087, 22.5833, 0.762,                !- X,Y,Z Vertex 3 {m}
  22.6087, 22.5833, 1.75678746384092;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8933ef15-2b5d-4835-8c18-7a29962b16d9}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55740a30-431c-426e-b8ec-7f10d93e03ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.75081346737134,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  22.5833, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  22.5833, 0, 1.75081346737134;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {601cf075-e85f-4984-aeb2-dac358ba7634}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {674f47a4-2d38-4fa3-b565-f29d0825bbf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5833, 22.6087, 1.75081346737134,     !- X,Y,Z Vertex 1 {m}
  22.5833, 22.6087, 0.762,                !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 22.6087, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 22.6087, 1.75081346737134; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0859d9bb-000c-4495-aedd-1c0c44abb72a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac14fe4b-d5fa-4867-bccc-0dd639206b15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.6087, 0.0254, 1.75164921801231,      !- X,Y,Z Vertex 1 {m}
  22.6087, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4173, 0.762,                !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4173, 1.75164921801231;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0042ee48-bdd9-4030-a5f2-c1823acb2641}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d28e716a-6920-4d08-9e5d-9150a1162115}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.5833, 1.75678746384092,           !- X,Y,Z Vertex 1 {m}
  0, 22.5833, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 16.4681, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 16.4681, 1.75678746384092;           !- X,Y,Z Vertex 4 {m}

