
OS:Version,
  {5b168983-672c-4abe-af06-757ee47c6574}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:Site,
  {c5cd2b9f-391b-4c1f-9800-48902b3e55b8}, !- Handle
  Calgary Int'l_AB_CAN,                   !- Name
  51.12,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {7d243d2b-94db-4a67-bdbd-6361e274f25f}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {699e4ef2-66b7-4418-b518-927143454d26}, !- Handle
  Office2_Mult5_Flr_5_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf622a2-a4d1-4f8a-a87d-40ae855b584c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.622, 21.3415,                  !- X,Y,Z Vertex 1 {m}
  9.144, 7.622, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  9.144, 15.24, 17.0732,                  !- X,Y,Z Vertex 3 {m}
  9.144, 15.24, 21.3415;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f7bd4911-235b-46c7-99e1-ac5f993eaa9c}, !- Handle
  Office2_Mult5_Flr_5 Thermal Zone,       !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86af9067-dacf-48d7-b647-ca5d7deb3335}, !- Zone Air Inlet Port List
  {d85d737b-6956-4332-9a18-b318839e573c}, !- Zone Air Exhaust Port List
  {d7d1ba71-e680-4085-94fe-80f55665f4a4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7593889-a903-4cf4-9db6-3a2eed9aaf7b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a618e86d-a4f0-4f87-859f-c85a3c1449fb}, !- Handle
  {7b3c3fa6-1d46-4afa-b8fe-18bec6555c3d}, !- Name
  {d7d1ba71-e680-4085-94fe-80f55665f4a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7d1ba71-e680-4085-94fe-80f55665f4a4}, !- Handle
  {d3a8985f-77ec-44b0-a169-686362d0e638}, !- Name
  {f7bd4911-235b-46c7-99e1-ac5f993eaa9c}, !- Source Object
  11,                                     !- Outlet Port
  {a618e86d-a4f0-4f87-859f-c85a3c1449fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86af9067-dacf-48d7-b647-ca5d7deb3335}, !- Handle
  {5ef7c905-fbf0-41af-b631-374065320c28}, !- Name
  {f7bd4911-235b-46c7-99e1-ac5f993eaa9c}; !- HVAC Component

OS:PortList,
  {d85d737b-6956-4332-9a18-b318839e573c}, !- Handle
  {dd302e79-e2b7-4f49-867c-ef41b9643d0f}, !- Name
  {f7bd4911-235b-46c7-99e1-ac5f993eaa9c}; !- HVAC Component

OS:Sizing:Zone,
  {4817d555-7f9e-4287-92c7-4b0dc8ba4964}, !- Handle
  {f7bd4911-235b-46c7-99e1-ac5f993eaa9c}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4c1349b0-7805-4067-b768-c19e130bfbc3}, !- Handle
  {68fc76ca-394d-464a-8938-0353eeb9979d}, !- Name
  {f7bd4911-235b-46c7-99e1-ac5f993eaa9c}; !- Thermal Zone

OS:Space,
  {ddf622a2-a4d1-4f8a-a87d-40ae855b584c}, !- Handle
  Office2_Mult5_Flr_5,                    !- Name
  {c9a3a317-ac13-42d2-bb14-405c12e57cc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {f7bd4911-235b-46c7-99e1-ac5f993eaa9c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f42f83e7-93f2-425b-88df-3481f041872d}, !- Handle
  Corridor_SE_Flr_3_Wall_2_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997900f8-e472-4122-8672-c8c880ed50ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  28.956, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  28.956, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {096fa798-b25f-4a5f-9932-1f87cf6e2784}, !- Handle
  Corridor_SE_Flr_3 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0725e9e9-5211-4fe7-a096-08136636efe3}, !- Zone Air Inlet Port List
  {6af0df54-4621-4341-94cf-f8bf8630b77d}, !- Zone Air Exhaust Port List
  {0725eae3-f6af-4800-94d6-d68853e724d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d1c889a2-9d41-4257-a095-ac8ff5d641c4}, !- Handle
  {205507a0-b62e-4097-b441-45ea7c8c5652}, !- Name
  {0725eae3-f6af-4800-94d6-d68853e724d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0725eae3-f6af-4800-94d6-d68853e724d0}, !- Handle
  {787c0297-56be-43c0-99ae-213caf58dc31}, !- Name
  {096fa798-b25f-4a5f-9932-1f87cf6e2784}, !- Source Object
  11,                                     !- Outlet Port
  {d1c889a2-9d41-4257-a095-ac8ff5d641c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0725e9e9-5211-4fe7-a096-08136636efe3}, !- Handle
  {5169894a-2cea-4164-8867-6fbd608b3526}, !- Name
  {096fa798-b25f-4a5f-9932-1f87cf6e2784}; !- HVAC Component

OS:PortList,
  {6af0df54-4621-4341-94cf-f8bf8630b77d}, !- Handle
  {1023926b-24fe-44ce-88b6-1c18e3b187d9}, !- Name
  {096fa798-b25f-4a5f-9932-1f87cf6e2784}; !- HVAC Component

OS:Sizing:Zone,
  {f0daa63f-700a-47ac-be01-b6096f36e2b5}, !- Handle
  {096fa798-b25f-4a5f-9932-1f87cf6e2784}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.343822,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c557876c-c889-4082-a8f7-97cb0c2c2389}, !- Handle
  {533e3388-864f-44af-9649-bcc53681c353}, !- Name
  {096fa798-b25f-4a5f-9932-1f87cf6e2784}; !- Thermal Zone

OS:Space,
  {997900f8-e472-4122-8672-c8c880ed50ea}, !- Handle
  Corridor_SE_Flr_3,                      !- Name
  {754fc37e-6cce-4811-b93e-4e6cc407b944}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {096fa798-b25f-4a5f-9932-1f87cf6e2784}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8144abac-98f3-4421-8a22-376676486a0e}, !- Handle
  Corridor_SE_Flr_3_Wall_4_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997900f8-e472-4122-8672-c8c880ed50ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  28.956, 0, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7542d30-e484-475a-beff-561bcf4d34b9}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_North,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c19bcbd-40db-44b3-a6a3-2ec9bf34c4d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  24.384, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  24.384, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4facaa1-985d-4b89-a748-c652a49b70f4}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Thermal Zone,   !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5d870cd-f9c1-41d2-85ef-cec88d7d33bd}, !- Zone Air Inlet Port List
  {9dedcc34-7ad4-4bf8-b247-73836ade9b3a}, !- Zone Air Exhaust Port List
  {97828bb3-a9a1-47b6-a51e-9f7d955fdcc2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8cd7a0b2-b69a-408b-8d85-8c7ae4fa8919}, !- Handle
  {9943c72a-7bdd-4d83-9c84-536aa1f1bf02}, !- Name
  {97828bb3-a9a1-47b6-a51e-9f7d955fdcc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97828bb3-a9a1-47b6-a51e-9f7d955fdcc2}, !- Handle
  {116fcb87-71d7-43bf-b53d-2036ef3954b8}, !- Name
  {b4facaa1-985d-4b89-a748-c652a49b70f4}, !- Source Object
  11,                                     !- Outlet Port
  {8cd7a0b2-b69a-408b-8d85-8c7ae4fa8919}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5d870cd-f9c1-41d2-85ef-cec88d7d33bd}, !- Handle
  {dbcf9498-d077-4915-b05e-1a1b57cc9297}, !- Name
  {b4facaa1-985d-4b89-a748-c652a49b70f4}; !- HVAC Component

OS:PortList,
  {9dedcc34-7ad4-4bf8-b247-73836ade9b3a}, !- Handle
  {a795c5aa-95ea-49eb-8287-28675b176c7a}, !- Name
  {b4facaa1-985d-4b89-a748-c652a49b70f4}; !- HVAC Component

OS:Sizing:Zone,
  {be690a79-0ee0-4161-ac9d-59653aeb13c4}, !- Handle
  {b4facaa1-985d-4b89-a748-c652a49b70f4}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5be79364-dd99-4c66-9fb4-e9da41cea756}, !- Handle
  {adb87f9a-7244-4f16-9190-1e364dc7c87e}, !- Name
  {b4facaa1-985d-4b89-a748-c652a49b70f4}; !- Thermal Zone

OS:Space,
  {0c19bcbd-40db-44b3-a6a3-2ec9bf34c4d3}, !- Handle
  IC_PatRoom1_Mult5_Flr_2,                !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {b4facaa1-985d-4b89-a748-c652a49b70f4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {9be4ce0c-5bc5-4efc-9c90-5e28fa518a35}, !- Handle
  Office1_Mult4_Flr_1 Thermal Zone,       !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f428e6c-054b-45ca-8c86-762635c67fbe}, !- Zone Air Inlet Port List
  {a7d3ba09-12bd-4364-9b36-543a8fd79b14}, !- Zone Air Exhaust Port List
  {9c402c5c-b956-400a-b9e3-4ab0988f795d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7593889-a903-4cf4-9db6-3a2eed9aaf7b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {2079a1e4-5b04-4052-af61-c2b774a4708a}, !- Handle
  {1ba39807-f6e6-4364-afa6-779c8fe51833}, !- Name
  {9c402c5c-b956-400a-b9e3-4ab0988f795d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c402c5c-b956-400a-b9e3-4ab0988f795d}, !- Handle
  {e1f9aedc-d2cd-4aa2-a287-c663891b7e7d}, !- Name
  {9be4ce0c-5bc5-4efc-9c90-5e28fa518a35}, !- Source Object
  11,                                     !- Outlet Port
  {2079a1e4-5b04-4052-af61-c2b774a4708a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f428e6c-054b-45ca-8c86-762635c67fbe}, !- Handle
  {fb51f3d7-8888-4557-826b-c91eba6e3004}, !- Name
  {9be4ce0c-5bc5-4efc-9c90-5e28fa518a35}; !- HVAC Component

OS:PortList,
  {a7d3ba09-12bd-4364-9b36-543a8fd79b14}, !- Handle
  {a3a97e88-c018-4dbd-a49a-4acfbf49640d}, !- Name
  {9be4ce0c-5bc5-4efc-9c90-5e28fa518a35}; !- HVAC Component

OS:Sizing:Zone,
  {2fc1a6a8-4863-41d2-a48b-4d117165e9d1}, !- Handle
  {9be4ce0c-5bc5-4efc-9c90-5e28fa518a35}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c5a29c6c-016e-4bf4-b74c-0b51342d86fd}, !- Handle
  {5971c508-5fd1-43c0-bfd6-51d56899edb5}, !- Name
  {9be4ce0c-5bc5-4efc-9c90-5e28fa518a35}; !- Thermal Zone

OS:Space,
  {f7076a5c-7381-4d00-ab88-a07803b9488a}, !- Handle
  Office1_Mult4_Flr_1,                    !- Name
  {c9a3a317-ac13-42d2-bb14-405c12e57cc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {9be4ce0c-5bc5-4efc-9c90-5e28fa518a35}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {a5f8db81-5933-4eac-a2da-93d9eeb9e032}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Thermal Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {899c7f6f-d9b6-4234-827b-a618181765d1}, !- Zone Air Inlet Port List
  {c7b1e195-7e5f-44fb-81ed-bb1bf5e5968d}, !- Zone Air Exhaust Port List
  {348f6209-5056-41d4-a0fb-eb2a8aa648ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {890743c7-6736-4710-9f96-c3e8e3d49626}, !- Handle
  {2f56a868-91d1-4d1e-bc84-78c67fce50e7}, !- Name
  {348f6209-5056-41d4-a0fb-eb2a8aa648ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {348f6209-5056-41d4-a0fb-eb2a8aa648ff}, !- Handle
  {6d529d2b-29dd-404e-a630-e3370fb5376a}, !- Name
  {a5f8db81-5933-4eac-a2da-93d9eeb9e032}, !- Source Object
  11,                                     !- Outlet Port
  {890743c7-6736-4710-9f96-c3e8e3d49626}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {899c7f6f-d9b6-4234-827b-a618181765d1}, !- Handle
  {4696fbdb-877a-4baa-81cd-752ec5c98463}, !- Name
  {a5f8db81-5933-4eac-a2da-93d9eeb9e032}; !- HVAC Component

OS:PortList,
  {c7b1e195-7e5f-44fb-81ed-bb1bf5e5968d}, !- Handle
  {c12cd859-ef03-4e00-a928-08818cd4d61d}, !- Name
  {a5f8db81-5933-4eac-a2da-93d9eeb9e032}; !- HVAC Component

OS:Sizing:Zone,
  {53be993d-c391-441c-9fbc-e892a01d3e91}, !- Handle
  {a5f8db81-5933-4eac-a2da-93d9eeb9e032}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2aed20bb-118e-4ec1-bd34-066510ef5845}, !- Handle
  {29fe1ba0-9201-4e14-a702-3d11955decc0}, !- Name
  {a5f8db81-5933-4eac-a2da-93d9eeb9e032}; !- Thermal Zone

OS:Space,
  {d402f6df-f4d9-4306-a581-5574de02f0f1}, !- Handle
  OR_NurseStn_Lobby_Flr_2,                !- Name
  {7921ed47-7d63-410f-bd6c-c46c05a54ac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {a5f8db81-5933-4eac-a2da-93d9eeb9e032}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {b3dbe2c9-a467-4d38-986d-3422773a28ab}, !- Handle
  PatRoom5_Mult10_Flr_3 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1818db39-4ccf-4d2d-93b9-9d0fe1b0fa5f}, !- Zone Air Inlet Port List
  {29aed6a5-a819-4ad3-9f82-26abf780e905}, !- Zone Air Exhaust Port List
  {7f53c95c-f4fd-4e12-b008-7ef01f0cb508}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8eb73b22-1ba5-4984-8690-1ad15e2acc26}, !- Handle
  {65aaade4-4beb-430c-9a29-5d8f6e213bf0}, !- Name
  {7f53c95c-f4fd-4e12-b008-7ef01f0cb508}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f53c95c-f4fd-4e12-b008-7ef01f0cb508}, !- Handle
  {09536ce0-7889-4ed9-a2cb-b07ca7d1a093}, !- Name
  {b3dbe2c9-a467-4d38-986d-3422773a28ab}, !- Source Object
  11,                                     !- Outlet Port
  {8eb73b22-1ba5-4984-8690-1ad15e2acc26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1818db39-4ccf-4d2d-93b9-9d0fe1b0fa5f}, !- Handle
  {41d54a8f-5ffe-4974-b17f-cf59ba2eba08}, !- Name
  {b3dbe2c9-a467-4d38-986d-3422773a28ab}; !- HVAC Component

OS:PortList,
  {29aed6a5-a819-4ad3-9f82-26abf780e905}, !- Handle
  {a45c2e5b-503c-43ba-bd0f-3c82acc11f9e}, !- Name
  {b3dbe2c9-a467-4d38-986d-3422773a28ab}; !- HVAC Component

OS:Sizing:Zone,
  {db1d48a5-7907-4893-a6e7-caf3fe16cc99}, !- Handle
  {b3dbe2c9-a467-4d38-986d-3422773a28ab}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8dc9e7ed-42a9-4714-80f8-7f0b612e9096}, !- Handle
  {8154c35c-ab9a-42c1-852d-5cc797ae76fd}, !- Name
  {b3dbe2c9-a467-4d38-986d-3422773a28ab}; !- Thermal Zone

OS:Space,
  {3b0ffcb9-acc4-4cfe-ae42-60b18707a014}, !- Handle
  PatRoom5_Mult10_Flr_3,                  !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {b3dbe2c9-a467-4d38-986d-3422773a28ab}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4408ffa8-43f5-42de-a1e5-fab8c55cc29a}, !- Handle
  Lab_Flr_4_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a097a690-a7f3-4977-9dc5-21a2d830686d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 17.0732,                !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 17.0732,                !- X,Y,Z Vertex 2 {m}
  15.24, 19.812, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  15.24, 33.528, 17.0732,                 !- X,Y,Z Vertex 4 {m}
  9.144, 33.528, 17.0732,                 !- X,Y,Z Vertex 5 {m}
  9.144, 10.668, 17.0732;                 !- X,Y,Z Vertex 6 {m}

OS:ThermalZone,
  {55455e30-1a30-416e-9cbc-9bf9332cc928}, !- Handle
  Lab_Flr_4 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b10db431-df15-4171-9c09-8a7a6261202b}, !- Zone Air Inlet Port List
  {51e3d602-e251-46f5-8421-e9ae6ed3c6c2}, !- Zone Air Exhaust Port List
  {9017e51e-4c1e-483c-be01-79985b66b960}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7593889-a903-4cf4-9db6-3a2eed9aaf7b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {6f9730a9-ee7b-4559-8f37-18da14a4d0a5}, !- Handle
  {50a29bb3-881d-453a-9620-8e6f45c25e50}, !- Name
  {9017e51e-4c1e-483c-be01-79985b66b960}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9017e51e-4c1e-483c-be01-79985b66b960}, !- Handle
  {6c551499-0787-450c-9910-b61687e252b0}, !- Name
  {55455e30-1a30-416e-9cbc-9bf9332cc928}, !- Source Object
  11,                                     !- Outlet Port
  {6f9730a9-ee7b-4559-8f37-18da14a4d0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b10db431-df15-4171-9c09-8a7a6261202b}, !- Handle
  {8eaefa31-1289-46bb-b405-9e5ce65c0b77}, !- Name
  {55455e30-1a30-416e-9cbc-9bf9332cc928}; !- HVAC Component

OS:PortList,
  {51e3d602-e251-46f5-8421-e9ae6ed3c6c2}, !- Handle
  {3785f51a-e777-41c5-bbbb-2b12a4e6634b}, !- Name
  {55455e30-1a30-416e-9cbc-9bf9332cc928}; !- HVAC Component

OS:Sizing:Zone,
  {ec6ebc3e-fad9-4234-b02e-70fd05da933d}, !- Handle
  {55455e30-1a30-416e-9cbc-9bf9332cc928}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.882,                                  !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0a2a9120-c0fb-4aa9-a24a-7bc13924a2d4}, !- Handle
  {fd4e0840-db41-4a4e-a6e7-6008f14c98a8}, !- Name
  {55455e30-1a30-416e-9cbc-9bf9332cc928}; !- Thermal Zone

OS:Space,
  {a097a690-a7f3-4977-9dc5-21a2d830686d}, !- Handle
  Lab_Flr_4,                              !- Name
  {b5958078-d1c7-48ec-8033-ec5c6803583e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {55455e30-1a30-416e-9cbc-9bf9332cc928}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {3f10097d-00fb-43da-8f2e-921c11080044}, !- Handle
  PatRoom3_Mult10_Flr_3 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5415db18-91fc-4f97-aad5-d9191cad316e}, !- Zone Air Inlet Port List
  {aa9a3c5f-0d49-4903-aeb3-dd5cdc0eb1d4}, !- Zone Air Exhaust Port List
  {f2eb880c-587e-4c7a-8798-c766add1020b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {fa17434f-14e3-4a96-a886-a9c4a0e5007d}, !- Handle
  {e99e7cbe-c122-4c43-bfb3-9978c49cfa66}, !- Name
  {f2eb880c-587e-4c7a-8798-c766add1020b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2eb880c-587e-4c7a-8798-c766add1020b}, !- Handle
  {2d794276-43b9-4edc-b48f-4a1eedfaef94}, !- Name
  {3f10097d-00fb-43da-8f2e-921c11080044}, !- Source Object
  11,                                     !- Outlet Port
  {fa17434f-14e3-4a96-a886-a9c4a0e5007d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5415db18-91fc-4f97-aad5-d9191cad316e}, !- Handle
  {6db30359-c50a-442a-99a8-5035494de491}, !- Name
  {3f10097d-00fb-43da-8f2e-921c11080044}; !- HVAC Component

OS:PortList,
  {aa9a3c5f-0d49-4903-aeb3-dd5cdc0eb1d4}, !- Handle
  {67e71694-c097-4254-8953-bc75731503d2}, !- Name
  {3f10097d-00fb-43da-8f2e-921c11080044}; !- HVAC Component

OS:Sizing:Zone,
  {9129791f-7bfe-456f-a7d4-c6e24dbd6fc9}, !- Handle
  {3f10097d-00fb-43da-8f2e-921c11080044}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.143767,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {805f0b79-ad97-4fcb-ab7a-bbfe0c6a7d45}, !- Handle
  {8cec0256-4337-4199-8de7-6fbcd5a8a53a}, !- Name
  {3f10097d-00fb-43da-8f2e-921c11080044}; !- Thermal Zone

OS:Space,
  {53f78680-1949-4f07-8651-4227bb4a7bb6}, !- Handle
  PatRoom3_Mult10_Flr_3,                  !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {3f10097d-00fb-43da-8f2e-921c11080044}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {503d5920-f44e-41b9-a8f7-c0a31d47d6c0}, !- Handle
  Radiology_Flr_4_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b77020-6159-48c2-bfdd-bbde9d6817cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a397518-5caf-49be-8e0b-7cdf72b7b399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00122446-45ce-4f38-a268-69bf4260adbc}, !- Handle
  Radiology_Flr_4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c78478f-2979-4c80-8df0-16e17e2f78eb}, !- Zone Air Inlet Port List
  {c4e6b8f7-67d4-4a8b-87fe-f1b8bb737494}, !- Zone Air Exhaust Port List
  {b515755a-82c1-4012-8ebf-c1347e5b98d7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9eb5a1c2-a5a1-4232-a399-74842b23a281}, !- Handle
  {7b06475c-21c5-45c5-a26e-57306fc94fa2}, !- Name
  {b515755a-82c1-4012-8ebf-c1347e5b98d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b515755a-82c1-4012-8ebf-c1347e5b98d7}, !- Handle
  {16e7f9c2-09fe-4f27-b6ea-541253ca32ae}, !- Name
  {00122446-45ce-4f38-a268-69bf4260adbc}, !- Source Object
  11,                                     !- Outlet Port
  {9eb5a1c2-a5a1-4232-a399-74842b23a281}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c78478f-2979-4c80-8df0-16e17e2f78eb}, !- Handle
  {76b0a149-84c5-47c2-a078-545d44d63193}, !- Name
  {00122446-45ce-4f38-a268-69bf4260adbc}; !- HVAC Component

OS:PortList,
  {c4e6b8f7-67d4-4a8b-87fe-f1b8bb737494}, !- Handle
  {454fa5df-347d-4022-a879-cca2a007fa2d}, !- Name
  {00122446-45ce-4f38-a268-69bf4260adbc}; !- HVAC Component

OS:Sizing:Zone,
  {526b8b02-c0ef-4fec-97c5-0fb10c8c447e}, !- Handle
  {00122446-45ce-4f38-a268-69bf4260adbc}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  8.67425,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a394ccc2-17be-4c83-8fe9-5576b8349a3b}, !- Handle
  {486a23ca-e5ba-4c2f-be07-ab3f8c1512c8}, !- Name
  {00122446-45ce-4f38-a268-69bf4260adbc}; !- Thermal Zone

OS:Space,
  {16b77020-6159-48c2-bfdd-bbde9d6817cc}, !- Handle
  Radiology_Flr_4,                        !- Name
  {bb716d61-8c18-42e9-a64b-9692a8dc335a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {00122446-45ce-4f38-a268-69bf4260adbc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6ff6f72d-5458-4d2e-8d6a-7931c2a7497b}, !- Handle
  PatRoom3_Mult10_Flr_4_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44ab9bfa-1604-483b-a090-a20d9c27e3ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  70.104, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e49b06f-8515-49c4-a351-ba347d036219}, !- Handle
  PatRoom3_Mult10_Flr_4 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c995beb-a042-45e9-ab17-9bb66df203c3}, !- Zone Air Inlet Port List
  {fd4a59eb-79c4-4a1e-a389-9d084a7cefd7}, !- Zone Air Exhaust Port List
  {eed701ef-2343-47ae-8878-c31dbcbf483a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {feb9aa8a-140d-4074-a9d0-c1fc91157c8a}, !- Handle
  {015c234e-c07b-45e3-8380-eb81735e597f}, !- Name
  {eed701ef-2343-47ae-8878-c31dbcbf483a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eed701ef-2343-47ae-8878-c31dbcbf483a}, !- Handle
  {10d11835-c22c-48c8-99ef-97746d3b2533}, !- Name
  {1e49b06f-8515-49c4-a351-ba347d036219}, !- Source Object
  11,                                     !- Outlet Port
  {feb9aa8a-140d-4074-a9d0-c1fc91157c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c995beb-a042-45e9-ab17-9bb66df203c3}, !- Handle
  {b95cf832-2c7f-438e-8f64-58adc71c0d00}, !- Name
  {1e49b06f-8515-49c4-a351-ba347d036219}; !- HVAC Component

OS:PortList,
  {fd4a59eb-79c4-4a1e-a389-9d084a7cefd7}, !- Handle
  {4d8d67aa-2260-4da9-98b2-59fb180594c9}, !- Name
  {1e49b06f-8515-49c4-a351-ba347d036219}; !- HVAC Component

OS:Sizing:Zone,
  {92224deb-ced0-4d1c-9cf2-c2457311de76}, !- Handle
  {1e49b06f-8515-49c4-a351-ba347d036219}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.143767,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b01d032e-aad5-4b74-9c6f-3cd86c746537}, !- Handle
  {a6a834ae-a5f2-4050-8623-95a88baa2968}, !- Name
  {1e49b06f-8515-49c4-a351-ba347d036219}; !- Thermal Zone

OS:Space,
  {44ab9bfa-1604-483b-a090-a20d9c27e3ed}, !- Handle
  PatRoom3_Mult10_Flr_4,                  !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {1e49b06f-8515-49c4-a351-ba347d036219}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {51f376c4-2340-4837-be58-a38b546614c5}, !- Handle
  Lab_Flr_3_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a24b3c10-1ae6-4fbe-96f5-64ebf4ec959d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46c7a657-2998-410b-98e8-da659665f147}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85657fa0-2962-41e0-834c-4d67810e0861}, !- Handle
  Lab_Flr_3 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bcb8238-3b1c-4b9d-acd9-cbf0f00b1fd7}, !- Zone Air Inlet Port List
  {0420ac2f-c5d4-4be1-9d3f-71ba063343af}, !- Zone Air Exhaust Port List
  {79b682cb-b850-4756-8d37-1504a4673fa1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7593889-a903-4cf4-9db6-3a2eed9aaf7b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {69e93768-98de-4b9d-a292-a4860345cbe5}, !- Handle
  {825e379a-2968-4571-ad89-a91c8e6dca5a}, !- Name
  {79b682cb-b850-4756-8d37-1504a4673fa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79b682cb-b850-4756-8d37-1504a4673fa1}, !- Handle
  {622c9cb0-9630-4ec7-8ee9-aa6d8d1f4671}, !- Name
  {85657fa0-2962-41e0-834c-4d67810e0861}, !- Source Object
  11,                                     !- Outlet Port
  {69e93768-98de-4b9d-a292-a4860345cbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bcb8238-3b1c-4b9d-acd9-cbf0f00b1fd7}, !- Handle
  {1f31fdb1-ff11-45da-b5c8-e69f8f64620d}, !- Name
  {85657fa0-2962-41e0-834c-4d67810e0861}; !- HVAC Component

OS:PortList,
  {0420ac2f-c5d4-4be1-9d3f-71ba063343af}, !- Handle
  {b2809858-1c50-410c-9ba8-84b69be229cf}, !- Name
  {85657fa0-2962-41e0-834c-4d67810e0861}; !- HVAC Component

OS:Sizing:Zone,
  {aec03197-1871-4498-b557-456f31e1487c}, !- Handle
  {85657fa0-2962-41e0-834c-4d67810e0861}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.882,                                  !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {267b3b0a-72cd-4f9e-8e31-c042fbe5a9ec}, !- Handle
  {60389716-5e59-4712-a170-edd6411a7f20}, !- Name
  {85657fa0-2962-41e0-834c-4d67810e0861}; !- Thermal Zone

OS:Space,
  {a24b3c10-1ae6-4fbe-96f5-64ebf4ec959d}, !- Handle
  Lab_Flr_3,                              !- Name
  {b5958078-d1c7-48ec-8033-ec5c6803583e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {85657fa0-2962-41e0-834c-4d67810e0861}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7fb8fef8-be2b-4b63-be5f-6da5af0db2a7}, !- Handle
  PatRoom1_Mult10_Flr_4_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8cecb773-8355-404a-b400-7734dd1c257e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {841a868d-2d17-4527-ab4e-1d51fc9e43bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  44.196, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bd81cbec-2724-44cc-9c42-7f07d7b35827}, !- Handle
  PatRoom1_Mult10_Flr_4 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f58afc6-f210-49f2-88e4-adbc1cbfb7ad}, !- Zone Air Inlet Port List
  {c3dac613-62b7-4495-848a-5d1e852ec27c}, !- Zone Air Exhaust Port List
  {e9a5a708-a2eb-4636-980c-8ee8015358d9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a9360197-de93-4ba4-bf57-e6d9e752e7ce}, !- Handle
  {e45b3dda-c7ea-42aa-a0d6-467f2d92978d}, !- Name
  {e9a5a708-a2eb-4636-980c-8ee8015358d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9a5a708-a2eb-4636-980c-8ee8015358d9}, !- Handle
  {562d01a6-3d75-4b35-9be0-34ce23e15f4e}, !- Name
  {bd81cbec-2724-44cc-9c42-7f07d7b35827}, !- Source Object
  11,                                     !- Outlet Port
  {a9360197-de93-4ba4-bf57-e6d9e752e7ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f58afc6-f210-49f2-88e4-adbc1cbfb7ad}, !- Handle
  {924a89e2-9d47-4ccc-ad01-d09417d87538}, !- Name
  {bd81cbec-2724-44cc-9c42-7f07d7b35827}; !- HVAC Component

OS:PortList,
  {c3dac613-62b7-4495-848a-5d1e852ec27c}, !- Handle
  {c56f9150-a55e-4da6-81d6-0f1412b92753}, !- Name
  {bd81cbec-2724-44cc-9c42-7f07d7b35827}; !- HVAC Component

OS:Sizing:Zone,
  {e0525179-6706-4ef1-91e4-e2bd80f8ea32}, !- Handle
  {bd81cbec-2724-44cc-9c42-7f07d7b35827}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7d6bb1a8-144a-495a-962b-31664e44d1de}, !- Handle
  {c72be250-90c6-4b43-8fdf-e8d52c92b1e3}, !- Name
  {bd81cbec-2724-44cc-9c42-7f07d7b35827}; !- Thermal Zone

OS:Space,
  {8cecb773-8355-404a-b400-7734dd1c257e}, !- Handle
  PatRoom1_Mult10_Flr_4,                  !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {bd81cbec-2724-44cc-9c42-7f07d7b35827}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cafdb339-396a-48e7-8279-874afe0e0f30}, !- Handle
  Office1_Mult4_Flr_1_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7076a5c-7381-4d00-ab88-a07803b9488a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 4.572, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5284a86e-d7f1-40b1-83b7-3201991cdbb6}, !- Handle
  NurseStn_Lobby_Flr_4 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c33cb00-8d16-489d-b75d-0efbf478136d}, !- Zone Air Inlet Port List
  {8243a208-39cc-4c53-b816-8ff7a6b7bd64}, !- Zone Air Exhaust Port List
  {a9602678-9494-4cb5-a560-5a0b10c466d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {935a791d-2692-4e75-ae24-50ac45e405fd}, !- Handle
  {efe62af1-0ddc-4d0e-a951-ac12d3e9912f}, !- Name
  {a9602678-9494-4cb5-a560-5a0b10c466d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9602678-9494-4cb5-a560-5a0b10c466d4}, !- Handle
  {ed3b5d9c-c504-43f3-a417-222e12eb69b8}, !- Name
  {5284a86e-d7f1-40b1-83b7-3201991cdbb6}, !- Source Object
  11,                                     !- Outlet Port
  {935a791d-2692-4e75-ae24-50ac45e405fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c33cb00-8d16-489d-b75d-0efbf478136d}, !- Handle
  {67024ee7-2bc1-4bc4-ac43-d44b8b5597e6}, !- Name
  {5284a86e-d7f1-40b1-83b7-3201991cdbb6}; !- HVAC Component

OS:PortList,
  {8243a208-39cc-4c53-b816-8ff7a6b7bd64}, !- Handle
  {a2cd68d5-ef52-4674-9700-7ac59265d4a1}, !- Name
  {5284a86e-d7f1-40b1-83b7-3201991cdbb6}; !- HVAC Component

OS:Sizing:Zone,
  {957fb722-9001-44c4-833b-2df829a30e37}, !- Handle
  {5284a86e-d7f1-40b1-83b7-3201991cdbb6}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7fb9e2cf-45ae-4209-b75c-7324f23d8d60}, !- Handle
  {9042697e-064a-486f-b25d-38e427764459}, !- Name
  {5284a86e-d7f1-40b1-83b7-3201991cdbb6}; !- Thermal Zone

OS:Space,
  {817941e5-51a2-4449-a255-c6eaedbf0cff}, !- Handle
  NurseStn_Lobby_Flr_4,                   !- Name
  {7921ed47-7d63-410f-bd6c-c46c05a54ac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {5284a86e-d7f1-40b1-83b7-3201991cdbb6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1a587037-03de-48bb-9861-800a37dcb49e}, !- Handle
  Lab_Flr_3_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a24b3c10-1ae6-4fbe-96f5-64ebf4ec959d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2724c49c-8eeb-4549-9bfa-871b82c02a37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 33.582, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 33.582, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91da727a-babd-48cb-b096-5339226048b2}, !- Handle
  ER_NurseStat_Flr_1_Wall_2_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5134adae-9de2-4344-89dc-0cb0348b16fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 13.716, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  64.008, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  70.104, 13.716, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6fa5b88d-3b0f-47fd-b672-9af39b315e20}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Thermal Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a579364-f0ce-4763-8b54-2cac6dac57f8}, !- Zone Air Inlet Port List
  {003f8b19-9dbb-445b-b132-dc387fbb8a16}, !- Zone Air Exhaust Port List
  {8659222e-c833-4be5-9d13-4a2e7056df70}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {10aeacd2-52cf-4456-ab1d-fe48fdf0ea2b}, !- Handle
  {c77db75f-f30d-4a14-978f-216eab4d3145}, !- Name
  {8659222e-c833-4be5-9d13-4a2e7056df70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8659222e-c833-4be5-9d13-4a2e7056df70}, !- Handle
  {b4d259c9-ad2e-4d18-b4de-2627e8e2bb38}, !- Name
  {6fa5b88d-3b0f-47fd-b672-9af39b315e20}, !- Source Object
  11,                                     !- Outlet Port
  {10aeacd2-52cf-4456-ab1d-fe48fdf0ea2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a579364-f0ce-4763-8b54-2cac6dac57f8}, !- Handle
  {99c20de0-7a04-439f-87a4-29a52fa0b617}, !- Name
  {6fa5b88d-3b0f-47fd-b672-9af39b315e20}; !- HVAC Component

OS:PortList,
  {003f8b19-9dbb-445b-b132-dc387fbb8a16}, !- Handle
  {38e5e646-e68f-4612-ac17-56c068d72e4b}, !- Name
  {6fa5b88d-3b0f-47fd-b672-9af39b315e20}; !- HVAC Component

OS:Sizing:Zone,
  {ca7ae504-4f96-4c66-a5ec-54b14a66f80a}, !- Handle
  {6fa5b88d-3b0f-47fd-b672-9af39b315e20}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46ef5952-31cb-4cbd-9f5a-eaf3aada7561}, !- Handle
  {610a6184-6892-4a2b-9cac-7a07a5460c08}, !- Name
  {6fa5b88d-3b0f-47fd-b672-9af39b315e20}; !- Thermal Zone

OS:Space,
  {5134adae-9de2-4344-89dc-0cb0348b16fe}, !- Handle
  ER_NurseStn_Lobby_Flr_1,                !- Name
  {7921ed47-7d63-410f-bd6c-c46c05a54ac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {6fa5b88d-3b0f-47fd-b672-9af39b315e20}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {32ab1f00-8b69-4c30-81a0-d45d00cc1bd1}, !- Handle
  ICU_Flr_2_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a82a02a7-c82e-4917-a6bd-87f52484f13f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 8.5366,                !- X,Y,Z Vertex 2 {m}
  0, 21.3415, 8.5366,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 8.5366;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d38f7f73-2496-4331-8717-1da7ffa117db}, !- Handle
  ICU_Flr_2 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c83b889-93ba-4e54-a0c6-005d54291369}, !- Zone Air Inlet Port List
  {70cc1e11-323e-43d2-9e27-bce7d0e10985}, !- Zone Air Exhaust Port List
  {42153e90-fb8d-437c-8520-03fdd5b2a228}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9be34054-feeb-4010-be0c-cd38ab3ada78}, !- Handle
  {0d680dc2-39db-4812-b8c5-7b2451a8c597}, !- Name
  {42153e90-fb8d-437c-8520-03fdd5b2a228}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42153e90-fb8d-437c-8520-03fdd5b2a228}, !- Handle
  {9cedda4a-b4a1-4d44-aa64-5b26d823c810}, !- Name
  {d38f7f73-2496-4331-8717-1da7ffa117db}, !- Source Object
  11,                                     !- Outlet Port
  {9be34054-feeb-4010-be0c-cd38ab3ada78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c83b889-93ba-4e54-a0c6-005d54291369}, !- Handle
  {f3270e58-8bce-495f-b56c-626a2871606e}, !- Name
  {d38f7f73-2496-4331-8717-1da7ffa117db}; !- HVAC Component

OS:PortList,
  {70cc1e11-323e-43d2-9e27-bce7d0e10985}, !- Handle
  {53e1ae65-181d-49ff-bfb2-63f6cd1e91d8}, !- Name
  {d38f7f73-2496-4331-8717-1da7ffa117db}; !- HVAC Component

OS:Sizing:Zone,
  {95ff5662-fec9-483e-98f2-d59a111409e3}, !- Handle
  {d38f7f73-2496-4331-8717-1da7ffa117db}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  4.39605,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3176f5da-bf32-42f2-b3b0-cb7715f9765d}, !- Handle
  {0e67af5b-145b-4512-9dee-db3a6adf9c44}, !- Name
  {d38f7f73-2496-4331-8717-1da7ffa117db}; !- Thermal Zone

OS:Space,
  {a82a02a7-c82e-4917-a6bd-87f52484f13f}, !- Handle
  ICU_Flr_2,                              !- Name
  {c912c6d6-457a-4463-a4b7-175cd3ef58dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {d38f7f73-2496-4331-8717-1da7ffa117db}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {75533a3d-6ddd-4f72-b2b7-6af19904169b}, !- Handle
  PatRoom5_Mult10_Flr_3_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b0ffcb9-acc4-4cfe-ae42-60b18707a014}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  44.196, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  44.196, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a45a9a5-fb4b-4370-8a8c-ebcfd6425d1c}, !- Handle
  Corridor_SE_Flr_3_Wall_2_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997900f8-e472-4122-8672-c8c880ed50ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5110604a-8aba-4414-ae95-6354047dc1f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59e7daf0-5d94-4a0c-b858-d251e4a348ed}, !- Handle
  IC_PatRoom2_Flr_2_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe6d97d7-a1a9-43f2-a6de-a5a0b498c939}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 1 {m}
  0, 53.34, 4.2683,                       !- X,Y,Z Vertex 2 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b4d4127-d241-4793-b115-a6b60b3dc2d3}, !- Handle
  IC_PatRoom2_Flr_2 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d230d426-3195-41d4-8ef1-89d7f050b995}, !- Zone Air Inlet Port List
  {2f7507db-888e-4e30-8c84-6f36d0d36d00}, !- Zone Air Exhaust Port List
  {3fb1cb83-f8db-4637-863b-69fa3ded2b67}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d30476e1-5edc-45ee-9d6b-2bb3ce3bd4c5}, !- Handle
  {72f8069a-c426-424b-a369-352d29e744bf}, !- Name
  {3fb1cb83-f8db-4637-863b-69fa3ded2b67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fb1cb83-f8db-4637-863b-69fa3ded2b67}, !- Handle
  {a42ff636-2e39-4260-9b9d-f9a17566633c}, !- Name
  {2b4d4127-d241-4793-b115-a6b60b3dc2d3}, !- Source Object
  11,                                     !- Outlet Port
  {d30476e1-5edc-45ee-9d6b-2bb3ce3bd4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d230d426-3195-41d4-8ef1-89d7f050b995}, !- Handle
  {8513bd2e-5fd6-452c-8916-748f7946524d}, !- Name
  {2b4d4127-d241-4793-b115-a6b60b3dc2d3}; !- HVAC Component

OS:PortList,
  {2f7507db-888e-4e30-8c84-6f36d0d36d00}, !- Handle
  {7060f705-e7af-4fed-a364-5a86630c4eaa}, !- Name
  {2b4d4127-d241-4793-b115-a6b60b3dc2d3}; !- HVAC Component

OS:Sizing:Zone,
  {96c90426-31af-432e-bb77-e3ef2507fe95}, !- Handle
  {2b4d4127-d241-4793-b115-a6b60b3dc2d3}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.198267,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7d26a9dc-ec70-4e9a-b20b-d42e348bcff9}, !- Handle
  {9da45fca-aab5-4ad9-ad92-185a2bee0977}, !- Name
  {2b4d4127-d241-4793-b115-a6b60b3dc2d3}; !- Thermal Zone

OS:Space,
  {fe6d97d7-a1a9-43f2-a6de-a5a0b498c939}, !- Handle
  IC_PatRoom2_Flr_2,                      !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {2b4d4127-d241-4793-b115-a6b60b3dc2d3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {08ac05c0-5d87-4173-aaa1-13f95c01ed3e}, !- Handle
  OR2_Mult5_Flr_2 Thermal Zone,           !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1d8bcd4-8ba3-41c5-91c1-a7359d22a330}, !- Zone Air Inlet Port List
  {8cbc1d1d-1797-4a73-9840-5c475d68ded7}, !- Zone Air Exhaust Port List
  {5b1accd8-9f40-45f4-bf31-6d613a0973ec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7f6095b8-a156-4689-84f4-a87bf0cff725}, !- Handle
  {dc9fd73e-f991-4b6e-9171-8b6da12a5af0}, !- Name
  {5b1accd8-9f40-45f4-bf31-6d613a0973ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b1accd8-9f40-45f4-bf31-6d613a0973ec}, !- Handle
  {b483e8d4-a315-4ef6-a4ff-274c74331437}, !- Name
  {08ac05c0-5d87-4173-aaa1-13f95c01ed3e}, !- Source Object
  11,                                     !- Outlet Port
  {7f6095b8-a156-4689-84f4-a87bf0cff725}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1d8bcd4-8ba3-41c5-91c1-a7359d22a330}, !- Handle
  {36f11269-5dc8-4399-8170-90805e073851}, !- Name
  {08ac05c0-5d87-4173-aaa1-13f95c01ed3e}; !- HVAC Component

OS:PortList,
  {8cbc1d1d-1797-4a73-9840-5c475d68ded7}, !- Handle
  {1af7f2d0-76d2-400d-b5be-2be659aedcdf}, !- Name
  {08ac05c0-5d87-4173-aaa1-13f95c01ed3e}; !- HVAC Component

OS:Sizing:Zone,
  {b59ac5a5-34e3-45db-85c9-eb3472d68f83}, !- Handle
  {08ac05c0-5d87-4173-aaa1-13f95c01ed3e}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.991292,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cfc65975-58ef-4fba-8dcf-d4b20b589cb0}, !- Handle
  {b78d82da-a13a-4bfd-9068-eca93d53c161}, !- Name
  {08ac05c0-5d87-4173-aaa1-13f95c01ed3e}; !- Thermal Zone

OS:Space,
  {f89135a1-ca69-4713-b154-553721c38f1e}, !- Handle
  OR2_Mult5_Flr_2,                        !- Name
  {bdac0438-d831-457b-b809-4c11414e9d4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {08ac05c0-5d87-4173-aaa1-13f95c01ed3e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f8be17a6-58fe-433f-b08b-91a689ec725e}, !- Handle
  Corridor_SE_Flr_3_Wall_3_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997900f8-e472-4122-8672-c8c880ed50ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74785a9c-5449-4df9-a8d9-e15491959e1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 1 {m}
  65.532, 42.672, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 42.672, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9602ef3-dd6c-4152-90d0-0601d47b7980}, !- Handle
  Corridor_SE_Flr_3_Wall_1_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997900f8-e472-4122-8672-c8c880ed50ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  65.532, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  65.532, 42.672, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  65.532, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637e5813-330a-4c17-931e-b8e5ea2ff832}, !- Handle
  Radiology_Flr_4_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16b77020-6159-48c2-bfdd-bbde9d6817cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bc58440-727d-4a89-b438-feeb993fc17f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29d77f2-1183-4a4a-936b-67bb781eb90c}, !- Handle
  Corridor_SE_Flr_4_Wall_3_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b201c4-11a6-4c7b-bc46-5f770bc69402}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.668, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 17.0732;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6b23b32a-c730-494c-b4fd-978766b78957}, !- Handle
  Corridor_SE_Flr_4 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ca43172-4c02-421b-9bcc-82a02d27a57d}, !- Zone Air Inlet Port List
  {54f96754-f26e-4dce-b300-dd657f9e006d}, !- Zone Air Exhaust Port List
  {70e8a5ab-481c-4387-bfe3-e7686a4a851c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5d69edda-9863-4be7-87ac-0f0273c1bb14}, !- Handle
  {baca7473-2eb1-48e3-a016-c18a412ef8c6}, !- Name
  {70e8a5ab-481c-4387-bfe3-e7686a4a851c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70e8a5ab-481c-4387-bfe3-e7686a4a851c}, !- Handle
  {49b8ce92-547a-4067-8159-2520f6c9a87c}, !- Name
  {6b23b32a-c730-494c-b4fd-978766b78957}, !- Source Object
  11,                                     !- Outlet Port
  {5d69edda-9863-4be7-87ac-0f0273c1bb14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ca43172-4c02-421b-9bcc-82a02d27a57d}, !- Handle
  {6584134b-814d-4351-81db-55ff690014f6}, !- Name
  {6b23b32a-c730-494c-b4fd-978766b78957}; !- HVAC Component

OS:PortList,
  {54f96754-f26e-4dce-b300-dd657f9e006d}, !- Handle
  {922e00e6-b9cf-41a3-be92-159cf8a04b7f}, !- Name
  {6b23b32a-c730-494c-b4fd-978766b78957}; !- HVAC Component

OS:Sizing:Zone,
  {249e4802-0a8b-4f22-bf36-6c17a82f8205}, !- Handle
  {6b23b32a-c730-494c-b4fd-978766b78957}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.343822,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dac2cb9c-26b9-494b-9c70-d4fdefb35fb7}, !- Handle
  {a0d0cd9d-2d3c-4647-86c7-e31c5c4c3ebf}, !- Name
  {6b23b32a-c730-494c-b4fd-978766b78957}; !- Thermal Zone

OS:Space,
  {10b201c4-11a6-4c7b-bc46-5f770bc69402}, !- Handle
  Corridor_SE_Flr_4,                      !- Name
  {754fc37e-6cce-4811-b93e-4e6cc407b944}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {6b23b32a-c730-494c-b4fd-978766b78957}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {b2780041-522c-41a0-a6b2-cfe5c2aff33c}, !- Handle
  ER_Triage_Mult4_Flr_1 Thermal Zone,     !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9aa3c5a7-1231-4b67-9414-1561216f6ef9}, !- Zone Air Inlet Port List
  {e513314a-59ee-4157-b53d-e016d03aa76b}, !- Zone Air Exhaust Port List
  {29f19eec-8e61-478d-8ba9-360f6efc84fc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1acc0423-9823-4c22-8592-15350d1edb57}, !- Handle
  {489870e7-f39f-4927-8520-e8478ab4e108}, !- Name
  {29f19eec-8e61-478d-8ba9-360f6efc84fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29f19eec-8e61-478d-8ba9-360f6efc84fc}, !- Handle
  {b9deac8e-6aa6-431d-b06c-de68ff0d901c}, !- Name
  {b2780041-522c-41a0-a6b2-cfe5c2aff33c}, !- Source Object
  11,                                     !- Outlet Port
  {1acc0423-9823-4c22-8592-15350d1edb57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9aa3c5a7-1231-4b67-9414-1561216f6ef9}, !- Handle
  {215b338b-cb44-4eed-a456-98aac751c0de}, !- Name
  {b2780041-522c-41a0-a6b2-cfe5c2aff33c}; !- HVAC Component

OS:PortList,
  {e513314a-59ee-4157-b53d-e016d03aa76b}, !- Handle
  {5595436e-40c1-48fe-a6e0-61c64c8fd3b2}, !- Name
  {b2780041-522c-41a0-a6b2-cfe5c2aff33c}; !- HVAC Component

OS:Sizing:Zone,
  {ebb3199a-68bf-4da2-a4cc-28da324289ec}, !- Handle
  {b2780041-522c-41a0-a6b2-cfe5c2aff33c}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5c43eca8-3308-4861-99fb-6022ecd412fa}, !- Handle
  {61cfb034-87dd-4158-807b-c283b0f0da52}, !- Name
  {b2780041-522c-41a0-a6b2-cfe5c2aff33c}; !- Thermal Zone

OS:Space,
  {f28eaab4-6261-4e0d-9760-41f5b7061814}, !- Handle
  ER_Triage_Mult4_Flr_1,                  !- Name
  {37221921-b438-4004-82e5-204315a0c263}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {b2780041-522c-41a0-a6b2-cfe5c2aff33c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bf98a7a3-484e-44a3-a864-7ae06db74477}, !- Handle
  Office1_Mult4_Flr_1_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7076a5c-7381-4d00-ab88-a07803b9488a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  9.144, 4.572, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 4.2683,                   !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49d19c03-3444-4d23-8ab5-173148193963}, !- Handle
  PatRoom1_Mult10_Flr_3 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e28cde8-909e-4e30-aab7-713825869823}, !- Zone Air Inlet Port List
  {ab9bf4de-de06-4d45-8f44-89e08a5ab787}, !- Zone Air Exhaust Port List
  {a4828ae8-5b66-4608-8ea4-1dc4c1f78625}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9efa2796-0ac4-47b4-96f4-e547eadd73ba}, !- Handle
  {18659552-1c16-4827-b8c1-3fdbf19dfe06}, !- Name
  {a4828ae8-5b66-4608-8ea4-1dc4c1f78625}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4828ae8-5b66-4608-8ea4-1dc4c1f78625}, !- Handle
  {86b79fce-bcda-4301-be5d-42e923d5dbc2}, !- Name
  {49d19c03-3444-4d23-8ab5-173148193963}, !- Source Object
  11,                                     !- Outlet Port
  {9efa2796-0ac4-47b4-96f4-e547eadd73ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e28cde8-909e-4e30-aab7-713825869823}, !- Handle
  {a68fe3ca-6c9b-4e00-bdac-894eb130f506}, !- Name
  {49d19c03-3444-4d23-8ab5-173148193963}; !- HVAC Component

OS:PortList,
  {ab9bf4de-de06-4d45-8f44-89e08a5ab787}, !- Handle
  {a17f3e3f-a22f-4ee8-bc38-c3f55e58ab2f}, !- Name
  {49d19c03-3444-4d23-8ab5-173148193963}; !- HVAC Component

OS:Sizing:Zone,
  {15c1cd11-9a6a-492f-979f-e063af8d9983}, !- Handle
  {49d19c03-3444-4d23-8ab5-173148193963}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f29da66a-654e-4b30-9a82-5c518b684fa3}, !- Handle
  {e6958fe8-4dc7-45c3-b3cc-6dac7f94ba61}, !- Name
  {49d19c03-3444-4d23-8ab5-173148193963}; !- Thermal Zone

OS:Space,
  {c89513d5-9083-4f56-9451-4c8ef1a648a7}, !- Handle
  PatRoom1_Mult10_Flr_3,                  !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {49d19c03-3444-4d23-8ab5-173148193963}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6afbd0b4-601f-43af-8eb2-08d829504662}, !- Handle
  Corridor_NW_Flr_4_Wall_4_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e80e18f-57b0-49ca-8ed2-d0e80703d8bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbf75579-cf69-4511-9161-d337ad8ad7f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 3 {m}
  65.532, 42.672, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {676ca6d8-b9ef-41a9-949c-eb2fcbbf32aa}, !- Handle
  Corridor_NW_Flr_4 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf2dd234-253b-45ea-98f9-bc74757ae66e}, !- Zone Air Inlet Port List
  {1456c074-3bf3-477d-a0cb-01ef662e7387}, !- Zone Air Exhaust Port List
  {2b1797b9-7a5d-4d98-9a9f-b3e480cf615c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {6d185dc8-20af-4289-96b1-c635b15c19cd}, !- Handle
  {ce4d7bd4-05de-4ccd-908e-35eacc5c2591}, !- Name
  {2b1797b9-7a5d-4d98-9a9f-b3e480cf615c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b1797b9-7a5d-4d98-9a9f-b3e480cf615c}, !- Handle
  {1b48b20e-b211-4deb-8a76-f76364d709d6}, !- Name
  {676ca6d8-b9ef-41a9-949c-eb2fcbbf32aa}, !- Source Object
  11,                                     !- Outlet Port
  {6d185dc8-20af-4289-96b1-c635b15c19cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf2dd234-253b-45ea-98f9-bc74757ae66e}, !- Handle
  {ad9ac2ee-5a18-488e-8693-1aea980352ce}, !- Name
  {676ca6d8-b9ef-41a9-949c-eb2fcbbf32aa}; !- HVAC Component

OS:PortList,
  {1456c074-3bf3-477d-a0cb-01ef662e7387}, !- Handle
  {3dbf77bb-d3bb-4ea6-843c-214cb163698b}, !- Name
  {676ca6d8-b9ef-41a9-949c-eb2fcbbf32aa}; !- HVAC Component

OS:Sizing:Zone,
  {7172c9a2-7257-4128-b24d-f1e02a57bc9a}, !- Handle
  {676ca6d8-b9ef-41a9-949c-eb2fcbbf32aa}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.343822,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0b8e8d34-a00f-4f1e-b556-13a7b6733203}, !- Handle
  {103d7954-c564-4460-852f-b1ba9fef9293}, !- Name
  {676ca6d8-b9ef-41a9-949c-eb2fcbbf32aa}; !- Thermal Zone

OS:Space,
  {4e80e18f-57b0-49ca-8ed2-d0e80703d8bb}, !- Handle
  Corridor_NW_Flr_4,                      !- Name
  {754fc37e-6cce-4811-b93e-4e6cc407b944}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {676ca6d8-b9ef-41a9-949c-eb2fcbbf32aa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {5de0860c-8e2f-46ab-8c55-0cbce9638c61}, !- Handle
  Office3_Flr_5 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74c0cf9c-d3b2-44be-b362-f867e2a11c64}, !- Zone Air Inlet Port List
  {e44a72ce-fa28-4f49-b5af-6f7547d46e1c}, !- Zone Air Exhaust Port List
  {2976244f-f9f9-4364-80ab-9ee5b4d6225c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7593889-a903-4cf4-9db6-3a2eed9aaf7b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {96c2b940-c1ae-4b18-be73-1852ca1dbe11}, !- Handle
  {4a3eb5f1-b10a-4228-9142-a1c02e781dfc}, !- Name
  {2976244f-f9f9-4364-80ab-9ee5b4d6225c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2976244f-f9f9-4364-80ab-9ee5b4d6225c}, !- Handle
  {ac7b84e1-fd34-4d26-adc5-b17442523f43}, !- Name
  {5de0860c-8e2f-46ab-8c55-0cbce9638c61}, !- Source Object
  11,                                     !- Outlet Port
  {96c2b940-c1ae-4b18-be73-1852ca1dbe11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74c0cf9c-d3b2-44be-b362-f867e2a11c64}, !- Handle
  {5447d9e6-31b7-40eb-986f-8a55b5b7ad3b}, !- Name
  {5de0860c-8e2f-46ab-8c55-0cbce9638c61}; !- HVAC Component

OS:PortList,
  {e44a72ce-fa28-4f49-b5af-6f7547d46e1c}, !- Handle
  {bd304924-6f9f-48fa-8f15-ed9c972ff554}, !- Name
  {5de0860c-8e2f-46ab-8c55-0cbce9638c61}; !- HVAC Component

OS:Sizing:Zone,
  {7235702b-b878-4a6a-b4c8-60306b11f955}, !- Handle
  {5de0860c-8e2f-46ab-8c55-0cbce9638c61}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b8a868ab-1165-4b90-b256-9b9aa40cad14}, !- Handle
  {91ffcc10-414a-4a3e-a503-e60646c6fc20}, !- Name
  {5de0860c-8e2f-46ab-8c55-0cbce9638c61}; !- Thermal Zone

OS:Space,
  {effae670-b707-4db2-8aad-0ba227457540}, !- Handle
  Office3_Flr_5,                          !- Name
  {c9a3a317-ac13-42d2-bb14-405c12e57cc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {5de0860c-8e2f-46ab-8c55-0cbce9638c61}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {f57c0032-8343-43d3-b193-35222915836d}, !- Handle
  NurseStn_Lobby_Flr_5 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a8a5da8-7266-479c-8087-dd67c300c244}, !- Zone Air Inlet Port List
  {873662b1-e084-419b-8b35-652a23230e1b}, !- Zone Air Exhaust Port List
  {c4ce69b2-030b-453e-9f38-9307c6af6365}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {0b358d43-7b72-46db-8054-b53eaa760c81}, !- Handle
  {ff02ee7d-4ba6-4acb-93fe-c651df0c1ee2}, !- Name
  {c4ce69b2-030b-453e-9f38-9307c6af6365}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4ce69b2-030b-453e-9f38-9307c6af6365}, !- Handle
  {482f80fc-53db-4e5e-9339-0240c1edec9b}, !- Name
  {f57c0032-8343-43d3-b193-35222915836d}, !- Source Object
  11,                                     !- Outlet Port
  {0b358d43-7b72-46db-8054-b53eaa760c81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a8a5da8-7266-479c-8087-dd67c300c244}, !- Handle
  {adb1a008-28cb-40c3-97b0-215e2a7dc6ca}, !- Name
  {f57c0032-8343-43d3-b193-35222915836d}; !- HVAC Component

OS:PortList,
  {873662b1-e084-419b-8b35-652a23230e1b}, !- Handle
  {188892df-0fd7-40d7-a787-6fc4160a18b5}, !- Name
  {f57c0032-8343-43d3-b193-35222915836d}; !- HVAC Component

OS:Sizing:Zone,
  {b6ffe740-206e-45f6-8a0d-d2ef96a9d768}, !- Handle
  {f57c0032-8343-43d3-b193-35222915836d}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e6bed8a6-fccc-4403-bc10-bfa3b62d1670}, !- Handle
  {ffd9abe5-1fb7-42fd-97a7-47925ecbdbe9}, !- Name
  {f57c0032-8343-43d3-b193-35222915836d}; !- Thermal Zone

OS:Space,
  {8920b2ab-4cc0-4494-9347-37902d638d37}, !- Handle
  NurseStn_Lobby_Flr_5,                   !- Name
  {7921ed47-7d63-410f-bd6c-c46c05a54ac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {f57c0032-8343-43d3-b193-35222915836d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {06d06cdf-45a3-4ae3-91e8-d7fdfaebb50a}, !- Handle
  Kitchen_Flr_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73f18a2d-a7bd-414e-aeab-2e6ed1cd6eb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  70.104, 22.86, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {799d0a06-d30b-4aba-a707-a90a9cc8b179}, !- Handle
  Kitchen_Flr_5 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c4f9afc-092a-4788-b334-6dbf57143d97}, !- Zone Air Inlet Port List
  {e93b92d9-cc26-4607-846a-519bd4a38de9}, !- Zone Air Exhaust Port List
  {23f19726-f66f-4541-912a-48352669c7cc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85ae0343-89f0-42d6-90da-a4415c06c67c}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f4649650-55ac-447f-8713-96e095647c1b}, !- Handle
  {e1b849eb-cbbd-496a-a31d-50a01d3e1f3d}, !- Name
  {23f19726-f66f-4541-912a-48352669c7cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23f19726-f66f-4541-912a-48352669c7cc}, !- Handle
  {1b958bff-e642-433b-aa1f-cbfd05b4ecc1}, !- Name
  {799d0a06-d30b-4aba-a707-a90a9cc8b179}, !- Source Object
  11,                                     !- Outlet Port
  {f4649650-55ac-447f-8713-96e095647c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c4f9afc-092a-4788-b334-6dbf57143d97}, !- Handle
  {4413292a-956e-442f-a474-ad96fa935f4c}, !- Name
  {799d0a06-d30b-4aba-a707-a90a9cc8b179}; !- HVAC Component

OS:PortList,
  {e93b92d9-cc26-4607-846a-519bd4a38de9}, !- Handle
  {02c6b897-48d9-4059-ad79-97d25f756fd4}, !- Name
  {799d0a06-d30b-4aba-a707-a90a9cc8b179}; !- HVAC Component

OS:Sizing:Zone,
  {bcd60f57-1cde-4665-b44d-a196826bb2b7}, !- Handle
  {799d0a06-d30b-4aba-a707-a90a9cc8b179}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b346dc44-b34d-4dc8-87c4-b2d4b2d83f77}, !- Handle
  {0649583c-41e1-45b9-a3d9-0120bcba1cdc}, !- Name
  {799d0a06-d30b-4aba-a707-a90a9cc8b179}; !- Thermal Zone

OS:Space,
  {73f18a2d-a7bd-414e-aeab-2e6ed1cd6eb5}, !- Handle
  Kitchen_Flr_5,                          !- Name
  {4616325b-f0a7-498e-90a1-c33de8e4e6c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {799d0a06-d30b-4aba-a707-a90a9cc8b179}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {1e86791b-aef4-4059-93ee-1e0b58a1019e}, !- Handle
  Corridor_NW_Flr_3 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84da8d8f-0b41-48d0-a74e-934a86f93bdc}, !- Zone Air Inlet Port List
  {16ad3525-5ae5-4d93-8bc4-c8b9e5a83874}, !- Zone Air Exhaust Port List
  {6db25f67-4c59-4df5-9a61-a911181392a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {fb5ca0ab-1845-4a2d-a675-aa5a12d9dde2}, !- Handle
  {bab5d200-98a7-4906-9f20-73a0c9ec3c5d}, !- Name
  {6db25f67-4c59-4df5-9a61-a911181392a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6db25f67-4c59-4df5-9a61-a911181392a5}, !- Handle
  {495bd593-8755-44fb-9f0d-92b577743ed6}, !- Name
  {1e86791b-aef4-4059-93ee-1e0b58a1019e}, !- Source Object
  11,                                     !- Outlet Port
  {fb5ca0ab-1845-4a2d-a675-aa5a12d9dde2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84da8d8f-0b41-48d0-a74e-934a86f93bdc}, !- Handle
  {059ead91-a709-480b-bf4b-8f69b88a3b84}, !- Name
  {1e86791b-aef4-4059-93ee-1e0b58a1019e}; !- HVAC Component

OS:PortList,
  {16ad3525-5ae5-4d93-8bc4-c8b9e5a83874}, !- Handle
  {f5c6001c-fe8f-4adc-9a99-4dbd73e08f44}, !- Name
  {1e86791b-aef4-4059-93ee-1e0b58a1019e}; !- HVAC Component

OS:Sizing:Zone,
  {3d1940d6-1851-4e70-a0bf-b656e9d9238a}, !- Handle
  {1e86791b-aef4-4059-93ee-1e0b58a1019e}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.343822,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {282ac76a-4a5f-40fb-b9c5-9012b393e650}, !- Handle
  {0d3fe09e-72c8-4119-bd9a-f95a9f4aacac}, !- Name
  {1e86791b-aef4-4059-93ee-1e0b58a1019e}; !- Thermal Zone

OS:Space,
  {863b4370-096a-422b-afa5-5e37488732ef}, !- Handle
  Corridor_NW_Flr_3,                      !- Name
  {754fc37e-6cce-4811-b93e-4e6cc407b944}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {1e86791b-aef4-4059-93ee-1e0b58a1019e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9281efdb-253b-4b9f-a2f8-17a65a7e9156}, !- Handle
  ICU_Flr_2_Floor,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a82a02a7-c82e-4917-a6bd-87f52484f13f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 1 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2683,                           !- X,Y,Z Vertex 3 {m}
  0, 21.3415, 4.2683;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b7ccba-17ad-49e1-b39a-1ca777b82a59}, !- Handle
  PatRoom2_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d39988-c8e3-4241-b837-daf986e7c35c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  70.104, 0, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  70.104, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  70.104, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1f0a9d89-437d-4541-a37c-2a47ea1f578f}, !- Handle
  PatRoom2_Flr_3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9bc928c-a09f-4f63-98d8-6450beab2057}, !- Zone Air Inlet Port List
  {ea066712-dcb5-4613-b0dc-467ec62ae906}, !- Zone Air Exhaust Port List
  {48d56d26-efa5-4ea6-84c1-268dfc7d498b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cc4990f9-75fd-4bb4-b6b5-41de0ced4ccf}, !- Handle
  {3a8a2fb1-1645-4e32-a3a6-8718068fa79f}, !- Name
  {48d56d26-efa5-4ea6-84c1-268dfc7d498b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48d56d26-efa5-4ea6-84c1-268dfc7d498b}, !- Handle
  {fa235ce9-5c97-42db-8ef7-05f7392dbc9e}, !- Name
  {1f0a9d89-437d-4541-a37c-2a47ea1f578f}, !- Source Object
  11,                                     !- Outlet Port
  {cc4990f9-75fd-4bb4-b6b5-41de0ced4ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9bc928c-a09f-4f63-98d8-6450beab2057}, !- Handle
  {62bd8b39-1da7-414f-9ee3-15e08141cded}, !- Name
  {1f0a9d89-437d-4541-a37c-2a47ea1f578f}; !- HVAC Component

OS:PortList,
  {ea066712-dcb5-4613-b0dc-467ec62ae906}, !- Handle
  {629617e5-b618-4aa5-b748-71fdf625de68}, !- Name
  {1f0a9d89-437d-4541-a37c-2a47ea1f578f}; !- HVAC Component

OS:Sizing:Zone,
  {31a46ccc-fe51-4887-82ab-1a718fbb671f}, !- Handle
  {1f0a9d89-437d-4541-a37c-2a47ea1f578f}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.24785,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d960ebd3-7f0a-42ce-96ec-102f7196d351}, !- Handle
  {87159828-08be-4ec4-abdd-2f177427a453}, !- Name
  {1f0a9d89-437d-4541-a37c-2a47ea1f578f}; !- Thermal Zone

OS:Space,
  {14d39988-c8e3-4241-b837-daf986e7c35c}, !- Handle
  PatRoom2_Flr_3,                         !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {1f0a9d89-437d-4541-a37c-2a47ea1f578f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {5c26fda1-9f64-45fc-af87-66599ace211f}, !- Handle
  PatRoom8_Flr_3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c0de3e5-b385-414a-8a91-ff5b767b08f9}, !- Zone Air Inlet Port List
  {62399eb6-2669-459b-8cd3-19a5d229e112}, !- Zone Air Exhaust Port List
  {57c73658-22c5-44f9-b6f2-c1fbb1772a49}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {13926d75-163e-4bf9-ba79-eef32ee62968}, !- Handle
  {949d641d-7a74-4ddc-bc28-1b3e15944921}, !- Name
  {57c73658-22c5-44f9-b6f2-c1fbb1772a49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57c73658-22c5-44f9-b6f2-c1fbb1772a49}, !- Handle
  {32546652-ef09-4bc9-bdab-03ad6d10b0dc}, !- Name
  {5c26fda1-9f64-45fc-af87-66599ace211f}, !- Source Object
  11,                                     !- Outlet Port
  {13926d75-163e-4bf9-ba79-eef32ee62968}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c0de3e5-b385-414a-8a91-ff5b767b08f9}, !- Handle
  {857f3df8-4bb1-42a8-8863-54dfc1cfaed4}, !- Name
  {5c26fda1-9f64-45fc-af87-66599ace211f}; !- HVAC Component

OS:PortList,
  {62399eb6-2669-459b-8cd3-19a5d229e112}, !- Handle
  {c980bf9c-d1bf-46bf-85c7-95d6b2cae910}, !- Name
  {5c26fda1-9f64-45fc-af87-66599ace211f}; !- HVAC Component

OS:Sizing:Zone,
  {00b37c10-a8dc-4fe9-91f5-11a5e404de6f}, !- Handle
  {5c26fda1-9f64-45fc-af87-66599ace211f}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.198267,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {14a2f181-e353-4939-8752-149c4c852c0d}, !- Handle
  {9185d522-4b1e-435a-8ac4-eb0a7a288693}, !- Name
  {5c26fda1-9f64-45fc-af87-66599ace211f}; !- Thermal Zone

OS:Space,
  {7276ac06-9b92-4f5b-ad74-b050f1d31af8}, !- Handle
  PatRoom8_Flr_3,                         !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {5c26fda1-9f64-45fc-af87-66599ace211f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cb50b8b2-be3f-4024-b641-d6afc8f0a3cc}, !- Handle
  Office3_Flr_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {effae670-b707-4db2-8aad-0ba227457540}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 53.34, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  9.144, 45.72, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  0, 45.72, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  0, 53.34, 17.0732;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {284afbf0-53ee-497d-9d33-1989215fa08e}, !- Handle
  NurseSat_Lobby_Flr_3_Wall_1_West,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8d6c0af-c233-4be5-a528-d0e3f8241e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd5e080a-4bb5-411a-822d-6f170dcb1da5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 42.672, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  9.144, 33.528, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  9.144, 33.528, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {90b21116-d155-448a-8e45-b5ca18bed3c8}, !- Handle
  NurseStn_Lobby_Flr_3 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f77ea38-3fa0-4399-bc82-aacf82c692d3}, !- Zone Air Inlet Port List
  {025a0aff-4025-41f8-b2d4-89ac79331e0a}, !- Zone Air Exhaust Port List
  {c5c592c6-b29b-42ed-ae18-d609ed410608}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7565b3c4-b214-4f35-ab36-d4b235b3df90}, !- Handle
  {445217c9-0cbb-494a-81e6-d3152554e942}, !- Name
  {c5c592c6-b29b-42ed-ae18-d609ed410608}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5c592c6-b29b-42ed-ae18-d609ed410608}, !- Handle
  {107871e6-40a7-4223-b89f-358c0e005ce9}, !- Name
  {90b21116-d155-448a-8e45-b5ca18bed3c8}, !- Source Object
  11,                                     !- Outlet Port
  {7565b3c4-b214-4f35-ab36-d4b235b3df90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f77ea38-3fa0-4399-bc82-aacf82c692d3}, !- Handle
  {ec949884-be1a-45a4-9181-777124b935d6}, !- Name
  {90b21116-d155-448a-8e45-b5ca18bed3c8}; !- HVAC Component

OS:PortList,
  {025a0aff-4025-41f8-b2d4-89ac79331e0a}, !- Handle
  {86d4e9aa-6186-451e-bc77-7647bf9070b5}, !- Name
  {90b21116-d155-448a-8e45-b5ca18bed3c8}; !- HVAC Component

OS:Sizing:Zone,
  {f0173fdf-487c-484a-95f1-a6428051ddaa}, !- Handle
  {90b21116-d155-448a-8e45-b5ca18bed3c8}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d5fef5a2-5bd7-4de5-81fa-40141bbcbdde}, !- Handle
  {073d4407-f7b9-44b1-98bf-b8f5eea318f5}, !- Name
  {90b21116-d155-448a-8e45-b5ca18bed3c8}; !- Thermal Zone

OS:Space,
  {d8d6c0af-c233-4be5-a528-d0e3f8241e90}, !- Handle
  NurseStn_Lobby_Flr_3,                   !- Name
  {7921ed47-7d63-410f-bd6c-c46c05a54ac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {90b21116-d155-448a-8e45-b5ca18bed3c8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {afcec875-1f96-4b05-931c-da23d89d1664}, !- Handle
  Office3_Flr_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {effae670-b707-4db2-8aad-0ba227457540}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 53.34, 21.3415,                  !- X,Y,Z Vertex 1 {m}
  9.144, 53.34, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  0, 53.34, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {797d724e-69d8-46de-8ae7-6a1b6a8f1219}, !- Handle
  PatRoom4_Flr_3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d64f82e-8c6f-4dff-8176-584f7691a57c}, !- Zone Air Inlet Port List
  {8808ec37-96a5-4903-a88c-0d4b9ed1f98a}, !- Zone Air Exhaust Port List
  {a87ea105-e050-4a0a-bc49-c9ba66a3222a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {110cfa07-1622-4ed5-b108-acf1469c0e9e}, !- Handle
  {da806446-a6f5-4cf2-9ab9-269a9219f218}, !- Name
  {a87ea105-e050-4a0a-bc49-c9ba66a3222a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a87ea105-e050-4a0a-bc49-c9ba66a3222a}, !- Handle
  {59827325-6112-4671-a4f4-dcadce44a927}, !- Name
  {797d724e-69d8-46de-8ae7-6a1b6a8f1219}, !- Source Object
  11,                                     !- Outlet Port
  {110cfa07-1622-4ed5-b108-acf1469c0e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d64f82e-8c6f-4dff-8176-584f7691a57c}, !- Handle
  {e0ba747f-61b6-48a7-a942-4fc15c578107}, !- Name
  {797d724e-69d8-46de-8ae7-6a1b6a8f1219}; !- HVAC Component

OS:PortList,
  {8808ec37-96a5-4903-a88c-0d4b9ed1f98a}, !- Handle
  {4c62f18d-ff61-4353-a273-724f242f52c9}, !- Name
  {797d724e-69d8-46de-8ae7-6a1b6a8f1219}; !- HVAC Component

OS:Sizing:Zone,
  {32426534-c012-493f-b13a-6024166494a7}, !- Handle
  {797d724e-69d8-46de-8ae7-6a1b6a8f1219}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.24785,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9bf25938-5a41-4d96-b5ec-e9ac9380b3a8}, !- Handle
  {9fb0b6f2-79ac-4969-9609-adb333086e62}, !- Name
  {797d724e-69d8-46de-8ae7-6a1b6a8f1219}; !- Thermal Zone

OS:Space,
  {ec64a1b0-6fe0-42f3-a1a1-1df2bf4a4541}, !- Handle
  PatRoom4_Flr_3,                         !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {797d724e-69d8-46de-8ae7-6a1b6a8f1219}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {6a707fc6-3f3d-45b2-8407-0cebc4db42ed}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ThermalZone,
  {e90659df-ec1e-4ccd-a5a5-79ef0b310a79}, !- Handle
  PatRoom6_Flr_3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcbf1367-8034-4215-8006-7137e3c1ec6c}, !- Zone Air Inlet Port List
  {9d73c7cd-3718-49ee-b646-f5c34d104ebb}, !- Zone Air Exhaust Port List
  {0c2895be-f9d0-4ca0-a681-9f1dc0104b4d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {de659f61-9b0a-4cb8-9d35-d854ad05fab8}, !- Handle
  {b2c012e0-dccf-4a1b-87f8-ba35dd305fc5}, !- Name
  {0c2895be-f9d0-4ca0-a681-9f1dc0104b4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c2895be-f9d0-4ca0-a681-9f1dc0104b4d}, !- Handle
  {4a9684e8-0322-44dd-9062-6ae31eeb014b}, !- Name
  {e90659df-ec1e-4ccd-a5a5-79ef0b310a79}, !- Source Object
  11,                                     !- Outlet Port
  {de659f61-9b0a-4cb8-9d35-d854ad05fab8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcbf1367-8034-4215-8006-7137e3c1ec6c}, !- Handle
  {367ae702-320c-44a4-8974-3889aaa8ba79}, !- Name
  {e90659df-ec1e-4ccd-a5a5-79ef0b310a79}; !- HVAC Component

OS:PortList,
  {9d73c7cd-3718-49ee-b646-f5c34d104ebb}, !- Handle
  {f4d07c7d-0028-439d-8a17-f4038d63c6cd}, !- Name
  {e90659df-ec1e-4ccd-a5a5-79ef0b310a79}; !- HVAC Component

OS:Sizing:Zone,
  {5c93449b-4db3-4b74-b85d-db36addbbee0}, !- Handle
  {e90659df-ec1e-4ccd-a5a5-79ef0b310a79}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.198267,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d77b74d8-8050-41f1-82b8-8dd8ef3d3f41}, !- Handle
  {2f4bc9b6-ce9d-4ea5-8068-10f8864b83e7}, !- Name
  {e90659df-ec1e-4ccd-a5a5-79ef0b310a79}; !- Thermal Zone

OS:Space,
  {ba2a1afe-356d-4e5d-a3db-1ae2b65e0ba1}, !- Handle
  PatRoom6_Flr_3,                         !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {e90659df-ec1e-4ccd-a5a5-79ef0b310a79}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d90ca5fb-27d3-4d2d-bb0b-0186f855f42f}, !- Handle
  Corridor_SE_Flr_3_Wall_1_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997900f8-e472-4122-8672-c8c880ed50ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  39.624, 0, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0a4ee2e2-a736-4949-afb3-31f018e0c073}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d33c5d0-a480-4a5a-89ee-6e9a4cd1bd1c}, !- Zone Air Inlet Port List
  {a931058f-51c7-4e0a-ab9d-a4ed595d5e9a}, !- Zone Air Exhaust Port List
  {b3ee7b35-4a07-4f2f-bd4e-878a9c281fe6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {12b6d6e5-6710-4371-903b-c0a8ac68d30b}, !- Handle
  {ab9d1030-4a9c-44a7-bd09-5211fa350204}, !- Name
  {b3ee7b35-4a07-4f2f-bd4e-878a9c281fe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3ee7b35-4a07-4f2f-bd4e-878a9c281fe6}, !- Handle
  {bc89a5d3-1277-4012-94a1-89523210a7bc}, !- Name
  {0a4ee2e2-a736-4949-afb3-31f018e0c073}, !- Source Object
  11,                                     !- Outlet Port
  {12b6d6e5-6710-4371-903b-c0a8ac68d30b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d33c5d0-a480-4a5a-89ee-6e9a4cd1bd1c}, !- Handle
  {b20431e8-ad5a-4be0-b55e-d82e964b637b}, !- Name
  {0a4ee2e2-a736-4949-afb3-31f018e0c073}; !- HVAC Component

OS:PortList,
  {a931058f-51c7-4e0a-ab9d-a4ed595d5e9a}, !- Handle
  {617f0956-6f42-4987-a600-f5f369ec4371}, !- Name
  {0a4ee2e2-a736-4949-afb3-31f018e0c073}; !- HVAC Component

OS:Sizing:Zone,
  {f1692572-c31d-4637-97c1-31e6afbbb594}, !- Handle
  {0a4ee2e2-a736-4949-afb3-31f018e0c073}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1e172283-62cf-45b3-9883-4b446105e616}, !- Handle
  {67c01150-2d78-408c-853e-79da8549364a}, !- Name
  {0a4ee2e2-a736-4949-afb3-31f018e0c073}; !- Thermal Zone

OS:Space,
  {7c65bdbf-e77f-4fa4-8183-56abf37bbb96}, !- Handle
  ICU_NurseStn_Lobby_Flr_2,               !- Name
  {7921ed47-7d63-410f-bd6c-c46c05a54ac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {0a4ee2e2-a736-4949-afb3-31f018e0c073}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {69265650-122d-4389-a615-6859f078e2be}, !- Handle
  ER_Exam1_Mult4_Flr_1 Thermal Zone,      !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7800c995-6ebf-468b-a1da-7535cc0eb8ef}, !- Zone Air Inlet Port List
  {3d4734fc-bad5-483f-bd22-c5b39294016d}, !- Zone Air Exhaust Port List
  {7cd40eec-dfcd-40d2-a056-3c2924a49e14}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7db58485-4d71-49b8-92e8-2811b0390a40}, !- Handle
  {80b31378-5118-4d42-83c5-6ec519837695}, !- Name
  {7cd40eec-dfcd-40d2-a056-3c2924a49e14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cd40eec-dfcd-40d2-a056-3c2924a49e14}, !- Handle
  {6b2c08d1-4250-4fe1-b30b-bea105f0cda3}, !- Name
  {69265650-122d-4389-a615-6859f078e2be}, !- Source Object
  11,                                     !- Outlet Port
  {7db58485-4d71-49b8-92e8-2811b0390a40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7800c995-6ebf-468b-a1da-7535cc0eb8ef}, !- Handle
  {ff675f32-6f39-4dfa-938c-3c33e5dec034}, !- Name
  {69265650-122d-4389-a615-6859f078e2be}; !- HVAC Component

OS:PortList,
  {3d4734fc-bad5-483f-bd22-c5b39294016d}, !- Handle
  {94d5341c-abc7-4c53-82c0-f0f8514b7772}, !- Name
  {69265650-122d-4389-a615-6859f078e2be}; !- HVAC Component

OS:Sizing:Zone,
  {3a2e471d-af67-48fa-8f2f-01ef995151e7}, !- Handle
  {69265650-122d-4389-a615-6859f078e2be}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d4d3e46c-ea7f-4ae8-92d8-7aeefa60295d}, !- Handle
  {0d379262-3cc9-487d-9db6-624d12759728}, !- Name
  {69265650-122d-4389-a615-6859f078e2be}; !- Thermal Zone

OS:Space,
  {5b887654-8c47-42c6-bb20-c82436ef99ec}, !- Handle
  ER_Exam1_Mult4_Flr_1,                   !- Name
  {37221921-b438-4004-82e5-204315a0c263}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {69265650-122d-4389-a615-6859f078e2be}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f7c47b4a-d359-481c-806b-ea506b5227a1}, !- Handle
  Office2_Mult5_Flr_5_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddf622a2-a4d1-4f8a-a87d-40ae855b584c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.62, 21.3415,                   !- X,Y,Z Vertex 1 {m}
  9.144, 15.24, 21.3415,                  !- X,Y,Z Vertex 2 {m}
  0, 15.24, 21.3415,                      !- X,Y,Z Vertex 3 {m}
  0, 7.62, 21.3415;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18236a00-a677-4750-bb34-ab3a9915e8a2}, !- Handle
  Corridor_NW_Flr_4_Wall_2_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e80e18f-57b0-49ca-8ed2-d0e80703d8bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbc784ce-6459-47cf-98f0-5908a4e70357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d92d89b7-485c-46df-9517-89e84ff74d7d}, !- Handle
  NurseSat_Lobby_Flr_3_Wall_1_North,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8d6c0af-c233-4be5-a528-d0e3f8241e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3170c69-4a15-4bfc-a9e0-1fa0be64b19e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e12f3a89-28b1-4c82-85e0-753bfcb99fae}, !- Handle
  Office1_Flr_5 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {426e56ed-d445-4df8-a50a-019b935a3099}, !- Zone Air Inlet Port List
  {592328ce-452c-4692-ad1f-5a0fa02e1be8}, !- Zone Air Exhaust Port List
  {f0dcdb84-fd28-4c32-a328-8cc29e229194}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7593889-a903-4cf4-9db6-3a2eed9aaf7b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4f06ad9b-13f5-492e-9141-7d251cf62fdb}, !- Handle
  {1988c3a6-d948-4d61-8df9-d1946116b69c}, !- Name
  {f0dcdb84-fd28-4c32-a328-8cc29e229194}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0dcdb84-fd28-4c32-a328-8cc29e229194}, !- Handle
  {3388c69e-6a3c-44c3-8d4c-ab315785e485}, !- Name
  {e12f3a89-28b1-4c82-85e0-753bfcb99fae}, !- Source Object
  11,                                     !- Outlet Port
  {4f06ad9b-13f5-492e-9141-7d251cf62fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {426e56ed-d445-4df8-a50a-019b935a3099}, !- Handle
  {3a52d7bd-b792-4c80-a899-97fd34c80ae1}, !- Name
  {e12f3a89-28b1-4c82-85e0-753bfcb99fae}; !- HVAC Component

OS:PortList,
  {592328ce-452c-4692-ad1f-5a0fa02e1be8}, !- Handle
  {069d6805-3055-46e9-ae4a-f66ff72dc1be}, !- Name
  {e12f3a89-28b1-4c82-85e0-753bfcb99fae}; !- HVAC Component

OS:Sizing:Zone,
  {74581115-679e-4181-989f-43088f18268e}, !- Handle
  {e12f3a89-28b1-4c82-85e0-753bfcb99fae}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {04f62d06-e34e-49cc-a4b5-1322c530d43a}, !- Handle
  {8e2a9388-4fc2-4609-baf2-d4c6430e5b29}, !- Name
  {e12f3a89-28b1-4c82-85e0-753bfcb99fae}; !- Thermal Zone

OS:Space,
  {a09df083-36be-499b-b532-69d73f4261a2}, !- Handle
  Office1_Flr_5,                          !- Name
  {c9a3a317-ac13-42d2-bb14-405c12e57cc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {e12f3a89-28b1-4c82-85e0-753bfcb99fae}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f431d0df-cf85-4fcf-812b-787543aa6de8}, !- Handle
  Office2_Mult5_Flr_5_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf622a2-a4d1-4f8a-a87d-40ae855b584c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4a92130-8ff2-46b8-ac57-86f69cfbae79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.622, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  0, 7.622, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  9.144, 7.622, 17.0732,                  !- X,Y,Z Vertex 3 {m}
  9.144, 7.622, 21.3415;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39779008-a2b5-4baf-8bb9-aedfb48228b9}, !- Handle
  ER_Exam2_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbf6dec3-5b57-406d-b8d0-037223c46c10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  64.008, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  70.104, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb5705e1-5acb-49a8-be9e-c57c70ec3bec}, !- Handle
  ER_Trauma1_Flr_1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8af687a-1e58-491f-9b88-d99393bc4e06}, !- Zone Air Inlet Port List
  {2088705d-73fa-4537-bb13-6323aaae31b8}, !- Zone Air Exhaust Port List
  {33982d4c-1443-4935-9707-7dbf7fabd9fb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {56ca7a49-8d15-4b15-93fa-57e1dde705ea}, !- Handle
  {47edc88d-c0d3-496d-aa89-afc5a51ccdd8}, !- Name
  {33982d4c-1443-4935-9707-7dbf7fabd9fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33982d4c-1443-4935-9707-7dbf7fabd9fb}, !- Handle
  {81e7775e-a458-4aa6-b831-265cd2e66da9}, !- Name
  {bb5705e1-5acb-49a8-be9e-c57c70ec3bec}, !- Source Object
  11,                                     !- Outlet Port
  {56ca7a49-8d15-4b15-93fa-57e1dde705ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8af687a-1e58-491f-9b88-d99393bc4e06}, !- Handle
  {a9feded7-9f81-4d31-999c-1b5f4de3c5cc}, !- Name
  {bb5705e1-5acb-49a8-be9e-c57c70ec3bec}; !- HVAC Component

OS:PortList,
  {2088705d-73fa-4537-bb13-6323aaae31b8}, !- Handle
  {72ccc9f3-298e-4843-b0fc-12a7f13ad526}, !- Name
  {bb5705e1-5acb-49a8-be9e-c57c70ec3bec}; !- HVAC Component

OS:Sizing:Zone,
  {42aaad51-1d89-4ae9-9e20-b6bd03dced3f}, !- Handle
  {bb5705e1-5acb-49a8-be9e-c57c70ec3bec}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {44f692f0-7961-45a9-a2f8-a61a37d57d45}, !- Handle
  {132209c5-83b4-402f-b8b9-64bea20dd66e}, !- Name
  {bb5705e1-5acb-49a8-be9e-c57c70ec3bec}; !- Thermal Zone

OS:Space,
  {bbf6dec3-5b57-406d-b8d0-037223c46c10}, !- Handle
  ER_Trauma1_Flr_1,                       !- Name
  {37221921-b438-4004-82e5-204315a0c263}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {bb5705e1-5acb-49a8-be9e-c57c70ec3bec}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {750af833-8d44-4537-9066-35c467dbe95a}, !- Handle
  PatRoom8_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7276ac06-9b92-4f5b-ad74-b050f1d31af8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 3 {m}
  0, 53.34, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62feb922-ac0e-444e-b0ed-2925acf0a029}, !- Handle
  PatRoom6_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2a1afe-356d-4e5d-a3db-1ae2b65e0ba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 12.8049,                      !- X,Y,Z Vertex 1 {m}
  0, 4.572, 8.5366,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 8.5366,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 12.8049;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a1ef7e6-75f6-4873-93bc-e113d510b8e8}, !- Handle
  Corridor_Flr_5_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a9a698-f0e0-445f-8160-8cd9af508836}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  15.24, 0, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7b12ff60-9dfe-4afe-a12d-904b22c8f527}, !- Handle
  Corridor_Flr_5 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e69c80f-8345-4725-9cdd-51b962dd23bb}, !- Zone Air Inlet Port List
  {8a4f3bf3-ce77-484d-b57b-1be185c91de2}, !- Zone Air Exhaust Port List
  {7e302d8b-ff43-43c6-b90e-4fcff4ca7699}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f17048b9-5221-4461-9bc3-ca2fe6d3209d}, !- Handle
  {0824b9ae-1b15-415c-b779-4581052a68f4}, !- Name
  {7e302d8b-ff43-43c6-b90e-4fcff4ca7699}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e302d8b-ff43-43c6-b90e-4fcff4ca7699}, !- Handle
  {6cfdbd6d-d8b7-4a41-bdfe-2cef35ee5ef3}, !- Name
  {7b12ff60-9dfe-4afe-a12d-904b22c8f527}, !- Source Object
  11,                                     !- Outlet Port
  {f17048b9-5221-4461-9bc3-ca2fe6d3209d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e69c80f-8345-4725-9cdd-51b962dd23bb}, !- Handle
  {62d8c687-eccf-4a95-8485-53d569b50740}, !- Name
  {7b12ff60-9dfe-4afe-a12d-904b22c8f527}; !- HVAC Component

OS:PortList,
  {8a4f3bf3-ce77-484d-b57b-1be185c91de2}, !- Handle
  {0dc2941a-4a72-4dcb-b024-8973568c26c4}, !- Name
  {7b12ff60-9dfe-4afe-a12d-904b22c8f527}; !- HVAC Component

OS:Sizing:Zone,
  {a4a68b90-5ce3-422a-be91-a7764684bc67}, !- Handle
  {7b12ff60-9dfe-4afe-a12d-904b22c8f527}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a693f97c-7d6d-407b-9e97-95fc918041e3}, !- Handle
  {ab4f70cd-6508-443a-8f2e-ab53ef78e86a}, !- Name
  {7b12ff60-9dfe-4afe-a12d-904b22c8f527}; !- Thermal Zone

OS:Space,
  {d8a9a698-f0e0-445f-8160-8cd9af508836}, !- Handle
  Corridor_Flr_5,                         !- Name
  {754fc37e-6cce-4811-b93e-4e6cc407b944}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {7b12ff60-9dfe-4afe-a12d-904b22c8f527}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {8e16cd02-beb6-4ffb-89f7-365957b20582}, !- Handle
  Corridor_Flr_2 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1d60aa8-0108-4a83-aeb3-58a54a47a23b}, !- Zone Air Inlet Port List
  {5ffc3ea4-7c2e-4695-b318-7da9209ac1ad}, !- Zone Air Exhaust Port List
  {2cc0a2e2-b939-4483-b833-d68dc069b272}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7a4d1592-00cf-4974-ac64-3cd355e49f51}, !- Handle
  {e3e15e53-1b0e-4c0b-8813-942901a48248}, !- Name
  {2cc0a2e2-b939-4483-b833-d68dc069b272}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cc0a2e2-b939-4483-b833-d68dc069b272}, !- Handle
  {da68ff72-af0f-4d38-aa59-4012456e44e4}, !- Name
  {8e16cd02-beb6-4ffb-89f7-365957b20582}, !- Source Object
  11,                                     !- Outlet Port
  {7a4d1592-00cf-4974-ac64-3cd355e49f51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1d60aa8-0108-4a83-aeb3-58a54a47a23b}, !- Handle
  {4950a250-8c12-4602-a6c9-5c5512f59bc6}, !- Name
  {8e16cd02-beb6-4ffb-89f7-365957b20582}; !- HVAC Component

OS:PortList,
  {5ffc3ea4-7c2e-4695-b318-7da9209ac1ad}, !- Handle
  {a120b4cc-df06-4ddf-9e32-91f751bbc059}, !- Name
  {8e16cd02-beb6-4ffb-89f7-365957b20582}; !- HVAC Component

OS:Sizing:Zone,
  {202bb1a7-4270-40ef-b51f-a364d427243f}, !- Handle
  {8e16cd02-beb6-4ffb-89f7-365957b20582}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.349328,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {48f53331-7e47-4d62-a576-dadf6fe9d344}, !- Handle
  {ba2affdc-1bb0-4e30-b911-d0918b8bc14c}, !- Name
  {8e16cd02-beb6-4ffb-89f7-365957b20582}; !- Thermal Zone

OS:Space,
  {2d518aa5-2024-4f94-acec-0ab2d79d109a}, !- Handle
  Corridor_Flr_2,                         !- Name
  {754fc37e-6cce-4811-b93e-4e6cc407b944}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {8e16cd02-beb6-4ffb-89f7-365957b20582}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a0a9b456-6789-4755-bd88-0dc8c9d57d9f}, !- Handle
  OR1_Flr_2_Floor,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8cbb8d8f-8fbf-4bb0-ac8c-dbb259a496de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  60.96, 47.244, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 53.34, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5652bde-ba8c-4766-8de5-e17ae88efea3}, !- Handle
  OR1_Flr_2 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d850da1-0014-4558-b508-216e4c8f2865}, !- Zone Air Inlet Port List
  {a2fa53a0-dfae-411a-b044-2f4035d7fe62}, !- Zone Air Exhaust Port List
  {dc3cc384-e79c-4f86-afd9-b3b606556e1a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cb61779c-4238-4b2e-8490-0f1244de0597}, !- Handle
  {b3032cd2-0998-43bf-b25c-046f92614427}, !- Name
  {dc3cc384-e79c-4f86-afd9-b3b606556e1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc3cc384-e79c-4f86-afd9-b3b606556e1a}, !- Handle
  {5439d623-88e2-40f3-9925-9b368af219c5}, !- Name
  {e5652bde-ba8c-4766-8de5-e17ae88efea3}, !- Source Object
  11,                                     !- Outlet Port
  {cb61779c-4238-4b2e-8490-0f1244de0597}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d850da1-0014-4558-b508-216e4c8f2865}, !- Handle
  {1d12cecc-300b-4293-b49e-d7d3db859874}, !- Name
  {e5652bde-ba8c-4766-8de5-e17ae88efea3}; !- HVAC Component

OS:PortList,
  {a2fa53a0-dfae-411a-b044-2f4035d7fe62}, !- Handle
  {a4d88b3b-5f0e-4924-b695-da19e4516f53}, !- Name
  {e5652bde-ba8c-4766-8de5-e17ae88efea3}; !- HVAC Component

OS:Sizing:Zone,
  {19720262-b410-45d9-a137-b1a7548dbece}, !- Handle
  {e5652bde-ba8c-4766-8de5-e17ae88efea3}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.991292,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {30adfc8e-f91e-449f-a7d1-07c57e381844}, !- Handle
  {69ee76d6-5272-4a07-bf8b-abc82a94a6fe}, !- Name
  {e5652bde-ba8c-4766-8de5-e17ae88efea3}; !- Thermal Zone

OS:Space,
  {8cbb8d8f-8fbf-4bb0-ac8c-dbb259a496de}, !- Handle
  OR1_Flr_2,                              !- Name
  {bdac0438-d831-457b-b809-4c11414e9d4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {e5652bde-ba8c-4766-8de5-e17ae88efea3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ecddbd9b-a5d9-4905-9561-8d882e7b00c9}, !- Handle
  Office4_Mult6_Flr_5_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11058aa2-caa4-4cfe-9b11-ed1c21131db9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 53.34, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  12.192, 53.34, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  9.144, 53.34, 17.0732,                  !- X,Y,Z Vertex 3 {m}
  9.144, 53.34, 21.3415;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fcc3e70d-49a6-4b92-92f8-0e5223512cd9}, !- Handle
  Office4_Mult6_Flr_5 Thermal Zone,       !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa7d45d4-e377-4154-af7f-e177e0ee341a}, !- Zone Air Inlet Port List
  {cd5c68f3-c9ee-4234-acd2-d76c64c203a5}, !- Zone Air Exhaust Port List
  {3f3dfee5-49ba-41d1-8c2b-426025a6e531}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7593889-a903-4cf4-9db6-3a2eed9aaf7b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {6829ca23-36ce-4da7-bff6-67e9ea38ddb0}, !- Handle
  {fd08cc65-2a2a-4c4d-9950-d29303bf57f4}, !- Name
  {3f3dfee5-49ba-41d1-8c2b-426025a6e531}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f3dfee5-49ba-41d1-8c2b-426025a6e531}, !- Handle
  {6e2a30b4-26de-4e3b-bdf7-adcfd1a07e73}, !- Name
  {fcc3e70d-49a6-4b92-92f8-0e5223512cd9}, !- Source Object
  11,                                     !- Outlet Port
  {6829ca23-36ce-4da7-bff6-67e9ea38ddb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa7d45d4-e377-4154-af7f-e177e0ee341a}, !- Handle
  {6eabbd6d-551b-4dd5-a43d-a5c9928fa415}, !- Name
  {fcc3e70d-49a6-4b92-92f8-0e5223512cd9}; !- HVAC Component

OS:PortList,
  {cd5c68f3-c9ee-4234-acd2-d76c64c203a5}, !- Handle
  {ce2633d7-9128-4598-9970-bc06ba2ee0d9}, !- Name
  {fcc3e70d-49a6-4b92-92f8-0e5223512cd9}; !- HVAC Component

OS:Sizing:Zone,
  {e88070b4-067f-4356-bd88-25a95e5ee4c9}, !- Handle
  {fcc3e70d-49a6-4b92-92f8-0e5223512cd9}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2d7718dd-fd0c-410e-9941-6a3b6096db71}, !- Handle
  {ff5c7c4b-24d4-4e88-a4f8-2ca8e347cdf5}, !- Name
  {fcc3e70d-49a6-4b92-92f8-0e5223512cd9}; !- Thermal Zone

OS:Space,
  {11058aa2-caa4-4cfe-9b11-ed1c21131db9}, !- Handle
  Office4_Mult6_Flr_5,                    !- Name
  {c9a3a317-ac13-42d2-bb14-405c12e57cc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {fcc3e70d-49a6-4b92-92f8-0e5223512cd9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {6ef44bc1-3ad9-4d6c-a8d8-201991b9dc02}, !- Handle
  PatRoom5_Mult10_Flr_4 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad10dbe7-39f6-4ca7-8c68-42a5774c7e6d}, !- Zone Air Inlet Port List
  {4baee3f2-cafb-4bc1-bf3c-fb2cb0b8ce8c}, !- Zone Air Exhaust Port List
  {4ef2c1c8-61fe-43f7-9e60-337ee187a1e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e1da5797-e3a0-48d8-be43-dc78d2777ac5}, !- Handle
  {24e0a901-f2df-444a-a766-9b1d2b151b13}, !- Name
  {4ef2c1c8-61fe-43f7-9e60-337ee187a1e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ef2c1c8-61fe-43f7-9e60-337ee187a1e9}, !- Handle
  {243a27b9-be6e-490b-aa32-1015545d6675}, !- Name
  {6ef44bc1-3ad9-4d6c-a8d8-201991b9dc02}, !- Source Object
  11,                                     !- Outlet Port
  {e1da5797-e3a0-48d8-be43-dc78d2777ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad10dbe7-39f6-4ca7-8c68-42a5774c7e6d}, !- Handle
  {9773b31d-638f-4387-bdde-2df1299e27d2}, !- Name
  {6ef44bc1-3ad9-4d6c-a8d8-201991b9dc02}; !- HVAC Component

OS:PortList,
  {4baee3f2-cafb-4bc1-bf3c-fb2cb0b8ce8c}, !- Handle
  {4b2669e5-d119-428b-b53f-994eb7d36469}, !- Name
  {6ef44bc1-3ad9-4d6c-a8d8-201991b9dc02}; !- HVAC Component

OS:Sizing:Zone,
  {0b51a8c0-b6d4-42d4-be5d-267cf71fe673}, !- Handle
  {6ef44bc1-3ad9-4d6c-a8d8-201991b9dc02}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ab26996b-5243-4764-b360-9ec7fd52d6c8}, !- Handle
  {5a1ccf38-2d17-4260-9b09-6c492c6b2687}, !- Name
  {6ef44bc1-3ad9-4d6c-a8d8-201991b9dc02}; !- Thermal Zone

OS:Space,
  {289c24a0-d6e5-4cd5-b5d2-0336278f9f7a}, !- Handle
  PatRoom5_Mult10_Flr_4,                  !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {6ef44bc1-3ad9-4d6c-a8d8-201991b9dc02}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f52e8816-3a90-42b2-ba6d-cbf7e94d4234}, !- Handle
  PatRoom3_Mult10_Flr_3_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53f78680-1949-4f07-8651-4227bb4a7bb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d1aa5bc-a838-4c79-97f9-4da82b5e1395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  70.104, 8.992, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 8.992, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  65.532, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dae56a6-c853-4d82-aeae-a092f0df0c37}, !- Handle
  ER_Exam3_Mult4_Flr_1_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce621341-720f-4768-90ca-1b68144dca53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  70.104, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  70.104, 9.144, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69927795-a0e6-4c34-bc81-2bd508de0382}, !- Handle
  ER_Exam3_Mult4_Flr_1 Thermal Zone,      !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {feb86c03-b108-4d4c-b047-b4f8271ab18a}, !- Zone Air Inlet Port List
  {ecb9ca43-bd3e-4d0b-a3cb-c6c3affcbb6b}, !- Zone Air Exhaust Port List
  {df9b542b-5389-49aa-93aa-cf4297b91dd5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {bb7d51c3-7058-4564-8baf-2cd5292866dd}, !- Handle
  {770a63e6-cfc7-42a4-af11-86e1a34abfb4}, !- Name
  {df9b542b-5389-49aa-93aa-cf4297b91dd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df9b542b-5389-49aa-93aa-cf4297b91dd5}, !- Handle
  {3da640d8-52c4-45a6-8706-2351b7bffd11}, !- Name
  {69927795-a0e6-4c34-bc81-2bd508de0382}, !- Source Object
  11,                                     !- Outlet Port
  {bb7d51c3-7058-4564-8baf-2cd5292866dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {feb86c03-b108-4d4c-b047-b4f8271ab18a}, !- Handle
  {60b4eff6-e1d0-47e2-ba37-7fd98d1816b7}, !- Name
  {69927795-a0e6-4c34-bc81-2bd508de0382}; !- HVAC Component

OS:PortList,
  {ecb9ca43-bd3e-4d0b-a3cb-c6c3affcbb6b}, !- Handle
  {ebf75fd6-bcfa-42ab-bd31-00fe83239969}, !- Name
  {69927795-a0e6-4c34-bc81-2bd508de0382}; !- HVAC Component

OS:Sizing:Zone,
  {0e9a868b-a5dd-4579-92b1-8473b2090c82}, !- Handle
  {69927795-a0e6-4c34-bc81-2bd508de0382}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d9f91c3e-6e20-4a2b-b7aa-900e23b55bfb}, !- Handle
  {c1645c84-20fc-42cd-bcb1-518d7f6f79f1}, !- Name
  {69927795-a0e6-4c34-bc81-2bd508de0382}; !- Thermal Zone

OS:Space,
  {ce621341-720f-4768-90ca-1b68144dca53}, !- Handle
  ER_Exam3_Mult4_Flr_1,                   !- Name
  {37221921-b438-4004-82e5-204315a0c263}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {69927795-a0e6-4c34-bc81-2bd508de0382}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9401142b-fc6f-4924-99a9-5c681c4f457d}, !- Handle
  OR1_Flr_2_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbb8d8f-8fbf-4bb0-ac8c-dbb259a496de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 53.34, 8.5366,                   !- X,Y,Z Vertex 1 {m}
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  60.96, 47.244, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 47.244, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a889303-499f-4d83-80d5-5327ae11de10}, !- Handle
  PatRoom1_Mult10_Flr_3_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c89513d5-9083-4f56-9451-4c8ef1a648a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 4.572, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  44.196, 0, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd042f1-fe35-42ed-96fa-6d2e090dbc81}, !- Handle
  Lobby_Flr_1_Wall_3_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0ee668d-8f8e-4865-8462-b5dd4af35484}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  21.3415, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  21.3415, 4.572, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2d669e2c-061d-4ff3-a144-23f7dad95068}, !- Handle
  Lobby_Records_Flr_1 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ab87e9e-12c8-44d9-ba27-82ea56e1ea66}, !- Zone Air Inlet Port List
  {324aeedf-0a47-49be-9fcc-7374506d2597}, !- Zone Air Exhaust Port List
  {b1b083fa-85b9-479a-a435-e92297530ba0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7593889-a903-4cf4-9db6-3a2eed9aaf7b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {28acd753-ae90-4815-9d45-688ae064aa9a}, !- Handle
  {124d725d-9466-4aa6-902c-3a90ef6b955b}, !- Name
  {b1b083fa-85b9-479a-a435-e92297530ba0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1b083fa-85b9-479a-a435-e92297530ba0}, !- Handle
  {4754c12c-33bb-4adb-8b0b-50652f5e84c0}, !- Name
  {2d669e2c-061d-4ff3-a144-23f7dad95068}, !- Source Object
  11,                                     !- Outlet Port
  {28acd753-ae90-4815-9d45-688ae064aa9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ab87e9e-12c8-44d9-ba27-82ea56e1ea66}, !- Handle
  {d69f12a3-81e8-4ad4-9a79-58b2a5060754}, !- Name
  {2d669e2c-061d-4ff3-a144-23f7dad95068}; !- HVAC Component

OS:PortList,
  {324aeedf-0a47-49be-9fcc-7374506d2597}, !- Handle
  {3d92668b-528a-4eff-be41-523317dc8980}, !- Name
  {2d669e2c-061d-4ff3-a144-23f7dad95068}; !- HVAC Component

OS:Sizing:Zone,
  {b188f1e2-4e39-498f-b661-a3f5d5a666d2}, !- Handle
  {2d669e2c-061d-4ff3-a144-23f7dad95068}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0782caef-0cef-4dba-899c-a1ebfc651881}, !- Handle
  {91cea340-e659-4b7c-a15a-049c109382a7}, !- Name
  {2d669e2c-061d-4ff3-a144-23f7dad95068}; !- Thermal Zone

OS:Space,
  {f0ee668d-8f8e-4865-8462-b5dd4af35484}, !- Handle
  Lobby_Records_Flr_1,                    !- Name
  {c9a3a317-ac13-42d2-bb14-405c12e57cc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {2d669e2c-061d-4ff3-a144-23f7dad95068}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {99b028dd-fea2-4429-b93c-af82ba98a687}, !- Handle
  PatRoom1_Mult10_Flr_3_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c89513d5-9083-4f56-9451-4c8ef1a648a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  44.196, 0, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  44.196, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  44.196, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bc58440-727d-4a89-b438-feeb993fc17f}, !- Handle
  PhysTherapy_Flr_3_Ceiling,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2584acf8-2127-40d3-b842-7aa8dc4160eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {637e5813-330a-4c17-931e-b8e5ea2ff832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a2fae026-a476-42f5-8b0b-a441dbd94f38}, !- Handle
  PhysTherapy_Flr_3 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a6c2c25-80ce-4750-b1f6-4bafb9b7d1c1}, !- Zone Air Inlet Port List
  {5ac3471a-7372-4393-b169-dab8aad073fa}, !- Zone Air Exhaust Port List
  {f5d9d29d-7d28-468b-aaa8-467cc7b557e4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58897b9a-5e13-48db-a748-7d122c6324d3}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ba1d088a-2be5-4020-9c20-8f94ad1591e3}, !- Handle
  {789df353-08cf-46cd-aba5-9091c461b5cb}, !- Name
  {f5d9d29d-7d28-468b-aaa8-467cc7b557e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5d9d29d-7d28-468b-aaa8-467cc7b557e4}, !- Handle
  {4ee51aed-2cb9-47b6-b706-7a32e580487b}, !- Name
  {a2fae026-a476-42f5-8b0b-a441dbd94f38}, !- Source Object
  11,                                     !- Outlet Port
  {ba1d088a-2be5-4020-9c20-8f94ad1591e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a6c2c25-80ce-4750-b1f6-4bafb9b7d1c1}, !- Handle
  {9e7670af-042c-454a-8e9d-1b4da515213a}, !- Name
  {a2fae026-a476-42f5-8b0b-a441dbd94f38}; !- HVAC Component

OS:PortList,
  {5ac3471a-7372-4393-b169-dab8aad073fa}, !- Handle
  {ec85259c-c181-4ff6-943a-c8bb814d4f9f}, !- Name
  {a2fae026-a476-42f5-8b0b-a441dbd94f38}; !- HVAC Component

OS:Sizing:Zone,
  {31a90b93-a8bd-45d0-892f-e3dd2ac21951}, !- Handle
  {a2fae026-a476-42f5-8b0b-a441dbd94f38}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  3.4697,                                 !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2e6c6428-3175-434e-9881-3c34b8be30ac}, !- Handle
  {0eb51313-d14f-49fe-9d3f-3eae465b8b4a}, !- Name
  {a2fae026-a476-42f5-8b0b-a441dbd94f38}; !- Thermal Zone

OS:Space,
  {2584acf8-2127-40d3-b842-7aa8dc4160eb}, !- Handle
  PhysTherapy_Flr_3,                      !- Name
  {7a1c2c95-9cc5-4237-9a6f-17ce02211b12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {a2fae026-a476-42f5-8b0b-a441dbd94f38}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5aea9956-1403-4fb2-a420-cce522704229}, !- Handle
  PatRoom5_Mult10_Flr_3_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b0ffcb9-acc4-4cfe-ae42-60b18707a014}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  44.196, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6241964d-b468-4705-94ba-5f40401d0f6b}, !- Handle
  NurseSat_Flr_5_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8920b2ab-4cc0-4494-9347-37902d638d37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a697175-583f-4084-a92f-a2df409cbd7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 22.86, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  39.624, 22.86, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 21.3415;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bff0c9c-a19d-42b1-a7a1-dd3e7bfcca55}, !- Handle
  ER_Exam1_Mult4_Flr_1_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b887654-8c47-42c6-bb20-c82436ef99ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 4.572, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  45.72, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385864b9-a98f-4350-8120-4f8c989c42c1}, !- Handle
  ER_Exam4_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d036a9c1-833b-4357-946d-78f70e7b6c7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a5308555-c6e2-4897-b89d-0ad10918ccc0}, !- Handle
  ER_Trauma2_Flr_1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c38bece-c338-40f0-a422-632f81d569b9}, !- Zone Air Inlet Port List
  {210a57ed-6268-4175-8aad-fbe0e1ee960a}, !- Zone Air Exhaust Port List
  {c6dc80a6-5c7f-4158-88f6-89949769345c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5efe0371-ef0a-493a-82e4-5b587d98f023}, !- Handle
  {8dfd90d4-c09f-46fa-81c5-3e153657a5c1}, !- Name
  {c6dc80a6-5c7f-4158-88f6-89949769345c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6dc80a6-5c7f-4158-88f6-89949769345c}, !- Handle
  {18f8ad26-79ab-4420-8448-87631441283f}, !- Name
  {a5308555-c6e2-4897-b89d-0ad10918ccc0}, !- Source Object
  11,                                     !- Outlet Port
  {5efe0371-ef0a-493a-82e4-5b587d98f023}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c38bece-c338-40f0-a422-632f81d569b9}, !- Handle
  {16a5dc05-9101-4283-93c1-8449310104da}, !- Name
  {a5308555-c6e2-4897-b89d-0ad10918ccc0}; !- HVAC Component

OS:PortList,
  {210a57ed-6268-4175-8aad-fbe0e1ee960a}, !- Handle
  {fc57d236-143d-47b5-9c42-5eb95379b77c}, !- Name
  {a5308555-c6e2-4897-b89d-0ad10918ccc0}; !- HVAC Component

OS:Sizing:Zone,
  {20877a70-735c-4f3b-baf5-bde7abeb0d34}, !- Handle
  {a5308555-c6e2-4897-b89d-0ad10918ccc0}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.396533,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {160ede6a-ad13-427a-9668-9fa568fe9d40}, !- Handle
  {c91e6d03-53d3-4f5c-8d50-c675ab4f4027}, !- Name
  {a5308555-c6e2-4897-b89d-0ad10918ccc0}; !- Thermal Zone

OS:Space,
  {d036a9c1-833b-4357-946d-78f70e7b6c7b}, !- Handle
  ER_Trauma2_Flr_1,                       !- Name
  {37221921-b438-4004-82e5-204315a0c263}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {a5308555-c6e2-4897-b89d-0ad10918ccc0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ShadowCalculation,
  {db99e61c-216c-408a-b8a1-422ead169d9a}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {7c98fc72-0d1f-4ec4-8bb1-442f26108946}, !- Handle
  NurseSat_Flr_5_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8920b2ab-4cc0-4494-9347-37902d638d37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 21.3415,                     !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 21.3415,                !- X,Y,Z Vertex 2 {m}
  15.24, 42.672, 21.3415,                 !- X,Y,Z Vertex 3 {m}
  15.24, 0, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a6c3c6-972a-4b01-9a23-e302d9161b08}, !- Handle
  PatRoom4_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec64a1b0-6fe0-42f3-a1a1-1df2bf4a4541}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  62.484, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  62.484, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba7ee7d-8323-485c-8d1f-df49dcc42098}, !- Handle
  Lab_Flr_4_Wall_2_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a097a690-a7f3-4977-9dc5-21a2d830686d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05aa5640-8571-4594-8e03-c4ec434e0f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 19.812, 17.0732,                !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 2 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  15.24, 19.812, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {980e22ca-7868-4c69-8d94-f196b09cd448}, !- Handle
  Lobby_Flr_1_Wall_3_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0ee668d-8f8e-4865-8462-b5dd4af35484}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a8ffdd-871d-43b4-a685-b23c94c60551}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 4.572, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03b14368-e3c1-4270-ac9b-4f26cf7658d8}, !- Handle
  Corridor_SE_Flr_3_Wall_1_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997900f8-e472-4122-8672-c8c880ed50ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f03c3995-0064-43df-8558-315683241601}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a697175-583f-4084-a92f-a2df409cbd7c}, !- Handle
  Kitchen_Flr_5_Wall_1_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73f18a2d-a7bd-414e-aeab-2e6ed1cd6eb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6241964d-b468-4705-94ba-5f40401d0f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 21.3415,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d197a7-7982-4e43-bbfc-417e5aa9dd7d}, !- Handle
  ICU_Flr_2_Wall_East,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a82a02a7-c82e-4917-a6bd-87f52484f13f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 3 {m}
  28.956, 21.3415, 8.5366;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cc711c1-289f-465b-b650-d534387423b7}, !- Handle
  IC_PatRoom2_Flr_2_Ceiling,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe6d97d7-a1a9-43f2-a6de-a5a0b498c939}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd1af6df-a8a9-4662-9d99-2a5bb1863863}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 3 {m}
  0, 48.768, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a7d31174-03f5-43ab-9f33-6d4c25953acb}, !- Handle
  PatRoom2_Flr_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b81dcdb3-b370-4918-afd0-fc3becfab490}, !- Zone Air Inlet Port List
  {48ac14eb-0c4a-4cbd-8d89-e6e00312cc9f}, !- Zone Air Exhaust Port List
  {b42bb620-3c34-47fb-bab9-937f61bfcc97}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ae0a7b45-8c65-4807-9dac-692affca3eff}, !- Handle
  {f0aea475-85bc-4cc0-a26b-c652eb225d68}, !- Name
  {b42bb620-3c34-47fb-bab9-937f61bfcc97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b42bb620-3c34-47fb-bab9-937f61bfcc97}, !- Handle
  {37810128-b6a2-4c21-993c-fb5731af3542}, !- Name
  {a7d31174-03f5-43ab-9f33-6d4c25953acb}, !- Source Object
  11,                                     !- Outlet Port
  {ae0a7b45-8c65-4807-9dac-692affca3eff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b81dcdb3-b370-4918-afd0-fc3becfab490}, !- Handle
  {2818c530-a037-495e-af68-ef65f6f21d79}, !- Name
  {a7d31174-03f5-43ab-9f33-6d4c25953acb}; !- HVAC Component

OS:PortList,
  {48ac14eb-0c4a-4cbd-8d89-e6e00312cc9f}, !- Handle
  {df6404f0-c27c-4bf4-90be-042228204e91}, !- Name
  {a7d31174-03f5-43ab-9f33-6d4c25953acb}; !- HVAC Component

OS:Sizing:Zone,
  {a53141ed-b465-4784-a068-55e4669f2cf6}, !- Handle
  {a7d31174-03f5-43ab-9f33-6d4c25953acb}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.24785,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9f4fa600-a181-41b9-9061-f6fabcbfbee5}, !- Handle
  {5deb3dde-6a4e-44c0-bcc5-2b4a39a43494}, !- Name
  {a7d31174-03f5-43ab-9f33-6d4c25953acb}; !- Thermal Zone

OS:Space,
  {843c4e1e-8b58-4bcb-ad47-76c2afc47021}, !- Handle
  PatRoom2_Flr_4,                         !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {a7d31174-03f5-43ab-9f33-6d4c25953acb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {055ba557-8c3c-4653-ba6e-68469882ddae}, !- Handle
  OR3_Flr_2 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {933d073f-79ab-41e8-b7fc-2850cf2b751e}, !- Zone Air Inlet Port List
  {87e44b3f-b9c4-4c26-9dea-82161b07e2c5}, !- Zone Air Exhaust Port List
  {97e66339-e784-4a94-b797-55207e71be17}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5ddeb554-3fde-4f04-9e38-310badba3890}, !- Handle
  {c8409b77-9f6a-4ebd-940f-ebd9af78a6de}, !- Name
  {97e66339-e784-4a94-b797-55207e71be17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97e66339-e784-4a94-b797-55207e71be17}, !- Handle
  {f031bd4a-1b0c-4a2b-aa90-9fc7629542d3}, !- Name
  {055ba557-8c3c-4653-ba6e-68469882ddae}, !- Source Object
  11,                                     !- Outlet Port
  {5ddeb554-3fde-4f04-9e38-310badba3890}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {933d073f-79ab-41e8-b7fc-2850cf2b751e}, !- Handle
  {52aff590-6dcd-418b-b7ca-3c8e181a1ef3}, !- Name
  {055ba557-8c3c-4653-ba6e-68469882ddae}; !- HVAC Component

OS:PortList,
  {87e44b3f-b9c4-4c26-9dea-82161b07e2c5}, !- Handle
  {7790fb36-e778-49e4-a983-eaecf75f7148}, !- Name
  {055ba557-8c3c-4653-ba6e-68469882ddae}; !- HVAC Component

OS:Sizing:Zone,
  {2b7744ed-27ec-48f3-b1e3-846e48f7ba25}, !- Handle
  {055ba557-8c3c-4653-ba6e-68469882ddae}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.991292,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {75e26689-4047-4337-a8b1-4bc8e9fa640b}, !- Handle
  {e3d01b57-2e5c-49d3-9e68-4ea2f7bc1222}, !- Name
  {055ba557-8c3c-4653-ba6e-68469882ddae}; !- Thermal Zone

OS:Space,
  {b38528d9-e69a-4569-b3df-4842794785de}, !- Handle
  OR3_Flr_2,                              !- Name
  {bdac0438-d831-457b-b809-4c11414e9d4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {055ba557-8c3c-4653-ba6e-68469882ddae}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5e4fe708-836a-4651-874e-a72da0ca77eb}, !- Handle
  PatRoom2_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14d39988-c8e3-4241-b837-daf986e7c35c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.484, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  62.484, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  62.484, 0, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  62.484, 0, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5de46949-c801-4ad5-92ad-c55b18314054}, !- Handle
  Corridor_NW_Flr_3_Wall_2_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {863b4370-096a-422b-afa5-5e37488732ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f4f06c-7808-4365-a54a-13ca5365c14c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a68fbd9-f9d0-4138-97a4-6f6bdefa6939}, !- Handle
  ER_Exam2_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bbf6dec3-5b57-406d-b8d0-037223c46c10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  64.008, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385938a4-5bc1-49b0-8a13-00cd516d34ea}, !- Handle
  ER_NurseStat_Flr_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5134adae-9de2-4344-89dc-0cb0348b16fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 1 {m}
  64.008, 39.624, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 39.624, 0,                      !- X,Y,Z Vertex 3 {m}
  70.104, 13.716, 0,                      !- X,Y,Z Vertex 4 {m}
  64.008, 13.716, 0,                      !- X,Y,Z Vertex 5 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 6 {m}
  39.624, 4.572, 0,                       !- X,Y,Z Vertex 7 {m}
  39.624, 48.768, 0;                      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {dde625b5-bd5d-42b0-ba8b-5a04d2cc6e58}, !- Handle
  ER_Exam4_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d036a9c1-833b-4357-946d-78f70e7b6c7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  64.008, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  64.008, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d018bdec-0a53-4617-9b8c-d1f92640b5d4}, !- Handle
  IC_PatRoom2_Flr_2_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe6d97d7-a1a9-43f2-a6de-a5a0b498c939}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 53.34, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f16bd12a-6144-4a8f-b9c9-4e0f42ca338d}, !- Handle
  PatRoom3_Mult10_Flr_4_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44ab9bfa-1604-483b-a090-a20d9c27e3ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 8.992, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  70.104, 8.992, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 8.992, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  65.532, 8.992, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb1d1c1-50cc-477d-b1a6-e72486e53cdc}, !- Handle
  Corridor_NW_Flr_3_Wall_1_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {863b4370-096a-422b-afa5-5e37488732ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5dbf06a-7c25-4144-bf46-a98f0a4faa0b}, !- Handle
  Lab_Flr_4_Floor,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a097a690-a7f3-4977-9dc5-21a2d830686d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {147e70d1-4bd9-4786-9033-eb7c211f472f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 4 {m}
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 5 {m}
  9.144, 33.528, 12.8049;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {af296f01-4666-4cfe-b8a4-25f3d485d9e9}, !- Handle
  OR4_Flr_2_Floor,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c84f6f0-9641-4f51-a203-33c355b8730c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 47.244, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d1e0cea-e418-47c2-b3d8-62038fe6bd5f}, !- Handle
  OR4_Flr_2 Thermal Zone,                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b8009eb-2abb-4ce8-9abe-ef668ca759b3}, !- Zone Air Inlet Port List
  {79c3fe35-80e6-4ba5-bb0e-6a512c662427}, !- Zone Air Exhaust Port List
  {ec049d7a-c6a1-43ff-8858-5766633b9ff4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {fcc14dbc-fc16-4933-a395-da49f6b07a12}, !- Handle
  {1d390be1-4ad0-4459-b28f-62acb78559b5}, !- Name
  {ec049d7a-c6a1-43ff-8858-5766633b9ff4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec049d7a-c6a1-43ff-8858-5766633b9ff4}, !- Handle
  {73aaaa24-84a9-44b6-9bf2-93a0df1aa476}, !- Name
  {4d1e0cea-e418-47c2-b3d8-62038fe6bd5f}, !- Source Object
  11,                                     !- Outlet Port
  {fcc14dbc-fc16-4933-a395-da49f6b07a12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b8009eb-2abb-4ce8-9abe-ef668ca759b3}, !- Handle
  {e2cfd019-aeb0-413a-8285-cdcdcd038795}, !- Name
  {4d1e0cea-e418-47c2-b3d8-62038fe6bd5f}; !- HVAC Component

OS:PortList,
  {79c3fe35-80e6-4ba5-bb0e-6a512c662427}, !- Handle
  {a0b6cd55-6df2-44af-86a7-7f2c495e6f22}, !- Name
  {4d1e0cea-e418-47c2-b3d8-62038fe6bd5f}; !- HVAC Component

OS:Sizing:Zone,
  {8b67aba5-be9c-4efc-a919-12a2e9432aea}, !- Handle
  {4d1e0cea-e418-47c2-b3d8-62038fe6bd5f}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  3.965417,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8acf2d01-0bb9-40a5-8468-500e66deef7b}, !- Handle
  {50681cca-2c95-4e2b-a777-c5ce0b242fc8}, !- Name
  {4d1e0cea-e418-47c2-b3d8-62038fe6bd5f}; !- Thermal Zone

OS:Space,
  {8c84f6f0-9641-4f51-a203-33c355b8730c}, !- Handle
  OR4_Flr_2,                              !- Name
  {bdac0438-d831-457b-b809-4c11414e9d4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {4d1e0cea-e418-47c2-b3d8-62038fe6bd5f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3b94a4ed-1cae-46e0-810a-ff4e1fb8151f}, !- Handle
  PatRoom8_Flr_4_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c76673d-60da-47e3-8263-4d9b05fc95d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 17.0732,                      !- X,Y,Z Vertex 1 {m}
  0, 53.34, 12.8049,                      !- X,Y,Z Vertex 2 {m}
  0, 48.768, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  0, 48.768, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8dd3bcc4-a6b5-4365-8a68-647ea7a1c003}, !- Handle
  PatRoom8_Flr_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89ba4a5c-c8f0-4499-b788-a4a425627ed7}, !- Zone Air Inlet Port List
  {1276b047-02be-45cf-b7e4-2b91420ae2a7}, !- Zone Air Exhaust Port List
  {22130699-e679-4607-b3c5-5f75e99cf034}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4951538c-f42e-4f79-9d74-5e5161af827a}, !- Handle
  {ea687ceb-d6e3-40be-b3bd-cde6f7e373d9}, !- Name
  {22130699-e679-4607-b3c5-5f75e99cf034}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22130699-e679-4607-b3c5-5f75e99cf034}, !- Handle
  {65c2ce6a-ce77-47ad-ae11-8ef2e383ffe6}, !- Name
  {8dd3bcc4-a6b5-4365-8a68-647ea7a1c003}, !- Source Object
  11,                                     !- Outlet Port
  {4951538c-f42e-4f79-9d74-5e5161af827a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89ba4a5c-c8f0-4499-b788-a4a425627ed7}, !- Handle
  {9ee97b7c-71c4-47ec-b8ad-81b52b1466ca}, !- Name
  {8dd3bcc4-a6b5-4365-8a68-647ea7a1c003}; !- HVAC Component

OS:PortList,
  {1276b047-02be-45cf-b7e4-2b91420ae2a7}, !- Handle
  {533ec5cf-a057-4a8e-ad9e-8ca55ba4ac22}, !- Name
  {8dd3bcc4-a6b5-4365-8a68-647ea7a1c003}; !- HVAC Component

OS:Sizing:Zone,
  {18aef812-9ce0-41b7-85a6-a677cecacf76}, !- Handle
  {8dd3bcc4-a6b5-4365-8a68-647ea7a1c003}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.198267,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c29dd319-ec46-4cb3-93d3-10e12c6e711c}, !- Handle
  {6f4b0064-732b-4a90-814a-ef66f3571386}, !- Name
  {8dd3bcc4-a6b5-4365-8a68-647ea7a1c003}; !- Thermal Zone

OS:Space,
  {0c76673d-60da-47e3-8263-4d9b05fc95d0}, !- Handle
  PatRoom8_Flr_4,                         !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {8dd3bcc4-a6b5-4365-8a68-647ea7a1c003}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8261172f-8332-4465-84ee-c522301700f3}, !- Handle
  ER_Exam1_Mult4_Flr_1_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b887654-8c47-42c6-bb20-c82436ef99ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 4.572, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {508ee585-b072-45c0-ba4d-b5b73da595f4}, !- Handle
  ER_Exam1_Mult4_Flr_1_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b887654-8c47-42c6-bb20-c82436ef99ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c810edd1-2352-4925-ae90-aac42bd45d57}, !- Handle
  PatRoom4_Flr_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fe32ddc-9c56-4909-8082-c3eca0cab377}, !- Zone Air Inlet Port List
  {0e108b18-1fe8-4f66-acab-a516ccbb3b25}, !- Zone Air Exhaust Port List
  {91f05f9e-fab4-425b-b427-6ac6290cc91b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7eafa91d-78a1-4e71-80fd-355fb758bed6}, !- Handle
  {d9395584-ae14-4ea1-8bd6-071706399e83}, !- Name
  {91f05f9e-fab4-425b-b427-6ac6290cc91b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91f05f9e-fab4-425b-b427-6ac6290cc91b}, !- Handle
  {33de23eb-db4f-48a9-942e-71019409eddd}, !- Name
  {c810edd1-2352-4925-ae90-aac42bd45d57}, !- Source Object
  11,                                     !- Outlet Port
  {7eafa91d-78a1-4e71-80fd-355fb758bed6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fe32ddc-9c56-4909-8082-c3eca0cab377}, !- Handle
  {b12538a8-ae39-4c17-a515-8ff34ad287d6}, !- Name
  {c810edd1-2352-4925-ae90-aac42bd45d57}; !- HVAC Component

OS:PortList,
  {0e108b18-1fe8-4f66-acab-a516ccbb3b25}, !- Handle
  {57296ada-bc98-476e-bfe3-365ac27b5ecb}, !- Name
  {c810edd1-2352-4925-ae90-aac42bd45d57}; !- HVAC Component

OS:Sizing:Zone,
  {5f72e093-9e3b-474a-b854-0a77e7204bdd}, !- Handle
  {c810edd1-2352-4925-ae90-aac42bd45d57}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.24785,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e04eef9f-5698-4083-a42c-d6f588e2fd82}, !- Handle
  {3f4a20c5-8aa2-4547-a79f-a2f5e0214282}, !- Name
  {c810edd1-2352-4925-ae90-aac42bd45d57}; !- Thermal Zone

OS:Space,
  {736db5f8-3ae8-4cb8-86dc-a8ac0bc818ba}, !- Handle
  PatRoom4_Flr_4,                         !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {c810edd1-2352-4925-ae90-aac42bd45d57}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d05a6bd1-0930-40c8-938d-6cb18fa1fea0}, !- Handle
  PatRoom4_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec64a1b0-6fe0-42f3-a1a1-1df2bf4a4541}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f47c25cb-d6ea-4e09-8783-6a1ab09ef57a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  62.484, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  62.484, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26874959-edea-4072-a89d-abaf650f548a}, !- Handle
  Lobby_Flr_1_Wall_2_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0ee668d-8f8e-4865-8462-b5dd4af35484}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5288c3c3-5b55-4796-896d-78a696839cb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 15.24, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1d7260b-441b-4588-ac24-16dc5d0098c7}, !- Handle
  Corridor_Flr_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d1abcdc-a55a-49e4-a2aa-b0b52905f991}, !- Zone Air Inlet Port List
  {458c99ed-febb-4871-b17f-b1be89f07d95}, !- Zone Air Exhaust Port List
  {9053b289-ad64-43f8-8dac-e86accf4b2f6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f366b195-7c23-49e2-821b-fd6a5c09d810}, !- Handle
  {cb2b620d-3388-449d-bed0-63b380326d1a}, !- Name
  {9053b289-ad64-43f8-8dac-e86accf4b2f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9053b289-ad64-43f8-8dac-e86accf4b2f6}, !- Handle
  {951299d6-821c-493c-8ac7-c3a6738d1db0}, !- Name
  {a1d7260b-441b-4588-ac24-16dc5d0098c7}, !- Source Object
  11,                                     !- Outlet Port
  {f366b195-7c23-49e2-821b-fd6a5c09d810}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d1abcdc-a55a-49e4-a2aa-b0b52905f991}, !- Handle
  {6a4ac84b-6546-4bad-9782-07581c20fd91}, !- Name
  {a1d7260b-441b-4588-ac24-16dc5d0098c7}; !- HVAC Component

OS:PortList,
  {458c99ed-febb-4871-b17f-b1be89f07d95}, !- Handle
  {723cd3d5-1cef-44c0-b78d-dee9fa553508}, !- Name
  {a1d7260b-441b-4588-ac24-16dc5d0098c7}; !- HVAC Component

OS:Sizing:Zone,
  {ea538905-e6bc-40bd-90d3-fcad2f0c3852}, !- Handle
  {a1d7260b-441b-4588-ac24-16dc5d0098c7}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ee0f970-75e9-498e-8bd0-4885a9cd6a7e}, !- Handle
  {cb1cdcba-e028-4777-8eee-40909a194f09}, !- Name
  {a1d7260b-441b-4588-ac24-16dc5d0098c7}; !- Thermal Zone

OS:Space,
  {0509025d-b0da-4f69-b30d-f723bbe4dedd}, !- Handle
  Corridor_Flr_1,                         !- Name
  {754fc37e-6cce-4811-b93e-4e6cc407b944}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {a1d7260b-441b-4588-ac24-16dc5d0098c7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {014d6079-56c2-4b9c-a5e6-ec1458d77007}, !- Handle
  PatRoom2_Flr_4_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {843c4e1e-8b58-4bcb-ad47-76c2afc47021}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.484, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  62.484, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  70.104, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  70.104, 0, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45d4705b-b21a-4660-8869-21112629c363}, !- Handle
  Office4_Mult6_Flr_5_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11058aa2-caa4-4cfe-9b11-ed1c21131db9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 48.768, 21.3415,                !- X,Y,Z Vertex 1 {m}
  12.192, 53.34, 21.3415,                 !- X,Y,Z Vertex 2 {m}
  9.144, 53.34, 21.3415,                  !- X,Y,Z Vertex 3 {m}
  9.144, 48.768, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0423db25-6618-4da7-a895-d1a38af720b4}, !- Handle
  ER_Exam4_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d036a9c1-833b-4357-946d-78f70e7b6c7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfaf1ff7-fd70-42fc-82db-c4676ec1f5d5}, !- Handle
  PatRoom4_Flr_4_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {736db5f8-3ae8-4cb8-86dc-a8ac0bc818ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {327fe7d2-9a88-4f9c-952f-ac0256795025}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e0e1ac88-8ec1-4566-bada-804e0293d460}, !- Handle
  IC_PatRoom2_Flr_2_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe6d97d7-a1a9-43f2-a6de-a5a0b498c939}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  6.096, 48.768, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  6.096, 48.768, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1c2a08-820d-44c6-ac80-0eed346c799f}, !- Handle
  PatRoom6_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba2a1afe-356d-4e5d-a3db-1ae2b65e0ba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 8.5366,                   !- X,Y,Z Vertex 1 {m}
  6.096, 0, 8.5366,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 8.5366,                           !- X,Y,Z Vertex 3 {m}
  0, 4.572, 8.5366;                       !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {a6a03bc8-fa5d-44c9-927e-d7d188334975}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {d935aded-b69b-4b08-94e8-a203141f9abc}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4d88679-5fe4-493b-919a-a4c43e2fc696}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, -2.439,                  !- X,Y,Z Vertex 1 {m}
  70.104, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 53.34, -2.439;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4e60a31f-3dcd-4286-a721-731ffeac3a11}, !- Handle
  Basement Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf3973aa-c260-4003-9874-ec91c383f953}, !- Zone Air Inlet Port List
  {28503302-984d-4de6-9a6e-0a0b8d68c2a9}, !- Zone Air Exhaust Port List
  {3e241269-1a8a-47eb-b419-7c0a99d26e39}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f91a241d-599f-4733-be77-9c74a2b72e78}, !- Handle
  {978eacb7-3c0a-4da4-8c31-4b093faf18a2}, !- Name
  {3e241269-1a8a-47eb-b419-7c0a99d26e39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e241269-1a8a-47eb-b419-7c0a99d26e39}, !- Handle
  {145c4edf-fe9c-4de2-abf4-e132e1d81adb}, !- Name
  {4e60a31f-3dcd-4286-a721-731ffeac3a11}, !- Source Object
  11,                                     !- Outlet Port
  {f91a241d-599f-4733-be77-9c74a2b72e78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf3973aa-c260-4003-9874-ec91c383f953}, !- Handle
  {41fa884a-15fb-4436-a423-bfab4f29fd7a}, !- Name
  {4e60a31f-3dcd-4286-a721-731ffeac3a11}; !- HVAC Component

OS:PortList,
  {28503302-984d-4de6-9a6e-0a0b8d68c2a9}, !- Handle
  {f471cede-7cf3-44fb-aaf6-3b0c0b85d83c}, !- Name
  {4e60a31f-3dcd-4286-a721-731ffeac3a11}; !- HVAC Component

OS:Sizing:Zone,
  {7a44e4b6-a321-4d92-ba1e-a13594955b30}, !- Handle
  {4e60a31f-3dcd-4286-a721-731ffeac3a11}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3ab416bc-74cd-4611-9199-f37305cb5b3e}, !- Handle
  {c4e6f5d6-8aa8-43b9-b3ed-3f45e0d9d583}, !- Name
  {4e60a31f-3dcd-4286-a721-731ffeac3a11}; !- Thermal Zone

OS:Space,
  {e4d88679-5fe4-493b-919a-a4c43e2fc696}, !- Handle
  Basement,                               !- Name
  {8cacca54-5c08-423b-9dfa-d915d5ca783f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {4e60a31f-3dcd-4286-a721-731ffeac3a11}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {671478c6-a407-48d9-a10e-0f68e93d76e8}, !- Handle
  OR_NurseSat_Flr_2_Wall_1_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d402f6df-f4d9-4306-a581-5574de02f0f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  39.624, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {147e70d1-4bd9-4786-9033-eb7c211f472f}, !- Handle
  Lab_Flr_3_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a24b3c10-1ae6-4fbe-96f5-64ebf4ec959d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5dbf06a-7c25-4144-bf46-a98f0a4faa0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 2 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 4 {m}
  9.144, 33.528, 12.8049,                 !- X,Y,Z Vertex 5 {m}
  9.144, 10.668, 12.8049;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b3170c69-4a15-4bfc-a9e0-1fa0be64b19e}, !- Handle
  PhysTherapy_Flr_3_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2584acf8-2127-40d3-b842-7aa8dc4160eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d92d89b7-485c-46df-9517-89e84ff74d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 19.812, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6fb2bed-54f8-43f8-8cc7-d7aad512ccbf}, !- Handle
  Corridor_NW_Flr_3_Wall_1_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {863b4370-096a-422b-afa5-5e37488732ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7248b9-27fc-4039-ab56-9703b6db2a2c}, !- Handle
  Office3_Flr_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {effae670-b707-4db2-8aad-0ba227457540}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  0, 45.72, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  9.144, 45.72, 17.0732,                  !- X,Y,Z Vertex 3 {m}
  9.144, 45.72, 21.3415;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {175543e0-4bd7-4d51-9ac6-7d11ef9f0aef}, !- Handle
  PatRoom6_Flr_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8b0b01d-0534-434f-9097-76127c49d048}, !- Zone Air Inlet Port List
  {b6aaa1ba-d860-4dcf-8355-afc37524162a}, !- Zone Air Exhaust Port List
  {56a12f5d-1805-4a0b-8234-80822b6b83e1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {24ae4bbb-a733-467b-ae7b-54f7ae5e006b}, !- Handle
  {263b0abc-062e-436f-8998-6df3ada7306f}, !- Name
  {56a12f5d-1805-4a0b-8234-80822b6b83e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56a12f5d-1805-4a0b-8234-80822b6b83e1}, !- Handle
  {a61f78db-52a7-4605-ab52-aacd29f3edd9}, !- Name
  {175543e0-4bd7-4d51-9ac6-7d11ef9f0aef}, !- Source Object
  11,                                     !- Outlet Port
  {24ae4bbb-a733-467b-ae7b-54f7ae5e006b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8b0b01d-0534-434f-9097-76127c49d048}, !- Handle
  {03a4aa4c-cd0e-4db6-b029-703818944a8d}, !- Name
  {175543e0-4bd7-4d51-9ac6-7d11ef9f0aef}; !- HVAC Component

OS:PortList,
  {b6aaa1ba-d860-4dcf-8355-afc37524162a}, !- Handle
  {c0be1e3b-3f4c-453d-a01c-d05797109465}, !- Name
  {175543e0-4bd7-4d51-9ac6-7d11ef9f0aef}; !- HVAC Component

OS:Sizing:Zone,
  {dc2276ee-c282-49f4-bcff-4639ab09987f}, !- Handle
  {175543e0-4bd7-4d51-9ac6-7d11ef9f0aef}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.198267,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a69f619e-5737-49ec-a271-3cd96235258a}, !- Handle
  {757303fa-f4a2-48cc-bf22-df5fdfbdaf44}, !- Name
  {175543e0-4bd7-4d51-9ac6-7d11ef9f0aef}; !- Thermal Zone

OS:Space,
  {e83c4024-3e76-4db2-9bd9-e9f3c861ae09}, !- Handle
  PatRoom6_Flr_4,                         !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {175543e0-4bd7-4d51-9ac6-7d11ef9f0aef}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d5fb6ec0-c012-435a-9819-c1b78f8fcd4e}, !- Handle
  ER_Exam2_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbf6dec3-5b57-406d-b8d0-037223c46c10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  70.104, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a1a514f-5ee6-45e2-9859-85b7964c5f4c}, !- Handle
  Corridor_SE_Flr_3_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {997900f8-e472-4122-8672-c8c880ed50ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 42.672, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  65.532, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 4 {m}
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 5 {m}
  28.956, 4.572, 8.5366,                  !- X,Y,Z Vertex 6 {m}
  4.572, 4.572, 8.5366,                   !- X,Y,Z Vertex 7 {m}
  4.572, 10.668, 8.5366,                  !- X,Y,Z Vertex 8 {m}
  60.96, 10.668, 8.5366,                  !- X,Y,Z Vertex 9 {m}
  60.96, 42.672, 8.5366;                  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {b370acee-eaef-46e1-90bf-ba7c335a4b87}, !- Handle
  Office1_Flr_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09df083-36be-499b-b532-69d73f4261a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 21.3415,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 17.0732,                          !- X,Y,Z Vertex 2 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  9.144, 0, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de3f8702-7c49-432e-8cce-e1701e48affa}, !- Handle
  Corridor_SE_Flr_4_Wall_1_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b201c4-11a6-4c7b-bc46-5f770bc69402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37df7401-f009-4fb3-a6d6-ba287b7cb890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e083110e-cae5-4503-ac72-3db676d4cd9f}, !- Handle
  Dining_Flr_5 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b3dc2b9-cb93-4f44-adca-3635cc0b6b98}, !- Zone Air Inlet Port List
  {99138b89-3f6e-4248-abb5-a1b80178167d}, !- Zone Air Exhaust Port List
  {723edfd5-fd65-41c1-8dd8-5a124ca30b83}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85ae0343-89f0-42d6-90da-a4415c06c67c}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {2ca6d964-2c22-4ba8-bd6f-5859f80dfe59}, !- Handle
  {ce29e218-978a-4d4f-b576-7cf4eba77560}, !- Name
  {723edfd5-fd65-41c1-8dd8-5a124ca30b83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {723edfd5-fd65-41c1-8dd8-5a124ca30b83}, !- Handle
  {f36e3f24-1814-4089-9a37-234d30c6392c}, !- Name
  {e083110e-cae5-4503-ac72-3db676d4cd9f}, !- Source Object
  11,                                     !- Outlet Port
  {2ca6d964-2c22-4ba8-bd6f-5859f80dfe59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b3dc2b9-cb93-4f44-adca-3635cc0b6b98}, !- Handle
  {f6cf6367-3fe6-49da-9ed7-c83ccbc8b872}, !- Name
  {e083110e-cae5-4503-ac72-3db676d4cd9f}; !- HVAC Component

OS:PortList,
  {99138b89-3f6e-4248-abb5-a1b80178167d}, !- Handle
  {7746b6b6-2d10-4111-8ff8-a49f7675af3e}, !- Name
  {e083110e-cae5-4503-ac72-3db676d4cd9f}; !- HVAC Component

OS:Sizing:Zone,
  {6cca6924-5c8e-42e9-9a61-9608ce853d2f}, !- Handle
  {e083110e-cae5-4503-ac72-3db676d4cd9f}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3321eec4-fc69-4f1a-b65b-79d75a46f211}, !- Handle
  {4978c00f-af9b-43fb-9d31-921a91da61a4}, !- Name
  {e083110e-cae5-4503-ac72-3db676d4cd9f}; !- Thermal Zone

OS:Space,
  {7821b737-9243-482d-9ba7-34cb7e5f94b2}, !- Handle
  Dining_Flr_5,                           !- Name
  {64befb4b-5e5e-4f34-b753-21d1a19a2295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {e083110e-cae5-4503-ac72-3db676d4cd9f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6b984e3f-bfb6-42d1-8591-92072c4c0ab4}, !- Handle
  Lobby_Flr_1_Wall_1_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0ee668d-8f8e-4865-8462-b5dd4af35484}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4195c00-bf53-4ffa-90e1-9ad5d3e54215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 15.24, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28bee073-af24-4ebd-a630-531e2d4fe136}, !- Handle
  Lab_Flr_4_Wall_2_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a097a690-a7f3-4977-9dc5-21a2d830686d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d66d786e-a187-4a67-b384-05b5ef763270}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 17.0732,                !- X,Y,Z Vertex 1 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 2 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  28.956, 19.812, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6b249f39-1d8c-4383-a06c-fa8168177398}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Thermal Zone,   !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34ed568b-c4c2-4b13-94ff-df7ab758e66a}, !- Zone Air Inlet Port List
  {42869834-9d93-4939-b9c7-75e78b77d675}, !- Zone Air Exhaust Port List
  {d2eade6e-e4e8-4389-93ca-63c4375e4d9c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a8e6a797-e0fe-4bcd-88dc-9f61ac9f2717}, !- Handle
  {ab4467b9-6457-463d-9c5f-965acd17afba}, !- Name
  {d2eade6e-e4e8-4389-93ca-63c4375e4d9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2eade6e-e4e8-4389-93ca-63c4375e4d9c}, !- Handle
  {0099dd49-f6e8-4310-9fc4-1eae98eef512}, !- Name
  {6b249f39-1d8c-4383-a06c-fa8168177398}, !- Source Object
  11,                                     !- Outlet Port
  {a8e6a797-e0fe-4bcd-88dc-9f61ac9f2717}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34ed568b-c4c2-4b13-94ff-df7ab758e66a}, !- Handle
  {0a0829e8-1bfe-4792-8646-53aa8ad009e4}, !- Name
  {6b249f39-1d8c-4383-a06c-fa8168177398}; !- HVAC Component

OS:PortList,
  {42869834-9d93-4939-b9c7-75e78b77d675}, !- Handle
  {3b80a0f3-23c9-4c68-b8d8-0ea3cc65d654}, !- Name
  {6b249f39-1d8c-4383-a06c-fa8168177398}; !- HVAC Component

OS:Sizing:Zone,
  {a2ba5c19-30e7-4be4-842e-e3df3069eb21}, !- Handle
  {6b249f39-1d8c-4383-a06c-fa8168177398}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.148683,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b39e2051-2b77-4922-9236-fb7788b52e2e}, !- Handle
  {88d398e0-91d3-48f7-b905-103b8311b343}, !- Name
  {6b249f39-1d8c-4383-a06c-fa8168177398}; !- Thermal Zone

OS:Space,
  {b4c4ba74-9f44-41ad-857e-3e927775513b}, !- Handle
  IC_PatRoom3_Mult6_Flr_2,                !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {6b249f39-1d8c-4383-a06c-fa8168177398}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {4c370f4a-99de-43dd-9dac-a2380fb7d965}, !- Handle
  PatRoom7_Mult10_Flr_4 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6965fab-9a80-452c-bc6f-48353dc85668}, !- Zone Air Inlet Port List
  {dedf6878-1885-4e49-98c2-179e86f4a37a}, !- Zone Air Exhaust Port List
  {017a1e68-6f3f-4268-8410-14e754dcba99}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {39f08f2e-45f1-4016-872a-25e3221848f8}, !- Handle
  {4f0b0e1e-497c-4ac8-982e-49f15531c3cf}, !- Name
  {017a1e68-6f3f-4268-8410-14e754dcba99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {017a1e68-6f3f-4268-8410-14e754dcba99}, !- Handle
  {8fd9acf6-d46d-4507-a619-bab90119ad1e}, !- Name
  {4c370f4a-99de-43dd-9dac-a2380fb7d965}, !- Source Object
  11,                                     !- Outlet Port
  {39f08f2e-45f1-4016-872a-25e3221848f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6965fab-9a80-452c-bc6f-48353dc85668}, !- Handle
  {cca3e4c1-d36b-4541-abda-028a7b5cb549}, !- Name
  {4c370f4a-99de-43dd-9dac-a2380fb7d965}; !- HVAC Component

OS:PortList,
  {dedf6878-1885-4e49-98c2-179e86f4a37a}, !- Handle
  {d2ea5962-89b0-4873-8e33-8a7d14532bbb}, !- Name
  {4c370f4a-99de-43dd-9dac-a2380fb7d965}; !- HVAC Component

OS:Sizing:Zone,
  {b5d9ee49-4b5c-48be-993c-daa545492e40}, !- Handle
  {4c370f4a-99de-43dd-9dac-a2380fb7d965}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.143767,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b454fbc8-d102-43b4-b44c-412fb9cce55e}, !- Handle
  {1d5babf9-6d4b-4183-b8e9-9e94301f17fc}, !- Name
  {4c370f4a-99de-43dd-9dac-a2380fb7d965}; !- Thermal Zone

OS:Space,
  {f55ba547-08d1-4f86-b21e-5a565430ff27}, !- Handle
  PatRoom7_Mult10_Flr_4,                  !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {4c370f4a-99de-43dd-9dac-a2380fb7d965}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48ecf6e1-a4db-43d7-bab7-b4bf2a209efa}, !- Handle
  Lab_Flr_3_Floor,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a24b3c10-1ae6-4fbe-96f5-64ebf4ec959d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 33.528, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  15.24, 19.812, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 19.812, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 4 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 5 {m}
  9.144, 33.528, 8.5366;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3bc2b523-2576-4816-8825-baabdb2d1ca7}, !- Handle
  NurseSat_Lobby_Flr_4_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {817941e5-51a2-4449-a255-c6eaedbf0cff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbb3cacc-428a-4512-9d89-54352f2f1f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 4 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 5 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 6 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 7 {m}
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 8 {m}
  9.144, 33.528, 12.8049,                 !- X,Y,Z Vertex 9 {m}
  9.144, 42.672, 12.8049;                 !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {561a8e23-5fb8-44c5-8cc4-1166608e76a2}, !- Handle
  Corridor_SE_Flr_3_Wall_3_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997900f8-e472-4122-8672-c8c880ed50ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  39.624, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  65.532, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  65.532, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24d1b0a-cb77-455b-9a4d-177db8623439}, !- Handle
  PatRoom5_Mult10_Flr_4_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {289c24a0-d6e5-4cd5-b5d2-0336278f9f7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  44.196, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  44.196, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  44.196, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07832f14-da24-489a-9db7-ec255db7bf0b}, !- Handle
  Lab_Flr_3_Wall_2_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a24b3c10-1ae6-4fbe-96f5-64ebf4ec959d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f42b510-9966-467e-a0ef-0775c9ce653e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 1 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  28.956, 19.812, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 19.812, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a30dba-178c-4003-ac6b-ed247b15d9ab}, !- Handle
  PatRoom3_Mult10_Flr_4_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44ab9bfa-1604-483b-a090-a20d9c27e3ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  70.104, 8.992, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  65.532, 8.992, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  65.532, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32606a11-6bc9-4344-b5a9-c1ed5b64de18}, !- Handle
  PatRoom7_Mult10_Flr_3_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d603aaf6-80d4-46ba-ac01-16f297f1b87a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  4.572, 8.992, 8.5366,                   !- X,Y,Z Vertex 3 {m}
  4.572, 8.992, 12.8049;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cdbd6904-1feb-451d-a966-70075c0a65b6}, !- Handle
  PatRoom7_Mult10_Flr_3 Thermal Zone,     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d5828f2-6ea0-4ed6-9bb9-ac23186e5f8e}, !- Zone Air Inlet Port List
  {4b357e45-9d82-4e84-b09d-01a1a0fee19d}, !- Zone Air Exhaust Port List
  {48d70bcb-3bc4-4d79-a73f-31a0afa6fe1c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c57f5c-18ea-4f25-86a1-5bbf9cf537f9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9c1c7923-9751-41ad-83d7-a309a0a7deb5}, !- Handle
  {4174a7cd-dfde-486a-b243-50249dd7a768}, !- Name
  {48d70bcb-3bc4-4d79-a73f-31a0afa6fe1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48d70bcb-3bc4-4d79-a73f-31a0afa6fe1c}, !- Handle
  {fc6860f1-9f82-49f8-a891-8c3c87256058}, !- Name
  {cdbd6904-1feb-451d-a966-70075c0a65b6}, !- Source Object
  11,                                     !- Outlet Port
  {9c1c7923-9751-41ad-83d7-a309a0a7deb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d5828f2-6ea0-4ed6-9bb9-ac23186e5f8e}, !- Handle
  {701623f0-ae83-4f62-b6ef-4b2555dce62e}, !- Name
  {cdbd6904-1feb-451d-a966-70075c0a65b6}; !- HVAC Component

OS:PortList,
  {4b357e45-9d82-4e84-b09d-01a1a0fee19d}, !- Handle
  {c822d75e-5c27-49b8-b173-36c61d99c5cb}, !- Name
  {cdbd6904-1feb-451d-a966-70075c0a65b6}; !- HVAC Component

OS:Sizing:Zone,
  {7264bd4f-3295-49b9-9bd6-1c2efb29fd48}, !- Handle
  {cdbd6904-1feb-451d-a966-70075c0a65b6}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.143767,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e10757f6-16b3-46a4-9fe9-c32ceca255c2}, !- Handle
  {0d6d6d87-cbd8-4854-b825-0010c647885e}, !- Name
  {cdbd6904-1feb-451d-a966-70075c0a65b6}; !- Thermal Zone

OS:Space,
  {d603aaf6-80d4-46ba-ac01-16f297f1b87a}, !- Handle
  PatRoom7_Mult10_Flr_3,                  !- Name
  {264ccd96-2f0b-4d8b-b8ce-33ff59d84dca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df2811f6-629e-4e63-b58e-81a9c391f932}, !- Building Story Name
  {cdbd6904-1feb-451d-a966-70075c0a65b6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2a1ff4f9-60b3-4557-a6fe-bb6269ef4223}, !- Handle
  Office1_Flr_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09df083-36be-499b-b532-69d73f4261a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  9.144, 7.622, 17.0732,                  !- X,Y,Z Vertex 3 {m}
  9.144, 7.622, 21.3415;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9398a5cc-f313-4f5c-b375-3211648c83ae}, !- Handle
  PatRoom4_Flr_4_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {736db5f8-3ae8-4cb8-86dc-a8ac0bc818ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.484, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  62.484, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  70.104, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  70.104, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd3a4b0f-faf5-41ed-8259-bc177aad48b0}, !- Handle
  ICU_NurseSat_Flr_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c65bdbf-e77f-4fa4-8183-56abf37bbb96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 8.5366,                !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 2 {m}
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  28.956, 48.768, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deb10474-eed0-434b-87fe-5910089a863a}, !- Handle
  ER_NurseStat_Flr_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5134adae-9de2-4344-89dc-0cb0348b16fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 13.716, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  70.104, 13.716, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 39.624, 4.2683,                 !- X,Y,Z Vertex 4 {m}
  64.008, 39.624, 4.2683,                 !- X,Y,Z Vertex 5 {m}
  64.008, 48.768, 4.2683,                 !- X,Y,Z Vertex 6 {m}
  39.624, 48.768, 4.2683,                 !- X,Y,Z Vertex 7 {m}
  39.624, 4.572, 4.2683;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8f38a728-1ace-4e4b-8b94-84890c805f4c}, !- Handle
  PatRoom5_Mult10_Flr_3_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b0ffcb9-acc4-4cfe-ae42-60b18707a014}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e9fefab-79da-467a-b51b-a689ea599c5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  44.196, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {68026597-2885-47ab-a14f-d7bb62ab0c1a}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {609a8ae5-881c-48af-b91e-a4168da2c1c3}, !- Handle
  Lobby_Flr_1_Ceiling,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0ee668d-8f8e-4865-8462-b5dd4af35484}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 4.2683,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2683,                           !- X,Y,Z Vertex 4 {m}
  6.096, 0, 4.2683,                       !- X,Y,Z Vertex 5 {m}
  6.096, 4.572, 4.2683,                   !- X,Y,Z Vertex 6 {m}
  21.3415, 4.572, 4.2683,                 !- X,Y,Z Vertex 7 {m}
  21.3415, 0, 4.2683;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {d031b1d5-95cf-448a-8f9b-d8985a262c89}, !- Handle
  PatRoom5_Mult10_Flr_3_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b0ffcb9-acc4-4cfe-ae42-60b18707a014}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  44.196, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  44.196, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  44.196, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b6b13bc-8d46-46e5-bc3d-85b200a18cb8}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_North,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4c4ba74-9f44-41ad-857e-3e927775513b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  4.572, 48.768, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59918a61-a06b-4ffd-9e84-290fc61b24fb}, !- Handle
  ER_NurseStat_Flr_1_Wall_2_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5134adae-9de2-4344-89dc-0cb0348b16fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 13.716, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c146f4e-6beb-4e18-b220-b9a833abcf49}, !- Handle
  OR4_Flr_2_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c84f6f0-9641-4f51-a203-33c355b8730c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37df7401-f009-4fb3-a6d6-ba287b7cb890}, !- Handle
  NurseSat_Lobby_Flr_4_Wall_1_South,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {817941e5-51a2-4449-a255-c6eaedbf0cff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de3f8702-7c49-432e-8cce-e1701e48affa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 17.0732,                !- X,Y,Z Vertex 1 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f41c56b-47b3-47a5-a39d-34eb0f786c2a}, !- Handle
  PatRoom5_Mult10_Flr_3_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b0ffcb9-acc4-4cfe-ae42-60b18707a014}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  44.196, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f42b510-9966-467e-a0ef-0775c9ce653e}, !- Handle
  NurseSat_Lobby_Flr_3_Wall_3_West,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8d6c0af-c233-4be5-a528-d0e3f8241e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07832f14-da24-489a-9db7-ec255db7bf0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54189377-2388-4aa7-a8b5-cd82ad019ea1}, !- Handle
  Kitchen_Flr_5_Wall_2_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73f18a2d-a7bd-414e-aeab-2e6ed1cd6eb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b16481ee-8f31-4784-afd2-69a21a8bc185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 21.3415;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3978754-8403-4329-a414-9b2123663d8d}, !- Handle
  Corridor_NW_Flr_4_Wall_3_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e80e18f-57b0-49ca-8ed2-d0e80703d8bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  65.532, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c1e583b-a628-423a-87d8-c5bda074a268}, !- Handle
  Radiology_Flr_4_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16b77020-6159-48c2-bfdd-bbde9d6817cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {bde58086-37cd-4747-b66f-438a103c3fbb}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ecacd88a-3198-4cce-a47d-83c8ebf7edd0}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_West,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4c4ba74-9f44-41ad-857e-3e927775513b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  0, 44.196, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 44.196, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0388862b-52b4-497a-ad92-2e02cb9b22b4}, !- Handle
  PatRoom6_Flr_4_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e83c4024-3e76-4db2-9bd9-e9f3c861ae09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
