
OS:Version,
  {95fe5015-169a-4258-a8cd-1b469dee7147}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:Site,
  {69d82a13-6ee0-4739-ab6d-b2373029e2e3}, !- Handle
  Calgary Int'l_AB_CAN,                   !- Name
  51.12,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {9434ebfd-c6bb-4c3d-8ecf-429300a9c902}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:ThermalZone,
  {bab520dd-5c91-4c1c-91e8-5d76c6db853c}, !- Handle
  Room_4_Mult19_Flr_3 Thermal Zone,       !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f345a595-78fc-46fe-b05f-f2ac9c3a72fc}, !- Zone Air Inlet Port List
  {363716bb-b8c9-4c34-833d-82162788ad8c}, !- Zone Air Exhaust Port List
  {05993039-cb4d-43e1-beea-2fd4ba83b534}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be46d413-2a15-4d45-9c66-7ab3e32a5fba}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d07fb15c-7b10-4f11-90b4-64504edb1a46}, !- Handle
  {a04c9a11-4b68-4552-b9a8-161d60c0918e}, !- Name
  {05993039-cb4d-43e1-beea-2fd4ba83b534}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05993039-cb4d-43e1-beea-2fd4ba83b534}, !- Handle
  {573babd9-75a0-4e50-a4fb-2ee30c129882}, !- Name
  {bab520dd-5c91-4c1c-91e8-5d76c6db853c}, !- Source Object
  11,                                     !- Outlet Port
  {d07fb15c-7b10-4f11-90b4-64504edb1a46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f345a595-78fc-46fe-b05f-f2ac9c3a72fc}, !- Handle
  {20debb69-457b-4658-b230-0cbe63dd9e0f}, !- Name
  {bab520dd-5c91-4c1c-91e8-5d76c6db853c}; !- HVAC Component

OS:PortList,
  {363716bb-b8c9-4c34-833d-82162788ad8c}, !- Handle
  {3b6b673d-b2e6-4ab4-9794-151b3e560459}, !- Name
  {bab520dd-5c91-4c1c-91e8-5d76c6db853c}; !- HVAC Component

OS:Sizing:Zone,
  {e5f0ed23-6c89-4471-8c19-eb7b2cf40e58}, !- Handle
  {bab520dd-5c91-4c1c-91e8-5d76c6db853c}, !- Zone or ZoneList Name
  12.49,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {54474ff4-71fe-4bf9-a0d9-d5bba847961a}, !- Handle
  {54a38b38-51b8-472a-8697-63ecdf1ac539}, !- Name
  {bab520dd-5c91-4c1c-91e8-5d76c6db853c}; !- Thermal Zone

OS:Space,
  {ecf26f11-79f4-4e46-a287-12e32ab89aff}, !- Handle
  Room_4_Mult19_Flr_3,                    !- Name
  {c80c9690-71cd-49a6-bc6d-cc36f728edfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {bab520dd-5c91-4c1c-91e8-5d76c6db853c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {7543c5ec-0b12-4c65-89bf-78f975fb7202}, !- Handle
  Room_6_Flr_3 Thermal Zone,              !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f15840b0-fb6c-46bb-8479-3d404e6d43b6}, !- Zone Air Inlet Port List
  {9feb613a-a2ba-438c-bece-c13619beddce}, !- Zone Air Exhaust Port List
  {ad4d0c77-9553-4278-9440-714bab59711d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be46d413-2a15-4d45-9c66-7ab3e32a5fba}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {82978930-051e-4c9e-8e60-ec4087797c14}, !- Handle
  {0fa42bc3-9f56-4abe-b729-0841be26792b}, !- Name
  {ad4d0c77-9553-4278-9440-714bab59711d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad4d0c77-9553-4278-9440-714bab59711d}, !- Handle
  {a1062e93-4984-4ac8-8774-3bb350735be0}, !- Name
  {7543c5ec-0b12-4c65-89bf-78f975fb7202}, !- Source Object
  11,                                     !- Outlet Port
  {82978930-051e-4c9e-8e60-ec4087797c14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f15840b0-fb6c-46bb-8479-3d404e6d43b6}, !- Handle
  {3f33485d-5533-48fe-a311-962b2089aeca}, !- Name
  {7543c5ec-0b12-4c65-89bf-78f975fb7202}; !- HVAC Component

OS:PortList,
  {9feb613a-a2ba-438c-bece-c13619beddce}, !- Handle
  {bce4d577-f66a-42cd-8a2c-496e66adab8e}, !- Name
  {7543c5ec-0b12-4c65-89bf-78f975fb7202}; !- HVAC Component

OS:Sizing:Zone,
  {978768e5-e8b3-4b3a-a848-3b63fd452e87}, !- Handle
  {7543c5ec-0b12-4c65-89bf-78f975fb7202}, !- Zone or ZoneList Name
  12.83,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {604f761b-e858-49a0-9d6a-521c4d472945}, !- Handle
  {8959a541-e860-4a12-92e2-f553dec45069}, !- Name
  {7543c5ec-0b12-4c65-89bf-78f975fb7202}; !- Thermal Zone

OS:Space,
  {1b0cb778-d943-4901-8ca6-f3ca9ec265fa}, !- Handle
  Room_6_Flr_3,                           !- Name
  {c80c9690-71cd-49a6-bc6d-cc36f728edfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {7543c5ec-0b12-4c65-89bf-78f975fb7202}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b45d8ea4-3479-4940-973f-29b2b468ec4d}, !- Handle
  Retail_1_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbb9161e-ff5b-467f-8d97-5adcb8ed31c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41790865-6ca1-4418-94a9-a633e4d4ead0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0275e8b7-d5cf-4cb7-9f82-d22055a2b713}, !- Handle
  Retail_1_Flr_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c51e9101-fdea-4b3a-b427-e6454c23ed69}, !- Zone Air Inlet Port List
  {d5445a06-f555-46b2-b9b4-5ffcb3f7502e}, !- Zone Air Exhaust Port List
  {de017293-a009-4a7e-be7b-880a94540342}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a971e334-08e3-4334-95db-957b53bfb3ad}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {0ef86f5d-c92d-4a0b-afcc-392056a7013e}, !- Handle
  {018ea32b-ad51-4a77-9b96-a9cb5eb9bbae}, !- Name
  {de017293-a009-4a7e-be7b-880a94540342}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de017293-a009-4a7e-be7b-880a94540342}, !- Handle
  {12d741df-d32c-4837-b046-f87e437a3899}, !- Name
  {0275e8b7-d5cf-4cb7-9f82-d22055a2b713}, !- Source Object
  11,                                     !- Outlet Port
  {0ef86f5d-c92d-4a0b-afcc-392056a7013e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c51e9101-fdea-4b3a-b427-e6454c23ed69}, !- Handle
  {f94fe9a7-90d4-411f-99f7-3d23539921c2}, !- Name
  {0275e8b7-d5cf-4cb7-9f82-d22055a2b713}; !- HVAC Component

OS:PortList,
  {d5445a06-f555-46b2-b9b4-5ffcb3f7502e}, !- Handle
  {8a7dc8e5-8c73-410a-83dd-a37b49ba50ef}, !- Name
  {0275e8b7-d5cf-4cb7-9f82-d22055a2b713}; !- HVAC Component

OS:Sizing:Zone,
  {4263ebc9-3867-4e15-8a22-d8545066cb4a}, !- Handle
  {0275e8b7-d5cf-4cb7-9f82-d22055a2b713}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {be7305b1-eda0-4063-8a26-213f401c5e53}, !- Handle
  {5ac08307-49c3-441b-8e56-0d23b9fc7757}, !- Name
  {0275e8b7-d5cf-4cb7-9f82-d22055a2b713}; !- Thermal Zone

OS:Space,
  {cbb9161e-ff5b-467f-8d97-5adcb8ed31c8}, !- Handle
  Retail_1_Flr_1,                         !- Name
  {c123dff1-d26b-4f8c-8f30-be7240772adc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {0275e8b7-d5cf-4cb7-9f82-d22055a2b713}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {f8d34d9d-767c-4cf1-b571-1cb466a0fdcb}, !- Handle
  Corridor_Flr_3 Thermal Zone,            !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eafa8a78-fc88-4289-85c3-415260f41286}, !- Zone Air Inlet Port List
  {5314a002-c3af-42bf-b577-26e80289e54a}, !- Zone Air Exhaust Port List
  {8c66a771-10ad-4c5f-ad30-689c86e38f36}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3309a4d-49af-4c5d-a9e7-8bb3b3027958}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7f4d0e8d-467f-4ee8-926a-798b5463e920}, !- Handle
  {2f0b09b6-a432-4aaa-aabe-259dfb3f04e1}, !- Name
  {8c66a771-10ad-4c5f-ad30-689c86e38f36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c66a771-10ad-4c5f-ad30-689c86e38f36}, !- Handle
  {a7938190-b20a-4ea8-a79e-3cd1ca42a36f}, !- Name
  {f8d34d9d-767c-4cf1-b571-1cb466a0fdcb}, !- Source Object
  11,                                     !- Outlet Port
  {7f4d0e8d-467f-4ee8-926a-798b5463e920}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eafa8a78-fc88-4289-85c3-415260f41286}, !- Handle
  {ec5a94c9-2d3c-4f54-a5cb-99ddcb8a3641}, !- Name
  {f8d34d9d-767c-4cf1-b571-1cb466a0fdcb}; !- HVAC Component

OS:PortList,
  {5314a002-c3af-42bf-b577-26e80289e54a}, !- Handle
  {119bce2b-4084-490a-bd1a-483b7c74b913}, !- Name
  {f8d34d9d-767c-4cf1-b571-1cb466a0fdcb}; !- HVAC Component

OS:Sizing:Zone,
  {77feea1a-d7c8-43ab-b12a-c1afdf5e131b}, !- Handle
  {f8d34d9d-767c-4cf1-b571-1cb466a0fdcb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dedebbda-e0db-4ca7-9663-7f53062a1282}, !- Handle
  {889397a3-89d7-4530-934f-45c5e8365a27}, !- Name
  {f8d34d9d-767c-4cf1-b571-1cb466a0fdcb}; !- Thermal Zone

OS:Space,
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Handle
  Corridor_Flr_3,                         !- Name
  {b8b51236-79b7-4bf0-9c1e-2f0ca2d3c014}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {f8d34d9d-767c-4cf1-b571-1cb466a0fdcb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {168b05b1-cc70-48a5-9bc7-c624cb3de611}, !- Handle
  Kitchen_Flr_6_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b1b3184-8354-405e-9ce6-594b83fc6a86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 4 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 5 {m}
  79.553, 22.86, 16.152;                  !- X,Y,Z Vertex 6 {m}

OS:ThermalZone,
  {f0c3e110-41fa-4778-802c-636d8a8baefc}, !- Handle
  Kitchen_Flr_6 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86d9fb87-871b-404e-bad4-370ed2097a23}, !- Zone Air Inlet Port List
  {b8bf0e3f-15f9-4fd6-9feb-0ee80042bafc}, !- Zone Air Exhaust Port List
  {74e5d6d9-93c9-40ee-9cae-d0fbf1138586}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4383c18-e2d9-492d-91b7-b2b35795072d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {fe7558c7-39d5-4ba1-a3d9-663e2cf40e6a}, !- Handle
  {373a1aa7-a5b4-4682-9581-95ba929c9496}, !- Name
  {74e5d6d9-93c9-40ee-9cae-d0fbf1138586}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74e5d6d9-93c9-40ee-9cae-d0fbf1138586}, !- Handle
  {337d8160-d6c4-40b7-a5f9-647a58139014}, !- Name
  {f0c3e110-41fa-4778-802c-636d8a8baefc}, !- Source Object
  11,                                     !- Outlet Port
  {fe7558c7-39d5-4ba1-a3d9-663e2cf40e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86d9fb87-871b-404e-bad4-370ed2097a23}, !- Handle
  {117a3e38-fd25-4f76-a8ad-990431e83e81}, !- Name
  {f0c3e110-41fa-4778-802c-636d8a8baefc}; !- HVAC Component

OS:PortList,
  {b8bf0e3f-15f9-4fd6-9feb-0ee80042bafc}, !- Handle
  {cfe32515-c4a3-41c2-ac0d-39e9bfa4057c}, !- Name
  {f0c3e110-41fa-4778-802c-636d8a8baefc}; !- HVAC Component

OS:Sizing:Zone,
  {308e7ef5-6084-41e7-acc8-67fa47d1f34e}, !- Handle
  {f0c3e110-41fa-4778-802c-636d8a8baefc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1f9a1d51-22ad-4ed7-a6d7-386270c4ad09}, !- Handle
  {764c6a91-66b0-4494-b687-2d72c2fbe671}, !- Name
  {f0c3e110-41fa-4778-802c-636d8a8baefc}; !- Thermal Zone

OS:Space,
  {2b1b3184-8354-405e-9ce6-594b83fc6a86}, !- Handle
  Kitchen_Flr_6,                          !- Name
  {141fad44-1e3b-48fd-b9a9-9957b8949778}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {f0c3e110-41fa-4778-802c-636d8a8baefc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {80aa65d4-9a14-45a3-b6d8-cd76556978a9}, !- Handle
  Corridor_Flr_3_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {725e3d0d-88cf-4a90-ab2d-de7bd84cc90e}, !- Handle
  Lobby_Flr_1_Wall_3_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36721301-5805-482c-a23b-9a538478caca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {acbf2226-a316-464e-9495-caf2dfa17a91}, !- Handle
  Lobby_Flr_1 Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7a3f5e9-8eab-4919-a9cb-e8ce0c96c048}, !- Zone Air Inlet Port List
  {e67285a1-dd0e-4ce7-8371-9a39ef83c217}, !- Zone Air Exhaust Port List
  {d18c1393-ddcd-4060-b1bd-f966810f6b0f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77ab1b06-5282-40de-9ca7-e2dec602ecee}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c04b054c-e1fe-4e95-8f5c-2580c91738d5}, !- Handle
  {823b6d85-7807-4380-b8c9-50ab3c25c5a4}, !- Name
  {d18c1393-ddcd-4060-b1bd-f966810f6b0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d18c1393-ddcd-4060-b1bd-f966810f6b0f}, !- Handle
  {a7ede88c-6356-4f25-b798-fef074d53c1f}, !- Name
  {acbf2226-a316-464e-9495-caf2dfa17a91}, !- Source Object
  11,                                     !- Outlet Port
  {c04b054c-e1fe-4e95-8f5c-2580c91738d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7a3f5e9-8eab-4919-a9cb-e8ce0c96c048}, !- Handle
  {b25c4399-128a-47a8-8a8b-169258c32e8c}, !- Name
  {acbf2226-a316-464e-9495-caf2dfa17a91}; !- HVAC Component

OS:PortList,
  {e67285a1-dd0e-4ce7-8371-9a39ef83c217}, !- Handle
  {cbe4a019-2710-4702-8435-4951ca290a25}, !- Name
  {acbf2226-a316-464e-9495-caf2dfa17a91}; !- HVAC Component

OS:Sizing:Zone,
  {f5f35df3-29c7-4fa4-af47-a85dcf68b3e0}, !- Handle
  {acbf2226-a316-464e-9495-caf2dfa17a91}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd47b5cf-96d5-437e-8b5f-f526c1e13b32}, !- Handle
  {a79be90f-1271-4ee5-8fc1-3b6f652a1404}, !- Name
  {acbf2226-a316-464e-9495-caf2dfa17a91}; !- Thermal Zone

OS:Space,
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Handle
  Lobby_Flr_1,                            !- Name
  {63315cc4-527f-41bc-a3dc-3fbfbd6bcf1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {acbf2226-a316-464e-9495-caf2dfa17a91}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {ecd98710-7bf6-4c32-9aed-c66bfac24929}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {92f2e3ec-3475-483a-85d2-a290d9f47816}, !- Handle
  Corridor_Flr_3_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7319fd65-db6a-414f-b8b1-9b53a64fcb6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2499732f-a636-4a6a-ac1f-fcf430e2242c}, !- Handle
  Room_3_Mult9_Flr_6_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e513673e-554d-44a7-9b7b-0f46aac1af2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13551d2c-baad-4931-a042-9e0971cf9480}, !- Handle
  Room_3_Mult9_Flr_6 Thermal Zone,        !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22ee5b33-64e3-48cc-bad8-f44a6dd0349b}, !- Zone Air Inlet Port List
  {7f05a636-6f6d-4c56-a7a6-3ddfe0e82184}, !- Zone Air Exhaust Port List
  {d24d74fc-e5ab-421e-b6c1-46c9e047a413}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be46d413-2a15-4d45-9c66-7ab3e32a5fba}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1c7a91e6-3ebf-460e-9690-a207bcd3a735}, !- Handle
  {d9297f7d-b4c9-4582-9e3d-b4dc2f5117c2}, !- Name
  {d24d74fc-e5ab-421e-b6c1-46c9e047a413}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d24d74fc-e5ab-421e-b6c1-46c9e047a413}, !- Handle
  {5f2d5934-0d60-464c-9ad0-9128682e8ceb}, !- Name
  {13551d2c-baad-4931-a042-9e0971cf9480}, !- Source Object
  11,                                     !- Outlet Port
  {1c7a91e6-3ebf-460e-9690-a207bcd3a735}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22ee5b33-64e3-48cc-bad8-f44a6dd0349b}, !- Handle
  {386737f5-2331-46b8-9453-c5e13ab4dfa5}, !- Name
  {13551d2c-baad-4931-a042-9e0971cf9480}; !- HVAC Component

OS:PortList,
  {7f05a636-6f6d-4c56-a7a6-3ddfe0e82184}, !- Handle
  {12843480-9213-4b14-8b03-f9dd3a649136}, !- Name
  {13551d2c-baad-4931-a042-9e0971cf9480}; !- HVAC Component

OS:Sizing:Zone,
  {6d26aece-a4ea-45f3-a686-1f62eac46ed0}, !- Handle
  {13551d2c-baad-4931-a042-9e0971cf9480}, !- Zone or ZoneList Name
  12.49,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3f1bc964-f241-43b3-8655-8ff427f7c704}, !- Handle
  {2caaf796-6020-4a84-9cbe-aa0141ff1460}, !- Name
  {13551d2c-baad-4931-a042-9e0971cf9480}; !- Thermal Zone

OS:Space,
  {e513673e-554d-44a7-9b7b-0f46aac1af2a}, !- Handle
  Room_3_Mult9_Flr_6,                     !- Name
  {c80c9690-71cd-49a6-bc6d-cc36f728edfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {13551d2c-baad-4931-a042-9e0971cf9480}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {f9936840-97f1-484e-9f48-834d8db9fde3}, !- Handle
  Corridor_Flr_6 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32be2d3d-3392-421c-975a-42be4c3d4638}, !- Zone Air Inlet Port List
  {c1342ba7-0c60-4142-bda2-c06353560d77}, !- Zone Air Exhaust Port List
  {3968cc31-c353-432d-ac43-f456e56dfdcb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3309a4d-49af-4c5d-a9e7-8bb3b3027958}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f378008c-5dac-4a09-a558-2cc770344a65}, !- Handle
  {e711ca9f-1d87-476d-8bf6-f45b8409c925}, !- Name
  {3968cc31-c353-432d-ac43-f456e56dfdcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3968cc31-c353-432d-ac43-f456e56dfdcb}, !- Handle
  {8d7867f1-f396-4a35-a138-15ecde7e8022}, !- Name
  {f9936840-97f1-484e-9f48-834d8db9fde3}, !- Source Object
  11,                                     !- Outlet Port
  {f378008c-5dac-4a09-a558-2cc770344a65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32be2d3d-3392-421c-975a-42be4c3d4638}, !- Handle
  {dea14862-3030-4b4b-952f-f062ca013b3d}, !- Name
  {f9936840-97f1-484e-9f48-834d8db9fde3}; !- HVAC Component

OS:PortList,
  {c1342ba7-0c60-4142-bda2-c06353560d77}, !- Handle
  {de45332c-41b0-4b9c-be0b-a15c83a2c18f}, !- Name
  {f9936840-97f1-484e-9f48-834d8db9fde3}; !- HVAC Component

OS:Sizing:Zone,
  {8680e36c-6035-4dab-816a-8096397d65e1}, !- Handle
  {f9936840-97f1-484e-9f48-834d8db9fde3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5b34d569-bd98-484e-98f6-df8f00b39306}, !- Handle
  {559cf593-1b86-4cb4-86b4-b803dac52180}, !- Name
  {f9936840-97f1-484e-9f48-834d8db9fde3}; !- Thermal Zone

OS:Space,
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Handle
  Corridor_Flr_6,                         !- Name
  {b8b51236-79b7-4bf0-9c1e-2f0ca2d3c014}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {f9936840-97f1-484e-9f48-834d8db9fde3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {ddcddf0c-e233-4126-9037-2a02c2c0cc1c}, !- Handle
  Retail_2_Flr_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ed34985-4768-4afb-afb9-86cd677ef64b}, !- Zone Air Inlet Port List
  {f4b97719-61d4-4d11-bb6c-176a1e88e512}, !- Zone Air Exhaust Port List
  {b711f4b1-6dca-4e66-a225-ef1c1385dbd5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a971e334-08e3-4334-95db-957b53bfb3ad}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ffe42d67-d7ce-46aa-ab30-7f83723db50b}, !- Handle
  {37960956-70d9-40b2-b273-87e96dbaae7a}, !- Name
  {b711f4b1-6dca-4e66-a225-ef1c1385dbd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b711f4b1-6dca-4e66-a225-ef1c1385dbd5}, !- Handle
  {16f15809-f334-408b-8d35-0874f0f2039d}, !- Name
  {ddcddf0c-e233-4126-9037-2a02c2c0cc1c}, !- Source Object
  11,                                     !- Outlet Port
  {ffe42d67-d7ce-46aa-ab30-7f83723db50b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ed34985-4768-4afb-afb9-86cd677ef64b}, !- Handle
  {d03b5cdd-97a7-4ae2-a053-8ee93cab43ee}, !- Name
  {ddcddf0c-e233-4126-9037-2a02c2c0cc1c}; !- HVAC Component

OS:PortList,
  {f4b97719-61d4-4d11-bb6c-176a1e88e512}, !- Handle
  {db232417-2173-43e8-9b41-0a3d9eb0cf00}, !- Name
  {ddcddf0c-e233-4126-9037-2a02c2c0cc1c}; !- HVAC Component

OS:Sizing:Zone,
  {bd60f2c0-b7cf-4d28-bddd-83acdb6b61c5}, !- Handle
  {ddcddf0c-e233-4126-9037-2a02c2c0cc1c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5bf11219-3168-4f8d-94be-109539657b96}, !- Handle
  {5b9bd5c1-697f-4da8-8a31-97fc696ce38a}, !- Name
  {ddcddf0c-e233-4126-9037-2a02c2c0cc1c}; !- Thermal Zone

OS:Space,
  {40dd9069-634b-4729-9aa7-0e313d865427}, !- Handle
  Retail_2_Flr_1,                         !- Name
  {c123dff1-d26b-4f8c-8f30-be7240772adc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {ddcddf0c-e233-4126-9037-2a02c2c0cc1c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f40e14ce-8af9-4a62-b005-a1753d983c17}, !- Handle
  Room_5_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc36844-a2f6-40ec-9952-a3c2355ac3a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2fe104c-ae8a-43c3-99c4-5b919687e57b}, !- Handle
  Room_5_Flr_3 Thermal Zone,              !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab8916e8-823a-47ce-9f79-468abd6c7c9c}, !- Zone Air Inlet Port List
  {0a2388f5-d5da-4e07-ad7b-1d34852986ca}, !- Zone Air Exhaust Port List
  {c4fbb62d-2f21-42aa-ab28-45605805109f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be46d413-2a15-4d45-9c66-7ab3e32a5fba}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {31cf1211-d88a-4ec9-9380-d53e7607f842}, !- Handle
  {2d528c28-832e-4d9a-875c-6ee539c83f59}, !- Name
  {c4fbb62d-2f21-42aa-ab28-45605805109f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4fbb62d-2f21-42aa-ab28-45605805109f}, !- Handle
  {b364a6f9-b4a8-4938-85c8-bb691e1f2f75}, !- Name
  {d2fe104c-ae8a-43c3-99c4-5b919687e57b}, !- Source Object
  11,                                     !- Outlet Port
  {31cf1211-d88a-4ec9-9380-d53e7607f842}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab8916e8-823a-47ce-9f79-468abd6c7c9c}, !- Handle
  {2d9a7e35-3380-4dcb-ad36-8b0f23d0012b}, !- Name
  {d2fe104c-ae8a-43c3-99c4-5b919687e57b}; !- HVAC Component

OS:PortList,
  {0a2388f5-d5da-4e07-ad7b-1d34852986ca}, !- Handle
  {5b35274b-8429-4dd1-aeac-f35d2495fa9e}, !- Name
  {d2fe104c-ae8a-43c3-99c4-5b919687e57b}; !- HVAC Component

OS:Sizing:Zone,
  {85e38fed-59e6-448a-96ac-6b1c3d7588b3}, !- Handle
  {d2fe104c-ae8a-43c3-99c4-5b919687e57b}, !- Zone or ZoneList Name
  12.5,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1bcf5a71-1ff0-4a41-a89f-c7f16efeab0c}, !- Handle
  {93ca0690-85dc-4dbf-babc-c5494305f810}, !- Name
  {d2fe104c-ae8a-43c3-99c4-5b919687e57b}; !- Thermal Zone

OS:Space,
  {cdc36844-a2f6-40ec-9952-a3c2355ac3a2}, !- Handle
  Room_5_Flr_3,                           !- Name
  {c80c9690-71cd-49a6-bc6d-cc36f728edfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {d2fe104c-ae8a-43c3-99c4-5b919687e57b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {41790865-6ca1-4418-94a9-a633e4d4ead0}, !- Handle
  Basement_Ceiling_1,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b45d8ea4-3479-4940-973f-29b2b468ec4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9759c04-ca63-4e2b-a8a4-4971da579f91}, !- Handle
  Basement Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6e62a4a-d3b3-442c-837c-aa20abe7c3c7}, !- Zone Air Inlet Port List
  {0a48551a-0f2f-4460-98a7-709426551ef2}, !- Zone Air Exhaust Port List
  {cc5bfc82-fec4-4f70-a22d-770ce1489abd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3309a4d-49af-4c5d-a9e7-8bb3b3027958}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1f2e625d-ec99-46ec-9065-dd07c0f0bfb9}, !- Handle
  {274b6c9b-cc0e-4864-a674-5be73f2c34cf}, !- Name
  {cc5bfc82-fec4-4f70-a22d-770ce1489abd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc5bfc82-fec4-4f70-a22d-770ce1489abd}, !- Handle
  {7302936c-6c6f-4eef-99f4-f08f57147508}, !- Name
  {a9759c04-ca63-4e2b-a8a4-4971da579f91}, !- Source Object
  11,                                     !- Outlet Port
  {1f2e625d-ec99-46ec-9065-dd07c0f0bfb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6e62a4a-d3b3-442c-837c-aa20abe7c3c7}, !- Handle
  {7b0da60b-13a2-435f-b66f-97dceb0a184e}, !- Name
  {a9759c04-ca63-4e2b-a8a4-4971da579f91}; !- HVAC Component

OS:PortList,
  {0a48551a-0f2f-4460-98a7-709426551ef2}, !- Handle
  {92184fa7-8135-4313-ace6-979f2daa8c33}, !- Name
  {a9759c04-ca63-4e2b-a8a4-4971da579f91}; !- HVAC Component

OS:Sizing:Zone,
  {3dfc2913-40e0-4737-9fd8-50e133857f46}, !- Handle
  {a9759c04-ca63-4e2b-a8a4-4971da579f91}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ae308804-e8ae-4ade-b63c-b543316dac1b}, !- Handle
  {cd6569a6-30ff-4f4d-ba14-fdba0b1285f9}, !- Name
  {a9759c04-ca63-4e2b-a8a4-4971da579f91}; !- Thermal Zone

OS:Space,
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Handle
  Basement,                               !- Name
  {920e461d-c3d6-41e9-b5f5-41b1407eef72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {a9759c04-ca63-4e2b-a8a4-4971da579f91}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {424af411-8f28-4cf8-8f58-d4f79392d1a9}, !- Handle
  Room_5_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc36844-a2f6-40ec-9952-a3c2355ac3a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a4d69c-6aff-45d9-a0f1-4b7b8cb38180}, !- Handle
  Room_2_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {082bb9e1-a77c-4465-b37f-38288b2df867}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 22.86, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 22.86, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3fba636-8432-4ef2-90d0-b04195caaa06}, !- Handle
  Room_2_Flr_3 Thermal Zone,              !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {159beda2-ad6d-4df1-8e6d-1cc48b95a9eb}, !- Zone Air Inlet Port List
  {dad162a0-b9f7-4001-a550-4a848e1171bd}, !- Zone Air Exhaust Port List
  {1f1a1748-9f16-44be-9a9d-df37c8a8e418}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be46d413-2a15-4d45-9c66-7ab3e32a5fba}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {990fe9fd-9935-4e5e-8dad-48ab34bbbec0}, !- Handle
  {7036f39a-22ef-43e2-a2d1-d3d6332b0dc4}, !- Name
  {1f1a1748-9f16-44be-9a9d-df37c8a8e418}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f1a1748-9f16-44be-9a9d-df37c8a8e418}, !- Handle
  {481b8893-5e1c-47f6-8eea-762deca7223b}, !- Name
  {a3fba636-8432-4ef2-90d0-b04195caaa06}, !- Source Object
  11,                                     !- Outlet Port
  {990fe9fd-9935-4e5e-8dad-48ab34bbbec0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {159beda2-ad6d-4df1-8e6d-1cc48b95a9eb}, !- Handle
  {95c6456c-5056-414d-9aa5-76d5565131c9}, !- Name
  {a3fba636-8432-4ef2-90d0-b04195caaa06}; !- HVAC Component

OS:PortList,
  {dad162a0-b9f7-4001-a550-4a848e1171bd}, !- Handle
  {6cfad206-7198-4349-890e-ae83fa1417d7}, !- Name
  {a3fba636-8432-4ef2-90d0-b04195caaa06}; !- HVAC Component

OS:Sizing:Zone,
  {985d9211-c137-4a0e-970e-67783d2fca06}, !- Handle
  {a3fba636-8432-4ef2-90d0-b04195caaa06}, !- Zone or ZoneList Name
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {94959b7d-8b48-42a5-bd9a-6fa3b94176e6}, !- Handle
  {262b734e-86c2-4e23-ac56-b7ee63197d62}, !- Name
  {a3fba636-8432-4ef2-90d0-b04195caaa06}; !- Thermal Zone

OS:Space,
  {082bb9e1-a77c-4465-b37f-38288b2df867}, !- Handle
  Room_2_Flr_3,                           !- Name
  {c80c9690-71cd-49a6-bc6d-cc36f728edfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {a3fba636-8432-4ef2-90d0-b04195caaa06}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Curve:Quadratic,
  {dcb504cf-7d10-4070-82b3-e7b1ccc92c19}, !- Handle
  RACK1_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {6981c780-74fb-4109-835a-a34afce35c9f}, !- Handle
  Corridor_Flr_6_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1682bc07-6354-42eb-8654-cfb72a2bb3eb}, !- Handle
  Room_2_Flr_6 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd80e64f-dfeb-42c7-9c2a-2e1d702540ca}, !- Zone Air Inlet Port List
  {89a647cc-ea1d-4645-bbdd-3d6c111237a3}, !- Zone Air Exhaust Port List
  {d206000a-c913-46a1-945c-730deb37a6ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be46d413-2a15-4d45-9c66-7ab3e32a5fba}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {dbd381db-fbbd-45db-9566-367f91c62227}, !- Handle
  {6c0aaa59-7367-43ac-b89a-e2332fac3e5e}, !- Name
  {d206000a-c913-46a1-945c-730deb37a6ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d206000a-c913-46a1-945c-730deb37a6ff}, !- Handle
  {0dfb7723-e7e5-4df9-bd65-58cac12c69dc}, !- Name
  {1682bc07-6354-42eb-8654-cfb72a2bb3eb}, !- Source Object
  11,                                     !- Outlet Port
  {dbd381db-fbbd-45db-9566-367f91c62227}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd80e64f-dfeb-42c7-9c2a-2e1d702540ca}, !- Handle
  {49b55d8d-25a1-416d-af3b-442a291d0e1e}, !- Name
  {1682bc07-6354-42eb-8654-cfb72a2bb3eb}; !- HVAC Component

OS:PortList,
  {89a647cc-ea1d-4645-bbdd-3d6c111237a3}, !- Handle
  {80235ebd-1261-49ea-8ef0-57d5db54d7a5}, !- Name
  {1682bc07-6354-42eb-8654-cfb72a2bb3eb}; !- HVAC Component

OS:Sizing:Zone,
  {7c0e7f74-8708-49e6-947f-6e5c05f51924}, !- Handle
  {1682bc07-6354-42eb-8654-cfb72a2bb3eb}, !- Zone or ZoneList Name
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b698696b-b94e-4222-a6e2-4b139914a855}, !- Handle
  {a620e2a9-1d10-434b-8e1e-e5aa2308784b}, !- Name
  {1682bc07-6354-42eb-8654-cfb72a2bb3eb}; !- Thermal Zone

OS:Space,
  {b8f09cd7-6d64-4a2d-bae2-ba8dd38b6346}, !- Handle
  Room_2_Flr_6,                           !- Name
  {c80c9690-71cd-49a6-bc6d-cc36f728edfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {1682bc07-6354-42eb-8654-cfb72a2bb3eb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4af7efa4-5406-4e82-a460-b5d8f2287b56}, !- Handle
  Laundry_Flr_1_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902de468-4fa8-4bb4-81a4-fa02a3585751}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e17be08a-93eb-4639-a78d-efd92c0ed4f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96cdb607-6ca2-41f4-b4c9-2f4365dcd60c}, !- Handle
  Laundry_Flr_1 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad693d73-c6fe-4ad6-b249-66f8dbc890fe}, !- Zone Air Inlet Port List
  {6af58bfe-a774-495a-acbf-1375735454aa}, !- Zone Air Exhaust Port List
  {4ea9793c-3941-4bac-90fd-00abdde20f2c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a971e334-08e3-4334-95db-957b53bfb3ad}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cf84d89b-80d2-4a44-ba7f-e7823b08d25f}, !- Handle
  {1b07aadb-912c-4cc8-9730-6b0de604606a}, !- Name
  {4ea9793c-3941-4bac-90fd-00abdde20f2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ea9793c-3941-4bac-90fd-00abdde20f2c}, !- Handle
  {86fe1cb5-9b0d-49aa-a0b0-6bd37e971e08}, !- Name
  {96cdb607-6ca2-41f4-b4c9-2f4365dcd60c}, !- Source Object
  11,                                     !- Outlet Port
  {cf84d89b-80d2-4a44-ba7f-e7823b08d25f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad693d73-c6fe-4ad6-b249-66f8dbc890fe}, !- Handle
  {eb8ac675-7f26-418a-bc5e-48f94584d8df}, !- Name
  {96cdb607-6ca2-41f4-b4c9-2f4365dcd60c}; !- HVAC Component

OS:PortList,
  {6af58bfe-a774-495a-acbf-1375735454aa}, !- Handle
  {79ed69d7-2eb3-42bc-9797-2af0337a99f0}, !- Name
  {96cdb607-6ca2-41f4-b4c9-2f4365dcd60c}; !- HVAC Component

OS:Sizing:Zone,
  {498bd28b-7f21-4f88-9bd7-ba86cfede9aa}, !- Handle
  {96cdb607-6ca2-41f4-b4c9-2f4365dcd60c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9eeaf138-a884-4074-924c-f7a36753664d}, !- Handle
  {d044cb5c-ccd7-4854-8d2f-66e15cc79729}, !- Name
  {96cdb607-6ca2-41f4-b4c9-2f4365dcd60c}; !- Thermal Zone

OS:Space,
  {902de468-4fa8-4bb4-81a4-fa02a3585751}, !- Handle
  Laundry_Flr_1,                          !- Name
  {3a3d0fa4-d7e4-40e4-89df-402dff8c0641}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {96cdb607-6ca2-41f4-b4c9-2f4365dcd60c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {57eec4bc-77b7-491d-b717-ab6bf87246fc}, !- Handle
  Dining_Flr_6 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54d3d231-ffa6-4b29-b64d-7efac4d2a629}, !- Zone Air Inlet Port List
  {7e14e502-2a34-4130-ac1f-4f64d6c006c8}, !- Zone Air Exhaust Port List
  {ac36b52f-ec88-4255-8ee2-d94671652392}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4383c18-e2d9-492d-91b7-b2b35795072d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d38023ce-4349-4c8f-98e8-54e716026f50}, !- Handle
  {4909ae40-cd17-4496-bb3f-59c682b44cb8}, !- Name
  {ac36b52f-ec88-4255-8ee2-d94671652392}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac36b52f-ec88-4255-8ee2-d94671652392}, !- Handle
  {a2865973-e690-49d5-93a5-9720e4c8d382}, !- Name
  {57eec4bc-77b7-491d-b717-ab6bf87246fc}, !- Source Object
  11,                                     !- Outlet Port
  {d38023ce-4349-4c8f-98e8-54e716026f50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54d3d231-ffa6-4b29-b64d-7efac4d2a629}, !- Handle
  {69b098af-05e8-41e2-ae85-07cc59247332}, !- Name
  {57eec4bc-77b7-491d-b717-ab6bf87246fc}; !- HVAC Component

OS:PortList,
  {7e14e502-2a34-4130-ac1f-4f64d6c006c8}, !- Handle
  {78ce3bbd-7172-478d-9d21-c0748ca12a72}, !- Name
  {57eec4bc-77b7-491d-b717-ab6bf87246fc}; !- HVAC Component

OS:Sizing:Zone,
  {0aaae854-d7c4-4b9c-9a04-c4733d2bcab9}, !- Handle
  {57eec4bc-77b7-491d-b717-ab6bf87246fc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.84779,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6626a0a7-5c91-4f59-98a1-494f8363d660}, !- Handle
  {fe015e04-9e7e-4899-b487-1f1eea162b34}, !- Name
  {57eec4bc-77b7-491d-b717-ab6bf87246fc}; !- Thermal Zone

OS:Space,
  {cd691998-ccc7-4d2c-8fb0-8e8d142f1570}, !- Handle
  Dining_Flr_6,                           !- Name
  {0b1a044b-ad06-4f46-81a7-1a959bd39e86}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {57eec4bc-77b7-491d-b717-ab6bf87246fc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cb03ef2f-98fc-4e1c-9c2d-b3254d36cd68}, !- Handle
  Dining_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd691998-ccc7-4d2c-8fb0-8e8d142f1570}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {703ae086-94e0-468f-b3ec-59307221641b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {566ef540-f071-4464-9fdb-570e0e299d74}, !- Handle
  Retail_1_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbb9161e-ff5b-467f-8d97-5adcb8ed31c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68e4f02-a10d-4bef-a4c6-feeba9f6c401}, !- Handle
  Room_3_Mult19_Flr_3_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b905e3c0-32ce-405f-a260-8392730e9cc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c003bb80-67fa-42bc-9445-3c044e4b37b7}, !- Handle
  Room_3_Mult19_Flr_3 Thermal Zone,       !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {caf714c1-a35b-4f60-a677-412d99f3f1ef}, !- Zone Air Inlet Port List
  {2ea9d773-08e6-4102-86cb-6d419945d483}, !- Zone Air Exhaust Port List
  {c430ce5d-6e02-449d-bbd7-6141aaa74e95}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be46d413-2a15-4d45-9c66-7ab3e32a5fba}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {6fdb10cf-dca3-4ace-90b8-b2d9fe5e5701}, !- Handle
  {a37f90cc-f9e7-436c-b27e-8f6ff6417ba9}, !- Name
  {c430ce5d-6e02-449d-bbd7-6141aaa74e95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c430ce5d-6e02-449d-bbd7-6141aaa74e95}, !- Handle
  {727b8b21-f516-4557-b7dc-e11a1381a66d}, !- Name
  {c003bb80-67fa-42bc-9445-3c044e4b37b7}, !- Source Object
  11,                                     !- Outlet Port
  {6fdb10cf-dca3-4ace-90b8-b2d9fe5e5701}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {caf714c1-a35b-4f60-a677-412d99f3f1ef}, !- Handle
  {749b729f-615b-4ed8-9927-f1b2c38d717b}, !- Name
  {c003bb80-67fa-42bc-9445-3c044e4b37b7}; !- HVAC Component

OS:PortList,
  {2ea9d773-08e6-4102-86cb-6d419945d483}, !- Handle
  {95107aad-e87a-4bf2-8a9b-7b02123085ac}, !- Name
  {c003bb80-67fa-42bc-9445-3c044e4b37b7}; !- HVAC Component

OS:Sizing:Zone,
  {f6fe9879-a708-4dab-b486-8dcb0fdcf3fd}, !- Handle
  {c003bb80-67fa-42bc-9445-3c044e4b37b7}, !- Zone or ZoneList Name
  12.49,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {95e1db71-2030-4b8b-8f0f-c3e57f42cc3b}, !- Handle
  {8e69a207-fbdb-434c-85f4-bcf5c99b5878}, !- Name
  {c003bb80-67fa-42bc-9445-3c044e4b37b7}; !- Thermal Zone

OS:Space,
  {b905e3c0-32ce-405f-a260-8392730e9cc1}, !- Handle
  Room_3_Mult19_Flr_3,                    !- Name
  {c80c9690-71cd-49a6-bc6d-cc36f728edfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {c003bb80-67fa-42bc-9445-3c044e4b37b7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:HeatBalanceAlgorithm,
  {8cfdd0a5-8b9c-431f-89d6-2a23d83fa791}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {d8900c30-6e21-4d21-9f8e-bdc5bbadbc51}, !- Handle
  Room_6_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b0cb778-d943-4901-8ca6-f3ca9ec265fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8bd46ae-87cf-45a5-b4cc-85089882477e}, !- Handle
  Corridor_Flr_6_Ceiling_1,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 6 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 7 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 8 {m}

OS:ThermalZone,
  {41a9f2b9-c777-47a9-92d5-a679eae0e3d4}, !- Handle
  Room_1_Flr_6 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fd84048-d963-458a-b91c-d5c499c050e9}, !- Zone Air Inlet Port List
  {8a685796-f36f-4467-b95e-d44174a3abd9}, !- Zone Air Exhaust Port List
  {4fa7970f-3ad7-4903-8ff0-97036a8d94a9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be46d413-2a15-4d45-9c66-7ab3e32a5fba}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {44425837-960b-4dd7-81bb-c606b2433b74}, !- Handle
  {59366661-8f6c-4515-8c69-221a3601378a}, !- Name
  {4fa7970f-3ad7-4903-8ff0-97036a8d94a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa7970f-3ad7-4903-8ff0-97036a8d94a9}, !- Handle
  {3f6de25d-d1e2-437d-8ccc-d68996d4259a}, !- Name
  {41a9f2b9-c777-47a9-92d5-a679eae0e3d4}, !- Source Object
  11,                                     !- Outlet Port
  {44425837-960b-4dd7-81bb-c606b2433b74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fd84048-d963-458a-b91c-d5c499c050e9}, !- Handle
  {fd3584ce-b1e7-4241-abd3-ee4c54ddb26d}, !- Name
  {41a9f2b9-c777-47a9-92d5-a679eae0e3d4}; !- HVAC Component

OS:PortList,
  {8a685796-f36f-4467-b95e-d44174a3abd9}, !- Handle
  {b09cc087-32fc-4323-a908-526b2fe20512}, !- Name
  {41a9f2b9-c777-47a9-92d5-a679eae0e3d4}; !- HVAC Component

OS:Sizing:Zone,
  {847fd8fd-1e09-4c09-be46-f0a1301223ef}, !- Handle
  {41a9f2b9-c777-47a9-92d5-a679eae0e3d4}, !- Zone or ZoneList Name
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {915087c9-4f12-4455-b744-fb9eda5bc3d3}, !- Handle
  {f9d74038-c18b-4186-8c89-30e1d5374ba9}, !- Name
  {41a9f2b9-c777-47a9-92d5-a679eae0e3d4}; !- Thermal Zone

OS:Space,
  {756f5e50-82dd-4ea5-9c97-adecc2288665}, !- Handle
  Room_1_Flr_6,                           !- Name
  {c80c9690-71cd-49a6-bc6d-cc36f728edfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {41a9f2b9-c777-47a9-92d5-a679eae0e3d4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a46de91a-c363-47a7-bffd-d60d6b313b76}, !- Handle
  Corridor_Flr_6_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc15024b-44e5-4143-9ce6-1d6d943b7116}, !- Handle
  Kitchen_Flr_6_Wall_2_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1b3184-8354-405e-9ce6-594b83fc6a86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2f74ec2-f76c-442a-8b06-b97df249181e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9065a9-6a4a-453c-86c1-c7bfc69a0fdb}, !- Handle
  Laundry_Flr_1_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {902de468-4fa8-4bb4-81a4-fa02a3585751}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f21185a-4542-4267-bb21-36f604626fad}, !- Handle
  Basement_Ceiling_4,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40a0fc7d-16b9-4c3d-9e5e-37423298fc88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f0a139f-3ff2-454b-ab87-2224fe1596b6}, !- Handle
  Lobby_Flr_1_Wall_1_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e67d90-ed05-42d7-92ed-59ed43c2f01c}, !- Handle
  Mech_Flr_1_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f61fa3cf-3640-41f8-b44e-12e3e7842005}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {df195af5-04b7-4ed2-9dd6-eca916d82a8b}, !- Handle
  Mech_Flr_1 Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77cd1773-481a-4254-b749-339bae7ec3fa}, !- Zone Air Inlet Port List
  {a1c4e3d9-9e24-49db-bb5b-c1d9b4e9fc33}, !- Zone Air Exhaust Port List
  {7807c878-5957-49fe-b5df-94b7f767883e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3309a4d-49af-4c5d-a9e7-8bb3b3027958}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {26836d0f-5cab-4c4a-bb2f-015dad2efc1c}, !- Handle
  {b9380a2a-bbd4-4054-a31b-0d005e0855e2}, !- Name
  {7807c878-5957-49fe-b5df-94b7f767883e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7807c878-5957-49fe-b5df-94b7f767883e}, !- Handle
  {097a127e-489b-47cc-9343-5c178b2dc916}, !- Name
  {df195af5-04b7-4ed2-9dd6-eca916d82a8b}, !- Source Object
  11,                                     !- Outlet Port
  {26836d0f-5cab-4c4a-bb2f-015dad2efc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77cd1773-481a-4254-b749-339bae7ec3fa}, !- Handle
  {4b2c96b1-aa1e-43ce-a175-61ee5dd57661}, !- Name
  {df195af5-04b7-4ed2-9dd6-eca916d82a8b}; !- HVAC Component

OS:PortList,
  {a1c4e3d9-9e24-49db-bb5b-c1d9b4e9fc33}, !- Handle
  {47b525dd-af95-4b05-8e58-a593d11fd0b7}, !- Name
  {df195af5-04b7-4ed2-9dd6-eca916d82a8b}; !- HVAC Component

OS:Sizing:Zone,
  {c0e7aa13-d349-4b03-901e-5bae65386a93}, !- Handle
  {df195af5-04b7-4ed2-9dd6-eca916d82a8b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8d9b947d-4562-4a70-a87e-8ff2771258c2}, !- Handle
  {6cbc0341-0d2d-4795-8e51-e4234d8a0875}, !- Name
  {df195af5-04b7-4ed2-9dd6-eca916d82a8b}; !- Thermal Zone

OS:Space,
  {f61fa3cf-3640-41f8-b44e-12e3e7842005}, !- Handle
  Mech_Flr_1,                             !- Name
  {f6befe97-c320-4bbf-b842-4dd4611582dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {df195af5-04b7-4ed2-9dd6-eca916d82a8b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {ae3cd0dd-c3a0-4140-9195-c77dcd9eb669}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {8588c96f-f9d4-4cae-8b6d-09df1e15b5d2}, !- Handle
  Lobby_Flr_1_Wall_3_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61ef7103-44d4-44df-ad5b-7a2a40d54290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153bb3f1-9f5d-4714-811d-93af5cef462a}, !- Handle
  Corridor_Flr_3_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec803ea6-7f2e-4987-8e7b-52588ef293fe}, !- Handle
  Lobby_Flr_1_Wall_2_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f27a238-e8ba-4407-8674-723d006f6574}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {037dadb5-e0d3-4fcb-98e7-8a1691cef937}, !- Handle
  Corridor_Flr_3_Ceiling_1,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 4 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 5 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {797572cc-33f9-4609-a1ef-3709bad4228b}, !- Handle
  Corridor_Flr_3_Wall_4_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3753207-5986-4c5f-a287-b170125d6f26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f46eb8a-bc2e-41c5-a512-98337e0b49de}, !- Handle
  Corridor_Flr_3_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d628cc07-3b49-498b-92ac-17560f3f16f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abafc586-cf21-415f-923b-bbdaa459f206}, !- Handle
  Lobby_Flr_1_Floor_1,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {853f4845-2229-4fa4-a04e-e35ce5247cce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 4 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {89bf6a3d-04c3-4a27-a40a-050b85e27d30}, !- Handle
  Corridor_Flr_6_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d3ee29-2bc7-425f-aa94-d98b7397ecc1}, !- Handle
  Mech_Flr_1_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f61fa3cf-3640-41f8-b44e-12e3e7842005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a71646aa-825f-482b-b168-35cee3c980bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a30b267a-d550-406a-87dc-de3af87a7531}, !- Handle
  Banquet_Flr_6 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9e2a2a8-3fad-470d-97e7-b520811c8aaf}, !- Zone Air Inlet Port List
  {eafce7e6-a5f1-4016-ac82-2e26f065fdf4}, !- Zone Air Exhaust Port List
  {ede339ef-9091-4ece-8de6-d09f088ff112}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4383c18-e2d9-492d-91b7-b2b35795072d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8664b04c-a0ba-4ff6-826b-892755b855af}, !- Handle
  {cf434a2b-5acc-43a1-b36b-a0325b08d854}, !- Name
  {ede339ef-9091-4ece-8de6-d09f088ff112}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ede339ef-9091-4ece-8de6-d09f088ff112}, !- Handle
  {165dc1ae-dc44-4ae2-898a-15820bd25f37}, !- Name
  {a30b267a-d550-406a-87dc-de3af87a7531}, !- Source Object
  11,                                     !- Outlet Port
  {8664b04c-a0ba-4ff6-826b-892755b855af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9e2a2a8-3fad-470d-97e7-b520811c8aaf}, !- Handle
  {2faac603-01e4-47c3-95f5-b0810d095654}, !- Name
  {a30b267a-d550-406a-87dc-de3af87a7531}; !- HVAC Component

OS:PortList,
  {eafce7e6-a5f1-4016-ac82-2e26f065fdf4}, !- Handle
  {e68ff5c9-cd34-4742-a156-ce155a172082}, !- Name
  {a30b267a-d550-406a-87dc-de3af87a7531}; !- HVAC Component

OS:Sizing:Zone,
  {869b385b-dbe2-400a-863e-ad47534bf60d}, !- Handle
  {a30b267a-d550-406a-87dc-de3af87a7531}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {33d8c0b8-16d7-4433-b82d-890d23cc7c4e}, !- Handle
  {b8fe98d3-d756-4a59-b816-9e33df63f6c8}, !- Name
  {a30b267a-d550-406a-87dc-de3af87a7531}; !- Thermal Zone

OS:Space,
  {4338a8a5-5dbe-46a2-a23d-1be2d2681a35}, !- Handle
  Banquet_Flr_6,                          !- Name
  {0b1a044b-ad06-4f46-81a7-1a959bd39e86}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {a30b267a-d550-406a-87dc-de3af87a7531}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b01e5334-a3f3-4cf3-b1d9-dbde7ec0409c}, !- Handle
  Room_6_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b0cb778-d943-4901-8ca6-f3ca9ec265fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48912dc-9581-4960-bae2-c3388cd13f7e}, !- Handle
  Kitchen_Flr_6_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1b3184-8354-405e-9ce6-594b83fc6a86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aba7652-3133-4862-9df7-68d7a0418b94}, !- Handle
  Corridor_Flr_6_Wall_4_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c091ae7-ca9f-4b8b-a65d-40c2ad256b36}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 22.86, -2.439,                       !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe2abb3a-3d94-4293-9735-6e6b2e4d6717}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 2 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 3 {m}
  86.563, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75d2e238-0588-4ee4-bf9b-21e0276551a2}, !- Handle
  Room_1_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756f5e50-82dd-4ea5-9c97-adecc2288665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12b6ab9-1f27-4f94-afbe-ce8b9fee453b}, !- Handle
  Lobby_Flr_1_Wall_1_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c341e65-f60d-4810-8c55-e261dcf31362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e419781-887a-4fe0-970d-2ec9dde5cfca}, !- Handle
  Room_3_Mult9_Flr_6_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e513673e-554d-44a7-9b7b-0f46aac1af2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48539a85-873b-4794-b428-719dc1c9977d}, !- Handle
  Lobby_Flr_1_Wall_2_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f92ebbd0-1c92-41de-b987-925e2abf74a6}, !- Handle
  Lobby_Flr_1_Wall_3_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56367417-475b-406e-a4cd-01d1aafa43c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06d0291a-db09-45e4-95c1-90e3191aa67c}, !- Handle
  Room_2_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8f09cd7-6d64-4a2d-bae2-ba8dd38b6346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc20df5-e416-41f6-8102-6c11022cfc92}, !- Handle
  Kitchen_Flr_6_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1b3184-8354-405e-9ce6-594b83fc6a86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {7045c777-0ba3-4dd8-a68e-72bd197b3155}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {56367417-475b-406e-a4cd-01d1aafa43c4}, !- Handle
  Retail_2_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40dd9069-634b-4729-9aa7-0e313d865427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f92ebbd0-1c92-41de-b987-925e2abf74a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b43ed16-26e9-442f-80ac-64a6be967f26}, !- Handle
  Room_2_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8f09cd7-6d64-4a2d-bae2-ba8dd38b6346}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c193446-659f-4cca-88bb-77679bed9b78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde95c12-5082-4ea4-99d5-3536c4580fd4}, !- Handle
  Retail_2_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40dd9069-634b-4729-9aa7-0e313d865427}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d30b67-8675-4f68-a0af-45318acaedc7}, !- Handle
  Banquet_Flr_6_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4338a8a5-5dbe-46a2-a23d-1be2d2681a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8607a59-16e1-49cf-a5b0-df88d32eeab1}, !- Handle
  Laundry_Flr_1_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902de468-4fa8-4bb4-81a4-fa02a3585751}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f27a238-e8ba-4407-8674-723d006f6574}, !- Handle
  Retail_1_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb9161e-ff5b-467f-8d97-5adcb8ed31c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec803ea6-7f2e-4987-8e7b-52588ef293fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {9a3fe2a7-9d3c-423a-ae2f-18e6781bb312}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e9548f5c-4b09-4d3e-8b95-3b4f2ae7d283}, !- Handle
  Room_4_Mult19_Flr_3_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecf26f11-79f4-4e46-a287-12e32ab89aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6b611e-4abd-4382-b9c2-f67b729a2b69}, !- Handle
  Corridor_Flr_6_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71dd52c0-9518-4202-a003-c16365b90e1c}, !- Handle
  Cafe_Flr_1 Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23927702-1017-4473-884e-e384b25914dd}, !- Zone Air Inlet Port List
  {a52634b4-85e5-4fed-9d67-42d4714383f5}, !- Zone Air Exhaust Port List
  {5468c9a2-c48c-4d95-9514-364d39c0c02e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a971e334-08e3-4334-95db-957b53bfb3ad}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {eaafe0a2-b9dc-4531-8f0f-4c2fc6d1e341}, !- Handle
  {7c75fce6-3ecd-4605-b5e5-7cf2cb0d880b}, !- Name
  {5468c9a2-c48c-4d95-9514-364d39c0c02e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5468c9a2-c48c-4d95-9514-364d39c0c02e}, !- Handle
  {0e65646f-4fbb-4e52-8b1a-7f3ba2077301}, !- Name
  {71dd52c0-9518-4202-a003-c16365b90e1c}, !- Source Object
  11,                                     !- Outlet Port
  {eaafe0a2-b9dc-4531-8f0f-4c2fc6d1e341}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23927702-1017-4473-884e-e384b25914dd}, !- Handle
  {df080bbd-7611-4868-a5b6-658756a7a6bc}, !- Name
  {71dd52c0-9518-4202-a003-c16365b90e1c}; !- HVAC Component

OS:PortList,
  {a52634b4-85e5-4fed-9d67-42d4714383f5}, !- Handle
  {505f33e5-28b8-49a8-a7cc-45e0af381b59}, !- Name
  {71dd52c0-9518-4202-a003-c16365b90e1c}; !- HVAC Component

OS:Sizing:Zone,
  {39b7967a-f0c3-43af-90a4-9284648cba93}, !- Handle
  {71dd52c0-9518-4202-a003-c16365b90e1c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e19f4870-6356-4014-81e2-33881d62ffd6}, !- Handle
  {804654d8-2611-4239-9038-105d446396e9}, !- Name
  {71dd52c0-9518-4202-a003-c16365b90e1c}; !- Thermal Zone

OS:Space,
  {89526691-f9a1-4221-9bf1-9b0b04c08198}, !- Handle
  Cafe_Flr_1,                             !- Name
  {a431267a-3e13-49dc-bb0f-0c87cb5eb061}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {71dd52c0-9518-4202-a003-c16365b90e1c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3cc9a17b-1191-4054-8fce-eb66a5aef435}, !- Handle
  Room_1_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {756f5e50-82dd-4ea5-9c97-adecc2288665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 2 {m}
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7319fd65-db6a-414f-b8b1-9b53a64fcb6f}, !- Handle
  Room_1_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e52f8e5-9ac4-4085-9bd6-a4797254eaf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92f2e3ec-3475-483a-85d2-a290d9f47816}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c261a915-474f-42d4-abf6-f87852f96cfb}, !- Handle
  Room_1_Flr_3 Thermal Zone,              !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fa9ef2c-bfcb-4ce5-a32f-22d81321659d}, !- Zone Air Inlet Port List
  {35f4949f-de1a-4adb-a94c-4944a2486502}, !- Zone Air Exhaust Port List
  {91fb5fa9-782c-444c-9090-8b796d4ec336}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be46d413-2a15-4d45-9c66-7ab3e32a5fba}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {12406842-b8e2-4a29-a708-900782bf8ff5}, !- Handle
  {d7b36124-f91b-46d5-bf79-323759d46079}, !- Name
  {91fb5fa9-782c-444c-9090-8b796d4ec336}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91fb5fa9-782c-444c-9090-8b796d4ec336}, !- Handle
  {3cee99d1-820f-4151-9c3e-7b81a673e122}, !- Name
  {c261a915-474f-42d4-abf6-f87852f96cfb}, !- Source Object
  11,                                     !- Outlet Port
  {12406842-b8e2-4a29-a708-900782bf8ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fa9ef2c-bfcb-4ce5-a32f-22d81321659d}, !- Handle
  {c1654a8b-0fd4-4019-93cd-224eb07505c1}, !- Name
  {c261a915-474f-42d4-abf6-f87852f96cfb}; !- HVAC Component

OS:PortList,
  {35f4949f-de1a-4adb-a94c-4944a2486502}, !- Handle
  {d22c3802-afa3-43a1-9c2d-c92d24e61ad9}, !- Name
  {c261a915-474f-42d4-abf6-f87852f96cfb}; !- HVAC Component

OS:Sizing:Zone,
  {e24a164d-eed7-4b1b-8b50-e2bbcf889bf4}, !- Handle
  {c261a915-474f-42d4-abf6-f87852f96cfb}, !- Zone or ZoneList Name
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {45e83958-d03b-4e55-b527-be25284461ea}, !- Handle
  {ac67b1e9-e900-4c5d-846e-477b66d3b2bc}, !- Name
  {c261a915-474f-42d4-abf6-f87852f96cfb}; !- Thermal Zone

OS:Space,
  {1e52f8e5-9ac4-4085-9bd6-a4797254eaf6}, !- Handle
  Room_1_Flr_3,                           !- Name
  {c80c9690-71cd-49a6-bc6d-cc36f728edfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {c261a915-474f-42d4-abf6-f87852f96cfb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3e4e45e7-ae3e-4304-8463-b10efceaee99}, !- Handle
  Corridor_Flr_6_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a16ba60d-9899-47f2-bea4-902ed7f189e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7d5beb-564d-4240-8510-5c2be4a0ebf1}, !- Handle
  Lobby_Flr_1_Floor_2,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5734a16d-31be-4787-95c9-4e22172e3123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 4 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 5 {m}
  78.943, 22.86, 0;                       !- X,Y,Z Vertex 6 {m}

OS:Sizing:Parameters,
  {f8dae062-375b-4a97-b544-ff826ac2c80a}, !- Handle
  1.33,                                   !- Heating Sizing Factor
  1.33,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {a4e1a8b8-a560-4a61-b693-248b4a167a39}, !- Handle
  Corridor_Flr_6_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c09cc0f-a29a-44fe-a843-26675f62c2a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c193446-659f-4cca-88bb-77679bed9b78}, !- Handle
  Room_1_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756f5e50-82dd-4ea5-9c97-adecc2288665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b43ed16-26e9-442f-80ac-64a6be967f26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f115d3d9-03e1-4671-9598-1599be9f66c4}, !- Handle
  Basement_Ceiling_5,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68654c07-b038-4c37-b8bb-a9e8d51c0fe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {f1c1ef80-2c16-445c-a10a-bb0547cb23d9}, !- Handle
  Air-Cooled Default 90.1-2004 Cap_fT,    !- Name
  1.0433811,                              !- Coefficient1 Constant
  0.0407077,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-005,                             !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50;                                     !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {529eb6cd-7ef0-423c-aa8c-fff8191f08e3}, !- Handle
  Room_1_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {756f5e50-82dd-4ea5-9c97-adecc2288665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 16.152;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f1ad86-89ce-48a9-90a7-4f537605c301}, !- Handle
  Corridor_Flr_3_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba5ba9bd-0281-4857-bcf5-f10fc26c054f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4237ad0-ea8e-462c-a47c-e63fad503404}, !- Handle
  Corridor_Flr_3_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1888f05d-ef58-4821-a44c-efa49e6a0610}, !- Handle
  Lobby_Flr_1_Wall_4_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {723ecb69-91fb-48c4-a595-0bb0911ab1c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e4ec4b-5736-4357-9a99-2fd7448a0f3a}, !- Handle
  Corridor_Flr_6_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5c4f2d4-dc6f-42fc-a262-5568ea2864ae}, !- Handle
  Room_2_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {082bb9e1-a77c-4465-b37f-38288b2df867}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 10.056,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7f8f95a-7252-41df-a1b0-28d604773e2d}, !- Handle
  Basement_Ceiling_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a68b7e49-053e-4349-a920-588f30c5ed5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89669dc4-7b82-4a12-afaa-474125b8d7b5}, !- Handle
  Retail_2_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40dd9069-634b-4729-9aa7-0e313d865427}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6d0598e-3c90-4ece-ab05-9a1d6ed3305c}, !- Handle
  Room_1_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e52f8e5-9ac4-4085-9bd6-a4797254eaf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f99844e-d232-481b-a913-239aa40d5ee9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9367a0f0-ddd4-4e94-9343-e9e523fcbe4c}, !- Handle
  Retail_2_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40dd9069-634b-4729-9aa7-0e313d865427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed6cbc8d-8cd3-466a-8fec-c5a60ce0f5f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02db756c-551b-4a82-888b-2f40133f79c0}, !- Handle
  Room_2_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {082bb9e1-a77c-4465-b37f-38288b2df867}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 7.008,                        !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bb9a07-e166-4520-a22f-7fd27024df55}, !- Handle
  Retail_1_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb9161e-ff5b-467f-8d97-5adcb8ed31c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b19613-b85b-47b7-8acf-b6a972d8f0b6}, !- Handle
  Retail_2_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40dd9069-634b-4729-9aa7-0e313d865427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d933789c-9326-4f5d-b554-b772336ffde6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c027874b-addb-4a48-a31f-12853a47f62e}, !- Handle
  Corridor_Flr_3_Floor_3,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 4 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 5 {m}
  79.858, 22.86, 7.008;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a80e2887-fefa-4115-85b9-6673009733de}, !- Handle
  Room_2_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {082bb9e1-a77c-4465-b37f-38288b2df867}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 7.008;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265ba2e1-9eef-41bf-a0ad-2ec7e30cd967}, !- Handle
  Corridor_Flr_3_Floor_2,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 7.008;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7be39fb-17a2-49f6-b1c8-8710ac0c3a89}, !- Handle
  Lobby_Flr_1_Wall_1_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d628cc07-3b49-498b-92ac-17560f3f16f8}, !- Handle
  Room_5_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc36844-a2f6-40ec-9952-a3c2355ac3a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f46eb8a-bc2e-41c5-a512-98337e0b49de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e33e64f0-08ae-447f-aa38-fd66add2c14c}, !- Handle
  Kitchen_Flr_6_Wall_1_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1b3184-8354-405e-9ce6-594b83fc6a86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d909531-eb1d-4350-972f-77fe41a4eebb}, !- Handle
  Cafe_Flr_1_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89526691-f9a1-4221-9bf1-9b0b04c08198}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd2be04a-0e87-4d7b-8905-fec57683d0c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd3451b4-8433-4eac-b9ad-18f72cf3ac6d}, !- Handle
  Lobby_Flr_1_Ceiling_2,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e8251e-74be-4c0b-a16f-5cee18a072f5}, !- Handle
  Dining_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd691998-ccc7-4d2c-8fb0-8e8d142f1570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 16.152;                  !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {2285a740-7e74-4e9f-88ca-e149aa527196}, !- Handle
  RACK1_RackCondFanCurve2,                !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {4ddaae13-ca77-40ce-8682-6a764e8f66cd}, !- Handle
  Corridor_Flr_3_Ceiling_2,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497c3f61-6c08-464b-8e58-5f434afee219}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 22.86, -2.439;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {465cdf70-0c11-4fe3-a50a-c8bc2862d55b}, !- Handle
  Room_3_Mult19_Flr_3_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b905e3c0-32ce-405f-a260-8392730e9cc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b00dfae0-d5ae-44e3-824c-92dbd407cda1}, !- Handle
  Room_4_Mult19_Flr_3_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ecf26f11-79f4-4e46-a287-12e32ab89aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a68b7e49-053e-4349-a920-588f30c5ed5e}, !- Handle
  Mech_Flr_1_Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f61fa3cf-3640-41f8-b44e-12e3e7842005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7f8f95a-7252-41df-a1b0-28d604773e2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {5827e2c0-bdc7-4fa7-8a6c-d1f889e397fb}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Biquadratic,
  {658fd21d-2d79-40e1-a8f4-bbe1a726ee7d}, !- Handle
  Air-Cooled Default 90.1-2004 EIR_fT,    !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50;                                     !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {1f99844e-d232-481b-a913-239aa40d5ee9}, !- Handle
  Room_2_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {082bb9e1-a77c-4465-b37f-38288b2df867}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6d0598e-3c90-4ece-ab05-9a1d6ed3305c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8d2383e-90d3-47c3-95fd-c9ac45d8d7b5}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {655f4b4e-a1ab-40ed-8b2b-f820b2d99582}, !- Handle
  Lobby_Flr_1_Ceiling_1,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 5 {m}
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 6 {m}
  0, 22.86, 3.9624,                       !- X,Y,Z Vertex 7 {m}
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 8 {m}
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 9 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {f2f74ec2-f76c-442a-8b06-b97df249181e}, !- Handle
  Dining_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd691998-ccc7-4d2c-8fb0-8e8d142f1570}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc15024b-44e5-4143-9ce6-1d6d943b7116}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5dccc87-cf8b-41af-8e21-5522700b1b5a}, !- Handle
  Storage_Flr_1_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2430b2df-5861-49a3-b61c-450477b67f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a66036ae-dea2-4fff-98c8-cc7b178afdd5}, !- Handle
  Storage_Flr_1 Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {584e417a-f4cf-4a2a-a7bb-3694f24b87d0}, !- Zone Air Inlet Port List
  {3ef2bde3-493b-441d-85a6-d55eaf4d08f8}, !- Zone Air Exhaust Port List
  {b66dfb83-ac15-421d-9af4-8abdee99bd88}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3309a4d-49af-4c5d-a9e7-8bb3b3027958}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d706f0ec-5f8a-4ac6-b2a3-ea6cb2b2e092}, !- Handle
  {1e97b504-c9ec-4401-9a9a-71d031ba3022}, !- Name
  {b66dfb83-ac15-421d-9af4-8abdee99bd88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b66dfb83-ac15-421d-9af4-8abdee99bd88}, !- Handle
  {f27377db-a835-4bec-bc98-6f66978024c8}, !- Name
  {a66036ae-dea2-4fff-98c8-cc7b178afdd5}, !- Source Object
  11,                                     !- Outlet Port
  {d706f0ec-5f8a-4ac6-b2a3-ea6cb2b2e092}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {584e417a-f4cf-4a2a-a7bb-3694f24b87d0}, !- Handle
  {a9b5fd00-9b06-4175-ae8e-8cdd0c4e8447}, !- Name
  {a66036ae-dea2-4fff-98c8-cc7b178afdd5}; !- HVAC Component

OS:PortList,
  {3ef2bde3-493b-441d-85a6-d55eaf4d08f8}, !- Handle
  {86f1e997-43a8-4116-be61-28e5f227f0d3}, !- Name
  {a66036ae-dea2-4fff-98c8-cc7b178afdd5}; !- HVAC Component

OS:Sizing:Zone,
  {6b79294e-c5e0-4e13-867c-d512a64fdd5d}, !- Handle
  {a66036ae-dea2-4fff-98c8-cc7b178afdd5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bb969315-21f7-4035-a908-615bee7e62ac}, !- Handle
  {47e70cd4-4dac-4c74-8874-370dd860e6e9}, !- Name
  {a66036ae-dea2-4fff-98c8-cc7b178afdd5}; !- Thermal Zone

OS:Space,
  {2430b2df-5861-49a3-b61c-450477b67f9c}, !- Handle
  Storage_Flr_1,                          !- Name
  {920e461d-c3d6-41e9-b5f5-41b1407eef72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Building Story Name
  {a66036ae-dea2-4fff-98c8-cc7b178afdd5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a9a6ff73-d698-462c-9fce-d748cdbcb2dc}, !- Handle
  Room_3_Mult19_Flr_3_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b905e3c0-32ce-405f-a260-8392730e9cc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e73724e-d691-491b-a33f-ec4f959d25c3}, !- Handle
  Room_3_Mult9_Flr_6_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e513673e-554d-44a7-9b7b-0f46aac1af2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {28967746-48e2-4e01-9cc2-bd136c120c84}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {0f51b4b1-01de-406e-9bb7-5eb7c8b11732}, !- Handle
  Corridor_Flr_3_Floor_1,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 4 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 5 {m}
  4.572, 22.86, 7.008;                    !- X,Y,Z Vertex 6 {m}

OS:Meter,
  {753438a0-8674-4bc0-b747-c0338123e20a}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {61ef7103-44d4-44df-ad5b-7a2a40d54290}, !- Handle
  Laundry_Flr_1_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902de468-4fa8-4bb4-81a4-fa02a3585751}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8588c96f-f9d4-4cae-8b6d-09df1e15b5d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3753207-5986-4c5f-a287-b170125d6f26}, !- Handle
  Room_2_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {082bb9e1-a77c-4465-b37f-38288b2df867}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {797572cc-33f9-4609-a1ef-3709bad4228b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c75181b-88e8-4525-82fd-66024d78431b}, !- Handle
  Dining_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd691998-ccc7-4d2c-8fb0-8e8d142f1570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f411c9db-20d2-4cdc-bbb3-8f07450b15e6}, !- Handle
  Retail_1_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb9161e-ff5b-467f-8d97-5adcb8ed31c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5485e91e-7e2e-4a4a-9f2e-bbf904a0d0f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aa97893-c98f-47da-811c-42c6f7dc7119}, !- Handle
  Corridor_Flr_3_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {243f38c2-7a58-403f-a44e-757b55f29b66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049258d6-de6b-4d45-97ad-3733313548b5}, !- Handle
  Lobby_Flr_1_Wall_4_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b859c555-960a-49f4-af88-ae56ad14cdc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {853f4845-2229-4fa4-a04e-e35ce5247cce}, !- Handle
  Basement_Ceiling_7,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abafc586-cf21-415f-923b-bbdaa459f206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 4 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 5 {m}
  11.582, 0, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {723ecb69-91fb-48c4-a595-0bb0911ab1c5}, !- Handle
  Storage_Flr_1_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2430b2df-5861-49a3-b61c-450477b67f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1888f05d-ef58-4821-a44c-efa49e6a0610}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57127235-bcc3-4eeb-95c7-036449f2458e}, !- Handle
  Room_3_Mult9_Flr_6_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e513673e-554d-44a7-9b7b-0f46aac1af2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 16.152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c341e65-f60d-4810-8c55-e261dcf31362}, !- Handle
  Mech_Flr_1_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f61fa3cf-3640-41f8-b44e-12e3e7842005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b12b6ab9-1f27-4f94-afbe-ce8b9fee453b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25254321-c0b0-4563-b628-f490330732c5}, !- Handle
  Room_4_Mult19_Flr_3_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecf26f11-79f4-4e46-a287-12e32ab89aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  14.021, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {3ad15d1a-3d05-4c6c-b264-2b6dcfba98fe}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5734a16d-31be-4787-95c9-4e22172e3123}, !- Handle
  Basement_Ceiling_8,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d7d5beb-564d-4240-8510-5c2be4a0ebf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 5 {m}
  53.95, 5.791, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dfd70c7c-4e56-409d-93aa-1294bd1cfc0d}, !- Handle
  Room_3_Mult9_Flr_6_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e513673e-554d-44a7-9b7b-0f46aac1af2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb451f0f-f15b-49a0-8413-b627179c7de8}, !- Handle
  Corridor_Flr_3_Wall_3_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 3 {m}
  76.2, 12.497, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {1646db91-debf-48d9-9915-aa1440f7b787}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {20453e60-24e5-4f9b-81c9-c4b296545ad2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {0e016eb8-d482-4eb8-8158-8febaae0fcb2}, !- Handle
  Room_2_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8f09cd7-6d64-4a2d-bae2-ba8dd38b6346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {009d962f-a7a4-4b06-b9c0-5a839786f1ed}, !- Handle
  Dining_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd691998-ccc7-4d2c-8fb0-8e8d142f1570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb50e81-1c4f-404b-a56a-d329b59f06e7}, !- Handle
  Lobby_Flr_1_Wall_1_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58904c93-7dfb-4ff7-969b-aa0c899aea08}, !- Handle
  Room_2_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8f09cd7-6d64-4a2d-bae2-ba8dd38b6346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ffaf00-1233-4aed-8c16-00646ffad4ae}, !- Handle
  Cafe_Flr_1_Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89526691-f9a1-4221-9bf1-9b0b04c08198}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29be50da-7285-40df-a807-38ecb6f0426b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ddcff4d-85b3-4233-9be6-9c5d9782d059}, !- Handle
  Corridor_Flr_3_Wall_4_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c8c0879-d58b-474c-813e-068a32d61cfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {d5a1e1f4-bf65-45d1-8db9-4819471f0dcb}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {266e6f7b-6e09-4731-8540-7072709ccb5e}, !- Handle
  Cafe_Flr_1_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89526691-f9a1-4221-9bf1-9b0b04c08198}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  86.563, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6ccc3901-06ef-44d9-9925-49075eb601f0}, !- Handle
  c:/test//LargeHotel.osm,                !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {25e3fa68-bf5f-4eb2-8460-e3b7986594ae}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Surface,
  {f623fae2-f65b-41e5-810d-bdd1285c5ab8}, !- Handle
  Room_4_Mult19_Flr_3_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ecf26f11-79f4-4e46-a287-12e32ab89aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee68595-a0d8-482b-8f00-258109cfc445}, !- Handle
  Corridor_Flr_6_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {babc222a-ff17-4273-944f-2dae7b4f45eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f9ab13-2443-4ee4-b529-798452e5b32f}, !- Handle
  Room_1_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756f5e50-82dd-4ea5-9c97-adecc2288665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b6460d2-7501-4ae0-8fb4-6481f852c09d}, !- Handle
  Corridor_Flr_6_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fe84506-5250-4fed-ac84-0cdc5c427d3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {d3c807a9-e6d3-4c0c-824c-d93c112c14c5}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {4cf406e9-59ef-4b69-a11a-dd1beb0359c3}, !- Handle
  Room_2_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8f09cd7-6d64-4a2d-bae2-ba8dd38b6346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39c143b9-01a2-478b-9dac-68f7f3aa9f8e}, !- Handle
  Corridor_Flr_3_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b88bb1a9-9dc1-4df5-9ede-288fd5bcc7ba}, !- Handle
  Room_1_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e52f8e5-9ac4-4085-9bd6-a4797254eaf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35f5b2e3-f84f-4a23-9401-c8ca227ccbc7}, !- Handle
  Lobby_Flr_1_Wall_3_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f22c549-a9d6-428d-997a-15f9ab92aeca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b859c555-960a-49f4-af88-ae56ad14cdc0}, !- Handle
  Storage_Flr_1_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2430b2df-5861-49a3-b61c-450477b67f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {049258d6-de6b-4d45-97ad-3733313548b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856179ac-75cb-4d70-9932-51ac99ab3247}, !- Handle
  Dining_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd691998-ccc7-4d2c-8fb0-8e8d142f1570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68654c07-b038-4c37-b8bb-a9e8d51c0fe4}, !- Handle
  Laundry_Flr_1_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {902de468-4fa8-4bb4-81a4-fa02a3585751}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f115d3d9-03e1-4671-9598-1599be9f66c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ca84b83-baaf-4ed8-9086-d21f74df9e4d}, !- Handle
  Kitchen_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b1b3184-8354-405e-9ce6-594b83fc6a86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a6bbb1e6-df2c-4af7-a92f-e6894adba0f3}, !- Handle
  Cafe_Flr_1_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89526691-f9a1-4221-9bf1-9b0b04c08198}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f26a11-0376-414e-b4cc-b5a8139b7792}, !- Handle
  Corridor_Flr_3_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  79.858, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {a2ea8692-a874-4b36-8ed0-72ae5ad98b9d}, !- Handle
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {3c8c0879-d58b-474c-813e-068a32d61cfb}, !- Handle
  Room_6_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b0cb778-d943-4901-8ca6-f3ca9ec265fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ddcff4d-85b3-4233-9be6-9c5d9782d059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5ba9bd-0281-4857-bcf5-f10fc26c054f}, !- Handle
  Room_3_Mult19_Flr_3_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b905e3c0-32ce-405f-a260-8392730e9cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8f1ad86-89ce-48a9-90a7-4f537605c301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5485e91e-7e2e-4a4a-9f2e-bbf904a0d0f9}, !- Handle
  Retail_2_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40dd9069-634b-4729-9aa7-0e313d865427}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f411c9db-20d2-4cdc-bbb3-8f07450b15e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {082e42fe-7691-45d0-b76f-1372e11f3b86}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {a096e8d4-2547-445e-be0b-75516a5f55db}, !- Handle
  Room_1_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e52f8e5-9ac4-4085-9bd6-a4797254eaf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 14.326, 7.008;                       !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {3e2739fa-f09e-4534-b6c3-a68e7dddbe2a}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {a82aadf0-b4c1-4d69-893c-4d4b19eacbeb}, !- Handle
  Room_5_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdc36844-a2f6-40ec-9952-a3c2355ac3a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 7.008;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9060a5d6-4427-49cc-8759-085e47aabb15}, !- Handle
  Corridor_Flr_3_Ceiling_3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 4 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 5 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 6 {m}

OS:Curve:Quadratic,
  {6a5b3629-9336-4427-8e12-a067c3ffc386}, !- Handle
  Air-Cooled GTE 150tons Default 90.1-2004 EIR_fPLR, !- Name
  0.0727,                                 !- Coefficient1 Constant
  0.953,                                  !- Coefficient2 x
  -0.0266,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

OS:Meter,
  {6a4ed4e0-97cd-4dad-8183-f38919012b38}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e30cdc00-ee47-4e19-924a-1b2bd47efd31}, !- Handle
  Corridor_Flr_6_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d933789c-9326-4f5d-b554-b772336ffde6}, !- Handle
  Lobby_Flr_1_Wall_2_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41b19613-b85b-47b7-8acf-b6a972d8f0b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88891e0b-3603-419e-8021-c4cf3f1f1177}, !- Handle
  Room_4_Mult19_Flr_3_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecf26f11-79f4-4e46-a287-12e32ab89aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  14.021, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8ca57c-4cdd-4748-987e-a4cff0176290}, !- Handle
  Storage_Flr_1_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2430b2df-5861-49a3-b61c-450477b67f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94682fad-0f4c-42ad-b304-dc2189b48a6c}, !- Handle
  Mech_Flr_1_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f61fa3cf-3640-41f8-b44e-12e3e7842005}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f22c549-a9d6-428d-997a-15f9ab92aeca}, !- Handle
  Mech_Flr_1_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f61fa3cf-3640-41f8-b44e-12e3e7842005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35f5b2e3-f84f-4a23-9401-c8ca227ccbc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1eee36-b0c7-42e1-907c-42c45896cfa4}, !- Handle
  Corridor_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 4 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 5 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 6 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 7 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 8 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 9 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 10 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 11 {m}
  42.367, 22.86, 16.152;                  !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {7debb598-6501-4573-88d8-1f0151d754de}, !- Handle
  Room_6_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b0cb778-d943-4901-8ca6-f3ca9ec265fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9bd2ae57-c045-4c00-b45d-fcd76037d686}, !- Handle
  Canopy,                                 !- Name
  ,                                       !- Construction Name
  {f4d4541b-91d4-4aac-8c87-160a3bf76d63}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.338, -9.144, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  37.338, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  28.194, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  28.194, -9.144, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f4d4541b-91d4-4aac-8c87-160a3bf76d63}, !- Handle
  {5ac08b24-75c9-4599-b2ac-98f86c05d9fc}, !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {508b0886-c54d-4229-8d8e-ba5cf966c928}, !- Handle
  Room_6_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b0cb778-d943-4901-8ca6-f3ca9ec265fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e7a3a57-60fb-46c9-9a03-81a0966ab801}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71646aa-825f-482b-b168-35cee3c980bf}, !- Handle
  Storage_Flr_1_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2430b2df-5861-49a3-b61c-450477b67f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d3ee29-2bc7-425f-aa94-d98b7397ecc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {37cc6917-4db4-4042-ab8d-fae0ed8a7e90}, !- Handle
  RACK2_RackCOPfTCurve,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {bd2be04a-0e87-4d7b-8905-fec57683d0c0}, !- Handle
  Lobby_Flr_1_Wall_2_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b97804b-78d3-4aa5-8565-9311e4f94f30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d909531-eb1d-4350-972f-77fe41a4eebb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {d99c912a-fb9c-4bed-829b-3d8e8da84e38}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {1c22f938-c8a1-44f4-a99c-3fb587502a3b}, !- Handle
  Kitchen_Flr_6_Wall_2_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1b3184-8354-405e-9ce6-594b83fc6a86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f1508e-c9e0-4c3c-9067-b04bab298aca}, !- Handle
  Corridor_Flr_3_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {babc222a-ff17-4273-944f-2dae7b4f45eb}, !- Handle
  Kitchen_Flr_6_Wall_1_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1b3184-8354-405e-9ce6-594b83fc6a86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee68595-a0d8-482b-8f00-258109cfc445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb311f1-2d87-41fe-96a3-86d2e7c66dbd}, !- Handle
  Banquet_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4338a8a5-5dbe-46a2-a23d-1be2d2681a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {877e223d-302b-40b5-94c7-6d1cbb60b8b6}, !- Handle
  Corridor_Flr_6_Ceiling_2,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 3 {m}
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 4 {m}
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 5 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

OS:Meter,
  {fac42e4f-2c31-4165-845f-859d75f6efa0}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {965904f2-9e8f-4d05-869f-06f010575d00}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 2 {m}
  0, 22.86, -2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {243f38c2-7a58-403f-a44e-757b55f29b66}, !- Handle
  Room_4_Mult19_Flr_3_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecf26f11-79f4-4e46-a287-12e32ab89aff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aa97893-c98f-47da-811c-42c6f7dc7119}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {0d8f1c75-a67b-4dde-aafe-21d12cf432a8}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {a16ba60d-9899-47f2-bea4-902ed7f189e8}, !- Handle
  Banquet_Flr_6_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4338a8a5-5dbe-46a2-a23d-1be2d2681a35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e4e45e7-ae3e-4304-8463-b10efceaee99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f20362c-fc91-4071-8668-5e38871e016b}, !- Handle
  Room_3_Mult19_Flr_3_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b905e3c0-32ce-405f-a260-8392730e9cc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f6f86f3-c513-4e93-a8fe-6ab072e86b07}, !- Handle
  Cafe_Flr_1_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89526691-f9a1-4221-9bf1-9b0b04c08198}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d80a54b-a6c0-4986-a057-5255098e6392}, !- Handle
  Room_3_Mult9_Flr_6_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e513673e-554d-44a7-9b7b-0f46aac1af2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed6cbc8d-8cd3-466a-8fec-c5a60ce0f5f9}, !- Handle
  Basement_Ceiling_2,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9367a0f0-ddd4-4e94-9343-e9e523fcbe4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36721301-5805-482c-a23b-9a538478caca}, !- Handle
  Cafe_Flr_1_Wall_1_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89526691-f9a1-4221-9bf1-9b0b04c08198}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {725e3d0d-88cf-4a90-ab2d-de7bd84cc90e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {87ddfada-0725-4e64-93bf-20e358e19493}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {0bb46679-6ecc-490b-98c0-d81b559be9be}, !- Handle
  Room_6_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b0cb778-d943-4901-8ca6-f3ca9ec265fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef8284a-f0b4-41dc-b945-f67d8a5e7c96}, !- Handle
  Room_1_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e52f8e5-9ac4-4085-9bd6-a4797254eaf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29be50da-7285-40df-a807-38ecb6f0426b}, !- Handle
  Basement_Ceiling_6,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b9f8a6e-849c-47bb-9549-c15b416c300d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ffaf00-1233-4aed-8c16-00646ffad4ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64484915-f886-4339-b4db-24a2c7696b90}, !- Handle
  Banquet_Flr_6_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4338a8a5-5dbe-46a2-a23d-1be2d2681a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 16.152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7a3a57-60fb-46c9-9a03-81a0966ab801}, !- Handle
  Room_5_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc36844-a2f6-40ec-9952-a3c2355ac3a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {508b0886-c54d-4229-8d8e-ba5cf966c928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c09cc0f-a29a-44fe-a843-26675f62c2a4}, !- Handle
  Banquet_Flr_6_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4338a8a5-5dbe-46a2-a23d-1be2d2681a35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4e1a8b8-a560-4a61-b693-248b4a167a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25b2753-5668-48a8-9833-8310063f34e2}, !- Handle
  Retail_1_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb9161e-ff5b-467f-8d97-5adcb8ed31c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {703ae086-94e0-468f-b3ec-59307221641b}, !- Handle
  Corridor_Flr_6_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c99efce-bbd1-4ed7-8666-31f5deaf8e61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb03ef2f-98fc-4e1c-9c2d-b3254d36cd68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {542299ee-7a21-463a-af4b-017cac59441a}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {43b01bb5-9f2a-4c3c-a641-b867a05e1c8c}, !- Handle
  Room_1_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {756f5e50-82dd-4ea5-9c97-adecc2288665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dba7ec9-e923-40b8-8495-178269289094}, !- Handle
  Corridor_Flr_3_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7656ec-377c-4aa8-aa50-b64fe5a42b22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {30cc3f4f-516a-4cf3-b272-b961c27160b7}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e17be08a-93eb-4639-a78d-efd92c0ed4f7}, !- Handle
  Cafe_Flr_1_Wall_2_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89526691-f9a1-4221-9bf1-9b0b04c08198}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4af7efa4-5406-4e82-a460-b5d8f2287b56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3088a7-96cf-420c-bdd2-ff16b3a9f1c7}, !- Handle
  Room_2_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b8f09cd7-6d64-4a2d-bae2-ba8dd38b6346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 22.86, 16.152;                       !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {f6b9e85c-97bc-4c70-b029-33ad622d15eb}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {6fe84506-5250-4fed-ac84-0cdc5c427d3d}, !- Handle
  Banquet_Flr_6_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4338a8a5-5dbe-46a2-a23d-1be2d2681a35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b6460d2-7501-4ae0-8fb4-6481f852c09d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {bad04f27-8a39-440b-a627-54724a3e982d}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {f4d5b6e9-f342-496d-854c-565dc832cb59}, !- Handle
  Room_1_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e52f8e5-9ac4-4085-9bd6-a4797254eaf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a0fc7d-16b9-4c3d-9e5e-37423298fc88}, !- Handle
  Storage_Flr_1_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2430b2df-5861-49a3-b61c-450477b67f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f21185a-4542-4267-bb21-36f604626fad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e972af-b2d6-475d-a373-b4399733f7ba}, !- Handle
  Room_5_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdc36844-a2f6-40ec-9952-a3c2355ac3a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bb34947-efb5-468a-957b-fd78674f7ffa}, !- Handle
  Room_3_Mult19_Flr_3_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b905e3c0-32ce-405f-a260-8392730e9cc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c61bba1-70ad-4f3b-835d-ba6da689983b}, !- Handle
  Laundry_Flr_1_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902de468-4fa8-4bb4-81a4-fa02a3585751}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {39e5ae43-2760-46aa-a6f8-b47ed2f224dd}, !- Handle
  1,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {233b6039-f53b-47c1-9251-3ce0857131f2}, !- Handle
  FRACTION_ALWAYS_ON,                     !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  {357476cb-9406-4252-b19c-5c2c7b578cb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {357476cb-9406-4252-b19c-5c2c7b578cb5}, !- Handle
  Schedule Day 1,                         !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4456d94e-323b-4b5a-ab1c-659a7c705ad2}, !- Handle
  wkdFRACTION_ALWAYS_ON rule,             !- Name
  {233b6039-f53b-47c1-9251-3ce0857131f2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2f608d54-c25a-47e9-8cd3-f1e8c414bdad}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f608d54-c25a-47e9-8cd3-f1e8c414bdad}, !- Handle
  wkdFRACTION_ALWAYS_ON 1,                !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {476f674b-2442-48ad-915d-f3eeabe9a0c8}, !- Handle
  satFRACTION_ALWAYS_ONrule,              !- Name
  {233b6039-f53b-47c1-9251-3ce0857131f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00a05a7d-2ae9-44ed-b4fc-fa8143952791}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00a05a7d-2ae9-44ed-b4fc-fa8143952791}, !- Handle
  satFRACTION_ALWAYS_ON 1,                !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {958dd018-5f7b-4ba0-a48b-906524e62f68}, !- Handle
  sunFRACTION_ALWAYS_ONrule,              !- Name
  {233b6039-f53b-47c1-9251-3ce0857131f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fbb3e2c-2a63-420a-8474-9a8c423b6720}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fbb3e2c-2a63-420a-8474-9a8c423b6720}, !- Handle
  sunFRACTION_ALWAYS_ON 1,                !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {8d47967e-5764-4b45-b4cd-2ce9e5eb858b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {df233366-3749-4807-9caa-1e8ad60fa479}, !- Handle
  NECB-A-Clg,                             !- Name
  {c6482a5f-d168-472f-b45f-b7758cba71c4}, !- Schedule Type Limits Name
  {719b6521-2798-4e35-a0f8-11db95f1d9f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {719b6521-2798-4e35-a0f8-11db95f1d9f7}, !- Handle
  Schedule Day 7,                         !- Name
  {c6482a5f-d168-472f-b45f-b7758cba71c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {bbf6443d-ac85-4947-861c-a4661e653e6e}, !- Handle
  wkdNECB-A-Clg rule,                     !- Name
  {df233366-3749-4807-9caa-1e8ad60fa479}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c684db29-c7f0-4c95-bb80-b22ae4c15264}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c684db29-c7f0-4c95-bb80-b22ae4c15264}, !- Handle
  wkdNECB-A-Clg 1,                        !- Name
  {c6482a5f-d168-472f-b45f-b7758cba71c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {cb8c919f-67ed-4222-8562-3f059e530cfd}, !- Handle
  satNECB-A-Clgrule,                      !- Name
  {df233366-3749-4807-9caa-1e8ad60fa479}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5be75f20-2aca-424f-a093-6b24f446d980}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5be75f20-2aca-424f-a093-6b24f446d980}, !- Handle
  satNECB-A-Clg 1,                        !- Name
  {c6482a5f-d168-472f-b45f-b7758cba71c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {d75e4753-b11f-4f74-ac29-5685c5170599}, !- Handle
  sunNECB-A-Clgrule,                      !- Name
  {df233366-3749-4807-9caa-1e8ad60fa479}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1e89d1b-1a3a-46cc-ba46-a1a5ec6db755}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1e89d1b-1a3a-46cc-ba46-a1a5ec6db755}, !- Handle
  sunNECB-A-Clg 1,                        !- Name
  {c6482a5f-d168-472f-b45f-b7758cba71c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {3336182a-993d-465a-b4fd-ff9e81f4816f}, !- Handle
  NECB-A-Htg,                             !- Name
  {ea352a5d-e751-46a1-80b9-2a592a1e53b3}, !- Schedule Type Limits Name
  {b4a95409-4f4f-4431-9eac-8f6ac2b5efd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4a95409-4f4f-4431-9eac-8f6ac2b5efd5}, !- Handle
  Schedule Day 8,                         !- Name
  {ea352a5d-e751-46a1-80b9-2a592a1e53b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  22,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {2069216f-e2c4-4a52-be1f-e10a836bfb54}, !- Handle
  wkdNECB-A-Htg rule,                     !- Name
  {3336182a-993d-465a-b4fd-ff9e81f4816f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {96f9c475-bcbe-4f28-b685-5145cffe3d8d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96f9c475-bcbe-4f28-b685-5145cffe3d8d}, !- Handle
  wkdNECB-A-Htg 1,                        !- Name
  {ea352a5d-e751-46a1-80b9-2a592a1e53b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  22,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {63f9a233-1924-4f73-8a72-7864ab12b31a}, !- Handle
  satNECB-A-Htgrule,                      !- Name
  {3336182a-993d-465a-b4fd-ff9e81f4816f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ef7bff9-d5b1-4a7a-91ee-65a3f3e96de3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ef7bff9-d5b1-4a7a-91ee-65a3f3e96de3}, !- Handle
  satNECB-A-Htg 1,                        !- Name
  {ea352a5d-e751-46a1-80b9-2a592a1e53b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {3d412cb9-ce99-4ed5-960f-57be9cdde25d}, !- Handle
  sunNECB-A-Htgrule,                      !- Name
  {3336182a-993d-465a-b4fd-ff9e81f4816f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {523ec5ba-de0e-4c62-b01d-e5485c0fd619}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {523ec5ba-de0e-4c62-b01d-e5485c0fd619}, !- Handle
  sunNECB-A-Htg 1,                        !- Name
  {ea352a5d-e751-46a1-80b9-2a592a1e53b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {7b46e8ad-030d-4a53-8732-aae873a8e2d7}, !- Handle
  NECB-A,                                 !- Name
  {3336182a-993d-465a-b4fd-ff9e81f4816f}, !- Heating Setpoint Temperature Schedule Name
  {df233366-3749-4807-9caa-1e8ad60fa479}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {c6482a5f-d168-472f-b45f-b7758cba71c4}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ea352a5d-e751-46a1-80b9-2a592a1e53b3}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DefaultScheduleSet,
  {acb2e946-44d9-4a72-b6a1-6cac62a556f2}, !- Handle
  NECB-B,                                 !- Name
  {5acdfd8b-cc3c-4e7a-8b96-d7a0edcb6692}, !- Hours of Operation Schedule Name
  {9d962c4f-0361-4bb0-8966-7ed11da393cd}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {37ada23e-a7a5-44a2-aa09-85e08b7b978f}, !- Lighting Schedule Name
  {a2fe3252-84fd-4947-aef2-adde05aad419}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {8cd88609-ae35-4f19-b040-fedb03ef8424}, !- Hot Water Equipment Schedule Name
  {233b6039-f53b-47c1-9251-3ce0857131f2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  {6e142445-5c2d-484a-8505-441ed099a10d}; !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9d962c4f-0361-4bb0-8966-7ed11da393cd}, !- Handle
  NECB-B-Occ,                             !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  {aff7730f-e966-4de9-a4af-e032009834d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aff7730f-e966-4de9-a4af-e032009834d3}, !- Handle
  Schedule Day 10,                        !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {eeb74d4b-ae45-4d22-b802-e5a222fa25bc}, !- Handle
  wkdNECB-B-Occ rule,                     !- Name
  {9d962c4f-0361-4bb0-8966-7ed11da393cd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f23127d2-b567-4c2d-86d7-2bcfc4ecc751}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f23127d2-b567-4c2d-86d7-2bcfc4ecc751}, !- Handle
  wkdNECB-B-Occ 1,                        !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {79e971eb-254d-4efb-b1db-e9269dddc297}, !- Handle
  satNECB-B-Occrule,                      !- Name
  {9d962c4f-0361-4bb0-8966-7ed11da393cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {460ebfaf-9c83-4dc1-b73c-27946f4b3abe}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {460ebfaf-9c83-4dc1-b73c-27946f4b3abe}, !- Handle
  satNECB-B-Occ 1,                        !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.6;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {23072ae7-590a-441e-8eef-5c4c743b5a13}, !- Handle
  sunNECB-B-Occrule,                      !- Name
  {9d962c4f-0361-4bb0-8966-7ed11da393cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ce4636d-64fc-4d6b-b3a8-f67d02f140a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ce4636d-64fc-4d6b-b3a8-f67d02f140a7}, !- Handle
  sunNECB-B-Occ 1,                        !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {37ada23e-a7a5-44a2-aa09-85e08b7b978f}, !- Handle
  NECB-B-Ltg,                             !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  {65bd9126-c69e-43aa-8b9f-fb56db95dfe0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65bd9126-c69e-43aa-8b9f-fb56db95dfe0}, !- Handle
  Schedule Day 11,                        !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {72ce503f-7206-4d5f-8cc0-de4017b968ad}, !- Handle
  wkdNECB-B-Ltg rule,                     !- Name
  {37ada23e-a7a5-44a2-aa09-85e08b7b978f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8a25df06-5567-4852-bae5-11405a76259a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a25df06-5567-4852-bae5-11405a76259a}, !- Handle
  wkdNECB-B-Ltg 1,                        !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {f76e69de-6d7f-44cc-a5b2-97c455cbda5f}, !- Handle
  satNECB-B-Ltgrule,                      !- Name
  {37ada23e-a7a5-44a2-aa09-85e08b7b978f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ffcc7cca-9bb7-48c7-99e0-53181c0b49a9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffcc7cca-9bb7-48c7-99e0-53181c0b49a9}, !- Handle
  satNECB-B-Ltg 1,                        !- Name
  {6b0885cc-cd1d-412d-be2c-793da6d0320a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
