
OS:Version,
  {cffa532f-8df3-4583-9ad3-0ac09fb7d7e5}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:Site,
  {4e23e9d9-6379-409f-bd1e-a908ad416c8e}, !- Handle
  Calgary Int'l_AB_CAN,                   !- Name
  51.12,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {7c43af87-b0d7-4bbb-9f89-1e1b442e2da2}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:ThermalZone,
  {a50b47f6-1d57-4167-8bc4-9602654a23b7}, !- Handle
  T NW Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed4d3f78-b0b5-4017-a7e7-a0f81b46fd0c}, !- Zone Air Inlet Port List
  {3d067a7f-5f3b-48e4-b299-6342f63523cb}, !- Zone Air Exhaust Port List
  {fde57710-e509-45b3-a7d6-8de18bb23f48}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {223d1aaf-5ffe-42cf-8f2f-2f1efda9a42c}, !- Handle
  {fb6c3c42-670c-4119-ad6f-8794f561ac37}, !- Name
  {fde57710-e509-45b3-a7d6-8de18bb23f48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fde57710-e509-45b3-a7d6-8de18bb23f48}, !- Handle
  {bff3f404-ba86-441e-97ab-bfa615ae04a0}, !- Name
  {a50b47f6-1d57-4167-8bc4-9602654a23b7}, !- Source Object
  11,                                     !- Outlet Port
  {223d1aaf-5ffe-42cf-8f2f-2f1efda9a42c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed4d3f78-b0b5-4017-a7e7-a0f81b46fd0c}, !- Handle
  {d82466b6-8a7c-4e9d-86f7-21eed65b49c5}, !- Name
  {a50b47f6-1d57-4167-8bc4-9602654a23b7}; !- HVAC Component

OS:PortList,
  {3d067a7f-5f3b-48e4-b299-6342f63523cb}, !- Handle
  {4a0a31c8-7464-4682-9c09-96a2d1840f81}, !- Name
  {a50b47f6-1d57-4167-8bc4-9602654a23b7}; !- HVAC Component

OS:Sizing:Zone,
  {9a6bd2d3-f62f-4ba5-8e96-4f21f39ec435}, !- Handle
  {a50b47f6-1d57-4167-8bc4-9602654a23b7}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a8247ad2-54ed-49ad-b103-02f4c627e182}, !- Handle
  {1d63dd8a-e675-4036-adf2-120c3a08d484}, !- Name
  {a50b47f6-1d57-4167-8bc4-9602654a23b7}; !- Thermal Zone

OS:Space,
  {9e8a5baa-24ac-4a77-b61c-696fe23b75f2}, !- Handle
  T NW Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {422bbeac-a1de-49a7-83fd-deaa6b0ead69}, !- Building Story Name
  {a50b47f6-1d57-4167-8bc4-9602654a23b7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {4a80989a-796b-4260-9c03-e780f5188dda}, !- Handle
  M NW Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77ddd4c0-1b6c-40c0-b3bf-ee7476de214e}, !- Zone Air Inlet Port List
  {c2eb69a5-5f5d-4e81-95e1-2d83369a867b}, !- Zone Air Exhaust Port List
  {9cc4b3ab-c086-49de-aeff-7d7b318a35fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b2c026e8-c922-42fa-b682-fe1ec1728257}, !- Handle
  {13715986-8248-48ca-b0e0-fa5f9b30cafd}, !- Name
  {9cc4b3ab-c086-49de-aeff-7d7b318a35fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cc4b3ab-c086-49de-aeff-7d7b318a35fe}, !- Handle
  {d1f5cefb-27b2-45a6-bc74-65d4a700132d}, !- Name
  {4a80989a-796b-4260-9c03-e780f5188dda}, !- Source Object
  11,                                     !- Outlet Port
  {b2c026e8-c922-42fa-b682-fe1ec1728257}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77ddd4c0-1b6c-40c0-b3bf-ee7476de214e}, !- Handle
  {000e3d55-7173-42f1-ad80-08fdcc697047}, !- Name
  {4a80989a-796b-4260-9c03-e780f5188dda}; !- HVAC Component

OS:PortList,
  {c2eb69a5-5f5d-4e81-95e1-2d83369a867b}, !- Handle
  {b8638ead-9094-4f7e-9272-766a377e234d}, !- Name
  {4a80989a-796b-4260-9c03-e780f5188dda}; !- HVAC Component

OS:Sizing:Zone,
  {9759225a-696b-4434-94d2-8e513da3d50d}, !- Handle
  {4a80989a-796b-4260-9c03-e780f5188dda}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a290eb0-0230-4e9c-ab93-79f34c07fde5}, !- Handle
  {0d197d83-d6a4-4a86-a201-326b7ce3f7f3}, !- Name
  {4a80989a-796b-4260-9c03-e780f5188dda}; !- Thermal Zone

OS:Space,
  {b080a569-4af0-4007-8cbd-39d668160ddf}, !- Handle
  M NW Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {2a14fefa-7e81-44d7-90e3-59ec929aa983}, !- Building Story Name
  {4a80989a-796b-4260-9c03-e780f5188dda}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {bf62a4be-c1d9-47b1-a41a-58f74bcf3ec2}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e75828d3-6867-4714-89d3-d563b0831173}, !- Handle
  m Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94062924-1831-4eb5-b4bc-22ece474f9d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2c837dd-e51b-4ad5-a40f-cf5d6202bac5}, !- Handle
  M NE Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d83a91cf-4769-41bc-83fc-1efa7e3b2bdf}, !- Zone Air Inlet Port List
  {d583ee7a-4559-45d6-bfe0-b1389c93218f}, !- Zone Air Exhaust Port List
  {e4ab3b30-cde7-453d-aa8b-1acf6c9dbc95}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {78515132-c1e6-4a8e-8f48-413a4a013c93}, !- Handle
  {ff84c9a6-c6ba-47d1-aa0e-d6741492b8d3}, !- Name
  {e4ab3b30-cde7-453d-aa8b-1acf6c9dbc95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4ab3b30-cde7-453d-aa8b-1acf6c9dbc95}, !- Handle
  {33de6612-7cea-4973-a70a-ec861b2ad15f}, !- Name
  {d2c837dd-e51b-4ad5-a40f-cf5d6202bac5}, !- Source Object
  11,                                     !- Outlet Port
  {78515132-c1e6-4a8e-8f48-413a4a013c93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d83a91cf-4769-41bc-83fc-1efa7e3b2bdf}, !- Handle
  {4f3164d9-9095-4ada-b66b-8d0c3d104598}, !- Name
  {d2c837dd-e51b-4ad5-a40f-cf5d6202bac5}; !- HVAC Component

OS:PortList,
  {d583ee7a-4559-45d6-bfe0-b1389c93218f}, !- Handle
  {6c536fd5-7bb2-4e95-b608-52153d0284a6}, !- Name
  {d2c837dd-e51b-4ad5-a40f-cf5d6202bac5}; !- HVAC Component

OS:Sizing:Zone,
  {18a226f8-ed58-4cd2-b4c7-f48f6b90dbbb}, !- Handle
  {d2c837dd-e51b-4ad5-a40f-cf5d6202bac5}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {808137f4-0d5b-4739-9b71-887edcc9959e}, !- Handle
  {aecf5096-bae6-4d99-988f-b2d2ca1a0ed4}, !- Name
  {d2c837dd-e51b-4ad5-a40f-cf5d6202bac5}; !- Thermal Zone

OS:Space,
  {94062924-1831-4eb5-b4bc-22ece474f9d5}, !- Handle
  M NE Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {2a14fefa-7e81-44d7-90e3-59ec929aa983}, !- Building Story Name
  {d2c837dd-e51b-4ad5-a40f-cf5d6202bac5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {67965afd-1e02-4554-9f30-72aa218f32a9}, !- Handle
  M S1 Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf010439-cb1b-41f1-860d-3ac9a65e5ba3}, !- Zone Air Inlet Port List
  {8df52ce5-ac81-4eab-99b3-2addb702dca0}, !- Zone Air Exhaust Port List
  {f29c4594-65a1-48cf-829f-22a8381dd9c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1ee724b4-58ba-4b0a-b660-d33bab47ed52}, !- Handle
  {fe5f3219-49ab-42b3-bd1b-a51d4efa24f1}, !- Name
  {f29c4594-65a1-48cf-829f-22a8381dd9c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f29c4594-65a1-48cf-829f-22a8381dd9c0}, !- Handle
  {b2b30ca8-e8e8-48bf-ac5e-741b2f384b5e}, !- Name
  {67965afd-1e02-4554-9f30-72aa218f32a9}, !- Source Object
  11,                                     !- Outlet Port
  {1ee724b4-58ba-4b0a-b660-d33bab47ed52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf010439-cb1b-41f1-860d-3ac9a65e5ba3}, !- Handle
  {f4063574-de2f-458d-9374-c78786255f41}, !- Name
  {67965afd-1e02-4554-9f30-72aa218f32a9}; !- HVAC Component

OS:PortList,
  {8df52ce5-ac81-4eab-99b3-2addb702dca0}, !- Handle
  {aec09cf2-5e6b-4055-b025-9f7ad4580730}, !- Name
  {67965afd-1e02-4554-9f30-72aa218f32a9}; !- HVAC Component

OS:Sizing:Zone,
  {3a764efb-85c3-4a25-88b9-7d6259521361}, !- Handle
  {67965afd-1e02-4554-9f30-72aa218f32a9}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {72aa37b7-ca35-4abb-86e0-d88bcdfbfb48}, !- Handle
  {a89542b0-9d60-4dd3-b5d6-65933031c67c}, !- Name
  {67965afd-1e02-4554-9f30-72aa218f32a9}; !- Thermal Zone

OS:Space,
  {6b3ffae9-410a-462b-acbe-905b49e4a44b}, !- Handle
  M S1 Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {2a14fefa-7e81-44d7-90e3-59ec929aa983}, !- Building Story Name
  {67965afd-1e02-4554-9f30-72aa218f32a9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {c4c3b17b-2715-4053-aefd-7e68dd7b2b7f}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ThermalZone,
  {4496df87-6cee-4fd0-8036-67bd0af2abfa}, !- Handle
  T N1 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28087125-8af2-49b0-95a6-3920ce724537}, !- Zone Air Inlet Port List
  {84604236-7b58-4903-a1d0-376a0b62d53a}, !- Zone Air Exhaust Port List
  {adac1ad8-9f48-4524-9a4d-1f86820a5de9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {54e95bbd-d681-4765-a00b-989cf7e4f70f}, !- Handle
  {a9026938-a3bc-4172-a836-397c098d4e33}, !- Name
  {adac1ad8-9f48-4524-9a4d-1f86820a5de9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adac1ad8-9f48-4524-9a4d-1f86820a5de9}, !- Handle
  {06d14f3e-3cbd-4e35-b67b-368fe191e7dd}, !- Name
  {4496df87-6cee-4fd0-8036-67bd0af2abfa}, !- Source Object
  11,                                     !- Outlet Port
  {54e95bbd-d681-4765-a00b-989cf7e4f70f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28087125-8af2-49b0-95a6-3920ce724537}, !- Handle
  {b08b6333-36d0-495a-8bf3-53aa2e8c5771}, !- Name
  {4496df87-6cee-4fd0-8036-67bd0af2abfa}; !- HVAC Component

OS:PortList,
  {84604236-7b58-4903-a1d0-376a0b62d53a}, !- Handle
  {bf2059ee-2546-43d5-9d4f-a3dc397a8e32}, !- Name
  {4496df87-6cee-4fd0-8036-67bd0af2abfa}; !- HVAC Component

OS:Sizing:Zone,
  {2ed6b4e7-dd90-42ee-889f-0fd60b54a584}, !- Handle
  {4496df87-6cee-4fd0-8036-67bd0af2abfa}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5c4dbc56-00f3-4b4a-9fc4-1179134b6c83}, !- Handle
  {c22241c9-d94c-4a57-8ac2-f0194acccd07}, !- Name
  {4496df87-6cee-4fd0-8036-67bd0af2abfa}; !- Thermal Zone

OS:Space,
  {f935ce08-b740-4855-83f2-8971270eff5e}, !- Handle
  T N1 Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {422bbeac-a1de-49a7-83fd-deaa6b0ead69}, !- Building Story Name
  {4496df87-6cee-4fd0-8036-67bd0af2abfa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7ccfaa86-ca36-470b-a24f-85bb3b6d5b88}, !- Handle
  m SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3ffae9-410a-462b-acbe-905b49e4a44b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22eea12-9a7f-4aa0-a64f-2364800644d9}, !- Handle
  t NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e8a5baa-24ac-4a77-b61c-696fe23b75f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32dddec2-6232-4db9-9a15-73d772e2d0d8}, !- Handle
  g SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d84c3-24b6-4990-a497-9d9a62d35ec3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d44c3804-e909-4b95-9ae8-4239e445371e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7a9c0866-3d03-4cd3-9de3-a795a0211283}, !- Handle
  G NE Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0be5c1fa-901f-4c6f-8cff-13a0a6908575}, !- Zone Air Inlet Port List
  {a1c4a701-f35d-42d5-914f-2ddda98a4ddc}, !- Zone Air Exhaust Port List
  {b1024dcd-4ebf-4658-b3e6-31a9fe943052}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d4172690-1017-4f77-84b9-41b826a812cf}, !- Handle
  {21d6cc1e-7f77-455e-ac1e-fe9957ad5acc}, !- Name
  {b1024dcd-4ebf-4658-b3e6-31a9fe943052}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1024dcd-4ebf-4658-b3e6-31a9fe943052}, !- Handle
  {b1725e4a-7ba3-4085-af40-5f6fbb5ef9de}, !- Name
  {7a9c0866-3d03-4cd3-9de3-a795a0211283}, !- Source Object
  11,                                     !- Outlet Port
  {d4172690-1017-4f77-84b9-41b826a812cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0be5c1fa-901f-4c6f-8cff-13a0a6908575}, !- Handle
  {399c21fc-964b-4259-884a-3f35799bef0f}, !- Name
  {7a9c0866-3d03-4cd3-9de3-a795a0211283}; !- HVAC Component

OS:PortList,
  {a1c4a701-f35d-42d5-914f-2ddda98a4ddc}, !- Handle
  {6df840d6-1ad0-4fc4-8159-eec2e347441a}, !- Name
  {7a9c0866-3d03-4cd3-9de3-a795a0211283}; !- HVAC Component

OS:Sizing:Zone,
  {378834bb-6748-4786-ab8e-f11a67f75a9b}, !- Handle
  {7a9c0866-3d03-4cd3-9de3-a795a0211283}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c2327026-875f-4035-a966-1d77c68a3677}, !- Handle
  {7a440318-d7a6-4d63-b31c-8addfebb6ee8}, !- Name
  {7a9c0866-3d03-4cd3-9de3-a795a0211283}; !- Thermal Zone

OS:Space,
  {e47d84c3-24b6-4990-a497-9d9a62d35ec3}, !- Handle
  G NE Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1dd28f56-f0e1-43b4-a54a-1727b19faa5d}, !- Building Story Name
  {7a9c0866-3d03-4cd3-9de3-a795a0211283}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {b35fb23e-4ff8-493d-8b86-fa981a860f1a}, !- Handle
  T SW Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3076b74c-7a04-4b90-ab54-2855d10211cd}, !- Zone Air Inlet Port List
  {388fd12a-283c-4652-b0c5-6e9cc9b5f566}, !- Zone Air Exhaust Port List
  {d12476c9-4e58-43ee-ad1c-60aa61e9b7e3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b264027c-2626-45be-a911-ec5fbf6a4aae}, !- Handle
  {54c61681-299e-4591-9773-df7e87ccc829}, !- Name
  {d12476c9-4e58-43ee-ad1c-60aa61e9b7e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d12476c9-4e58-43ee-ad1c-60aa61e9b7e3}, !- Handle
  {039cac30-01dd-463f-aedc-ba803d2e5bb0}, !- Name
  {b35fb23e-4ff8-493d-8b86-fa981a860f1a}, !- Source Object
  11,                                     !- Outlet Port
  {b264027c-2626-45be-a911-ec5fbf6a4aae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3076b74c-7a04-4b90-ab54-2855d10211cd}, !- Handle
  {e5b5857c-bdd5-4dce-b25d-53c5874bc8e2}, !- Name
  {b35fb23e-4ff8-493d-8b86-fa981a860f1a}; !- HVAC Component

OS:PortList,
  {388fd12a-283c-4652-b0c5-6e9cc9b5f566}, !- Handle
  {85bc0256-a6c4-4e00-acd0-31bb9ee33124}, !- Name
  {b35fb23e-4ff8-493d-8b86-fa981a860f1a}; !- HVAC Component

OS:Sizing:Zone,
  {7022008f-619e-4a96-ac4c-ec7fb723f0a9}, !- Handle
  {b35fb23e-4ff8-493d-8b86-fa981a860f1a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7f3b8697-0707-4b58-a30f-14c4bd77515e}, !- Handle
  {983ac023-4bdb-49f0-9fa1-fae35cd2b92f}, !- Name
  {b35fb23e-4ff8-493d-8b86-fa981a860f1a}; !- Thermal Zone

OS:Space,
  {fbd6e912-34dc-40ca-9c09-fafc098afeeb}, !- Handle
  T SW Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {422bbeac-a1de-49a7-83fd-deaa6b0ead69}, !- Building Story Name
  {b35fb23e-4ff8-493d-8b86-fa981a860f1a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cf46a025-dfe3-49cc-8136-c996ce5e6e14}, !- Handle
  g SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938c21c6-fe64-4e98-86b0-27d03b914b8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d9fa9ff-2fbf-4848-9780-07cbcf2a9f20}, !- Handle
  G S1 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48aff5f3-b41a-497d-9072-e806ce3a0321}, !- Zone Air Inlet Port List
  {773e3642-c4be-444d-bf7b-352f3138f161}, !- Zone Air Exhaust Port List
  {992f02c6-6c14-49f2-8d14-f46f9d90a7d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {652c95b7-a999-4763-89e3-595c402d043b}, !- Handle
  {1afbaba9-9524-480f-97fb-794855138581}, !- Name
  {992f02c6-6c14-49f2-8d14-f46f9d90a7d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {992f02c6-6c14-49f2-8d14-f46f9d90a7d4}, !- Handle
  {72895296-d084-488b-aa75-2f51f441e249}, !- Name
  {7d9fa9ff-2fbf-4848-9780-07cbcf2a9f20}, !- Source Object
  11,                                     !- Outlet Port
  {652c95b7-a999-4763-89e3-595c402d043b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48aff5f3-b41a-497d-9072-e806ce3a0321}, !- Handle
  {c746c75d-b12f-4aab-b07d-1bf838fcb942}, !- Name
  {7d9fa9ff-2fbf-4848-9780-07cbcf2a9f20}; !- HVAC Component

OS:PortList,
  {773e3642-c4be-444d-bf7b-352f3138f161}, !- Handle
  {25e2ed94-c6fc-493c-8b75-c7426f6fdb2e}, !- Name
  {7d9fa9ff-2fbf-4848-9780-07cbcf2a9f20}; !- HVAC Component

OS:Sizing:Zone,
  {29ca119f-44f3-43e1-879a-1d6940d7c16e}, !- Handle
  {7d9fa9ff-2fbf-4848-9780-07cbcf2a9f20}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {430053ab-5ddf-48bb-9d81-fc7e38bde837}, !- Handle
  {ede4ce63-3b9b-4951-bda1-c7029e87a1b8}, !- Name
  {7d9fa9ff-2fbf-4848-9780-07cbcf2a9f20}; !- Thermal Zone

OS:Space,
  {938c21c6-fe64-4e98-86b0-27d03b914b8e}, !- Handle
  G S1 Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1dd28f56-f0e1-43b4-a54a-1727b19faa5d}, !- Building Story Name
  {7d9fa9ff-2fbf-4848-9780-07cbcf2a9f20}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2654fbf2-da06-45f8-9d70-66d23b6023d5}, !- Handle
  g GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2bf98b2-8854-4919-a71a-65ab272c7a09}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e19730ba-e3d7-4b04-ad8b-5a236819b367}, !- Handle
  G SW Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8df3d58-b374-4438-92ea-092c4df39ae5}, !- Zone Air Inlet Port List
  {50b72194-97f5-408d-9f1b-18462bbfd8ab}, !- Zone Air Exhaust Port List
  {fad9c771-17a8-4733-8e79-d54c156db16b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {783b720f-6f74-4c31-939b-c4949ed00634}, !- Handle
  {4bb97e55-583f-42b7-a9b1-74fb80fc3a30}, !- Name
  {fad9c771-17a8-4733-8e79-d54c156db16b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fad9c771-17a8-4733-8e79-d54c156db16b}, !- Handle
  {6bfb2ba8-666e-4df3-9491-fdc44a6cd32b}, !- Name
  {e19730ba-e3d7-4b04-ad8b-5a236819b367}, !- Source Object
  11,                                     !- Outlet Port
  {783b720f-6f74-4c31-939b-c4949ed00634}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8df3d58-b374-4438-92ea-092c4df39ae5}, !- Handle
  {cf71f68f-a2c0-44cc-a56c-32021309e96d}, !- Name
  {e19730ba-e3d7-4b04-ad8b-5a236819b367}; !- HVAC Component

OS:PortList,
  {50b72194-97f5-408d-9f1b-18462bbfd8ab}, !- Handle
  {8c33e3e0-a786-4266-8cea-bfd7f7012f49}, !- Name
  {e19730ba-e3d7-4b04-ad8b-5a236819b367}; !- HVAC Component

OS:Sizing:Zone,
  {f038689a-9eec-4735-9578-229d64183e1c}, !- Handle
  {e19730ba-e3d7-4b04-ad8b-5a236819b367}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d38c4202-115b-4c50-9ea3-f2a9e3268b7d}, !- Handle
  {f5a9edd9-8af9-459e-902e-b4e6a327a037}, !- Name
  {e19730ba-e3d7-4b04-ad8b-5a236819b367}; !- Thermal Zone

OS:Space,
  {a2bf98b2-8854-4919-a71a-65ab272c7a09}, !- Handle
  G SW Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1dd28f56-f0e1-43b4-a54a-1727b19faa5d}, !- Building Story Name
  {e19730ba-e3d7-4b04-ad8b-5a236819b367}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {4e5f5cb6-25a4-4983-9e80-17197c19be4a}, !- Handle
  G NW Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e3faa95-78c4-46f3-97dc-f6c8b6f84e3f}, !- Zone Air Inlet Port List
  {dafca377-d8e0-4d5d-9b31-1603224360d6}, !- Zone Air Exhaust Port List
  {e6d8c9a4-7d99-47b0-ae6d-d5946e2b634e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {947864cc-b0f8-4a2d-b6d1-436c54560a9a}, !- Handle
  {932da86c-80f4-4aa0-bf25-11b8bf1f9569}, !- Name
  {e6d8c9a4-7d99-47b0-ae6d-d5946e2b634e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6d8c9a4-7d99-47b0-ae6d-d5946e2b634e}, !- Handle
  {5d38ef92-4f9a-4707-84f6-e6651f6f0953}, !- Name
  {4e5f5cb6-25a4-4983-9e80-17197c19be4a}, !- Source Object
  11,                                     !- Outlet Port
  {947864cc-b0f8-4a2d-b6d1-436c54560a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e3faa95-78c4-46f3-97dc-f6c8b6f84e3f}, !- Handle
  {61292234-b2f8-4332-986b-c0505da93187}, !- Name
  {4e5f5cb6-25a4-4983-9e80-17197c19be4a}; !- HVAC Component

OS:PortList,
  {dafca377-d8e0-4d5d-9b31-1603224360d6}, !- Handle
  {9a846851-a500-4084-9554-d1c60f1c25aa}, !- Name
  {4e5f5cb6-25a4-4983-9e80-17197c19be4a}; !- HVAC Component

OS:Sizing:Zone,
  {7d11c0bb-7b8c-417c-954e-956ed7c0da7d}, !- Handle
  {4e5f5cb6-25a4-4983-9e80-17197c19be4a}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d624367a-71bc-4caf-a6b1-29e0b63c620f}, !- Handle
  {d1a279f7-e8fc-4182-9f84-5f013bd6c767}, !- Name
  {4e5f5cb6-25a4-4983-9e80-17197c19be4a}; !- Thermal Zone

OS:Space,
  {14498a22-2631-4832-ad77-d8d5e9bee56e}, !- Handle
  G NW Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1dd28f56-f0e1-43b4-a54a-1727b19faa5d}, !- Building Story Name
  {4e5f5cb6-25a4-4983-9e80-17197c19be4a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {ed1c35a6-093b-4c69-9f22-44d719310006}, !- Handle
  T S1 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a36d4482-c6cf-4aac-8a81-f2a6cf920f64}, !- Zone Air Inlet Port List
  {29f371d9-5fc3-4574-ac68-1eb577577f68}, !- Zone Air Exhaust Port List
  {3c31e531-855e-4741-a6e0-8dde52df41dc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ad76b5a0-e506-4e23-8987-6e4fcf7467a4}, !- Handle
  {9b56100f-b870-43ef-8507-7eb6d40be4ed}, !- Name
  {3c31e531-855e-4741-a6e0-8dde52df41dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c31e531-855e-4741-a6e0-8dde52df41dc}, !- Handle
  {55e8e097-c946-4ec6-92d4-feddf16cec51}, !- Name
  {ed1c35a6-093b-4c69-9f22-44d719310006}, !- Source Object
  11,                                     !- Outlet Port
  {ad76b5a0-e506-4e23-8987-6e4fcf7467a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a36d4482-c6cf-4aac-8a81-f2a6cf920f64}, !- Handle
  {1349b939-8ade-46f9-9b4f-0c4c756366cc}, !- Name
  {ed1c35a6-093b-4c69-9f22-44d719310006}; !- HVAC Component

OS:PortList,
  {29f371d9-5fc3-4574-ac68-1eb577577f68}, !- Handle
  {6781cdbe-f8c0-417c-8665-c2af5c26acde}, !- Name
  {ed1c35a6-093b-4c69-9f22-44d719310006}; !- HVAC Component

OS:Sizing:Zone,
  {c997b32f-914c-4f60-912c-f406d9e5d3df}, !- Handle
  {ed1c35a6-093b-4c69-9f22-44d719310006}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {95340d78-39d9-4bf0-964b-452ced7a819f}, !- Handle
  {88c3b562-8c33-453c-8d85-7835bbfe8adb}, !- Name
  {ed1c35a6-093b-4c69-9f22-44d719310006}; !- Thermal Zone

OS:Space,
  {a9863c1d-6ede-415f-a463-201ef4e1f6ce}, !- Handle
  T S1 Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {422bbeac-a1de-49a7-83fd-deaa6b0ead69}, !- Building Story Name
  {ed1c35a6-093b-4c69-9f22-44d719310006}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {01d532ab-47ac-4ba6-95c5-cf94520df292}, !- Handle
  T Corridor Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {897e8dfc-8c9d-46ea-802d-fe37f17bd8b3}, !- Zone Air Inlet Port List
  {ce9d1214-e3ac-41d6-bb65-35c09405c0c8}, !- Zone Air Exhaust Port List
  {25499526-336a-48ea-b7cb-72b1f960ade6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {de22f9cf-6042-4016-8186-f2a3959aa703}, !- Handle
  {4aa35c78-b41b-4ad2-9bc8-d3def26623a5}, !- Name
  {25499526-336a-48ea-b7cb-72b1f960ade6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25499526-336a-48ea-b7cb-72b1f960ade6}, !- Handle
  {17f515c2-f0e4-48cf-9ea4-13b9a5e2e075}, !- Name
  {01d532ab-47ac-4ba6-95c5-cf94520df292}, !- Source Object
  11,                                     !- Outlet Port
  {de22f9cf-6042-4016-8186-f2a3959aa703}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {897e8dfc-8c9d-46ea-802d-fe37f17bd8b3}, !- Handle
  {770e07b9-26f0-49f3-b2e6-8247c401dd31}, !- Name
  {01d532ab-47ac-4ba6-95c5-cf94520df292}; !- HVAC Component

OS:PortList,
  {ce9d1214-e3ac-41d6-bb65-35c09405c0c8}, !- Handle
  {e0a27ac7-26de-4e95-b0c1-5b37bca64c44}, !- Name
  {01d532ab-47ac-4ba6-95c5-cf94520df292}; !- HVAC Component

OS:Sizing:Zone,
  {474fec5c-ee27-4c89-8650-8f9b5275d8ab}, !- Handle
  {01d532ab-47ac-4ba6-95c5-cf94520df292}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5edf0e0c-13ad-4a0e-8f27-cd22e71a69b8}, !- Handle
  {19360560-6975-4df2-bb2d-ae1da6ab3ff1}, !- Name
  {01d532ab-47ac-4ba6-95c5-cf94520df292}; !- Thermal Zone

OS:Space,
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Handle
  T Corridor,                             !- Name
  {6f429908-6a69-4130-b0ca-dfe1591fc46e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {422bbeac-a1de-49a7-83fd-deaa6b0ead69}, !- Building Story Name
  {01d532ab-47ac-4ba6-95c5-cf94520df292}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {cfc481e9-a3a1-4664-9af1-4f3c54daed72}, !- Handle
  T S2 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {352d923a-189e-4477-a6d5-db347a2ab5a9}, !- Zone Air Inlet Port List
  {b5b76d6a-34c1-4c58-91a2-60b46b503ff3}, !- Zone Air Exhaust Port List
  {a4b88771-e697-4f55-8a8d-c289a0015d7f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {baabc0db-5619-406c-a0ee-97abdda0b3db}, !- Handle
  {0a70f97f-ebe0-4700-8809-a099f2620086}, !- Name
  {a4b88771-e697-4f55-8a8d-c289a0015d7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4b88771-e697-4f55-8a8d-c289a0015d7f}, !- Handle
  {3fc39542-3df2-47da-ac13-b4cf0c39bea2}, !- Name
  {cfc481e9-a3a1-4664-9af1-4f3c54daed72}, !- Source Object
  11,                                     !- Outlet Port
  {baabc0db-5619-406c-a0ee-97abdda0b3db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {352d923a-189e-4477-a6d5-db347a2ab5a9}, !- Handle
  {f0c55809-8cdc-465f-805e-8f4428613260}, !- Name
  {cfc481e9-a3a1-4664-9af1-4f3c54daed72}; !- HVAC Component

OS:PortList,
  {b5b76d6a-34c1-4c58-91a2-60b46b503ff3}, !- Handle
  {ece11abf-57bf-4978-9680-af55676723d7}, !- Name
  {cfc481e9-a3a1-4664-9af1-4f3c54daed72}; !- HVAC Component

OS:Sizing:Zone,
  {3203f058-7913-47b5-90ae-3596452f0da2}, !- Handle
  {cfc481e9-a3a1-4664-9af1-4f3c54daed72}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8bb36604-aa9d-4c65-809f-ea52456d5e0b}, !- Handle
  {5545479a-b1f1-4294-a69f-14481271a2e0}, !- Name
  {cfc481e9-a3a1-4664-9af1-4f3c54daed72}; !- Thermal Zone

OS:Space,
  {d345ed97-2c16-4506-990e-2f41020a80e3}, !- Handle
  T S2 Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {422bbeac-a1de-49a7-83fd-deaa6b0ead69}, !- Building Story Name
  {cfc481e9-a3a1-4664-9af1-4f3c54daed72}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ad473b67-6712-48f7-b10c-d7d4a3e109b9}, !- Handle
  t WWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9863c1d-6ede-415f-a463-201ef4e1f6ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5afcaf80-e878-4c4f-b0a8-378a14a7d90f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6e377d3-bb94-4f77-9c01-737d5a936f6d}, !- Handle
  M N1 Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5078264-6c8b-4878-8b33-0b70cf9c499d}, !- Zone Air Inlet Port List
  {1739a48c-cdd9-4911-b7b7-4fa8adbf44f2}, !- Zone Air Exhaust Port List
  {91a32758-4a70-492d-b856-249cece8d7af}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7d004155-ec53-4128-8af3-8eac7429aff4}, !- Handle
  {37968617-a6ad-4f73-a734-6284ef45077c}, !- Name
  {91a32758-4a70-492d-b856-249cece8d7af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91a32758-4a70-492d-b856-249cece8d7af}, !- Handle
  {9246517d-59b0-49fa-862e-235008539f05}, !- Name
  {f6e377d3-bb94-4f77-9c01-737d5a936f6d}, !- Source Object
  11,                                     !- Outlet Port
  {7d004155-ec53-4128-8af3-8eac7429aff4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5078264-6c8b-4878-8b33-0b70cf9c499d}, !- Handle
  {fd714072-3432-4bdb-bc00-ba540f91d8f5}, !- Name
  {f6e377d3-bb94-4f77-9c01-737d5a936f6d}; !- HVAC Component

OS:PortList,
  {1739a48c-cdd9-4911-b7b7-4fa8adbf44f2}, !- Handle
  {778a20a4-cc9b-4fdf-bfe3-7a64637720a4}, !- Name
  {f6e377d3-bb94-4f77-9c01-737d5a936f6d}; !- HVAC Component

OS:Sizing:Zone,
  {08e33301-1dde-44d9-a533-22e1873d2f8b}, !- Handle
  {f6e377d3-bb94-4f77-9c01-737d5a936f6d}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {257d038b-e47d-4236-a529-a45ab91bcd7f}, !- Handle
  {e73f1469-025c-43c3-96d4-8eabae596732}, !- Name
  {f6e377d3-bb94-4f77-9c01-737d5a936f6d}; !- Thermal Zone

OS:Space,
  {625e5dab-3f49-4904-bd44-327da1d6711f}, !- Handle
  M N1 Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {2a14fefa-7e81-44d7-90e3-59ec929aa983}, !- Building Story Name
  {f6e377d3-bb94-4f77-9c01-737d5a936f6d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1c97c5eb-9a7f-4dfc-b650-39accedbe2ac}, !- Handle
  t GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9863c1d-6ede-415f-a463-201ef4e1f6ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3a07104-7d5b-4bcb-a508-30f5761ebdc7}, !- Handle
  t SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d345ed97-2c16-4506-990e-2f41020a80e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {bc472893-0667-4b55-8e51-92f4ff31545d}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:ThermalZone,
  {f758ac82-a5f2-48db-8180-bcd6c8823058}, !- Handle
  T NE Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a19d494-ed4e-4a69-b8e2-d2c2de099165}, !- Zone Air Inlet Port List
  {b3236073-6666-4dd7-a075-bfaa262f6aea}, !- Zone Air Exhaust Port List
  {94417d54-3679-41c6-a810-249b51fa554f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {dc0e9e94-741f-45e6-88b6-d38eca76d99c}, !- Handle
  {4a776aeb-c486-41a6-8607-31c319897ddf}, !- Name
  {94417d54-3679-41c6-a810-249b51fa554f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94417d54-3679-41c6-a810-249b51fa554f}, !- Handle
  {ebc5a2b1-2195-42a2-a28e-815f2c8238d6}, !- Name
  {f758ac82-a5f2-48db-8180-bcd6c8823058}, !- Source Object
  11,                                     !- Outlet Port
  {dc0e9e94-741f-45e6-88b6-d38eca76d99c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a19d494-ed4e-4a69-b8e2-d2c2de099165}, !- Handle
  {a5df728f-5c7f-4c12-8172-c98747e83728}, !- Name
  {f758ac82-a5f2-48db-8180-bcd6c8823058}; !- HVAC Component

OS:PortList,
  {b3236073-6666-4dd7-a075-bfaa262f6aea}, !- Handle
  {f838e1ad-e57d-487f-abbd-6d5af1a6fd8d}, !- Name
  {f758ac82-a5f2-48db-8180-bcd6c8823058}; !- HVAC Component

OS:Sizing:Zone,
  {f6267d9e-9d32-49af-94d0-ad23e8d58eb0}, !- Handle
  {f758ac82-a5f2-48db-8180-bcd6c8823058}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fda01267-ae0e-4cf3-8b28-0a7149fd8fc6}, !- Handle
  {2329a7fd-f7c8-4309-9550-84fe5a6a1243}, !- Name
  {f758ac82-a5f2-48db-8180-bcd6c8823058}; !- Thermal Zone

OS:Space,
  {ceaf9720-69e9-4f98-a674-0ed5f6d0c42d}, !- Handle
  T NE Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {422bbeac-a1de-49a7-83fd-deaa6b0ead69}, !- Building Story Name
  {f758ac82-a5f2-48db-8180-bcd6c8823058}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {26230214-a224-44e8-b782-dd12c7ccc1ed}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {bdc213a5-3cac-4feb-b56c-a4dbfc26e117}, !- Handle
  t Wall 6,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c5b6300-2c95-48fb-b010-e23872949618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dca8936-d4b8-494d-8a79-8d55701e514c}, !- Handle
  g GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14498a22-2631-4832-ad77-d8d5e9bee56e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c4ee702-9aae-43ca-b1c5-cc9986934e27}, !- Handle
  t SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbd6e912-34dc-40ca-9c09-fafc098afeeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80420a9a-56ec-4f77-a3c4-be2aba56f60a}, !- Handle
  m NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd3b1ad9-7598-4f3e-a2db-225909f1a29e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c624cd43-e8b8-45d9-b337-50106c74c4f0}, !- Handle
  M N2 Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ea81d7a-9813-405e-83a3-1cc432f883ad}, !- Zone Air Inlet Port List
  {a01f582a-b797-4cc7-8031-15ee051923fd}, !- Zone Air Exhaust Port List
  {4fa8e269-9738-4b8c-917c-6c9501ae4c16}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {da4c41c8-8a0c-4c9f-b986-cf9fe459b7e8}, !- Handle
  {5d3ad840-0a05-49ce-a1b5-0b29ae6f5edf}, !- Name
  {4fa8e269-9738-4b8c-917c-6c9501ae4c16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa8e269-9738-4b8c-917c-6c9501ae4c16}, !- Handle
  {833726ad-bbbf-437b-aa74-989b1a29e46d}, !- Name
  {c624cd43-e8b8-45d9-b337-50106c74c4f0}, !- Source Object
  11,                                     !- Outlet Port
  {da4c41c8-8a0c-4c9f-b986-cf9fe459b7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ea81d7a-9813-405e-83a3-1cc432f883ad}, !- Handle
  {a8c58ef2-0431-444a-9902-dca836ce25f4}, !- Name
  {c624cd43-e8b8-45d9-b337-50106c74c4f0}; !- HVAC Component

OS:PortList,
  {a01f582a-b797-4cc7-8031-15ee051923fd}, !- Handle
  {569c7ca8-decb-4b0e-882e-c8110b77df4e}, !- Name
  {c624cd43-e8b8-45d9-b337-50106c74c4f0}; !- HVAC Component

OS:Sizing:Zone,
  {1c91ebb1-e8ea-40b7-bb7b-177ff90b504b}, !- Handle
  {c624cd43-e8b8-45d9-b337-50106c74c4f0}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4dcbecc5-6918-4199-a2f4-668db08ed839}, !- Handle
  {f671ead7-3fc7-4d63-8671-48fb68893ced}, !- Name
  {c624cd43-e8b8-45d9-b337-50106c74c4f0}; !- Thermal Zone

OS:Space,
  {dd3b1ad9-7598-4f3e-a2db-225909f1a29e}, !- Handle
  M N2 Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {2a14fefa-7e81-44d7-90e3-59ec929aa983}, !- Building Story Name
  {c624cd43-e8b8-45d9-b337-50106c74c4f0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {bad595ca-16c2-47d8-878f-98d28664f5aa}, !- Handle
  M S2 Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d016b160-9232-4be3-bba8-a2aa97674032}, !- Zone Air Inlet Port List
  {5e739b59-0aea-458f-8497-ba278714b7e0}, !- Zone Air Exhaust Port List
  {5084a1ee-3d3e-49b3-b2c6-7b1c00f9e579}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {89d9adb5-b66a-4190-a012-473097b7f462}, !- Handle
  {30348720-a30c-4190-b257-7e6f8654cdf9}, !- Name
  {5084a1ee-3d3e-49b3-b2c6-7b1c00f9e579}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5084a1ee-3d3e-49b3-b2c6-7b1c00f9e579}, !- Handle
  {bf7809ef-a0d1-49bb-8934-e543a2f79570}, !- Name
  {bad595ca-16c2-47d8-878f-98d28664f5aa}, !- Source Object
  11,                                     !- Outlet Port
  {89d9adb5-b66a-4190-a012-473097b7f462}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d016b160-9232-4be3-bba8-a2aa97674032}, !- Handle
  {ed484b2d-a886-463a-ba65-069cd81553c8}, !- Name
  {bad595ca-16c2-47d8-878f-98d28664f5aa}; !- HVAC Component

OS:PortList,
  {5e739b59-0aea-458f-8497-ba278714b7e0}, !- Handle
  {f6677f04-0104-4a90-bb34-2b0014fc2d24}, !- Name
  {bad595ca-16c2-47d8-878f-98d28664f5aa}; !- HVAC Component

OS:Sizing:Zone,
  {87e0b513-079f-4569-bec5-1b39843e546f}, !- Handle
  {bad595ca-16c2-47d8-878f-98d28664f5aa}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0d7ebb5e-a83d-400d-89ea-6e03b47dbd35}, !- Handle
  {351dfd41-3b5e-433e-b5a5-8de7fbc73596}, !- Name
  {bad595ca-16c2-47d8-878f-98d28664f5aa}; !- Thermal Zone

OS:Space,
  {25ef05ea-a9d8-4280-a7ca-28064ad90ddf}, !- Handle
  M S2 Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {2a14fefa-7e81-44d7-90e3-59ec929aa983}, !- Building Story Name
  {bad595ca-16c2-47d8-878f-98d28664f5aa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {ce076631-7bf9-4e26-85a7-ba8c27b21c3d}, !- Handle
  G Corridor Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8a20244-1156-40ac-a24b-70e18a98e1a2}, !- Zone Air Inlet Port List
  {0ba1e014-9b32-42bd-a9e9-4b80d7ad65ee}, !- Zone Air Exhaust Port List
  {34c7cdb6-0a25-4921-a456-4de328525143}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ac4ac7bd-d16e-437d-b4f1-e2486e83e0cd}, !- Handle
  {7a32857d-11cd-41db-9916-5759091f6508}, !- Name
  {34c7cdb6-0a25-4921-a456-4de328525143}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34c7cdb6-0a25-4921-a456-4de328525143}, !- Handle
  {e9db7a94-4af7-453d-87bf-0c74c3e60326}, !- Name
  {ce076631-7bf9-4e26-85a7-ba8c27b21c3d}, !- Source Object
  11,                                     !- Outlet Port
  {ac4ac7bd-d16e-437d-b4f1-e2486e83e0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8a20244-1156-40ac-a24b-70e18a98e1a2}, !- Handle
  {65493dab-bfbc-42ab-b9e2-d75716316c38}, !- Name
  {ce076631-7bf9-4e26-85a7-ba8c27b21c3d}; !- HVAC Component

OS:PortList,
  {0ba1e014-9b32-42bd-a9e9-4b80d7ad65ee}, !- Handle
  {4bf6f3fb-0341-4823-bd9a-ee602ed70b54}, !- Name
  {ce076631-7bf9-4e26-85a7-ba8c27b21c3d}; !- HVAC Component

OS:Sizing:Zone,
  {09a5e1a9-0d0a-4a70-8b56-1fb7936391a5}, !- Handle
  {ce076631-7bf9-4e26-85a7-ba8c27b21c3d}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2c25d54b-150f-4801-bbb2-e5c26d3d90db}, !- Handle
  {b1f0b2ae-098e-4d51-9d33-805628d5f672}, !- Name
  {ce076631-7bf9-4e26-85a7-ba8c27b21c3d}; !- Thermal Zone

OS:Space,
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Handle
  G Corridor,                             !- Name
  {6f429908-6a69-4130-b0ca-dfe1591fc46e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1dd28f56-f0e1-43b4-a54a-1727b19faa5d}, !- Building Story Name
  {ce076631-7bf9-4e26-85a7-ba8c27b21c3d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48f1eb68-1f9b-479f-89fa-97317aa46e7a}, !- Handle
  t EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d345ed97-2c16-4506-990e-2f41020a80e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ac124b-be92-486a-bae6-4a859478957c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e6a32064-197e-4996-9987-ede99151390a}, !- Handle
  T N2 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88ddbcde-0df9-4e69-9e15-bb673c630178}, !- Zone Air Inlet Port List
  {0d5aa269-d7ca-4776-8e11-d6c3f063dfdc}, !- Zone Air Exhaust Port List
  {a7225e14-6be2-44f1-8cc9-1edbbe6bd757}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1a0b1bb0-22ca-4fb2-bc79-83512844338f}, !- Handle
  {1e89ab05-fde4-4d8c-9bc0-ba70b6540bde}, !- Name
  {a7225e14-6be2-44f1-8cc9-1edbbe6bd757}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7225e14-6be2-44f1-8cc9-1edbbe6bd757}, !- Handle
  {6a6a6079-e858-4556-bb9d-b0df5a1092f5}, !- Name
  {e6a32064-197e-4996-9987-ede99151390a}, !- Source Object
  11,                                     !- Outlet Port
  {1a0b1bb0-22ca-4fb2-bc79-83512844338f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88ddbcde-0df9-4e69-9e15-bb673c630178}, !- Handle
  {61d8da37-2038-4ade-b614-fd3ce672e617}, !- Name
  {e6a32064-197e-4996-9987-ede99151390a}; !- HVAC Component

OS:PortList,
  {0d5aa269-d7ca-4776-8e11-d6c3f063dfdc}, !- Handle
  {b0183514-1cfe-4cff-b5c3-e4b96c7bace8}, !- Name
  {e6a32064-197e-4996-9987-ede99151390a}; !- HVAC Component

OS:Sizing:Zone,
  {7335212a-040d-4843-8cfa-6e715ec4fafc}, !- Handle
  {e6a32064-197e-4996-9987-ede99151390a}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cff45e3b-3dad-43a3-80fa-99c78f629e82}, !- Handle
  {44457652-98fc-4623-8c92-396cbf0616e0}, !- Name
  {e6a32064-197e-4996-9987-ede99151390a}; !- Thermal Zone

OS:Space,
  {1f51957d-7c08-417d-8ec0-5cc321e6a18d}, !- Handle
  T N2 Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {422bbeac-a1de-49a7-83fd-deaa6b0ead69}, !- Building Story Name
  {e6a32064-197e-4996-9987-ede99151390a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ba5d978b-064a-469e-9aac-52743dda2c59}, !- Handle
  m NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94062924-1831-4eb5-b4bc-22ece474f9d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fba9a45-62d0-4640-8d25-2053cc6e9ce8}, !- Handle
  t EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ceaf9720-69e9-4f98-a674-0ed5f6d0c42d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a345239-7bba-4024-9fa4-8b8c94dbfea9}, !- Handle
  m WWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {625e5dab-3f49-4904-bd44-327da1d6711f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fccc4419-b205-43b1-8e9c-a18416777153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce739066-9539-4bce-8171-fc1e0bd33273}, !- Handle
  g Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2bf98b2-8854-4919-a71a-65ab272c7a09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a49abc70-7f69-427d-af73-7a7845b161a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940b5f06-2bb5-40bc-9750-886df8ffde30}, !- Handle
  g NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d84c3-24b6-4990-a497-9d9a62d35ec3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e665ad41-e123-4e45-817b-7b566ec779e8}, !- Handle
  g WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a49abc70-7f69-427d-af73-7a7845b161a9}, !- Handle
  m GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2db0e3c1-4ad0-4e22-abbd-ff5447c844fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce739066-9539-4bce-8171-fc1e0bd33273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38687ca5-e384-4726-aa82-352b95983f2b}, !- Handle
  M SW Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa9b64e1-5573-469c-8e94-2e18a7c05e38}, !- Zone Air Inlet Port List
  {81ad86a2-3657-4a47-9c9b-2929d9a20486}, !- Zone Air Exhaust Port List
  {be080742-de50-4ce7-a1fa-2b42a59ec6fd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {aa1158bc-9eb5-4e30-ad8b-bffca50caa13}, !- Handle
  {ee158d56-c2b3-4082-a985-fd8b46939af1}, !- Name
  {be080742-de50-4ce7-a1fa-2b42a59ec6fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be080742-de50-4ce7-a1fa-2b42a59ec6fd}, !- Handle
  {d77e4205-ecae-4e97-9819-76585171b433}, !- Name
  {38687ca5-e384-4726-aa82-352b95983f2b}, !- Source Object
  11,                                     !- Outlet Port
  {aa1158bc-9eb5-4e30-ad8b-bffca50caa13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa9b64e1-5573-469c-8e94-2e18a7c05e38}, !- Handle
  {bb6f1965-371c-4765-834a-6d2b3f4dcc52}, !- Name
  {38687ca5-e384-4726-aa82-352b95983f2b}; !- HVAC Component

OS:PortList,
  {81ad86a2-3657-4a47-9c9b-2929d9a20486}, !- Handle
  {56cbe894-d9d1-4160-bb9f-bfc1743859f9}, !- Name
  {38687ca5-e384-4726-aa82-352b95983f2b}; !- HVAC Component

OS:Sizing:Zone,
  {e879df78-f054-4689-a12c-4886fe9d50ed}, !- Handle
  {38687ca5-e384-4726-aa82-352b95983f2b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5a48879e-94d5-4c6d-b8f9-e799d4f41cc3}, !- Handle
  {f6dff789-427b-41ba-81af-22c022696c99}, !- Name
  {38687ca5-e384-4726-aa82-352b95983f2b}; !- Thermal Zone

OS:Space,
  {2db0e3c1-4ad0-4e22-abbd-ff5447c844fa}, !- Handle
  M SW Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {2a14fefa-7e81-44d7-90e3-59ec929aa983}, !- Building Story Name
  {38687ca5-e384-4726-aa82-352b95983f2b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {438e71d0-4624-49bf-a06e-8cc5fc99bf1d}, !- Handle
  g Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {938c21c6-fe64-4e98-86b0-27d03b914b8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30233b80-d71e-453d-b27e-913fe99e0916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba1c72a-ba66-43f4-b68c-eb867730ac96}, !- Handle
  t EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {352c8347-8dc6-4027-8455-2a63fc1c0260}, !- Handle
  t NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9863c1d-6ede-415f-a463-201ef4e1f6ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf37cfa2-d360-49a9-980e-af864e4e9f95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86194f3f-ae60-4842-86e8-152dcaad91f1}, !- Handle
  G S2 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92909f6a-5975-4596-82f8-bb97950927b5}, !- Zone Air Inlet Port List
  {3ed390fd-05a9-4f1a-a275-4937e935f19d}, !- Zone Air Exhaust Port List
  {17538192-d6fb-4ff7-81e6-3a13a23f876b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ef19ec60-92ab-480f-bf98-e29de2c83cbc}, !- Handle
  {eaece5d0-0aac-4320-bd9a-62aa707fd0cb}, !- Name
  {17538192-d6fb-4ff7-81e6-3a13a23f876b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17538192-d6fb-4ff7-81e6-3a13a23f876b}, !- Handle
  {2dc78691-b4b7-4cf3-8679-290a0e2608ae}, !- Name
  {86194f3f-ae60-4842-86e8-152dcaad91f1}, !- Source Object
  11,                                     !- Outlet Port
  {ef19ec60-92ab-480f-bf98-e29de2c83cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92909f6a-5975-4596-82f8-bb97950927b5}, !- Handle
  {a5ca150f-26e4-46ca-a92d-c4f8d63875dd}, !- Name
  {86194f3f-ae60-4842-86e8-152dcaad91f1}; !- HVAC Component

OS:PortList,
  {3ed390fd-05a9-4f1a-a275-4937e935f19d}, !- Handle
  {73c45776-bb3e-4bd5-9323-8ab7fcd0b941}, !- Name
  {86194f3f-ae60-4842-86e8-152dcaad91f1}; !- HVAC Component

OS:Sizing:Zone,
  {d5eaf64a-7240-4383-9fde-c677f26fc505}, !- Handle
  {86194f3f-ae60-4842-86e8-152dcaad91f1}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fba29eed-2cdd-4fd6-aa68-78fe46305a89}, !- Handle
  {29c010c2-839b-4e8f-aa75-ba369c8c4b6c}, !- Name
  {86194f3f-ae60-4842-86e8-152dcaad91f1}; !- Thermal Zone

OS:Space,
  {d0c4751c-21df-4af9-bac8-031113c0050d}, !- Handle
  G S2 Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1dd28f56-f0e1-43b4-a54a-1727b19faa5d}, !- Building Story Name
  {86194f3f-ae60-4842-86e8-152dcaad91f1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {d4d1c795-a811-4a03-813e-22d6e1f027c7}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {53ab331b-748a-4911-a75a-cf65840c0f21}, !- Handle
  t Roof SWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbd6e912-34dc-40ca-9c09-fafc098afeeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89ba5aca-97b0-4316-b82a-ded6c776d17f}, !- Handle
  t Roof NWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e8a5baa-24ac-4a77-b61c-696fe23b75f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fcdce25-13e9-45e1-b8b1-c9da080f8f79}, !- Handle
  m NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b080a569-4af0-4007-8cbd-39d668160ddf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6767ec64-aea0-4f0f-b52c-dfdadd34bc51}, !- Handle
  g SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a505d1-9cfc-4124-b10a-2fee54d7c63b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1a0cb6a-0163-4f40-9e2b-fd55247b6902}, !- Handle
  Office Thermal Zone,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecd06567-acca-485f-a5f3-402a00fa7301}, !- Zone Air Inlet Port List
  {3a9b0c29-6f59-4c99-9def-70adbc4f1150}, !- Zone Air Exhaust Port List
  {b2abd690-c9ac-4a3e-a1cc-73e8cdbd8317}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1df17944-a541-495b-9dc5-d9ff6aadb987}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d82f2145-0707-4353-b582-8d71ddcce554}, !- Handle
  {c112e015-b2ab-4cfb-a621-8df0554479c0}, !- Name
  {b2abd690-c9ac-4a3e-a1cc-73e8cdbd8317}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2abd690-c9ac-4a3e-a1cc-73e8cdbd8317}, !- Handle
  {f36bea94-364a-4975-ad85-a3c784ece5bb}, !- Name
  {b1a0cb6a-0163-4f40-9e2b-fd55247b6902}, !- Source Object
  11,                                     !- Outlet Port
  {d82f2145-0707-4353-b582-8d71ddcce554}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecd06567-acca-485f-a5f3-402a00fa7301}, !- Handle
  {7cea6f0e-60b7-455a-95f3-41044ae54eb0}, !- Name
  {b1a0cb6a-0163-4f40-9e2b-fd55247b6902}; !- HVAC Component

OS:PortList,
  {3a9b0c29-6f59-4c99-9def-70adbc4f1150}, !- Handle
  {3bcbec94-d53b-426d-8422-e9d83214a3ce}, !- Name
  {b1a0cb6a-0163-4f40-9e2b-fd55247b6902}; !- HVAC Component

OS:Sizing:Zone,
  {913e0e8c-44c4-411b-8603-dbbe7139dcb4}, !- Handle
  {b1a0cb6a-0163-4f40-9e2b-fd55247b6902}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c862209b-ad35-4ca5-9bde-88aeb03842ca}, !- Handle
  {3f87ac10-7b40-4c03-8733-e40cae1c494a}, !- Name
  {b1a0cb6a-0163-4f40-9e2b-fd55247b6902}; !- Thermal Zone

OS:Space,
  {16a505d1-9cfc-4124-b10a-2fee54d7c63b}, !- Handle
  Office,                                 !- Name
  {32244b7e-9b16-4dea-8274-91584ed864d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1dd28f56-f0e1-43b4-a54a-1727b19faa5d}, !- Building Story Name
  {b1a0cb6a-0163-4f40-9e2b-fd55247b6902}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fadc2ff0-6b68-4485-90e4-3831f4a5e256}, !- Handle
  m EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ef05ea-a9d8-4280-a7ca-28064ad90ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e48c527f-31c6-45d7-ac74-5fc87d88aadb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f8b59cf-0dcf-47e2-bda4-58d58d9f335a}, !- Handle
  g EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c4751c-21df-4af9-bac8-031113c0050d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78d13a50-7fb5-4c02-a888-4c9775540e19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c9e810-3f8e-46f9-bef3-2eeed756f554}, !- Handle
  t NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f51957d-7c08-417d-8ec0-5cc321e6a18d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62ede928-69df-4bec-b6a9-cad46dd96024}, !- Handle
  m WWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd3b1ad9-7598-4f3e-a2db-225909f1a29e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22763adf-aef7-4779-aa24-2ddcca6ef740}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {f646ab6a-275a-4b52-b01e-24d78434f56e}, !- Handle
  Cool-Cap-fT,                            !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {0f9318af-81c9-47e7-bc70-17ce645003cf}, !- Handle
  t WWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ceaf9720-69e9-4f98-a674-0ed5f6d0c42d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f759666-d2e9-4867-9964-b2a70f20d5d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {ea085103-3872-4c58-981f-a09af6e59f91}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {34114c2f-c495-4a7a-9f45-85b12378851e}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {cf37cfa2-d360-49a9-980e-af864e4e9f95}, !- Handle
  t Wall 4,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {352c8347-8dc6-4027-8455-2a63fc1c0260}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1637, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5529d769-e5ad-47e3-861d-bf02742a4f9e}, !- Handle
  T SE Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5a59ece-4024-415d-b6b4-e51dd4523007}, !- Zone Air Inlet Port List
  {afd42fb2-5df6-46d6-a292-735e660ff7e3}, !- Zone Air Exhaust Port List
  {adb1dd1b-3670-4d91-b2d6-32cb3e1caa3b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e2e17022-8566-41c6-ad16-4419d91485b9}, !- Handle
  {deec944e-7019-4610-925e-d97447e8ac9e}, !- Name
  {adb1dd1b-3670-4d91-b2d6-32cb3e1caa3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adb1dd1b-3670-4d91-b2d6-32cb3e1caa3b}, !- Handle
  {cd9b59c8-ea79-450c-8e09-9ffc4020fa88}, !- Name
  {5529d769-e5ad-47e3-861d-bf02742a4f9e}, !- Source Object
  11,                                     !- Outlet Port
  {e2e17022-8566-41c6-ad16-4419d91485b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5a59ece-4024-415d-b6b4-e51dd4523007}, !- Handle
  {a55af4dc-ec3c-476f-abc6-8472e968fadb}, !- Name
  {5529d769-e5ad-47e3-861d-bf02742a4f9e}; !- HVAC Component

OS:PortList,
  {afd42fb2-5df6-46d6-a292-735e660ff7e3}, !- Handle
  {69f134fc-9516-47a6-a499-a921e46f0ebc}, !- Name
  {5529d769-e5ad-47e3-861d-bf02742a4f9e}; !- HVAC Component

OS:Sizing:Zone,
  {f4d65f4b-7cfc-44c4-852a-d964354d9bac}, !- Handle
  {5529d769-e5ad-47e3-861d-bf02742a4f9e}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b9f27536-5571-4fc9-a29c-6f8444a730a5}, !- Handle
  {936f1af6-135a-4467-a2c0-685ff55c5cac}, !- Name
  {5529d769-e5ad-47e3-861d-bf02742a4f9e}; !- Thermal Zone

OS:Space,
  {51aa0a48-88b8-409c-a445-597a9ce3ddc8}, !- Handle
  T SE Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {422bbeac-a1de-49a7-83fd-deaa6b0ead69}, !- Building Story Name
  {5529d769-e5ad-47e3-861d-bf02742a4f9e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {782c1e3e-6226-414e-a732-451bc28bb5c0}, !- Handle
  g GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a66a0967-1333-4034-b3af-475afedcd6a0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {72ac0728-fbd5-4224-8375-65d7c608f572}, !- Handle
  G N1 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0dbbebd8-7c7a-4b63-93c7-bf591be0ebf1}, !- Zone Air Inlet Port List
  {c30b4b7a-04cb-4555-8872-f96767a73713}, !- Zone Air Exhaust Port List
  {a9cf6b12-1ad8-4377-b2f7-210284e140a7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {6bd3130e-3bb9-494e-b2e4-bb17ff2c3a2f}, !- Handle
  {59947b4b-3058-4721-9ca8-bc53bd4aa940}, !- Name
  {a9cf6b12-1ad8-4377-b2f7-210284e140a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9cf6b12-1ad8-4377-b2f7-210284e140a7}, !- Handle
  {660263fd-161d-49b4-b21f-0cc1a89ecc4e}, !- Name
  {72ac0728-fbd5-4224-8375-65d7c608f572}, !- Source Object
  11,                                     !- Outlet Port
  {6bd3130e-3bb9-494e-b2e4-bb17ff2c3a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0dbbebd8-7c7a-4b63-93c7-bf591be0ebf1}, !- Handle
  {5034bc05-c5ac-4d66-b269-74dcd46e5de6}, !- Name
  {72ac0728-fbd5-4224-8375-65d7c608f572}; !- HVAC Component

OS:PortList,
  {c30b4b7a-04cb-4555-8872-f96767a73713}, !- Handle
  {7c0951db-d46f-49f9-abff-791a21bba62d}, !- Name
  {72ac0728-fbd5-4224-8375-65d7c608f572}; !- HVAC Component

OS:Sizing:Zone,
  {992b3166-c648-4c90-af5c-6b2a717abbd1}, !- Handle
  {72ac0728-fbd5-4224-8375-65d7c608f572}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70c6a7a6-257d-47ef-88e8-907135f906e1}, !- Handle
  {df91d429-e718-4d1c-9956-be98ba660b4b}, !- Name
  {72ac0728-fbd5-4224-8375-65d7c608f572}; !- Thermal Zone

OS:Space,
  {a66a0967-1333-4034-b3af-475afedcd6a0}, !- Handle
  G N1 Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1dd28f56-f0e1-43b4-a54a-1727b19faa5d}, !- Building Story Name
  {72ac0728-fbd5-4224-8375-65d7c608f572}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9d9b6e7e-90a4-40db-a98d-cae3e3d2c6bb}, !- Handle
  m SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ef05ea-a9d8-4280-a7ca-28064ad90ddf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaa73d06-40f6-4fda-8410-3f49967b123c}, !- Handle
  m SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6411da-e396-4c7d-bbea-1955e574eb09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc5aeb67-d773-4d8c-a9ec-b1bae92339a9}, !- Handle
  M SE Apartment Thermal Zone,            !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efde2ce5-d7af-4b74-bc57-3f44467e7c04}, !- Zone Air Inlet Port List
  {79c6cad8-0fd9-451e-b0bf-92c9d488c3bb}, !- Zone Air Exhaust Port List
  {9427890b-1094-48a2-b622-1c0f7b62e025}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a455b357-9f77-41b1-96cd-4056a9ddb9aa}, !- Handle
  {d5d55f08-d8f6-4cb6-90f2-f725602f20cd}, !- Name
  {9427890b-1094-48a2-b622-1c0f7b62e025}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9427890b-1094-48a2-b622-1c0f7b62e025}, !- Handle
  {ec4393bf-3c04-472b-836a-94f4d5e639e2}, !- Name
  {dc5aeb67-d773-4d8c-a9ec-b1bae92339a9}, !- Source Object
  11,                                     !- Outlet Port
  {a455b357-9f77-41b1-96cd-4056a9ddb9aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efde2ce5-d7af-4b74-bc57-3f44467e7c04}, !- Handle
  {c11da80d-2496-44ed-b507-48f7207cfbc0}, !- Name
  {dc5aeb67-d773-4d8c-a9ec-b1bae92339a9}; !- HVAC Component

OS:PortList,
  {79c6cad8-0fd9-451e-b0bf-92c9d488c3bb}, !- Handle
  {ae9bceeb-fc52-4d52-9310-53f63385491b}, !- Name
  {dc5aeb67-d773-4d8c-a9ec-b1bae92339a9}; !- HVAC Component

OS:Sizing:Zone,
  {33d20964-5b52-437e-9346-b52823e91c22}, !- Handle
  {dc5aeb67-d773-4d8c-a9ec-b1bae92339a9}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {20d5ffcb-e34b-4a4e-a898-ca2c9f0e30f7}, !- Handle
  {13e0f38f-501e-4533-b6e5-384102a4b6d7}, !- Name
  {dc5aeb67-d773-4d8c-a9ec-b1bae92339a9}; !- Thermal Zone

OS:Space,
  {aa6411da-e396-4c7d-bbea-1955e574eb09}, !- Handle
  M SE Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {2a14fefa-7e81-44d7-90e3-59ec929aa983}, !- Building Story Name
  {dc5aeb67-d773-4d8c-a9ec-b1bae92339a9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cfba090f-4735-4921-8cdc-d79c649de27a}, !- Handle
  m Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25ef05ea-a9d8-4280-a7ca-28064ad90ddf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea28912-daaa-4e06-840e-66bf6250a5fd}, !- Handle
  g NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64b1e052-9acc-46c9-8eba-71287061f616}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f02ca05c-297a-4d95-a3aa-b0d2c75a0e52}, !- Handle
  G N2 Apartment Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {151e4389-159e-41d1-8e4d-ac8997a9f95c}, !- Zone Air Inlet Port List
  {2c3cca63-c186-4984-aead-1e8044d129db}, !- Zone Air Exhaust Port List
  {aa2649a0-8cfd-45f8-ac6f-bf88562c198f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {046e7a30-10c2-48da-a5a3-6b48ba88932b}, !- Handle
  {6ab31e39-cd90-4df4-97e9-8f745e978c19}, !- Name
  {aa2649a0-8cfd-45f8-ac6f-bf88562c198f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa2649a0-8cfd-45f8-ac6f-bf88562c198f}, !- Handle
  {344a19be-5be4-4428-b34c-263b5e720b08}, !- Name
  {f02ca05c-297a-4d95-a3aa-b0d2c75a0e52}, !- Source Object
  11,                                     !- Outlet Port
  {046e7a30-10c2-48da-a5a3-6b48ba88932b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {151e4389-159e-41d1-8e4d-ac8997a9f95c}, !- Handle
  {cd4727b5-a0ee-44e8-b0da-7b9f6a1130d2}, !- Name
  {f02ca05c-297a-4d95-a3aa-b0d2c75a0e52}; !- HVAC Component

OS:PortList,
  {2c3cca63-c186-4984-aead-1e8044d129db}, !- Handle
  {25958730-9ff3-4817-a574-b01e9c2ea2cc}, !- Name
  {f02ca05c-297a-4d95-a3aa-b0d2c75a0e52}; !- HVAC Component

OS:Sizing:Zone,
  {3e815f4f-4bad-4472-9cc2-d858a5592514}, !- Handle
  {f02ca05c-297a-4d95-a3aa-b0d2c75a0e52}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fdf4da26-edc0-41d8-b9ee-e541d4737ade}, !- Handle
  {2b4d6b76-ab19-43b4-88b4-b6faa07931e4}, !- Name
  {f02ca05c-297a-4d95-a3aa-b0d2c75a0e52}; !- Thermal Zone

OS:Space,
  {64b1e052-9acc-46c9-8eba-71287061f616}, !- Handle
  G N2 Apartment,                         !- Name
  {53e5fe3b-fa72-4d91-8151-01cb59e4078a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1dd28f56-f0e1-43b4-a54a-1727b19faa5d}, !- Building Story Name
  {f02ca05c-297a-4d95-a3aa-b0d2c75a0e52}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {09e0ff40-bea8-4a07-8cad-5bf4e479514f}, !- Handle
  g EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d84c3-24b6-4990-a497-9d9a62d35ec3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d51a67-3cf0-44e1-9d40-4aa399e3baa8}, !- Handle
  m WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2db0e3c1-4ad0-4e22-abbd-ff5447c844fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f981d8f-51d6-4f37-b2b5-9316b0fed90b}, !- Handle
  t NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ceaf9720-69e9-4f98-a674-0ed5f6d0c42d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb79ec5-d278-4f9d-945d-1c16684f0933}, !- Handle
  t GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {51aa0a48-88b8-409c-a445-597a9ce3ddc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {545809ac-aec1-4258-b358-f3ffe233cbfd}, !- Handle
  g Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14498a22-2631-4832-ad77-d8d5e9bee56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a1bf696-cfcf-4bbe-aab3-704fa3e3e277}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9909419-6543-498e-aec8-463de78aca83}, !- Handle
  g NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14498a22-2631-4832-ad77-d8d5e9bee56e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9032b456-b948-40fa-ab22-3bc436dff32d}, !- Handle
  m WWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3ffae9-410a-462b-acbe-905b49e4a44b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b14b102-9811-44c7-ba30-9443ff98fac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad33a5e8-ffa2-40ce-a4f2-8b8427f9ac0c}, !- Handle
  g SWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f1af655-ccbb-4e45-bd85-d8f17a4e0ace}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {427e547e-653b-4300-97e1-1ace5c9ab321}, !- Handle
  t NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbd6e912-34dc-40ca-9c09-fafc098afeeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ff7e1e-0d56-4bf6-af76-d5b75cb6db51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffc03482-4952-4e51-9704-f6f4bfa83787}, !- Handle
  m Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2db0e3c1-4ad0-4e22-abbd-ff5447c844fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9ed29de-cd3a-42c7-91a8-500a22fea42f}, !- Handle
  t WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e8a5baa-24ac-4a77-b61c-696fe23b75f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef7d9864-7de1-4bc7-8a74-90eaaf53a4fe}, !- Handle
  m NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2db0e3c1-4ad0-4e22-abbd-ff5447c844fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b32c8a35-e95a-4984-b9c6-aa2031050f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b1b5e18-e7a9-420b-a089-95e9a8ffd674}, !- Handle
  t WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbd6e912-34dc-40ca-9c09-fafc098afeeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b27c3e8-0dfc-4ca3-873f-d63129105dd5}, !- Handle
  m EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6411da-e396-4c7d-bbea-1955e574eb09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d06301f-4678-4e81-9dd2-bdf95660460c}, !- Handle
  m SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {625e5dab-3f49-4904-bd44-327da1d6711f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d53e6b-c8ba-4b08-b66c-ec16582a317b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e12d1b-a7ea-43b9-a812-efcd2959fecd}, !- Handle
  t NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d345ed97-2c16-4506-990e-2f41020a80e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96275903-6a6b-4ccf-9ad0-aac87c9bc0c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc72353a-ec45-48aa-9cf0-8ebeb8e49335}, !- Handle
  m SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b080a569-4af0-4007-8cbd-39d668160ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3df278a-3c05-4b9d-8292-922ba600d4c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa5fa0c-df5b-4d62-92f3-761ceeff1b33}, !- Handle
  m Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b3ffae9-410a-462b-acbe-905b49e4a44b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15291df-f122-4886-9798-04bfab976c0b}, !- Handle
  t NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f935ce08-b740-4855-83f2-8971270eff5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ffa140-2b8a-4a2e-9890-f0e39cffaf28}, !- Handle
  t SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f935ce08-b740-4855-83f2-8971270eff5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f20610b-fe67-4e01-86c1-b98b6cad1d7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {1eabda5f-2a75-4007-bf5f-83de5320bf65}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {02654c42-c238-4daa-a0ad-c9c0d487a96c}, !- Handle
  g EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a66a0967-1333-4034-b3af-475afedcd6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f48184a8-7844-4cde-a391-b2d9c80184ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7b8026-6c89-4fd9-9190-b34bbea99a78}, !- Handle
  t Roof C,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb07943-514a-4b68-b3ab-caa9af0ed1c9}, !- Handle
  m SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2db0e3c1-4ad0-4e22-abbd-ff5447c844fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f013949-bd60-487c-99a7-6c6dc636024e}, !- Handle
  m Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {625e5dab-3f49-4904-bd44-327da1d6711f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffdb05c4-090d-4eb0-bbb0-fdb9c7004dcc}, !- Handle
  g Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d426422a-8373-49c2-97c9-95e74e722225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96275903-6a6b-4ccf-9ad0-aac87c9bc0c1}, !- Handle
  t Wall 5,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5e12d1b-a7ea-43b9-a812-efcd2959fecd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {028db83b-682d-4672-97ff-0d63adf36a59}, !- Handle
  g Wall 3,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c181530-6e6c-4e8b-a6db-682d51df268f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c5b6300-2c95-48fb-b010-e23872949618}, !- Handle
  t NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51aa0a48-88b8-409c-a445-597a9ce3ddc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdc213a5-3cac-4feb-b56c-a4dbfc26e117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b14b102-9811-44c7-ba30-9443ff98fac0}, !- Handle
  m EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2db0e3c1-4ad0-4e22-abbd-ff5447c844fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9032b456-b948-40fa-ab22-3bc436dff32d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {9cbc91d3-f9b3-48a0-9473-93f26d76516b}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3f91d1f3-527d-49ff-9e6c-bae71e5ae7e4}, !- Handle
  t GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f51957d-7c08-417d-8ec0-5cc321e6a18d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94584007-96c5-402c-abfa-bf1b3912b8dc}, !- Handle
  g EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33cf48f3-f904-4ffa-9a55-702296e185cd}, !- Handle
  G WWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a66a0967-1333-4034-b3af-475afedcd6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb75b95-07b4-4bea-8f92-172d613108aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085e9326-9a2d-43ae-a13b-57f97a713671}, !- Handle
  g Floor C,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fdaec71-601c-4bdb-a0ac-07f1438e4d12}, !- Handle
  t Roof NEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ceaf9720-69e9-4f98-a674-0ed5f6d0c42d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {56f483af-e4f4-40f1-ac3c-1572a803b8ab}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ThermalZone,
  {91263baa-46a9-47b9-ab1c-f172e9a1edae}, !- Handle
  M Corridor Thermal Zone,                !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c39b942-5584-4617-8c6f-9d226a748e97}, !- Zone Air Inlet Port List
  {d9c523e6-f83f-4556-8b3b-2a7e734442fd}, !- Zone Air Exhaust Port List
  {ba1f7779-51db-4e23-969a-631eac94c1fd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c59489b-c765-4958-9145-dc953354fe3d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c241e78e-9b6b-431c-993b-3293f3aa03db}, !- Handle
  {d60bdf61-30b9-4395-b0d3-082a494b6127}, !- Name
  {ba1f7779-51db-4e23-969a-631eac94c1fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba1f7779-51db-4e23-969a-631eac94c1fd}, !- Handle
  {7a48a786-c044-44e3-8fe9-7da13a5dc36b}, !- Name
  {91263baa-46a9-47b9-ab1c-f172e9a1edae}, !- Source Object
  11,                                     !- Outlet Port
  {c241e78e-9b6b-431c-993b-3293f3aa03db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c39b942-5584-4617-8c6f-9d226a748e97}, !- Handle
  {48166378-192f-4920-b056-0f4583d4b28b}, !- Name
  {91263baa-46a9-47b9-ab1c-f172e9a1edae}; !- HVAC Component

OS:PortList,
  {d9c523e6-f83f-4556-8b3b-2a7e734442fd}, !- Handle
  {9d6c19a4-ce3d-4166-b334-8bf2ee38761d}, !- Name
  {91263baa-46a9-47b9-ab1c-f172e9a1edae}; !- HVAC Component

OS:Sizing:Zone,
  {7ec4e169-5015-4e4d-a326-57dafcb72a7a}, !- Handle
  {91263baa-46a9-47b9-ab1c-f172e9a1edae}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9b20bda4-665d-4c94-9963-e313db681fdf}, !- Handle
  {fe89ade6-36ef-40b1-926f-1baeb812e4b1}, !- Name
  {91263baa-46a9-47b9-ab1c-f172e9a1edae}; !- Thermal Zone

OS:Space,
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Handle
  M Corridor,                             !- Name
  {6f429908-6a69-4130-b0ca-dfe1591fc46e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {2a14fefa-7e81-44d7-90e3-59ec929aa983}, !- Building Story Name
  {91263baa-46a9-47b9-ab1c-f172e9a1edae}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1283daec-7267-4bdd-a50c-f51bddea7b4a}, !- Handle
  g SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c4751c-21df-4af9-bac8-031113c0050d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73852b47-3758-4f6f-8fd4-f2c11277d0f6}, !- Handle
  m NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6411da-e396-4c7d-bbea-1955e574eb09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9f4b355-8574-42e7-9d18-3c0c12943b41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dd772fc-6a3c-46ca-8969-cb5e081ebd4d}, !- Handle
  g GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0c4751c-21df-4af9-bac8-031113c0050d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48c527f-31c6-45d7-ac74-5fc87d88aadb}, !- Handle
  m WWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6411da-e396-4c7d-bbea-1955e574eb09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fadc2ff0-6b68-4485-90e4-3831f4a5e256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d13a50-7fb5-4c02-a888-4c9775540e19}, !- Handle
  g WWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a505d1-9cfc-4124-b10a-2fee54d7c63b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f8b59cf-0dcf-47e2-bda4-58d58d9f335a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bf9d666-d878-47ca-bc03-f27e73a4d9a2}, !- Handle
  g EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a505d1-9cfc-4124-b10a-2fee54d7c63b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5049f54-a70f-4e62-be53-65e92dba90e5}, !- Handle
  t SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51aa0a48-88b8-409c-a445-597a9ce3ddc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664e918d-ab16-411c-b8e1-a394c78fd76f}, !- Handle
  t EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51aa0a48-88b8-409c-a445-597a9ce3ddc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee2b2113-0638-4141-b742-fb5f69df6ddd}, !- Handle
  t GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e8a5baa-24ac-4a77-b61c-696fe23b75f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63a75284-47f2-4264-b4a3-e215e1809076}, !- Handle
  t GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d345ed97-2c16-4506-990e-2f41020a80e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {11c9c08b-362b-4380-8e15-0e043b50e0ea}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5c181530-6e6c-4e8b-a6db-682d51df268f}, !- Handle
  g NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c4751c-21df-4af9-bac8-031113c0050d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {028db83b-682d-4672-97ff-0d63adf36a59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {bac8982d-9d64-4791-8c3c-223c254ba78a}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e1e1036c-8c95-4e70-9007-51d2d9373350}, !- Handle
  g SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2bf98b2-8854-4919-a71a-65ab272c7a09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03487c92-0ebe-4e83-866f-246d5e5951ca}, !- Handle
  t SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ceaf9720-69e9-4f98-a674-0ed5f6d0c42d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {761e795e-a9e8-4c7a-bde1-5d002b190226}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cbdb98d-6c4d-462d-a1da-0bff9608061f}, !- Handle
  m SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94062924-1831-4eb5-b4bc-22ece474f9d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dea60d8-2efe-4d4b-8655-d1e161b6760a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a78605-cc1c-424b-8151-afab99602a67}, !- Handle
  m GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {25ef05ea-a9d8-4280-a7ca-28064ad90ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e9bacb3-c66d-4e8a-9d06-65f4fd0fc369}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a7c3ac-d9b8-43b7-a5d4-50ebf44ae5fc}, !- Handle
  m Wall 2,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74abbe45-6a87-4a3d-a520-c76dbff444af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1bf696-cfcf-4bbe-aab3-704fa3e3e277}, !- Handle
  m GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b080a569-4af0-4007-8cbd-39d668160ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {545809ac-aec1-4258-b358-f3ffe233cbfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4132edf3-3e64-4356-ae65-cce4afb0afe7}, !- Handle
  m Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b080a569-4af0-4007-8cbd-39d668160ddf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e7d7ac-654b-4ce4-b667-a212f290d4a2}, !- Handle
  m Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa6411da-e396-4c7d-bbea-1955e574eb09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dea60d8-2efe-4d4b-8655-d1e161b6760a}, !- Handle
  m NWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cbdb98d-6c4d-462d-a1da-0bff9608061f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30230e5d-0722-4738-8c88-06bdba956e93}, !- Handle
  m Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86360b95-3008-4e85-b533-ff8d9700f38c}, !- Handle
  m WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e1513b-8dd4-455e-8115-9060b687dce9}, !- Handle
  t WWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d345ed97-2c16-4506-990e-2f41020a80e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e090a0cf-7f87-4d4a-a118-47b6fc00c869}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {dd14f347-e3f6-4580-aa03-4ffb2998c7ea}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {dd4c6172-40cf-4238-b0e1-16d0978d5333}, !- Handle
  m GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa6411da-e396-4c7d-bbea-1955e574eb09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f57170ae-a0e2-49c5-ac0b-6bf957d886be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {38e9dbdc-353f-4144-8061-b3b9c00f835d}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Surface,
  {f58130ed-2a6c-4497-8381-9c0689cbc66f}, !- Handle
  g Wall 2,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf325188-20f5-4508-85a6-7f65b8808eb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1637, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6033513-7024-4f69-9eeb-bcfe90301ef3}, !- Handle
  m WWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94062924-1831-4eb5-b4bc-22ece474f9d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ccc6b4-4363-4463-b31a-becf9f6aa40f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Sizing:Parameters,
  {a498d569-2909-4bf3-8f0a-c5f600913994}, !- Handle
  1.33,                                   !- Heating Sizing Factor
  1.33,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {c435f527-001f-435a-886a-2b1a97b7a274}, !- Handle
  g Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e47d84c3-24b6-4990-a497-9d9a62d35ec3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {238af870-db06-493d-b8cb-74734783f635}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ccc6b4-4363-4463-b31a-becf9f6aa40f}, !- Handle
  m EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd3b1ad9-7598-4f3e-a2db-225909f1a29e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6033513-7024-4f69-9eeb-bcfe90301ef3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a56f16e6-3fb9-44ae-94ef-6ec1f4feb0ee}, !- Handle
  m EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94062924-1831-4eb5-b4bc-22ece474f9d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {872903b7-0ad2-4c8f-8ba4-a876d63746c4}, !- Handle
  t WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b717c7-0a48-41ae-b0a6-bbabe5d9ec8b}, !- Handle
  g WWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938c21c6-fe64-4e98-86b0-27d03b914b8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2c0b3e7-4097-48ba-9a7a-ea871bca5809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba3f751-00ae-49b5-a785-08238cfc1702}, !- Handle
  m EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f1af655-ccbb-4e45-bd85-d8f17a4e0ace}, !- Handle
  g NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a505d1-9cfc-4124-b10a-2fee54d7c63b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad33a5e8-ffa2-40ce-a4f2-8b8427f9ac0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72b55660-8698-4dbc-a16e-3fd35ebbfcec}, !- Handle
  g Wall 1,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87c128f8-fc62-404f-849d-bfb99eb91e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {28a451fd-479a-4318-a027-65100cd8e82a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {9f61aa22-bb30-448f-86fa-3f61ed1435c5}, !- Handle
  t WWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f935ce08-b740-4855-83f2-8971270eff5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0d7f401-1ca2-45e7-ad72-5b2292ada3b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {5c515ff6-a7ea-45f2-9a78-f4bcab10de1e}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {e090a0cf-7f87-4d4a-a118-47b6fc00c869}, !- Handle
  t EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9863c1d-6ede-415f-a463-201ef4e1f6ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8e1513b-8dd4-455e-8115-9060b687dce9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {2cc8c85b-800b-425d-b2f4-3b94362b07a1}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {d44c3804-e909-4b95-9ae8-4239e445371e}, !- Handle
  g Wall 6,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32dddec2-6232-4db9-9a15-73d772e2d0d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c0070fe-45fd-4691-9271-185dca83eaf8}, !- Handle
  g GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {938c21c6-fe64-4e98-86b0-27d03b914b8e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f5b15c-bdce-485b-b869-bc1f33bf8b19}, !- Handle
  g Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64b1e052-9acc-46c9-8eba-71287061f616}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb5a19cc-8b3f-428e-b578-854069896d31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a28094ba-3d15-4f3c-b305-55dca49ccd4f}, !- Handle
  t SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e8a5baa-24ac-4a77-b61c-696fe23b75f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d988d27-7414-4e54-a4f8-590af2c2ab4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {a0ce5c77-76e0-4895-b712-2e6b495f0cb8}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {b92729ce-afd0-42e1-878f-185a4c5d33df}, !- Handle
  m NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3ffae9-410a-462b-acbe-905b49e4a44b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12e2758b-53e4-48e0-8108-8ec294dc7c60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6aa5f04-abff-4276-be69-180c13e6ab8d}, !- Handle
  t Roof N1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f935ce08-b740-4855-83f2-8971270eff5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3a98fb-1145-4505-a3da-be19717e9788}, !- Handle
  g GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e47d84c3-24b6-4990-a497-9d9a62d35ec3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac6b153-baa4-4c28-9a85-b077c056b342}, !- Handle
  m GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {625e5dab-3f49-4904-bd44-327da1d6711f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c632cce-f882-49a4-bf00-cdd99a22b4dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb75b95-07b4-4bea-8f92-172d613108aa}, !- Handle
  g EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14498a22-2631-4832-ad77-d8d5e9bee56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33cf48f3-f904-4ffa-9a55-702296e185cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42381f79-27bd-4245-8b06-4d2a62ef5a2d}, !- Handle
  g WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14498a22-2631-4832-ad77-d8d5e9bee56e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1839e4cb-a381-464e-a8a4-e37f802b8383}, !- Handle
  t Roof SEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51aa0a48-88b8-409c-a445-597a9ce3ddc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75267ac8-f847-459d-820d-248e02f3d322}, !- Handle
  t GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fbd6e912-34dc-40ca-9c09-fafc098afeeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd7c0ba-9fd5-4b59-b0ee-b9b7e71c288d}, !- Handle
  m Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd3b1ad9-7598-4f3e-a2db-225909f1a29e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa955dd-e410-462f-ad17-dcf1219d7897}, !- Handle
  m NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {625e5dab-3f49-4904-bd44-327da1d6711f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dabfbd3e-1a8d-42b9-ac05-4ddd6bab631d}, !- Handle
  g SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14498a22-2631-4832-ad77-d8d5e9bee56e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6468416-a754-46d1-83af-2f93d27f9a80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e01f7c44-3264-480e-a559-abfcdc08f4ee}, !- Handle
  t Roof N2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f51957d-7c08-417d-8ec0-5cc321e6a18d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8607ac-50ee-4798-8db3-b0164264246a}, !- Handle
  t GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f935ce08-b740-4855-83f2-8971270eff5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {f3450f7a-e88c-4a4d-9e28-7889ee12e6a3}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {97cabbca-612e-4ef3-9172-fe7b537a2c94}, !- Handle
  g GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16a505d1-9cfc-4124-b10a-2fee54d7c63b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c72d203-a79e-4d7c-b03e-cd95631ac7ed}, !- Handle
  t SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9863c1d-6ede-415f-a463-201ef4e1f6ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7f7578d-94f0-4d95-a3cb-cbcaf2b2057f}, !- Handle
  m SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd3b1ad9-7598-4f3e-a2db-225909f1a29e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b0310d-5044-4863-ad90-67bd47069667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {0866b2f3-9972-43d0-9253-a236fdb7d60e}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {d079378a-d386-4c89-ac65-567ad19dddeb}, !- Handle
  t Floor C,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a7d52d-86f5-4b67-abd1-e2ad2970bf84}, !- Handle
  g WWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0c4751c-21df-4af9-bac8-031113c0050d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5594673f-1b15-4df5-9f02-8ee5f9fed68c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d988d27-7414-4e54-a4f8-590af2c2ab4b}, !- Handle
  t Wall 1,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a28094ba-3d15-4f3c-b305-55dca49ccd4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fccc4419-b205-43b1-8e9c-a18416777153}, !- Handle
  m EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b080a569-4af0-4007-8cbd-39d668160ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a345239-7bba-4024-9fa4-8b8c94dbfea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9ae460-0793-4e67-b6dc-3d684352acea}, !- Handle
  g WWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d84c3-24b6-4990-a497-9d9a62d35ec3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c62f14-3ad8-4f6d-aa59-c0bfefb06a3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19143998-4b7b-4c90-a0fd-94ce4ce43dd5}, !- Handle
  t GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ceaf9720-69e9-4f98-a674-0ed5f6d0c42d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {c17eda0e-4cad-4a92-adf9-c11f0c898a2d}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {4e9bacb3-c66d-4e8a-9d06-65f4fd0fc369}, !- Handle
  g Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0c4751c-21df-4af9-bac8-031113c0050d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93a78605-cc1c-424b-8151-afab99602a67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74abbe45-6a87-4a3d-a520-c76dbff444af}, !- Handle
  m NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ef05ea-a9d8-4280-a7ca-28064ad90ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a7c3ac-d9b8-43b7-a5d4-50ebf44ae5fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f57170ae-a0e2-49c5-ac0b-6bf957d886be}, !- Handle
  g Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16a505d1-9cfc-4124-b10a-2fee54d7c63b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd4c6172-40cf-4238-b0e1-16d0978d5333}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6468416-a754-46d1-83af-2f93d27f9a80}, !- Handle
  g NWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dabfbd3e-1a8d-42b9-ac05-4ddd6bab631d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a876be61-dac3-45ad-ab57-c3d1039e20e2}, !- Handle
  g SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a66a0967-1333-4034-b3af-475afedcd6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1694db8-ed44-4ff3-a4af-44341b4de156}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6f0d55-a863-468c-8da3-906c769f452c}, !- Handle
  g WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2bf98b2-8854-4919-a71a-65ab272c7a09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {157d3df0-9f2b-47e2-b907-f0d2481e0995}, !- Handle
  t Roof S1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9863c1d-6ede-415f-a463-201ef4e1f6ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b0310d-5044-4863-ad90-67bd47069667}, !- Handle
  m Wall 6,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7f7578d-94f0-4d95-a3cb-cbcaf2b2057f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1636, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a04e6cbe-e21d-4591-b9e2-dc093e206666}, !- Handle
  t Roof S2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d345ed97-2c16-4506-990e-2f41020a80e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5594673f-1b15-4df5-9f02-8ee5f9fed68c}, !- Handle
  g EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938c21c6-fe64-4e98-86b0-27d03b914b8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a7d52d-86f5-4b67-abd1-e2ad2970bf84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ed86a6-f2ac-4814-a1be-2e80cacfc1ab}, !- Handle
  g GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64b1e052-9acc-46c9-8eba-71287061f616}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {628f2e22-5b70-48e2-96a6-24fc02870884}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e09a6723-b78a-43d9-851f-b4c558328982}, !- Handle
  t Wall 3,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e8c380-4dff-433d-88ba-ac8d151d5587}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1636, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761e795e-a9e8-4c7a-bde1-5d002b190226}, !- Handle
  t NWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03487c92-0ebe-4e83-866f-246d5e5951ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f20610b-fe67-4e01-86c1-b98b6cad1d7a}, !- Handle
  t Wall 2,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7ffa140-2b8a-4a2e-9890-f0e39cffaf28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30233b80-d71e-453d-b27e-913fe99e0916}, !- Handle
  m GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b3ffae9-410a-462b-acbe-905b49e4a44b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {438e71d0-4624-49bf-a06e-8cc5fc99bf1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c0b3e7-4097-48ba-9a7a-ea871bca5809}, !- Handle
  g EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2bf98b2-8854-4919-a71a-65ab272c7a09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70b717c7-0a48-41ae-b0a6-bbabe5d9ec8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a4d4bf-53b2-4102-a7b9-b35d7a386e80}, !- Handle
  g SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64b1e052-9acc-46c9-8eba-71287061f616}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9a9adac-21b1-49e0-8da1-2e9d93bef5cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c128f8-fc62-404f-849d-bfb99eb91e04}, !- Handle
  g NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2bf98b2-8854-4919-a71a-65ab272c7a09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b55660-8698-4dbc-a16e-3fd35ebbfcec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f48184a8-7844-4cde-a391-b2d9c80184ba}, !- Handle
  g WWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64b1e052-9acc-46c9-8eba-71287061f616}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02654c42-c238-4daa-a0ad-c9c0d487a96c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e8c380-4dff-433d-88ba-ac8d151d5587}, !- Handle
  t SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f51957d-7c08-417d-8ec0-5cc321e6a18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e09a6723-b78a-43d9-851f-b4c558328982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {389dd381-0e48-482e-9a18-d5cda3fde3d5}, !- Handle
  Cool-EIR-fT,                            !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Meter,
  {0ccf78de-5e7a-4910-a4a1-0cf23480acbb}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Building,
  {5f698932-8722-4bef-8d20-37f4ac1b3291}, !- Handle
  c:/test//MidriseApartment.osm,          !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {90ded795-3d05-421b-ace5-55cc7055e023}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Surface,
  {81358dcc-3b96-4fdd-9674-7ae55f6436bf}, !- Handle
  m WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b080a569-4af0-4007-8cbd-39d668160ddf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1694db8-ed44-4ff3-a4af-44341b4de156}, !- Handle
  g Wall 4,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a876be61-dac3-45ad-ab57-c3d1039e20e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54577794-8a26-4cad-a60a-d1456a675b46}, !- Handle
  g NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a66a0967-1333-4034-b3af-475afedcd6a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ac124b-be92-486a-bae6-4a859478957c}, !- Handle
  t WWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51aa0a48-88b8-409c-a445-597a9ce3ddc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48f1eb68-1f9b-479f-89fa-97317aa46e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d426422a-8373-49c2-97c9-95e74e722225}, !- Handle
  m Floor C,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffdb05c4-090d-4eb0-bbb0-fdb9c7004dcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dce34ae-4b11-44cf-8f24-929ce95fd909}, !- Handle
  t WWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f51957d-7c08-417d-8ec0-5cc321e6a18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee06062d-0bf4-49ed-b8f1-ae9bd73bf570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {17476351-bbf2-4671-a955-e9d8e068c82f}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {89d53e6b-c8ba-4b08-b66c-ec16582a317b}, !- Handle
  m Wall 5,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d06301f-4678-4e81-9dd2-bdf95660460c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5afcaf80-e878-4c4f-b0a8-378a14a7d90f}, !- Handle
  t EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbd6e912-34dc-40ca-9c09-fafc098afeeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad473b67-6712-48f7-b10c-d7d4a3e109b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22763adf-aef7-4779-aa24-2ddcca6ef740}, !- Handle
  m EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {625e5dab-3f49-4904-bd44-327da1d6711f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62ede928-69df-4bec-b6a9-cad46dd96024}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a47af3c7-8de0-4731-8ef9-012f86ff3624}, !- Handle
  m WWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25ef05ea-a9d8-4280-a7ca-28064ad90ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbf3cb45-d2cf-4e52-aead-fe3720df9c87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c632cce-f882-49a4-bf00-cdd99a22b4dd}, !- Handle
  g Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a66a0967-1333-4034-b3af-475afedcd6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ac6b153-baa4-4c28-9a85-b077c056b342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a9adac-21b1-49e0-8da1-2e9d93bef5cc}, !- Handle
  g Wall 5,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdad9f4d-28b5-4ac8-b11a-44542927fbf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9a4d4bf-53b2-4102-a7b9-b35d7a386e80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1636, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c62f14-3ad8-4f6d-aa59-c0bfefb06a3c}, !- Handle
  g EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64b1e052-9acc-46c9-8eba-71287061f616}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f9ae460-0793-4e67-b6dc-3d684352acea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e2758b-53e4-48e0-8108-8ec294dc7c60}, !- Handle
  m Wall 1,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b92729ce-afd0-42e1-878f-185a4c5d33df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1637, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b32c8a35-e95a-4984-b9c6-aa2031050f3e}, !- Handle
  m SWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef7d9864-7de1-4bc7-8a74-90eaaf53a4fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {238af870-db06-493d-b8cb-74734783f635}, !- Handle
  m GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94062924-1831-4eb5-b4bc-22ece474f9d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c435f527-001f-435a-886a-2b1a97b7a274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {9f88ddb9-e837-4af7-b66f-a0b057f699a5}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {a9f4b355-8574-42e7-9d18-3c0c12943b41}, !- Handle
  m Wall 3,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73852b47-3758-4f6f-8fd4-f2c11277d0f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf3cb45-d2cf-4e52-aead-fe3720df9c87}, !- Handle
  m EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3ffae9-410a-462b-acbe-905b49e4a44b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a47af3c7-8de0-4731-8ef9-012f86ff3624}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3df278a-3c05-4b9d-8292-922ba600d4c2}, !- Handle
  m Wall 4,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8214ba07-1efa-4110-aa46-89bff26d70c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc72353a-ec45-48aa-9cf0-8ebeb8e49335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5a19cc-8b3f-428e-b578-854069896d31}, !- Handle
  m GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd3b1ad9-7598-4f3e-a2db-225909f1a29e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8f5b15c-bdce-485b-b869-bc1f33bf8b19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf325188-20f5-4508-85a6-7f65b8808eb2}, !- Handle
  g NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938c21c6-fe64-4e98-86b0-27d03b914b8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f58130ed-2a6c-4497-8381-9c0689cbc66f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee06062d-0bf4-49ed-b8f1-ae9bd73bf570}, !- Handle
  t EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f935ce08-b740-4855-83f2-8971270eff5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dce34ae-4b11-44cf-8f24-929ce95fd909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0d7f401-1ca2-45e7-ad72-5b2292ada3b0}, !- Handle
  t EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e8a5baa-24ac-4a77-b61c-696fe23b75f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f61aa22-bb30-448f-86fa-3f61ed1435c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f759666-d2e9-4867-9964-b2a70f20d5d4}, !- Handle
  t EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f51957d-7c08-417d-8ec0-5cc321e6a18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f9318af-81c9-47e7-bc70-17ce645003cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ff7e1e-0d56-4bf6-af76-d5b75cb6db51}, !- Handle
  t SWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97880bd1-353c-4933-875c-51d486821ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {427e547e-653b-4300-97e1-1ace5c9ab321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {1dd28f56-f0e1-43b4-a54a-1727b19faa5d}, !- Handle
  1,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {422bbeac-a1de-49a7-83fd-deaa6b0ead69}, !- Handle
  2,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {2a14fefa-7e81-44d7-90e3-59ec929aa983}, !- Handle
  3,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:DefaultScheduleSet,
  {6747a7c8-074e-4d28-a700-d6a9faba3516}, !- Handle
  NECB-A,                                 !- Name
  {f90bc458-2410-4c42-9747-b8a9c6d2862e}, !- Hours of Operation Schedule Name
  {927c0c05-96cc-4892-9bed-4aa9ecfcc73f}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {0cabea7f-3c42-4ab1-878f-3cf7aa1516d1}, !- Lighting Schedule Name
  {109b12d1-09dc-41ce-aa35-f91e6a333339}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {4120f52f-b4ff-4a55-9272-5fcf0684c51b}, !- Hot Water Equipment Schedule Name
  {b1f365f0-b20b-4e5b-93ed-a1ead94afaf0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  {0f5101fc-5a69-4cce-9aa1-b0da2443aa8a}; !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b1f365f0-b20b-4e5b-93ed-a1ead94afaf0}, !- Handle
  FRACTION_ALWAYS_ON,                     !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  {a695f28a-792b-412b-8dae-bbf2d433c825}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a695f28a-792b-412b-8dae-bbf2d433c825}, !- Handle
  Schedule Day 1,                         !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {825382ea-a4e9-41c7-b62b-a8a6587082d4}, !- Handle
  wkdFRACTION_ALWAYS_ON rule,             !- Name
  {b1f365f0-b20b-4e5b-93ed-a1ead94afaf0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {66166971-4407-444e-a27c-b090b33f8abf}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66166971-4407-444e-a27c-b090b33f8abf}, !- Handle
  wkdFRACTION_ALWAYS_ON 1,                !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {998be73f-695d-45fc-bb0f-a7cb372dc5fd}, !- Handle
  satFRACTION_ALWAYS_ONrule,              !- Name
  {b1f365f0-b20b-4e5b-93ed-a1ead94afaf0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9048db05-89ea-4904-92c2-5ff79449670f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9048db05-89ea-4904-92c2-5ff79449670f}, !- Handle
  satFRACTION_ALWAYS_ON 1,                !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7635a665-d80b-46d0-b602-b1f302286c3a}, !- Handle
  sunFRACTION_ALWAYS_ONrule,              !- Name
  {b1f365f0-b20b-4e5b-93ed-a1ead94afaf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0823da77-ecab-468a-bab2-8bfc62d45413}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0823da77-ecab-468a-bab2-8bfc62d45413}, !- Handle
  sunFRACTION_ALWAYS_ON 1,                !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {927c0c05-96cc-4892-9bed-4aa9ecfcc73f}, !- Handle
  NECB-A-Occ,                             !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  {01019401-94ec-45e3-8e37-3a0219b213a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01019401-94ec-45e3-8e37-3a0219b213a0}, !- Handle
  Schedule Day 2,                         !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f9cbd0e8-a42e-4f01-97cd-5cad6306224a}, !- Handle
  wkdNECB-A-Occ rule,                     !- Name
  {927c0c05-96cc-4892-9bed-4aa9ecfcc73f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6026b919-9dde-4ec3-8290-48d11faf657c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6026b919-9dde-4ec3-8290-48d11faf657c}, !- Handle
  wkdNECB-A-Occ 1,                        !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {71d0fb3b-aba0-429c-89e8-3590f5dee502}, !- Handle
  satNECB-A-Occrule,                      !- Name
  {927c0c05-96cc-4892-9bed-4aa9ecfcc73f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06cd3864-be1e-4372-9145-bb6e3009b75d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06cd3864-be1e-4372-9145-bb6e3009b75d}, !- Handle
  satNECB-A-Occ 1,                        !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1f2136ab-a3ea-47b1-8064-4e4de8609ac7}, !- Handle
  sunNECB-A-Occrule,                      !- Name
  {927c0c05-96cc-4892-9bed-4aa9ecfcc73f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46232065-b73c-44a6-bdeb-7ed039dab527}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46232065-b73c-44a6-bdeb-7ed039dab527}, !- Handle
  sunNECB-A-Occ 1,                        !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {0cabea7f-3c42-4ab1-878f-3cf7aa1516d1}, !- Handle
  NECB-A-Ltg,                             !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  {73c02537-c2d9-459f-b827-0ee6028c246e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73c02537-c2d9-459f-b827-0ee6028c246e}, !- Handle
  Schedule Day 3,                         !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {654512bd-bea4-4767-ab80-9090b3088290}, !- Handle
  wkdNECB-A-Ltg rule,                     !- Name
  {0cabea7f-3c42-4ab1-878f-3cf7aa1516d1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a4ce5663-3c32-48d7-b579-ffaa14a5d9a8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4ce5663-3c32-48d7-b579-ffaa14a5d9a8}, !- Handle
  wkdNECB-A-Ltg 1,                        !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {56857b07-eaf3-40fd-9360-144068c23906}, !- Handle
  satNECB-A-Ltgrule,                      !- Name
  {0cabea7f-3c42-4ab1-878f-3cf7aa1516d1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7db730dc-efdb-48eb-8d8c-29e64862df31}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7db730dc-efdb-48eb-8d8c-29e64862df31}, !- Handle
  satNECB-A-Ltg 1,                        !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {218da85a-3e65-4c4e-aa18-ba4d3557d63e}, !- Handle
  sunNECB-A-Ltgrule,                      !- Name
  {0cabea7f-3c42-4ab1-878f-3cf7aa1516d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d3f33c6-f133-442c-9dfd-bbfed7ad9c8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d3f33c6-f133-442c-9dfd-bbfed7ad9c8f}, !- Handle
  sunNECB-A-Ltg 1,                        !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {109b12d1-09dc-41ce-aa35-f91e6a333339}, !- Handle
  NECB-A-Equ,                             !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  {eedd769b-4063-4ab2-9fd2-a3f56d3b1413}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eedd769b-4063-4ab2-9fd2-a3f56d3b1413}, !- Handle
  Schedule Day 4,                         !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {2b9c1c5b-b43f-40ab-a17e-b43b45e9be36}, !- Handle
  wkdNECB-A-Equ rule,                     !- Name
  {109b12d1-09dc-41ce-aa35-f91e6a333339}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {29baecdc-3409-4160-9339-d4c5dec4abdd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29baecdc-3409-4160-9339-d4c5dec4abdd}, !- Handle
  wkdNECB-A-Equ 1,                        !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {1eabe4bb-9b78-45b8-b7e8-10ad92fdfa27}, !- Handle
  satNECB-A-Equrule,                      !- Name
  {109b12d1-09dc-41ce-aa35-f91e6a333339}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1a543ff-781e-4c86-94b5-cc447a9d04fe}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1a543ff-781e-4c86-94b5-cc447a9d04fe}, !- Handle
  satNECB-A-Equ 1,                        !- Name
  {3ada1892-5a89-4c75-83e3-62995fafd693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
