
OS:Version,
  {1a092365-2100-46f1-89e2-c97660309fc1}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:Site,
  {8af4c1d1-d9d3-4ef0-b2bc-43733794dd89}, !- Handle
  Calgary Int'l_AB_CAN,                   !- Name
  51.12,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {5883bc5a-7720-4737-b472-34bbb424019e}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:ThermalZone,
  {80b73ec3-a48f-4c16-b9b1-5702766aa1b2}, !- Handle
  Floor 3 Treatment Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fdfcc54-a05f-4f95-9c8e-9b5c11613775}, !- Zone Air Inlet Port List
  {fc896cb6-c7c5-4a3b-9482-f670f003a87b}, !- Zone Air Exhaust Port List
  {14f46d98-5ee3-4116-912c-237cbd4afeb2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {10839c75-b9fc-4b32-9024-8a9fbc8d8ecc}, !- Handle
  {81310c55-588a-44d5-b5bb-ce052feb8309}, !- Name
  {14f46d98-5ee3-4116-912c-237cbd4afeb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14f46d98-5ee3-4116-912c-237cbd4afeb2}, !- Handle
  {02b9d9d4-da6e-446e-8289-a2df672a9c99}, !- Name
  {80b73ec3-a48f-4c16-b9b1-5702766aa1b2}, !- Source Object
  11,                                     !- Outlet Port
  {10839c75-b9fc-4b32-9024-8a9fbc8d8ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fdfcc54-a05f-4f95-9c8e-9b5c11613775}, !- Handle
  {cb53e069-121f-4900-a802-f97f2ad08d47}, !- Name
  {80b73ec3-a48f-4c16-b9b1-5702766aa1b2}; !- HVAC Component

OS:PortList,
  {fc896cb6-c7c5-4a3b-9482-f670f003a87b}, !- Handle
  {65342906-500e-497e-80a3-471ed58bb0ba}, !- Name
  {80b73ec3-a48f-4c16-b9b1-5702766aa1b2}; !- HVAC Component

OS:Sizing:Zone,
  {0be4d5ed-1dfd-4e47-8249-2e569130504c}, !- Handle
  {80b73ec3-a48f-4c16-b9b1-5702766aa1b2}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.224647,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e0c0fca-f95e-4c96-9570-9682c50c97f8}, !- Handle
  {a0e5d178-e2ef-4e4b-9435-0f920113008e}, !- Name
  {80b73ec3-a48f-4c16-b9b1-5702766aa1b2}; !- Thermal Zone

OS:Space,
  {32f7f290-1425-4bea-9640-a95ba959de42}, !- Handle
  Floor 3 Treatment,                      !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {84daf912-45b6-4f0a-81de-d0203bd7c6c9}, !- Building Story Name
  {80b73ec3-a48f-4c16-b9b1-5702766aa1b2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {415b7187-e061-42d4-a30f-ce081c94bfab}, !- Handle
  Floor 1 Office Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef9b2695-d7a8-43bf-bbb1-f55e0881bbdd}, !- Zone Air Inlet Port List
  {64a0efda-2945-4326-be14-bc14b49a9d6e}, !- Zone Air Exhaust Port List
  {b8ee97ec-1ffc-4e54-aed5-88f8fb1b7a37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e9c903b8-8e14-4b11-ba26-e767eb9b9349}, !- Handle
  {18871239-a9ee-4230-976c-26a1e994a69d}, !- Name
  {b8ee97ec-1ffc-4e54-aed5-88f8fb1b7a37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8ee97ec-1ffc-4e54-aed5-88f8fb1b7a37}, !- Handle
  {fd274d3f-1177-48bf-b5e8-d09ef3c1004e}, !- Name
  {415b7187-e061-42d4-a30f-ce081c94bfab}, !- Source Object
  11,                                     !- Outlet Port
  {e9c903b8-8e14-4b11-ba26-e767eb9b9349}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef9b2695-d7a8-43bf-bbb1-f55e0881bbdd}, !- Handle
  {875a3584-0c4e-4758-8ea3-83e5019a32be}, !- Name
  {415b7187-e061-42d4-a30f-ce081c94bfab}; !- HVAC Component

OS:PortList,
  {64a0efda-2945-4326-be14-bc14b49a9d6e}, !- Handle
  {087149aa-73d2-4985-a694-38e135921056}, !- Name
  {415b7187-e061-42d4-a30f-ce081c94bfab}; !- HVAC Component

OS:Sizing:Zone,
  {ee864312-9675-47fb-94df-35b277bbb8bc}, !- Handle
  {415b7187-e061-42d4-a30f-ce081c94bfab}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {22f1da32-059a-4dd7-8cd2-729d6d0b3eb8}, !- Handle
  {dd13fb66-d2da-48ba-b9bb-cef8bf945ca6}, !- Name
  {415b7187-e061-42d4-a30f-ce081c94bfab}; !- Thermal Zone

OS:Space,
  {c89cbbd2-071a-4637-b38f-54e5336829af}, !- Handle
  Floor 1 Office,                         !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  14.6304,                                !- X Origin {m}
  15.8496,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {415b7187-e061-42d4-a30f-ce081c94bfab}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {04fde85e-fe80-4bd0-ba89-3c19e43ca73e}, !- Handle
  Floor 1 Clean Work Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19e03273-1e2b-4266-bda6-4fb3c25731c2}, !- Zone Air Inlet Port List
  {61936f9d-b62a-4555-a8fc-76e741d3ca5f}, !- Zone Air Exhaust Port List
  {90d77d7f-591b-444c-8bcc-a2725b098ba8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7b786755-570a-49ae-98f8-89155bc45aeb}, !- Handle
  {90b7556f-a1ef-4660-b5e3-ce2f4b29d513}, !- Name
  {90d77d7f-591b-444c-8bcc-a2725b098ba8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90d77d7f-591b-444c-8bcc-a2725b098ba8}, !- Handle
  {7adfb044-5924-428c-9ade-ce16b7dbcd42}, !- Name
  {04fde85e-fe80-4bd0-ba89-3c19e43ca73e}, !- Source Object
  11,                                     !- Outlet Port
  {7b786755-570a-49ae-98f8-89155bc45aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19e03273-1e2b-4266-bda6-4fb3c25731c2}, !- Handle
  {9fcdede9-d23d-4712-977b-4c3e8b252a8e}, !- Name
  {04fde85e-fe80-4bd0-ba89-3c19e43ca73e}; !- HVAC Component

OS:PortList,
  {61936f9d-b62a-4555-a8fc-76e741d3ca5f}, !- Handle
  {c5b64f06-cb16-4b9f-a58d-7afe913293eb}, !- Name
  {04fde85e-fe80-4bd0-ba89-3c19e43ca73e}; !- HVAC Component

OS:Sizing:Zone,
  {2a1c06c2-0098-4c28-b313-b8c271eb1848}, !- Handle
  {04fde85e-fe80-4bd0-ba89-3c19e43ca73e}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.051914,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {93210f1f-7089-45b1-9582-64e90b721a9a}, !- Handle
  {137cd3d6-0009-4b7e-91b4-a7c1fa731177}, !- Name
  {04fde85e-fe80-4bd0-ba89-3c19e43ca73e}; !- Thermal Zone

OS:Space,
  {363aad5c-401a-4a48-b76b-cce0f68bf31e}, !- Handle
  Floor 1 Clean Work,                     !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  9.7536,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {04fde85e-fe80-4bd0-ba89-3c19e43ca73e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {3bab9a09-e41d-4a30-a1b4-d8821bb00fbe}, !- Handle
  Floor 1 Operating Room 3 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bdab9e9-71c4-4505-876d-ffbddbd22483}, !- Zone Air Inlet Port List
  {a99f3d5c-02d9-4fab-82ea-9b5e01921cad}, !- Zone Air Exhaust Port List
  {f8a1c8b0-440e-4450-9e72-7fc0e9a6054b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {075791fa-a6b5-4c98-ab9b-c257d41400b0}, !- Handle
  {42e3a27c-3eba-4a11-a69c-a58a74922b06}, !- Name
  {f8a1c8b0-440e-4450-9e72-7fc0e9a6054b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8a1c8b0-440e-4450-9e72-7fc0e9a6054b}, !- Handle
  {9975c313-351c-434c-b469-880ce62b668c}, !- Name
  {3bab9a09-e41d-4a30-a1b4-d8821bb00fbe}, !- Source Object
  11,                                     !- Outlet Port
  {075791fa-a6b5-4c98-ab9b-c257d41400b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bdab9e9-71c4-4505-876d-ffbddbd22483}, !- Handle
  {424abe4c-cca0-4ae4-93aa-c08db0749873}, !- Name
  {3bab9a09-e41d-4a30-a1b4-d8821bb00fbe}; !- HVAC Component

OS:PortList,
  {a99f3d5c-02d9-4fab-82ea-9b5e01921cad}, !- Handle
  {7601e0b3-d13d-48c9-9206-4fee543cc46b}, !- Name
  {3bab9a09-e41d-4a30-a1b4-d8821bb00fbe}; !- HVAC Component

OS:Sizing:Zone,
  {b2db088d-5fb0-4889-8ef2-fa29e81615e1}, !- Handle
  {3bab9a09-e41d-4a30-a1b4-d8821bb00fbe}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.561617,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a14b3c8c-30b0-4786-88f2-df13290a1ec4}, !- Handle
  {c05cc379-f453-4bfe-8a8a-bd6a0cb13ea5}, !- Name
  {3bab9a09-e41d-4a30-a1b4-d8821bb00fbe}; !- Thermal Zone

OS:Space,
  {feb27d4b-327a-4d7c-8f53-14d8d98c644f}, !- Handle
  Floor 1 Operating Room 3,               !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {3bab9a09-e41d-4a30-a1b4-d8821bb00fbe}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ec1a8030-c947-4464-93f7-f22672cc8833}, !- Handle
  256F02,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70ac1ae8-1b3c-4b53-9509-01c2379748f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.524, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {178fd27c-65b9-4c4c-85ea-c1853ebc98e8}, !- Handle
  Floor 1 Dressing Room Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b21a430-652f-4cea-b38b-5f55abc58136}, !- Zone Air Inlet Port List
  {25fa99c9-423a-4e60-8de6-be334bfee18a}, !- Zone Air Exhaust Port List
  {965a9fc3-ae92-4a33-8c9a-ea424139f2f0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5a1f04d3-e25c-4ba6-88f9-de3a65231c07}, !- Handle
  {3530ff9f-d0e7-412f-a06f-2c91a0a44de6}, !- Name
  {965a9fc3-ae92-4a33-8c9a-ea424139f2f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {965a9fc3-ae92-4a33-8c9a-ea424139f2f0}, !- Handle
  {55122c9c-aacd-416f-bf23-32b71c7d5c11}, !- Name
  {178fd27c-65b9-4c4c-85ea-c1853ebc98e8}, !- Source Object
  11,                                     !- Outlet Port
  {5a1f04d3-e25c-4ba6-88f9-de3a65231c07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b21a430-652f-4cea-b38b-5f55abc58136}, !- Handle
  {de02b843-ac65-4daa-b8cd-646a7d775ef3}, !- Name
  {178fd27c-65b9-4c4c-85ea-c1853ebc98e8}; !- HVAC Component

OS:PortList,
  {25fa99c9-423a-4e60-8de6-be334bfee18a}, !- Handle
  {d29c85e5-585b-4dd7-be18-a7488d652142}, !- Name
  {178fd27c-65b9-4c4c-85ea-c1853ebc98e8}; !- HVAC Component

OS:Sizing:Zone,
  {83fe6bae-9dae-46ee-abf5-cfa264efaf19}, !- Handle
  {178fd27c-65b9-4c4c-85ea-c1853ebc98e8}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ce4039a1-191f-4b00-b5ea-150173eb0cb0}, !- Handle
  {509af40b-e5c1-4666-bc6c-3a50960b7562}, !- Name
  {178fd27c-65b9-4c4c-85ea-c1853ebc98e8}; !- Thermal Zone

OS:Space,
  {70ac1ae8-1b3c-4b53-9509-01c2379748f6}, !- Handle
  Floor 1 Dressing Room,                  !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  15.5448,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {178fd27c-65b9-4c4c-85ea-c1853ebc98e8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {bcf5cd32-ee09-4e15-8d37-e3e7b296ea70}, !- Handle
  Floor 1 Sterile Hall Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05218caa-e33a-48ea-bc43-eb373a20f8c5}, !- Zone Air Inlet Port List
  {bc2051df-239f-448c-a98d-5d2209189d1d}, !- Zone Air Exhaust Port List
  {2c2f5a79-17a2-4be4-bb97-37e5180f4d0a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {13a037d9-807a-49f3-89f9-5a4420386a2f}, !- Handle
  {ac1cc606-615f-4bec-aec5-c7b200bf2dda}, !- Name
  {2c2f5a79-17a2-4be4-bb97-37e5180f4d0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c2f5a79-17a2-4be4-bb97-37e5180f4d0a}, !- Handle
  {9925be19-37de-4cc3-b159-567a787b7a05}, !- Name
  {bcf5cd32-ee09-4e15-8d37-e3e7b296ea70}, !- Source Object
  11,                                     !- Outlet Port
  {13a037d9-807a-49f3-89f9-5a4420386a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05218caa-e33a-48ea-bc43-eb373a20f8c5}, !- Handle
  {ca288735-8d21-4cd3-b626-60016709bbc2}, !- Name
  {bcf5cd32-ee09-4e15-8d37-e3e7b296ea70}; !- HVAC Component

OS:PortList,
  {bc2051df-239f-448c-a98d-5d2209189d1d}, !- Handle
  {c25432f7-d4af-4ff9-903b-8c4ffbe21f36}, !- Name
  {bcf5cd32-ee09-4e15-8d37-e3e7b296ea70}; !- HVAC Component

OS:Sizing:Zone,
  {466d4d61-6b08-40f1-a630-be79d67e1f0e}, !- Handle
  {bcf5cd32-ee09-4e15-8d37-e3e7b296ea70}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6c7ca5f9-5ff7-4e62-b8b9-73f0be1ccd3a}, !- Handle
  {30faa8e7-3afe-496f-9792-4bd9cdb51f58}, !- Name
  {bcf5cd32-ee09-4e15-8d37-e3e7b296ea70}; !- Thermal Zone

OS:Space,
  {f6bd1ab6-6a92-4699-8c59-f19c75a2e1a2}, !- Handle
  Floor 1 Sterile Hall,                   !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {bcf5cd32-ee09-4e15-8d37-e3e7b296ea70}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {32d00676-b1de-4704-b255-68e7379ddb5b}, !- Handle
  C92A6E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90750e2b-2c25-45c9-a1c3-d383ced8dffc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {034b2dd1-bf13-4685-bc46-401e3789bd8e}, !- Handle
  Floor 1 Nurse Hall Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4db10c4-701b-4134-914b-787f071d2263}, !- Zone Air Inlet Port List
  {2b6d18e3-b739-4b5a-9606-f867f924c928}, !- Zone Air Exhaust Port List
  {0005e3de-91aa-4e47-acd2-6c8198905479}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a86f9dfb-d4e4-46d7-8aff-a8c719114be6}, !- Handle
  {991f8d8f-a496-488b-9e04-f8a26c43ffa5}, !- Name
  {0005e3de-91aa-4e47-acd2-6c8198905479}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0005e3de-91aa-4e47-acd2-6c8198905479}, !- Handle
  {d7aa6055-7d47-47fc-b693-f08f24aef51e}, !- Name
  {034b2dd1-bf13-4685-bc46-401e3789bd8e}, !- Source Object
  11,                                     !- Outlet Port
  {a86f9dfb-d4e4-46d7-8aff-a8c719114be6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4db10c4-701b-4134-914b-787f071d2263}, !- Handle
  {14b7b391-86f9-486b-a732-c36bb0db20cf}, !- Name
  {034b2dd1-bf13-4685-bc46-401e3789bd8e}; !- HVAC Component

OS:PortList,
  {2b6d18e3-b739-4b5a-9606-f867f924c928}, !- Handle
  {05431432-a2b7-446b-9ce7-ef045e55fd0d}, !- Name
  {034b2dd1-bf13-4685-bc46-401e3789bd8e}; !- HVAC Component

OS:Sizing:Zone,
  {3452b43c-092b-44a8-9c5a-62cef628af1b}, !- Handle
  {034b2dd1-bf13-4685-bc46-401e3789bd8e}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef273b21-e3fe-450f-bb78-cd0c36ee3b69}, !- Handle
  {91c0bf20-4ebf-4d9b-a2a0-9653f152f6b5}, !- Name
  {034b2dd1-bf13-4685-bc46-401e3789bd8e}; !- Thermal Zone

OS:Space,
  {90750e2b-2c25-45c9-a1c3-d383ced8dffc}, !- Handle
  Floor 1 Nurse Hall,                     !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.3192,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {034b2dd1-bf13-4685-bc46-401e3789bd8e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {258ac556-7ca6-4f41-b61a-54ca6ceecc07}, !- Handle
  Floor 3 Mechanical Hall Thermal Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {399546d9-0ef2-44b2-9de8-bc14b956519b}, !- Zone Air Inlet Port List
  {52bb35fe-6047-4964-bb53-4e85d25c1e44}, !- Zone Air Exhaust Port List
  {d375c590-adca-4129-ae8a-81ae3ad3dc47}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8688c28c-c6ca-4546-bab4-2e6b9c863d1d}, !- Handle
  {3a938498-5974-4b8e-87fd-84658377b932}, !- Name
  {d375c590-adca-4129-ae8a-81ae3ad3dc47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d375c590-adca-4129-ae8a-81ae3ad3dc47}, !- Handle
  {c5eb8e62-5bcd-458c-a108-2fb153d0081a}, !- Name
  {258ac556-7ca6-4f41-b61a-54ca6ceecc07}, !- Source Object
  11,                                     !- Outlet Port
  {8688c28c-c6ca-4546-bab4-2e6b9c863d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {399546d9-0ef2-44b2-9de8-bc14b956519b}, !- Handle
  {f4a738b6-4cce-42e1-85eb-c779002011c8}, !- Name
  {258ac556-7ca6-4f41-b61a-54ca6ceecc07}; !- HVAC Component

OS:PortList,
  {52bb35fe-6047-4964-bb53-4e85d25c1e44}, !- Handle
  {c5cd9856-1416-4d02-805a-b96d33225eb3}, !- Name
  {258ac556-7ca6-4f41-b61a-54ca6ceecc07}; !- HVAC Component

OS:Sizing:Zone,
  {19a7a896-9c8c-4190-aad9-d6cc1e2eabf6}, !- Handle
  {258ac556-7ca6-4f41-b61a-54ca6ceecc07}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {542e22e3-e455-4310-b5a3-aea3df72c933}, !- Handle
  {4d4d8951-9ce3-4b92-bea1-a007d07fba68}, !- Name
  {258ac556-7ca6-4f41-b61a-54ca6ceecc07}; !- Thermal Zone

OS:Space,
  {e589a7d9-9e5a-4ae5-9229-2967eb28f31f}, !- Handle
  Floor 3 Mechanical Hall,                !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  46.3296,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {84daf912-45b6-4f0a-81de-d0203bd7c6c9}, !- Building Story Name
  {258ac556-7ca6-4f41-b61a-54ca6ceecc07}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {03755be6-f15f-46a3-b380-0564b2538096}, !- Handle
  Floor 3 Office Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae2b8d2c-f898-432a-a177-d5c32d9b77a1}, !- Zone Air Inlet Port List
  {ab202d43-0ac7-437d-8870-dd97ba4c578a}, !- Zone Air Exhaust Port List
  {1fa00001-e4cd-44fd-9d3b-adf793982f03}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cb4cd0f3-81b8-44af-9772-dbffd81d3284}, !- Handle
  {60c14404-d600-4582-9b69-31e0712c9033}, !- Name
  {1fa00001-e4cd-44fd-9d3b-adf793982f03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fa00001-e4cd-44fd-9d3b-adf793982f03}, !- Handle
  {1434eff9-61bf-4947-bed6-235afb9ced56}, !- Name
  {03755be6-f15f-46a3-b380-0564b2538096}, !- Source Object
  11,                                     !- Outlet Port
  {cb4cd0f3-81b8-44af-9772-dbffd81d3284}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae2b8d2c-f898-432a-a177-d5c32d9b77a1}, !- Handle
  {9436c3cc-615a-4b15-a98e-492825fde102}, !- Name
  {03755be6-f15f-46a3-b380-0564b2538096}; !- HVAC Component

OS:PortList,
  {ab202d43-0ac7-437d-8870-dd97ba4c578a}, !- Handle
  {e1f72089-1bf3-4e78-bdc6-fe0ffea84334}, !- Name
  {03755be6-f15f-46a3-b380-0564b2538096}; !- HVAC Component

OS:Sizing:Zone,
  {1f358baa-638a-43f0-9bf4-a2367fe5e444}, !- Handle
  {03755be6-f15f-46a3-b380-0564b2538096}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0a006111-28ed-4fc6-80b9-038640040293}, !- Handle
  {b86d1c82-f705-4f9f-9f3c-5fbc08f7dfc8}, !- Name
  {03755be6-f15f-46a3-b380-0564b2538096}; !- Thermal Zone

OS:Space,
  {a00dfe82-e8aa-448d-9621-bd6603033731}, !- Handle
  Floor 3 Office,                         !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  33.8328,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {84daf912-45b6-4f0a-81de-d0203bd7c6c9}, !- Building Story Name
  {03755be6-f15f-46a3-b380-0564b2538096}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {03adc2cf-adda-4e2a-9781-d159e0bf275f}, !- Handle
  Floor 2 Exam Hall 1 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ddfc4e93-b708-4a2c-bb4e-56232dd67cdc}, !- Zone Air Inlet Port List
  {9e1d5b16-05ad-4440-a45d-82e99ef44575}, !- Zone Air Exhaust Port List
  {f02668b2-7478-42b6-bcc8-c410e1dfde42}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {90790814-17f0-4adf-a8b4-6b3a5330d38e}, !- Handle
  {0cab1edb-ac0a-4503-a7d0-4590ee28cab6}, !- Name
  {f02668b2-7478-42b6-bcc8-c410e1dfde42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f02668b2-7478-42b6-bcc8-c410e1dfde42}, !- Handle
  {06092435-e687-4d01-bc65-0fa1ca3002c8}, !- Name
  {03adc2cf-adda-4e2a-9781-d159e0bf275f}, !- Source Object
  11,                                     !- Outlet Port
  {90790814-17f0-4adf-a8b4-6b3a5330d38e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ddfc4e93-b708-4a2c-bb4e-56232dd67cdc}, !- Handle
  {be712e46-03cd-47cc-ac6c-b3dfee59cd7b}, !- Name
  {03adc2cf-adda-4e2a-9781-d159e0bf275f}; !- HVAC Component

OS:PortList,
  {9e1d5b16-05ad-4440-a45d-82e99ef44575}, !- Handle
  {5e0fda5c-9b79-412b-bdfd-464c69123fbc}, !- Name
  {03adc2cf-adda-4e2a-9781-d159e0bf275f}; !- HVAC Component

OS:Sizing:Zone,
  {e148053b-332f-4e1d-8065-804a14f94c82}, !- Handle
  {03adc2cf-adda-4e2a-9781-d159e0bf275f}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {03a78c3a-64ce-4262-bae7-f522c00528dc}, !- Handle
  {3018cf53-00c6-4968-8d43-1b99bed6eaca}, !- Name
  {03adc2cf-adda-4e2a-9781-d159e0bf275f}; !- Thermal Zone

OS:Space,
  {9299d3f9-14ba-437f-bd9e-024b9fe71ee6}, !- Handle
  Floor 2 Exam Hall 1,                    !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  21.6408,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {03adc2cf-adda-4e2a-9781-d159e0bf275f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ff2b6566-283a-4d92-8353-dadd7c2cc007}, !- Handle
  Floor 3 Office Hall Roof,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88eb4ee2-28cb-4f5a-bb99-e487913040b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  42.3672, 1.8288, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {df0651ff-2bac-4138-8e73-2b242189783d}, !- Handle
  Floor 3 Office Hall Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a76fc03-f31e-45a0-9ecb-2b648a9f1ac3}, !- Zone Air Inlet Port List
  {f21cae7b-b306-4068-a86e-64b40732a396}, !- Zone Air Exhaust Port List
  {94f32106-4076-4074-acae-309d96c67f49}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {2df9a94c-733d-48c0-9da8-042a523ae6b5}, !- Handle
  {59ececb9-9524-432d-a940-77e269f9824e}, !- Name
  {94f32106-4076-4074-acae-309d96c67f49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94f32106-4076-4074-acae-309d96c67f49}, !- Handle
  {4126d58b-0f69-4d4d-abd9-fca4b396baf1}, !- Name
  {df0651ff-2bac-4138-8e73-2b242189783d}, !- Source Object
  11,                                     !- Outlet Port
  {2df9a94c-733d-48c0-9da8-042a523ae6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a76fc03-f31e-45a0-9ecb-2b648a9f1ac3}, !- Handle
  {f72f44e1-f7d8-4854-ba32-2fa5bee9ddf5}, !- Name
  {df0651ff-2bac-4138-8e73-2b242189783d}; !- HVAC Component

OS:PortList,
  {f21cae7b-b306-4068-a86e-64b40732a396}, !- Handle
  {1d9af8c4-96cd-46bf-943c-930f297ca1a7}, !- Name
  {df0651ff-2bac-4138-8e73-2b242189783d}; !- HVAC Component

OS:Sizing:Zone,
  {2e94a8bf-53a2-410e-969c-6723c555ceb7}, !- Handle
  {df0651ff-2bac-4138-8e73-2b242189783d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3b1219e7-1256-4665-b296-878c305aa4b2}, !- Handle
  {a54e7a39-4b16-4f49-81f0-ab6befc05be5}, !- Name
  {df0651ff-2bac-4138-8e73-2b242189783d}; !- Thermal Zone

OS:Space,
  {88eb4ee2-28cb-4f5a-bb99-e487913040b6}, !- Handle
  Floor 3 Office Hall,                    !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  2.1336,                                 !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {84daf912-45b6-4f0a-81de-d0203bd7c6c9}, !- Building Story Name
  {df0651ff-2bac-4138-8e73-2b242189783d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fc73d886-6837-4c56-b485-cff8bb0e1a77}, !- Handle
  ACB61B,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c85d5ea-7a3c-4702-b766-f00858cb26f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -15.8496, -10.0584, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, -3.9624, 0,                   !- X,Y,Z Vertex 4 {m}
  -15.24, -3.9624, 0,                     !- X,Y,Z Vertex 5 {m}
  -15.24, 0, 0;                           !- X,Y,Z Vertex 6 {m}

OS:ThermalZone,
  {26210476-9dd9-427b-95e5-cc37602127d9}, !- Handle
  Floor 2 Work Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c71828e9-6b24-4d5e-bbd8-1164f5c046a5}, !- Zone Air Inlet Port List
  {2692aeec-e67a-4f5a-b56e-191e0661c620}, !- Zone Air Exhaust Port List
  {9bf700fb-88bf-4446-8235-dc1e4171bf2f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {29376c57-3984-4c59-9377-c0b0e6fe7b43}, !- Handle
  {4a80153c-9b3e-4ea1-b2b5-419bfc92f2af}, !- Name
  {9bf700fb-88bf-4446-8235-dc1e4171bf2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bf700fb-88bf-4446-8235-dc1e4171bf2f}, !- Handle
  {baeb8d17-b19b-4ac8-84e5-dcee8fe22618}, !- Name
  {26210476-9dd9-427b-95e5-cc37602127d9}, !- Source Object
  11,                                     !- Outlet Port
  {29376c57-3984-4c59-9377-c0b0e6fe7b43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c71828e9-6b24-4d5e-bbd8-1164f5c046a5}, !- Handle
  {8572d938-521f-4758-b257-c0a5b1c94d4d}, !- Name
  {26210476-9dd9-427b-95e5-cc37602127d9}; !- HVAC Component

OS:PortList,
  {2692aeec-e67a-4f5a-b56e-191e0661c620}, !- Handle
  {8b905dcc-bb22-418e-8822-486d66df3012}, !- Name
  {26210476-9dd9-427b-95e5-cc37602127d9}; !- HVAC Component

OS:Sizing:Zone,
  {b84736b2-28e7-4b66-9f92-7a7ea3b95303}, !- Handle
  {26210476-9dd9-427b-95e5-cc37602127d9}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {845fa9f0-b6ea-46a2-baf6-2a99015a715c}, !- Handle
  {edd68aba-7e85-4de2-a82a-03dccd2daa1f}, !- Name
  {26210476-9dd9-427b-95e5-cc37602127d9}; !- Thermal Zone

OS:Space,
  {4c85d5ea-7a3c-4702-b766-f00858cb26f4}, !- Handle
  Floor 2 Work,                           !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {26210476-9dd9-427b-95e5-cc37602127d9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {0c1878ce-6d4b-4b5d-9cd2-8a5df6690776}, !- Handle
  Floor 1 Operating Room 1 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2225fc79-df44-44ee-a805-08eac10b0363}, !- Zone Air Inlet Port List
  {27d6a80c-6825-4c27-abbd-12138fc71d22}, !- Zone Air Exhaust Port List
  {e1bd814e-c613-419b-8536-cf8c2a811ccd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {afa21d85-11c8-432a-8b66-187765774c5d}, !- Handle
  {7ff063de-30de-4300-b78a-996126c0ed21}, !- Name
  {e1bd814e-c613-419b-8536-cf8c2a811ccd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1bd814e-c613-419b-8536-cf8c2a811ccd}, !- Handle
  {c10a2320-1734-4009-af2a-116299cf75b6}, !- Name
  {0c1878ce-6d4b-4b5d-9cd2-8a5df6690776}, !- Source Object
  11,                                     !- Outlet Port
  {afa21d85-11c8-432a-8b66-187765774c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2225fc79-df44-44ee-a805-08eac10b0363}, !- Handle
  {73178dda-fa80-4027-a192-43bb7788e4b7}, !- Name
  {0c1878ce-6d4b-4b5d-9cd2-8a5df6690776}; !- HVAC Component

OS:PortList,
  {27d6a80c-6825-4c27-abbd-12138fc71d22}, !- Handle
  {f0e7e6d3-cee4-4430-abca-78504a465277}, !- Name
  {0c1878ce-6d4b-4b5d-9cd2-8a5df6690776}; !- HVAC Component

OS:Sizing:Zone,
  {6b3182e9-cc8b-4921-bf4e-a054fec429fe}, !- Handle
  {0c1878ce-6d4b-4b5d-9cd2-8a5df6690776}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.54274,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fb6c50a8-85f4-43ff-9fe5-2ccb297a5ddd}, !- Handle
  {21cd3557-2dd5-45f8-a4bd-bdae93d0053a}, !- Name
  {0c1878ce-6d4b-4b5d-9cd2-8a5df6690776}; !- Thermal Zone

OS:Space,
  {219a726e-02e1-4319-8386-5b0e21ef89b4}, !- Handle
  Floor 1 Operating Room 1,               !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.8056,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {0c1878ce-6d4b-4b5d-9cd2-8a5df6690776}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {cdd219fc-cf0c-4ce3-9d57-ce7406bea597}, !- Handle
  Floor 3 Dressing Room Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96b6026b-6e8a-4acf-bf43-f7ee4d8e4acf}, !- Zone Air Inlet Port List
  {4c223b70-7268-4a99-abd3-655f7181d5c2}, !- Zone Air Exhaust Port List
  {575e0df0-8ec5-4762-8281-83ef978f93c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7cc8fe45-790b-4ec0-8980-ad5dd4442989}, !- Handle
  {6498d09f-54a8-438e-8e06-3c472ba13a5b}, !- Name
  {575e0df0-8ec5-4762-8281-83ef978f93c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {575e0df0-8ec5-4762-8281-83ef978f93c1}, !- Handle
  {7a6ff503-397a-422f-bfb1-7c8050238e9c}, !- Name
  {cdd219fc-cf0c-4ce3-9d57-ce7406bea597}, !- Source Object
  11,                                     !- Outlet Port
  {7cc8fe45-790b-4ec0-8980-ad5dd4442989}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96b6026b-6e8a-4acf-bf43-f7ee4d8e4acf}, !- Handle
  {d66e88f6-0b87-4e60-a7b1-647f292e694e}, !- Name
  {cdd219fc-cf0c-4ce3-9d57-ce7406bea597}; !- HVAC Component

OS:PortList,
  {4c223b70-7268-4a99-abd3-655f7181d5c2}, !- Handle
  {ddbda0e3-9258-4782-9bd8-1a241210bfb5}, !- Name
  {cdd219fc-cf0c-4ce3-9d57-ce7406bea597}; !- HVAC Component

OS:Sizing:Zone,
  {750699d0-0b9f-4dfb-bd01-05452f515ee5}, !- Handle
  {cdd219fc-cf0c-4ce3-9d57-ce7406bea597}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f8091bca-c796-4259-b6ec-ac09784d50f3}, !- Handle
  {dfb0e8fd-7525-434d-9653-8d3c44670939}, !- Name
  {cdd219fc-cf0c-4ce3-9d57-ce7406bea597}; !- Thermal Zone

OS:Space,
  {089e8c10-dd74-403c-bc8b-6e5f9ddac7c9}, !- Handle
  Floor 3 Dressing Room,                  !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {84daf912-45b6-4f0a-81de-d0203bd7c6c9}, !- Building Story Name
  {cdd219fc-cf0c-4ce3-9d57-ce7406bea597}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {230b7c11-fa12-44e2-a64e-adb1613fb0fe}, !- Handle
  Floor 2 Exam 6 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96d91a9f-9c92-4370-8d3c-c0f6143a5e3d}, !- Zone Air Inlet Port List
  {990b7e15-84b2-459c-9b55-a702a40b3269}, !- Zone Air Exhaust Port List
  {f538bdea-d591-4908-9cd6-82449138b0ac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a59abe13-ecaf-4ddd-bc42-cc4129717d7d}, !- Handle
  {c8570611-2298-457a-9f47-48758d5bd5ea}, !- Name
  {f538bdea-d591-4908-9cd6-82449138b0ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f538bdea-d591-4908-9cd6-82449138b0ac}, !- Handle
  {9b2006c1-df85-4f09-9ac8-8a7a2fc54bbe}, !- Name
  {230b7c11-fa12-44e2-a64e-adb1613fb0fe}, !- Source Object
  11,                                     !- Outlet Port
  {a59abe13-ecaf-4ddd-bc42-cc4129717d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96d91a9f-9c92-4370-8d3c-c0f6143a5e3d}, !- Handle
  {527e5a82-a45d-4150-a83c-2f32f6d74fca}, !- Name
  {230b7c11-fa12-44e2-a64e-adb1613fb0fe}; !- HVAC Component

OS:PortList,
  {990b7e15-84b2-459c-9b55-a702a40b3269}, !- Handle
  {18a036ef-4bb9-46e3-ac70-44d59347547f}, !- Name
  {230b7c11-fa12-44e2-a64e-adb1613fb0fe}; !- HVAC Component

OS:Sizing:Zone,
  {1190ae21-2be6-4729-b8c5-6649a202aa19}, !- Handle
  {230b7c11-fa12-44e2-a64e-adb1613fb0fe}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.106188,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8d406af6-4e28-4a26-84cc-faf8e6ecdf16}, !- Handle
  {08a16d4b-1117-433f-93ca-3e1731a1a8d8}, !- Name
  {230b7c11-fa12-44e2-a64e-adb1613fb0fe}; !- Thermal Zone

OS:Space,
  {8ab97c12-0675-4437-b7bd-353d550a1e0e}, !- Handle
  Floor 2 Exam 6,                         !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {230b7c11-fa12-44e2-a64e-adb1613fb0fe}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f761fffa-e99f-46f3-b065-7bb7ddedbfdb}, !- Handle
  8E5BB9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5754ce8a-c9c9-4e2e-b283-1dec856fc72d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5824, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.5824, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -11.5824, -7.0104, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.5824, -7.0104, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {39f21049-8b53-4084-8585-01f5df010cd1}, !- Handle
  Floor 1 Storage Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {681bf90c-0e92-49de-b401-6ffd6d3f855a}, !- Zone Air Inlet Port List
  {764e9cac-2401-4083-b3af-a667eb3aa77c}, !- Zone Air Exhaust Port List
  {e76f5e15-8efb-437c-8eff-372c45ff1ad8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {2e7e7dfc-41a8-4489-bdcc-4292a4af588b}, !- Handle
  {d7eff039-5556-4eeb-b891-07f84932fe5b}, !- Name
  {e76f5e15-8efb-437c-8eff-372c45ff1ad8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e76f5e15-8efb-437c-8eff-372c45ff1ad8}, !- Handle
  {7a0e3136-41dc-47c0-a96f-4cf757565fb2}, !- Name
  {39f21049-8b53-4084-8585-01f5df010cd1}, !- Source Object
  11,                                     !- Outlet Port
  {2e7e7dfc-41a8-4489-bdcc-4292a4af588b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {681bf90c-0e92-49de-b401-6ffd6d3f855a}, !- Handle
  {3a694136-2444-42be-b0c5-c8129f8ab271}, !- Name
  {39f21049-8b53-4084-8585-01f5df010cd1}; !- HVAC Component

OS:PortList,
  {764e9cac-2401-4083-b3af-a667eb3aa77c}, !- Handle
  {a1529cff-3659-45b0-a41a-857437693117}, !- Name
  {39f21049-8b53-4084-8585-01f5df010cd1}; !- HVAC Component

OS:Sizing:Zone,
  {7a68ee2d-c3e7-46a7-9334-b4e323c2fe31}, !- Handle
  {39f21049-8b53-4084-8585-01f5df010cd1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c371311f-509f-4ae0-8a12-d05fd778248f}, !- Handle
  {2495ea71-4562-4e2d-ab37-5de52d9cf902}, !- Name
  {39f21049-8b53-4084-8585-01f5df010cd1}; !- Thermal Zone

OS:Space,
  {5754ce8a-c9c9-4e2e-b283-1dec856fc72d}, !- Handle
  Floor 1 Storage,                        !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  41.4528,                                !- X Origin {m}
  35.3568,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {39f21049-8b53-4084-8585-01f5df010cd1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d40977a4-a2f4-4ae9-9363-93c4a378e701}, !- Handle
  Floor 1 Electrical Room Slab,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e84189e-5b9a-4fbd-9de9-edec60f1fb82}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 2.1336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b61ed0c1-1381-439c-8ec8-a4099d1b9db8}, !- Handle
  Floor 1 Electrical Room Thermal Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd43304f-9308-45aa-8766-c57b988872fc}, !- Zone Air Inlet Port List
  {53e7d95d-4ac0-44ac-8802-b3d9cc41a213}, !- Zone Air Exhaust Port List
  {df29a90c-2b95-4b04-8b9e-18f629aa8e06}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8049fe00-e43c-4118-96f1-6f3207a71f31}, !- Handle
  {c4d157e3-53c3-423e-8e13-67ec30d3dbba}, !- Name
  {df29a90c-2b95-4b04-8b9e-18f629aa8e06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df29a90c-2b95-4b04-8b9e-18f629aa8e06}, !- Handle
  {87c4309c-5322-4ff0-bbf9-23378ae2cc10}, !- Name
  {b61ed0c1-1381-439c-8ec8-a4099d1b9db8}, !- Source Object
  11,                                     !- Outlet Port
  {8049fe00-e43c-4118-96f1-6f3207a71f31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd43304f-9308-45aa-8766-c57b988872fc}, !- Handle
  {cbe3942c-6b7c-4bb1-b4b2-11131e023c38}, !- Name
  {b61ed0c1-1381-439c-8ec8-a4099d1b9db8}; !- HVAC Component

OS:PortList,
  {53e7d95d-4ac0-44ac-8802-b3d9cc41a213}, !- Handle
  {4a739e19-5980-49fb-b7ba-bdc25bc123eb}, !- Name
  {b61ed0c1-1381-439c-8ec8-a4099d1b9db8}; !- HVAC Component

OS:Sizing:Zone,
  {c04e6ea9-63e4-4da8-97ed-e8830453b0a8}, !- Handle
  {b61ed0c1-1381-439c-8ec8-a4099d1b9db8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7aae6f65-5e85-4b1c-80fe-4d4d52d7306b}, !- Handle
  {1176c668-a12e-4d00-8d96-03d280a0270a}, !- Name
  {b61ed0c1-1381-439c-8ec8-a4099d1b9db8}; !- Thermal Zone

OS:Space,
  {0e84189e-5b9a-4fbd-9de9-edec60f1fb82}, !- Handle
  Floor 1 Electrical Room,                !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {b61ed0c1-1381-439c-8ec8-a4099d1b9db8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1fb5ed48-d12b-4a2d-8e44-a62d3cc76370}, !- Handle
  C5ECA6,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15504f5c-b9a0-4045-85cc-83381a4e2c19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  18.8976, 3.6576, 3.048,                 !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e01fb14c-535b-4293-9236-0a14f47b5999}, !- Handle
  Floor 1 Recovery Room Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cba7e69-d6e2-47ae-9a1c-b5018543ce9d}, !- Zone Air Inlet Port List
  {8d27df92-8152-4b07-8784-ef95728a3b98}, !- Zone Air Exhaust Port List
  {cfd1ecec-f7bd-47f2-858b-e01dc9f04e37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ef3344fe-e2cd-40ee-98b3-67d9f94fb5b0}, !- Handle
  {6b8a6516-9564-4a72-96d2-3d08f1feb50e}, !- Name
  {cfd1ecec-f7bd-47f2-858b-e01dc9f04e37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfd1ecec-f7bd-47f2-858b-e01dc9f04e37}, !- Handle
  {45efa483-18e5-4490-8289-b0413a708d22}, !- Name
  {e01fb14c-535b-4293-9236-0a14f47b5999}, !- Source Object
  11,                                     !- Outlet Port
  {ef3344fe-e2cd-40ee-98b3-67d9f94fb5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cba7e69-d6e2-47ae-9a1c-b5018543ce9d}, !- Handle
  {a464f189-fd00-49e9-87ee-e2d67ccdcf3c}, !- Name
  {e01fb14c-535b-4293-9236-0a14f47b5999}; !- HVAC Component

OS:PortList,
  {8d27df92-8152-4b07-8784-ef95728a3b98}, !- Handle
  {87427a70-b657-4e69-9f4a-6a66af1b50c0}, !- Name
  {e01fb14c-535b-4293-9236-0a14f47b5999}; !- HVAC Component

OS:Sizing:Zone,
  {2d3c8b52-7707-493f-94dd-f747593d52dc}, !- Handle
  {e01fb14c-535b-4293-9236-0a14f47b5999}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.254852,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {72fc8d5b-6607-4f97-aaa5-3d4ec78cbc2a}, !- Handle
  {b01efc07-5cf6-40c1-b920-8a2646f5559d}, !- Name
  {e01fb14c-535b-4293-9236-0a14f47b5999}; !- Thermal Zone

OS:Space,
  {15504f5c-b9a0-4045-85cc-83381a4e2c19}, !- Handle
  Floor 1 Recovery Room,                  !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.4216,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {e01fb14c-535b-4293-9236-0a14f47b5999}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {d2334866-e7da-4872-8f65-143289a49741}, !- Handle
  Floor 2 Scheduling 2 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9467012a-a946-43b0-b603-ac0c7b4b833c}, !- Zone Air Inlet Port List
  {3eaa1feb-28e2-4f69-a2bd-dcbe402a10db}, !- Zone Air Exhaust Port List
  {092928e7-2c98-4da9-9c93-ca4f15cb9303}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c9029da8-21cb-44aa-86c8-9a6d9bd49278}, !- Handle
  {70efcbb7-63a1-49ec-b7ea-28bf5db203d7}, !- Name
  {092928e7-2c98-4da9-9c93-ca4f15cb9303}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {092928e7-2c98-4da9-9c93-ca4f15cb9303}, !- Handle
  {d06803aa-786f-43ee-bd25-2a0ba78fe6f2}, !- Name
  {d2334866-e7da-4872-8f65-143289a49741}, !- Source Object
  11,                                     !- Outlet Port
  {c9029da8-21cb-44aa-86c8-9a6d9bd49278}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9467012a-a946-43b0-b603-ac0c7b4b833c}, !- Handle
  {1c238f11-7df6-4d34-9d04-13afb98d6300}, !- Name
  {d2334866-e7da-4872-8f65-143289a49741}; !- HVAC Component

OS:PortList,
  {3eaa1feb-28e2-4f69-a2bd-dcbe402a10db}, !- Handle
  {26461aa9-6c9e-4500-9d25-fadf3c1bb2a8}, !- Name
  {d2334866-e7da-4872-8f65-143289a49741}; !- HVAC Component

OS:Sizing:Zone,
  {edb9a2fb-0055-4e4d-81d6-f40ac9461a55}, !- Handle
  {d2334866-e7da-4872-8f65-143289a49741}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a1a9ed89-255d-426c-8baf-2ecfc050393c}, !- Handle
  {7c4c6a03-6de8-4f29-a41c-aad6b3fd6ecd}, !- Name
  {d2334866-e7da-4872-8f65-143289a49741}; !- Thermal Zone

OS:Space,
  {611bdc8e-1b51-4010-8640-99b6f199392f}, !- Handle
  Floor 2 Scheduling 2,                   !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.7744,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {d2334866-e7da-4872-8f65-143289a49741}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {7133a82f-3334-4725-9a90-4f3be6e3b015}, !- Handle
  SW Stair Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad9cc10c-242e-42ea-981c-5bea03ac631e}, !- Zone Air Inlet Port List
  {7905f547-1990-43c8-96c9-e21189d6cc2d}, !- Zone Air Exhaust Port List
  {7e6fd063-9592-4145-8fd1-98bb67c761c6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7afe6e0d-609f-444d-bef8-83b88173b72f}, !- Handle
  {52c1e3a6-b7cd-4a52-ab02-e5db33623a90}, !- Name
  {7e6fd063-9592-4145-8fd1-98bb67c761c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e6fd063-9592-4145-8fd1-98bb67c761c6}, !- Handle
  {e8160e7e-b045-4f99-a6dc-ee2bc0f606bc}, !- Name
  {7133a82f-3334-4725-9a90-4f3be6e3b015}, !- Source Object
  11,                                     !- Outlet Port
  {7afe6e0d-609f-444d-bef8-83b88173b72f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad9cc10c-242e-42ea-981c-5bea03ac631e}, !- Handle
  {06784474-c6e6-4c27-89be-101d7ffd3f91}, !- Name
  {7133a82f-3334-4725-9a90-4f3be6e3b015}; !- HVAC Component

OS:PortList,
  {7905f547-1990-43c8-96c9-e21189d6cc2d}, !- Handle
  {ad19ddae-c1fd-4b75-aa14-4dea68d3e817}, !- Name
  {7133a82f-3334-4725-9a90-4f3be6e3b015}; !- HVAC Component

OS:Sizing:Zone,
  {4c28171f-1787-44a1-aa4c-036245e244bb}, !- Handle
  {7133a82f-3334-4725-9a90-4f3be6e3b015}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0debadd9-06f3-4b8d-9911-6d7dca6cb7b4}, !- Handle
  {27938a71-d16e-4184-b65b-421529b4ee81}, !- Name
  {7133a82f-3334-4725-9a90-4f3be6e3b015}; !- Thermal Zone

OS:Space,
  {ed708096-fd0f-408d-9e78-037d83b7c332}, !- Handle
  SW Stair,                               !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0.9144,                                 !- X Origin {m}
  11.5824,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {7133a82f-3334-4725-9a90-4f3be6e3b015}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {dd2d99a3-88e0-41d8-8515-5d32d85f89b2}, !- Handle
  Floor 1 Operating Room 2 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2ea7434-76bc-4bc4-afbe-59af8c423c06}, !- Zone Air Inlet Port List
  {7706aa06-d7c3-4de5-a570-6075565dce7b}, !- Zone Air Exhaust Port List
  {d4ae5264-c879-4886-92ea-f3d00a1297d5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5341c435-946a-4596-bd3e-5388bd2ecc41}, !- Handle
  {2cc9f226-71bb-44f1-b6ae-7464f478f322}, !- Name
  {d4ae5264-c879-4886-92ea-f3d00a1297d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4ae5264-c879-4886-92ea-f3d00a1297d5}, !- Handle
  {d68a0470-07e6-4127-a0a7-d82988ca3377}, !- Name
  {dd2d99a3-88e0-41d8-8515-5d32d85f89b2}, !- Source Object
  11,                                     !- Outlet Port
  {5341c435-946a-4596-bd3e-5388bd2ecc41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2ea7434-76bc-4bc4-afbe-59af8c423c06}, !- Handle
  {772430e3-23c7-4972-afdb-bd7c3df128a4}, !- Name
  {dd2d99a3-88e0-41d8-8515-5d32d85f89b2}; !- HVAC Component

OS:PortList,
  {7706aa06-d7c3-4de5-a570-6075565dce7b}, !- Handle
  {88695cbc-3a3f-41a3-93f1-bc7ba8adf860}, !- Name
  {dd2d99a3-88e0-41d8-8515-5d32d85f89b2}; !- HVAC Component

OS:Sizing:Zone,
  {c4617bc2-62b1-4c09-9f18-d196a563c2c1}, !- Handle
  {dd2d99a3-88e0-41d8-8515-5d32d85f89b2}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.566337,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b9b320f4-0c26-4efc-9783-73511e48e35b}, !- Handle
  {ebd5b757-e3d1-4ea5-944c-6ac8152f2d9b}, !- Name
  {dd2d99a3-88e0-41d8-8515-5d32d85f89b2}; !- Thermal Zone

OS:Space,
  {180c40d0-4e18-4a93-8317-acc2d496b5a3}, !- Handle
  Floor 1 Operating Room 2,               !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  11.2776,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {dd2d99a3-88e0-41d8-8515-5d32d85f89b2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {7dbeb29b-6649-4c7e-88dc-27b0ba47dbb3}, !- Handle
  NW Elevator Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcf5db90-70e4-427b-bf65-e592ea5179cd}, !- Zone Air Inlet Port List
  {1556af04-0371-4866-863f-3cbcff7760de}, !- Zone Air Exhaust Port List
  {eac66030-2a29-45e8-9b21-8404bc431ffa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {22aab8dd-4420-45fe-beb8-5e29106707d8}, !- Handle
  {0fa30454-c9a3-4de8-b39c-af641adc27f7}, !- Name
  {eac66030-2a29-45e8-9b21-8404bc431ffa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eac66030-2a29-45e8-9b21-8404bc431ffa}, !- Handle
  {7c59da66-ca19-457a-b83c-ed3bcbc9202f}, !- Name
  {7dbeb29b-6649-4c7e-88dc-27b0ba47dbb3}, !- Source Object
  11,                                     !- Outlet Port
  {22aab8dd-4420-45fe-beb8-5e29106707d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcf5db90-70e4-427b-bf65-e592ea5179cd}, !- Handle
  {444e1fce-564f-4991-9d95-c8e970b03fe9}, !- Name
  {7dbeb29b-6649-4c7e-88dc-27b0ba47dbb3}; !- HVAC Component

OS:PortList,
  {1556af04-0371-4866-863f-3cbcff7760de}, !- Handle
  {a112f475-86fb-4de3-b170-adc564772210}, !- Name
  {7dbeb29b-6649-4c7e-88dc-27b0ba47dbb3}; !- HVAC Component

OS:Sizing:Zone,
  {03455b66-7a4d-4bc6-9125-ae811dd9dc1b}, !- Handle
  {7dbeb29b-6649-4c7e-88dc-27b0ba47dbb3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e42d89f6-b40f-4c65-b483-585c1c9b07d9}, !- Handle
  {9d47b230-b14e-405b-9b9c-5c6c12156254}, !- Name
  {7dbeb29b-6649-4c7e-88dc-27b0ba47dbb3}; !- Thermal Zone

OS:Space,
  {9b2f2761-23ec-4522-a10e-6319070ed65f}, !- Handle
  NW Elevator,                            !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {7dbeb29b-6649-4c7e-88dc-27b0ba47dbb3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f2b8d333-dbee-45eb-9c22-bbcf26b4439d}, !- Handle
  4BFCC1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31f11712-d4a4-41ad-b878-a68f3876e0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {763c61d4-dbfb-4056-9f04-5c1d28d861d6}, !- Handle
  Floor 1 Locker Room Hall Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be490f3a-7fe2-401d-a48d-cc54ac442751}, !- Zone Air Inlet Port List
  {49a0f58a-1cd8-47de-bd94-657f66a8aa86}, !- Zone Air Exhaust Port List
  {781d8d2b-56aa-4833-a8cf-a8427a352de1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {14879d25-e16d-4120-90e2-5c239bdd348c}, !- Handle
  {e92a0e55-25bc-48df-87b4-9c226cdca832}, !- Name
  {781d8d2b-56aa-4833-a8cf-a8427a352de1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {781d8d2b-56aa-4833-a8cf-a8427a352de1}, !- Handle
  {2385e5dd-a83f-4268-a4c0-7e309864663c}, !- Name
  {763c61d4-dbfb-4056-9f04-5c1d28d861d6}, !- Source Object
  11,                                     !- Outlet Port
  {14879d25-e16d-4120-90e2-5c239bdd348c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be490f3a-7fe2-401d-a48d-cc54ac442751}, !- Handle
  {d2fccbb7-fb94-4f7a-a4b3-7dc83d2fecac}, !- Name
  {763c61d4-dbfb-4056-9f04-5c1d28d861d6}; !- HVAC Component

OS:PortList,
  {49a0f58a-1cd8-47de-bd94-657f66a8aa86}, !- Handle
  {ce09e031-2ebb-4304-8afd-a63181fb278d}, !- Name
  {763c61d4-dbfb-4056-9f04-5c1d28d861d6}; !- HVAC Component

OS:Sizing:Zone,
  {5df333a9-1083-4bd0-9d43-e26b9a8816da}, !- Handle
  {763c61d4-dbfb-4056-9f04-5c1d28d861d6}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c3397690-6d0e-45f8-ad92-b13dd80106bd}, !- Handle
  {7cbca557-095a-4231-aefe-258a31fe9eb1}, !- Name
  {763c61d4-dbfb-4056-9f04-5c1d28d861d6}; !- Thermal Zone

OS:Space,
  {31f11712-d4a4-41ad-b878-a68f3876e0b1}, !- Handle
  Floor 1 Locker Room Hall,               !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1648,                                !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {763c61d4-dbfb-4056-9f04-5c1d28d861d6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {c73adadb-7659-418a-8161-7d1c9f4c2ef4}, !- Handle
  Floor 1 Vestibule Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40d5275d-e01d-4467-a964-8b336f0308c0}, !- Zone Air Inlet Port List
  {81b68bd4-8d57-448e-ab70-ac6e8235c847}, !- Zone Air Exhaust Port List
  {72c9169d-513d-45d5-9a2d-b65ff604fd6f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4e5ba754-613f-423c-a9dd-e183d13c69f3}, !- Handle
  {16846200-ee77-47ea-8fb3-bb85d5437dd1}, !- Name
  {72c9169d-513d-45d5-9a2d-b65ff604fd6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72c9169d-513d-45d5-9a2d-b65ff604fd6f}, !- Handle
  {0d2c7508-c0a6-498a-8089-05aca557e0de}, !- Name
  {c73adadb-7659-418a-8161-7d1c9f4c2ef4}, !- Source Object
  11,                                     !- Outlet Port
  {4e5ba754-613f-423c-a9dd-e183d13c69f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40d5275d-e01d-4467-a964-8b336f0308c0}, !- Handle
  {07a0530f-6673-4633-af09-3c9420f6483a}, !- Name
  {c73adadb-7659-418a-8161-7d1c9f4c2ef4}; !- HVAC Component

OS:PortList,
  {81b68bd4-8d57-448e-ab70-ac6e8235c847}, !- Handle
  {9af62b0f-096a-48ab-b03a-80a639c5de5f}, !- Name
  {c73adadb-7659-418a-8161-7d1c9f4c2ef4}; !- HVAC Component

OS:Sizing:Zone,
  {77690482-6ead-42b9-b9dc-2ad2871bdba1}, !- Handle
  {c73adadb-7659-418a-8161-7d1c9f4c2ef4}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4b56f9ce-c2ab-4a3c-84e2-0482fc241eff}, !- Handle
  {9c23b1de-42b6-4611-9afc-7ea068a1bf6e}, !- Name
  {c73adadb-7659-418a-8161-7d1c9f4c2ef4}; !- Thermal Zone

OS:Space,
  {d7f63192-9601-461c-a298-3c217e44b0be}, !- Handle
  Floor 1 Vestibule,                      !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  7.9248,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {c73adadb-7659-418a-8161-7d1c9f4c2ef4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b735c365-6711-40aa-93d1-9672058bf291}, !- Handle
  Floor 1 Operating Room 3 Slab,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {feb27d4b-327a-4d7c-8f53-14d8d98c644f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 5.1816, 0,                      !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.1816, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e76b139-aded-4b3a-a93e-f6d5de4c8720}, !- Handle
  9A776E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0a95bbb-c671-4dde-a60d-b489baa64517}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4182f0e4-e3b2-4697-b161-78c6f2a79739}, !- Handle
  Floor 1 Soil Hold Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81c57263-9251-4cb1-b9bf-551f7880a85d}, !- Zone Air Inlet Port List
  {fb29caf1-a91b-44ed-bc7a-46b01282edee}, !- Zone Air Exhaust Port List
  {4a60190b-7c80-4ea1-bc4a-795cc4604b46}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {09d9410e-eacb-41ba-b6cf-a25d556eb8ee}, !- Handle
  {4e91dab4-420c-4a1e-b59f-523a9966a70a}, !- Name
  {4a60190b-7c80-4ea1-bc4a-795cc4604b46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a60190b-7c80-4ea1-bc4a-795cc4604b46}, !- Handle
  {f0f3ec17-24f5-4d5e-991f-46f01a635bd2}, !- Name
  {4182f0e4-e3b2-4697-b161-78c6f2a79739}, !- Source Object
  11,                                     !- Outlet Port
  {09d9410e-eacb-41ba-b6cf-a25d556eb8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81c57263-9251-4cb1-b9bf-551f7880a85d}, !- Handle
  {52cd6245-04bd-4d43-b64b-b7d1a975ed13}, !- Name
  {4182f0e4-e3b2-4697-b161-78c6f2a79739}; !- HVAC Component

OS:PortList,
  {fb29caf1-a91b-44ed-bc7a-46b01282edee}, !- Handle
  {2a53b7c5-2d9e-4142-8fd4-ba696023b755}, !- Name
  {4182f0e4-e3b2-4697-b161-78c6f2a79739}; !- HVAC Component

OS:Sizing:Zone,
  {958089fe-694f-42fb-8482-0b0ec1071a47}, !- Handle
  {4182f0e4-e3b2-4697-b161-78c6f2a79739}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.044048,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {741ce706-57a5-4f00-9c07-7657e6eb61b5}, !- Handle
  {880ef90c-9cbf-464d-b763-d1e4c5f08e93}, !- Name
  {4182f0e4-e3b2-4697-b161-78c6f2a79739}; !- Thermal Zone

OS:Space,
  {b0a95bbb-c671-4dde-a60d-b489baa64517}, !- Handle
  Floor 1 Soil Hold,                      !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.1856,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {4182f0e4-e3b2-4697-b161-78c6f2a79739}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {8fce62cc-9139-4dd5-b9be-19d5a2bc0c09}, !- Handle
  Floor 2 Exam Hall 4 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6cafd231-dfe7-41ce-bbe0-795f523c6e11}, !- Zone Air Inlet Port List
  {94220b7d-80a2-49c5-8c6b-85b600c9db8b}, !- Zone Air Exhaust Port List
  {74fd76df-3363-480e-94c9-f836ae0dafab}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {94df4262-6c90-47bd-a137-f0f4ad480189}, !- Handle
  {2543ba04-7ada-4d18-b61e-007b11e49e59}, !- Name
  {74fd76df-3363-480e-94c9-f836ae0dafab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74fd76df-3363-480e-94c9-f836ae0dafab}, !- Handle
  {6440717c-eaa9-4a6a-a280-3c8f769fd8cf}, !- Name
  {8fce62cc-9139-4dd5-b9be-19d5a2bc0c09}, !- Source Object
  11,                                     !- Outlet Port
  {94df4262-6c90-47bd-a137-f0f4ad480189}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6cafd231-dfe7-41ce-bbe0-795f523c6e11}, !- Handle
  {cb432b5a-1cb5-4715-9067-c7842028a797}, !- Name
  {8fce62cc-9139-4dd5-b9be-19d5a2bc0c09}; !- HVAC Component

OS:PortList,
  {94220b7d-80a2-49c5-8c6b-85b600c9db8b}, !- Handle
  {a930b2e2-0bed-4e5a-a5b5-024356ffc8ee}, !- Name
  {8fce62cc-9139-4dd5-b9be-19d5a2bc0c09}; !- HVAC Component

OS:Sizing:Zone,
  {1fb7430e-35bf-4ddf-931c-7cb7353c0a37}, !- Handle
  {8fce62cc-9139-4dd5-b9be-19d5a2bc0c09}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {826a5ae1-c3b6-47a5-9b58-9e6d54ce4dff}, !- Handle
  {923b3d78-3381-434a-98d2-6354ca2eae0c}, !- Name
  {8fce62cc-9139-4dd5-b9be-19d5a2bc0c09}; !- Thermal Zone

OS:Space,
  {e4b57429-a9e3-437e-8e81-9bf921444db2}, !- Handle
  Floor 2 Exam Hall 4,                    !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.9288,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {8fce62cc-9139-4dd5-b9be-19d5a2bc0c09}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {0677b34a-8bde-4c6d-8cf4-9a32468a4374}, !- Handle
  Floor 3 Work Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf14c92a-6c6d-4c8c-ae60-f9309dff7797}, !- Zone Air Inlet Port List
  {c07a5000-dde2-4e57-9433-8f88d92be7ef}, !- Zone Air Exhaust Port List
  {46062383-6aaf-463c-b989-17df3a5ac296}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {0a591eec-1b2b-42dc-ba42-93cf34d9cd33}, !- Handle
  {33763a13-e0bb-4c20-a4f2-b1d8b0f90a7d}, !- Name
  {46062383-6aaf-463c-b989-17df3a5ac296}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46062383-6aaf-463c-b989-17df3a5ac296}, !- Handle
  {2e456334-f681-4ed9-8bcb-57140e1d6dd2}, !- Name
  {0677b34a-8bde-4c6d-8cf4-9a32468a4374}, !- Source Object
  11,                                     !- Outlet Port
  {0a591eec-1b2b-42dc-ba42-93cf34d9cd33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf14c92a-6c6d-4c8c-ae60-f9309dff7797}, !- Handle
  {d22b509f-df71-41c0-85f8-1b510b4f5ee1}, !- Name
  {0677b34a-8bde-4c6d-8cf4-9a32468a4374}; !- HVAC Component

OS:PortList,
  {c07a5000-dde2-4e57-9433-8f88d92be7ef}, !- Handle
  {5602dbcd-e49c-4208-a74b-6e529f417812}, !- Name
  {0677b34a-8bde-4c6d-8cf4-9a32468a4374}; !- HVAC Component

OS:Sizing:Zone,
  {fc9735cd-3ee3-4b8c-a689-d68b6c5c5b1a}, !- Handle
  {0677b34a-8bde-4c6d-8cf4-9a32468a4374}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {45778baf-06b1-4c3b-a770-06ebb13adfef}, !- Handle
  {7d96be48-57e3-40db-901c-649fca6a6378}, !- Name
  {0677b34a-8bde-4c6d-8cf4-9a32468a4374}; !- Thermal Zone

OS:Space,
  {beafc2c1-7f63-4a28-b139-744d93cf0792}, !- Handle
  Floor 3 Work,                           !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {84daf912-45b6-4f0a-81de-d0203bd7c6c9}, !- Building Story Name
  {0677b34a-8bde-4c6d-8cf4-9a32468a4374}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eb67aad3-17a5-4eaf-8c36-eb7092961b9b}, !- Handle
  E9C76F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09d6b995-b31c-4690-a341-9917fcbecb83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.1336, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec51f100-4b82-40e9-9245-408b4960a1e9}, !- Handle
  Floor 2 Reception Toilet Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8af60ab2-555f-4256-938b-4a34b2ee4c8b}, !- Zone Air Inlet Port List
  {20ac2a73-07c8-4339-9f55-e2cb9b61215f}, !- Zone Air Exhaust Port List
  {636239aa-6a27-4954-b6f3-337bd31f273c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ee9b62c8-219e-47fd-a1e2-3e75db6c6bdd}, !- Handle
  {24d7c805-7ed1-498b-97ad-51459e2f66f9}, !- Name
  {636239aa-6a27-4954-b6f3-337bd31f273c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {636239aa-6a27-4954-b6f3-337bd31f273c}, !- Handle
  {4ddca9c9-21d5-4a1e-a7cb-6ff4919ae502}, !- Name
  {ec51f100-4b82-40e9-9245-408b4960a1e9}, !- Source Object
  11,                                     !- Outlet Port
  {ee9b62c8-219e-47fd-a1e2-3e75db6c6bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8af60ab2-555f-4256-938b-4a34b2ee4c8b}, !- Handle
  {30406116-343f-4549-a2af-b4b34fb8a436}, !- Name
  {ec51f100-4b82-40e9-9245-408b4960a1e9}; !- HVAC Component

OS:PortList,
  {20ac2a73-07c8-4339-9f55-e2cb9b61215f}, !- Handle
  {cf5d5d92-d4c7-434c-969b-960be603d2a0}, !- Name
  {ec51f100-4b82-40e9-9245-408b4960a1e9}; !- HVAC Component

OS:Sizing:Zone,
  {c2f696be-a85e-482a-8e97-318f0b18427e}, !- Handle
  {ec51f100-4b82-40e9-9245-408b4960a1e9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f53a4813-d1e7-4cd0-9eaf-d28bf7ba22d3}, !- Handle
  {f2213773-36b6-4324-a060-4d597896b8bb}, !- Name
  {ec51f100-4b82-40e9-9245-408b4960a1e9}; !- Thermal Zone

OS:Space,
  {09d6b995-b31c-4690-a341-9917fcbecb83}, !- Handle
  Floor 2 Reception Toilet,               !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {ec51f100-4b82-40e9-9245-408b4960a1e9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {db7d1775-8ffe-425c-a047-7cb8b8fce9c8}, !- Handle
  Floor 2 Exam 7 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ac799cc-0e6f-4618-a0bc-bdfac1093c71}, !- Zone Air Inlet Port List
  {1629c25f-5b00-4932-a5f5-bdb0c86f1b62}, !- Zone Air Exhaust Port List
  {83da72c3-cd88-47f7-b4e3-ed670023b896}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a68b4aca-3fd2-4671-9c12-8650bc112ce3}, !- Handle
  {b763b0f0-b892-4866-b600-6f03228c82ca}, !- Name
  {83da72c3-cd88-47f7-b4e3-ed670023b896}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83da72c3-cd88-47f7-b4e3-ed670023b896}, !- Handle
  {6b8bc644-cd73-411f-8637-0bbba5110e86}, !- Name
  {db7d1775-8ffe-425c-a047-7cb8b8fce9c8}, !- Source Object
  11,                                     !- Outlet Port
  {a68b4aca-3fd2-4671-9c12-8650bc112ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ac799cc-0e6f-4618-a0bc-bdfac1093c71}, !- Handle
  {69185a73-6790-456d-86cc-c1bcc0891533}, !- Name
  {db7d1775-8ffe-425c-a047-7cb8b8fce9c8}; !- HVAC Component

OS:PortList,
  {1629c25f-5b00-4932-a5f5-bdb0c86f1b62}, !- Handle
  {4655e54f-c739-4d80-97e7-5f4340728948}, !- Name
  {db7d1775-8ffe-425c-a047-7cb8b8fce9c8}; !- HVAC Component

OS:Sizing:Zone,
  {f42a5dd9-2d5c-4091-b5d9-b98c0e5536cc}, !- Handle
  {db7d1775-8ffe-425c-a047-7cb8b8fce9c8}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.373782,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {658c1f71-3448-4efd-957b-a1b0d88abf27}, !- Handle
  {6fc6e7c7-190e-4daf-a666-5fe971f0fcf0}, !- Name
  {db7d1775-8ffe-425c-a047-7cb8b8fce9c8}; !- Thermal Zone

OS:Space,
  {c238eaa6-1574-456c-8f67-efe91ed29dd4}, !- Handle
  Floor 2 Exam 7,                         !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  38.1,                                   !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {db7d1775-8ffe-425c-a047-7cb8b8fce9c8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {2130ffe1-24bf-4686-9673-c7d337e00aa6}, !- Handle
  Floor 2 Exam 1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4a29180-11e9-49c5-a015-b42f23baa4d9}, !- Zone Air Inlet Port List
  {857eb94f-ec94-4696-bd81-18c2ce6383ce}, !- Zone Air Exhaust Port List
  {46f521c2-f35a-494d-8175-83b7f7329946}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7d02f9b0-4ad6-492c-9cdd-2d7e6e8d61f0}, !- Handle
  {364b934a-5da9-4ea2-9312-c0c96e32322a}, !- Name
  {46f521c2-f35a-494d-8175-83b7f7329946}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46f521c2-f35a-494d-8175-83b7f7329946}, !- Handle
  {6fb4a4a8-133c-429d-8dcc-2a03efb1f3f9}, !- Name
  {2130ffe1-24bf-4686-9673-c7d337e00aa6}, !- Source Object
  11,                                     !- Outlet Port
  {7d02f9b0-4ad6-492c-9cdd-2d7e6e8d61f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4a29180-11e9-49c5-a015-b42f23baa4d9}, !- Handle
  {5b60197c-ba42-4e24-891b-9916b07e1536}, !- Name
  {2130ffe1-24bf-4686-9673-c7d337e00aa6}; !- HVAC Component

OS:PortList,
  {857eb94f-ec94-4696-bd81-18c2ce6383ce}, !- Handle
  {3653826d-9dcf-4c31-b296-8748437eb06f}, !- Name
  {2130ffe1-24bf-4686-9673-c7d337e00aa6}; !- HVAC Component

OS:Sizing:Zone,
  {6a71c71e-06e3-4399-b995-30e1077aa29a}, !- Handle
  {2130ffe1-24bf-4686-9673-c7d337e00aa6}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.169901,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {81602382-b5d6-439b-8a47-9de8ded97465}, !- Handle
  {460fbbb5-3d43-47fa-b6d6-e2d6f9a015e0}, !- Name
  {2130ffe1-24bf-4686-9673-c7d337e00aa6}; !- Thermal Zone

OS:Space,
  {3bd8655a-31e4-4b6a-a004-5df72ba9122c}, !- Handle
  Floor 2 Exam 1,                         !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {2130ffe1-24bf-4686-9673-c7d337e00aa6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {341ff2ce-e8d6-4056-a9a0-f50ab6de22e0}, !- Handle
  816C9F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57b3d6bd-008b-4638-a9dc-eec1371be041}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -15.24, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b0bd29a2-5096-4c86-bffe-5e6562ce9a3f}, !- Handle
  Floor 2 X-Ray Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5c35b99-3a1c-4fb5-8afc-b52d9b0e342e}, !- Zone Air Inlet Port List
  {66373df6-ba41-4835-ad3d-30daca06fcda}, !- Zone Air Exhaust Port List
  {14966d63-8847-4da9-9fed-ce591057517f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a04733f3-bd6f-43e9-a8ec-8a29ad1d68b1}, !- Handle
  {dd4909fb-0aa2-42cc-9916-3e580e7f262d}, !- Name
  {14966d63-8847-4da9-9fed-ce591057517f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14966d63-8847-4da9-9fed-ce591057517f}, !- Handle
  {a88e10d3-7531-4d3e-a88e-e9a231a7c4fc}, !- Name
  {b0bd29a2-5096-4c86-bffe-5e6562ce9a3f}, !- Source Object
  11,                                     !- Outlet Port
  {a04733f3-bd6f-43e9-a8ec-8a29ad1d68b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5c35b99-3a1c-4fb5-8afc-b52d9b0e342e}, !- Handle
  {f9e478d7-ba68-4ff2-a1cb-a1ca6ede15a0}, !- Name
  {b0bd29a2-5096-4c86-bffe-5e6562ce9a3f}; !- HVAC Component

OS:PortList,
  {66373df6-ba41-4835-ad3d-30daca06fcda}, !- Handle
  {796f4f2e-43d3-41e1-abbc-9178fc33c42e}, !- Name
  {b0bd29a2-5096-4c86-bffe-5e6562ce9a3f}; !- HVAC Component

OS:Sizing:Zone,
  {651884dd-b27d-4ef0-8da1-ecce58ac7359}, !- Handle
  {b0bd29a2-5096-4c86-bffe-5e6562ce9a3f}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.424753,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3fedda69-214a-4eca-955e-747a1f1d1052}, !- Handle
  {5f58ace7-2a3b-4cee-acdd-46373d890146}, !- Name
  {b0bd29a2-5096-4c86-bffe-5e6562ce9a3f}; !- Thermal Zone

OS:Space,
  {57b3d6bd-008b-4638-a9dc-eec1371be041}, !- Handle
  Floor 2 X-Ray,                          !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {b0bd29a2-5096-4c86-bffe-5e6562ce9a3f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {04a20dee-3a5b-4c35-8620-efa0fe9a8f39}, !- Handle
  D7AC92,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e84189e-5b9a-4fbd-9de9-edec60f1fb82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 2.1336, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c0ab98-b92c-4212-b1ec-e132a5ddf7cb}, !- Handle
  C86329,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beafc2c1-7f63-4a28-b139-744d93cf0792}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.4968, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -12.4968, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20917e25-9f73-4298-bb28-8e25e59dc22a}, !- Handle
  A524F1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dadaaf91-3718-43f8-b006-bf15661edecf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5167fd66-83b4-40cb-a7a7-dae2d8e80968}, !- Handle
  Floor 2 Lounge Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97684a91-1d5e-4126-b343-a4d17073e23b}, !- Zone Air Inlet Port List
  {b3bb805e-3f8e-43cc-a76c-e28acd5f29ba}, !- Zone Air Exhaust Port List
  {e0b8fa0a-7efb-4645-8f2e-00ea6f209d54}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f0a026f0-c126-47bc-8e72-700e2e4067ca}, !- Handle
  {3d1880e5-09b6-42cc-892c-e9bdcca9008b}, !- Name
  {e0b8fa0a-7efb-4645-8f2e-00ea6f209d54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0b8fa0a-7efb-4645-8f2e-00ea6f209d54}, !- Handle
  {f6dda04d-d99d-4435-886e-563e2c3d3c89}, !- Name
  {5167fd66-83b4-40cb-a7a7-dae2d8e80968}, !- Source Object
  11,                                     !- Outlet Port
  {f0a026f0-c126-47bc-8e72-700e2e4067ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97684a91-1d5e-4126-b343-a4d17073e23b}, !- Handle
  {915fa2db-7f39-4bcd-8e62-129040fb6c11}, !- Name
  {5167fd66-83b4-40cb-a7a7-dae2d8e80968}; !- HVAC Component

OS:PortList,
  {b3bb805e-3f8e-43cc-a76c-e28acd5f29ba}, !- Handle
  {e83d69d2-37db-4099-94cd-6f91f08d971f}, !- Name
  {5167fd66-83b4-40cb-a7a7-dae2d8e80968}; !- HVAC Component

OS:Sizing:Zone,
  {e7f2c2ec-4196-4a95-9a3b-56a86227401b}, !- Handle
  {5167fd66-83b4-40cb-a7a7-dae2d8e80968}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {76f49951-ef86-428c-b682-a8e610276ab3}, !- Handle
  {34b073cb-54d1-4ccf-9da3-00234d6fc025}, !- Name
  {5167fd66-83b4-40cb-a7a7-dae2d8e80968}; !- Thermal Zone

OS:Space,
  {dadaaf91-3718-43f8-b006-bf15661edecf}, !- Handle
  Floor 2 Lounge,                         !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {5167fd66-83b4-40cb-a7a7-dae2d8e80968}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bbda044a-1d2d-4ce1-bcc8-8d06566b6317}, !- Handle
  8177BA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0852d63-1632-4870-a0b4-209ec93c74da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4218c8e-01d7-4372-a164-4874a1729774}, !- Handle
  Floor 2 Janitor Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52fb526a-7bc3-4b82-8e76-b75fbe077626}, !- Zone Air Inlet Port List
  {7b868105-b31b-4054-86f6-c8443553eca0}, !- Zone Air Exhaust Port List
  {bd6d2317-9b74-45e1-ac2c-3e648d8ba10e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {959243b9-f4c7-4688-88c1-f55101ae18ed}, !- Handle
  {181460cd-5b11-4972-9f3c-fd20c9e786e4}, !- Name
  {bd6d2317-9b74-45e1-ac2c-3e648d8ba10e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd6d2317-9b74-45e1-ac2c-3e648d8ba10e}, !- Handle
  {269711b5-d857-4dd6-9401-a5c18ab44005}, !- Name
  {a4218c8e-01d7-4372-a164-4874a1729774}, !- Source Object
  11,                                     !- Outlet Port
  {959243b9-f4c7-4688-88c1-f55101ae18ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52fb526a-7bc3-4b82-8e76-b75fbe077626}, !- Handle
  {77f6a814-0e72-4e10-9031-ec18c3e33b7e}, !- Name
  {a4218c8e-01d7-4372-a164-4874a1729774}; !- HVAC Component

OS:PortList,
  {7b868105-b31b-4054-86f6-c8443553eca0}, !- Handle
  {6e27ddd3-6163-4897-ae1b-b3d715d9fa58}, !- Name
  {a4218c8e-01d7-4372-a164-4874a1729774}; !- HVAC Component

OS:Sizing:Zone,
  {e6390cac-9082-4f61-90c5-613a041e1f10}, !- Handle
  {a4218c8e-01d7-4372-a164-4874a1729774}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eb51d35a-a66f-4412-885d-9db990839fad}, !- Handle
  {d3b1c0b1-a7ec-420f-9345-2c3e819dfa85}, !- Name
  {a4218c8e-01d7-4372-a164-4874a1729774}; !- Thermal Zone

OS:Space,
  {e0852d63-1632-4870-a0b4-209ec93c74da}, !- Handle
  Floor 2 Janitor,                        !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {a4218c8e-01d7-4372-a164-4874a1729774}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {5574d6f8-bb49-4c03-9b1f-1b7b4139cf7c}, !- Handle
  Floor 1 Soil Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8923535-b810-4254-946b-0147e85e2688}, !- Zone Air Inlet Port List
  {b4e56653-44e0-43c3-9577-979a52b687c3}, !- Zone Air Exhaust Port List
  {8e89d22d-9d55-4786-b9c2-e80b56d63f5c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4ad2f3f4-5ead-49ec-94e5-f3afe6e6c1b3}, !- Handle
  {1130544a-cde5-455a-b5c3-a15033cc54c2}, !- Name
  {8e89d22d-9d55-4786-b9c2-e80b56d63f5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e89d22d-9d55-4786-b9c2-e80b56d63f5c}, !- Handle
  {40832942-0f46-4945-a54c-fa819e2c276d}, !- Name
  {5574d6f8-bb49-4c03-9b1f-1b7b4139cf7c}, !- Source Object
  11,                                     !- Outlet Port
  {4ad2f3f4-5ead-49ec-94e5-f3afe6e6c1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8923535-b810-4254-946b-0147e85e2688}, !- Handle
  {45afd5a9-a1e4-400f-8871-4c3241b7e8bc}, !- Name
  {5574d6f8-bb49-4c03-9b1f-1b7b4139cf7c}; !- HVAC Component

OS:PortList,
  {b4e56653-44e0-43c3-9577-979a52b687c3}, !- Handle
  {8f4db25a-4303-4ce3-b3d1-c48a960c7ad1}, !- Name
  {5574d6f8-bb49-4c03-9b1f-1b7b4139cf7c}; !- HVAC Component

OS:Sizing:Zone,
  {34817286-595f-498f-a051-95df52769fba}, !- Handle
  {5574d6f8-bb49-4c03-9b1f-1b7b4139cf7c}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.099109,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4cba4023-01ee-4757-9437-c18368e3dc3d}, !- Handle
  {9688748d-9351-43c9-b128-d762e63dadfa}, !- Name
  {5574d6f8-bb49-4c03-9b1f-1b7b4139cf7c}; !- Thermal Zone

OS:Space,
  {4d4b4e0f-67d0-4c21-837f-d28f4506b82b}, !- Handle
  Floor 1 Soil,                           !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7472,                                !- X Origin {m}
  13.1064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {5574d6f8-bb49-4c03-9b1f-1b7b4139cf7c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5dc457ab-fc89-444e-aec6-f13b3a7048c9}, !- Handle
  1D96D7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180c40d0-4e18-4a93-8317-acc2d496b5a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f8599fc-481c-4d34-b3fb-82eb31216c60}, !- Handle
  E326E4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {219a726e-02e1-4319-8386-5b0e21ef89b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.7912, 7.0104, 0,                      !- X,Y,Z Vertex 3 {m}
  5.7912, 7.0104, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a5c5e44b-9374-41ac-a099-b641470e53dd}, !- Handle
  Floor 2 Conference Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65e68528-ba52-427b-8cca-5a9919f4f6c1}, !- Zone Air Inlet Port List
  {2d914441-d0e3-4d6b-a4cc-703278484e5e}, !- Zone Air Exhaust Port List
  {0be1a6b7-250b-4dc6-8a28-fadf6cff5b4f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d327c20f-ba4c-4891-8bfd-15ef1502fcf0}, !- Handle
  {e0f67673-5beb-4cd6-9215-74cc015aa656}, !- Name
  {0be1a6b7-250b-4dc6-8a28-fadf6cff5b4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0be1a6b7-250b-4dc6-8a28-fadf6cff5b4f}, !- Handle
  {e56a0815-18d0-4d2b-81a5-31605d9767ab}, !- Name
  {a5c5e44b-9374-41ac-a099-b641470e53dd}, !- Source Object
  11,                                     !- Outlet Port
  {d327c20f-ba4c-4891-8bfd-15ef1502fcf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65e68528-ba52-427b-8cca-5a9919f4f6c1}, !- Handle
  {b1ee250a-9df7-4775-8b78-717f8f175b74}, !- Name
  {a5c5e44b-9374-41ac-a099-b641470e53dd}; !- HVAC Component

OS:PortList,
  {2d914441-d0e3-4d6b-a4cc-703278484e5e}, !- Handle
  {8bc2ceaa-4c93-49b8-9dc7-e82b97b14bc4}, !- Name
  {a5c5e44b-9374-41ac-a099-b641470e53dd}; !- HVAC Component

OS:Sizing:Zone,
  {27f87e16-8e9a-415a-9705-23a157ae8650}, !- Handle
  {a5c5e44b-9374-41ac-a099-b641470e53dd}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b3215987-78e4-49f4-9482-8a9fcb98b3de}, !- Handle
  {6c5d6f38-836e-4e0a-ad5e-2d7cd3a45760}, !- Name
  {a5c5e44b-9374-41ac-a099-b641470e53dd}; !- Thermal Zone

OS:Space,
  {4f1e7f8e-65a5-4a5f-b61b-d312fc2df591}, !- Handle
  Floor 2 Conference,                     !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {a5c5e44b-9374-41ac-a099-b641470e53dd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Sizing:Parameters,
  {aedefd3f-3638-4397-bf32-993bea12f4bc}, !- Handle
  1.5,                                    !- Heating Sizing Factor
  1.5,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {482c0e16-f43b-49d9-9233-e2ecdee47ec1}, !- Handle
  FCD12D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b2f2761-23ec-4522-a10e-6319070ed65f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cab5ef1-02a4-4cb6-ab28-9e4af7644c37}, !- Handle
  2B4DBD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81265733-731e-4b14-b47b-51d28c9e77f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9fe074f7-ba52-4d88-a504-ef534fd4457b}, !- Handle
  Floor 1 PACU Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {975e53a5-2dd0-4787-8278-43108f818986}, !- Zone Air Inlet Port List
  {95d9ff12-8131-4da5-a4d5-8a46097388f0}, !- Zone Air Exhaust Port List
  {12ef7763-5f83-4739-84a7-295df4d71644}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {672b64af-4280-4da7-9f8e-5c018a84efda}, !- Handle
  {6af44900-cf45-44af-8b8b-c9b58fed9817}, !- Name
  {12ef7763-5f83-4739-84a7-295df4d71644}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12ef7763-5f83-4739-84a7-295df4d71644}, !- Handle
  {6017875e-30e9-4298-bfe0-03529cc1ce5b}, !- Name
  {9fe074f7-ba52-4d88-a504-ef534fd4457b}, !- Source Object
  11,                                     !- Outlet Port
  {672b64af-4280-4da7-9f8e-5c018a84efda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {975e53a5-2dd0-4787-8278-43108f818986}, !- Handle
  {414eff75-c593-41bd-88fd-f37ce991c64b}, !- Name
  {9fe074f7-ba52-4d88-a504-ef534fd4457b}; !- HVAC Component

OS:PortList,
  {95d9ff12-8131-4da5-a4d5-8a46097388f0}, !- Handle
  {c8197af5-80bd-42b2-b17f-8083e3026c71}, !- Name
  {9fe074f7-ba52-4d88-a504-ef534fd4457b}; !- HVAC Component

OS:Sizing:Zone,
  {f16e6b21-110a-419d-af2f-4e9b6b60a848}, !- Handle
  {9fe074f7-ba52-4d88-a504-ef534fd4457b}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.05097,                                !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b095b252-584d-4f93-8681-42c5ddd7e325}, !- Handle
  {75c54375-b970-4ecf-9b0b-c3ac9224379a}, !- Name
  {9fe074f7-ba52-4d88-a504-ef534fd4457b}; !- Thermal Zone

OS:Space,
  {81265733-731e-4b14-b47b-51d28c9e77f3}, !- Handle
  Floor 1 PACU,                           !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  35.6616,                                !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {9fe074f7-ba52-4d88-a504-ef534fd4457b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {96161775-9c27-47ad-8822-1876c0145087}, !- Handle
  Floor 3 Storage 2 Roof,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7b0a07c-b6dc-4a37-a349-3152756caf7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -3.6576, 2.1336, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f04c50aa-5d1c-48e3-89a5-49626bd4614d}, !- Handle
  Floor 3 Storage 2 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b288d3f0-5c6b-4b52-bef3-3be450c29c3f}, !- Zone Air Inlet Port List
  {e0b3f92a-e32e-4656-87fa-831ca2e95234}, !- Zone Air Exhaust Port List
  {3a1038b0-7e0b-4062-b20b-662a2e94cc32}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {3ac7a34c-c007-45bd-9e08-30a5384eb681}, !- Handle
  {75287844-4049-487f-81c2-060a8a11e58c}, !- Name
  {3a1038b0-7e0b-4062-b20b-662a2e94cc32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a1038b0-7e0b-4062-b20b-662a2e94cc32}, !- Handle
  {0bb9e713-7a52-4a46-94ba-ba2c9d224f99}, !- Name
  {f04c50aa-5d1c-48e3-89a5-49626bd4614d}, !- Source Object
  11,                                     !- Outlet Port
  {3ac7a34c-c007-45bd-9e08-30a5384eb681}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b288d3f0-5c6b-4b52-bef3-3be450c29c3f}, !- Handle
  {002bc145-89b9-4d21-9257-912ca928b440}, !- Name
  {f04c50aa-5d1c-48e3-89a5-49626bd4614d}; !- HVAC Component

OS:PortList,
  {e0b3f92a-e32e-4656-87fa-831ca2e95234}, !- Handle
  {85328e0c-b5b3-42f6-a3a9-ea2dfa6fdb19}, !- Name
  {f04c50aa-5d1c-48e3-89a5-49626bd4614d}; !- HVAC Component

OS:Sizing:Zone,
  {67e52b3b-1955-4841-a04f-0edf7460abb4}, !- Handle
  {f04c50aa-5d1c-48e3-89a5-49626bd4614d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {162de5d5-e061-4aa8-a6ab-ac542b59506f}, !- Handle
  {01d4c6bd-5786-4e5d-8521-9d9645b08342}, !- Name
  {f04c50aa-5d1c-48e3-89a5-49626bd4614d}; !- Thermal Zone

OS:Space,
  {e7b0a07c-b6dc-4a37-a349-3152756caf7f}, !- Handle
  Floor 3 Storage 2,                      !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  18.288,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {84daf912-45b6-4f0a-81de-d0203bd7c6c9}, !- Building Story Name
  {f04c50aa-5d1c-48e3-89a5-49626bd4614d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {78826ac2-6081-422c-83d1-ec5e27fc9759}, !- Handle
  240A7C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f1e7f8e-65a5-4a5f-b61b-d312fc2df591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -8.5344, 3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -8.5344, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4387501a-c133-44e6-9c31-8e28549dd44f}, !- Handle
  307901,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57819767-07d7-4f3b-8b57-507b5bb26e16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fbad2c09-4c3f-4b62-845a-2c1cde2fc012}, !- Handle
  Floor 1 IT Room Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1347f746-01d5-4428-b3e9-907f3c913a8c}, !- Zone Air Inlet Port List
  {4c5fc318-26c9-45a4-b906-de4d59be327d}, !- Zone Air Exhaust Port List
  {6e0ba137-967e-4f62-b135-d581826b0300}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b8952c1e-70f6-48a4-9eec-4606f3aa2cc4}, !- Handle
  {cb0c0938-b88d-4c3c-a6f2-a44e55747f62}, !- Name
  {6e0ba137-967e-4f62-b135-d581826b0300}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e0ba137-967e-4f62-b135-d581826b0300}, !- Handle
  {e777220a-fb54-4b15-be33-2eb5f0af7499}, !- Name
  {fbad2c09-4c3f-4b62-845a-2c1cde2fc012}, !- Source Object
  11,                                     !- Outlet Port
  {b8952c1e-70f6-48a4-9eec-4606f3aa2cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1347f746-01d5-4428-b3e9-907f3c913a8c}, !- Handle
  {4b9d4e1f-7161-43ff-bdc5-c3acf550467c}, !- Name
  {fbad2c09-4c3f-4b62-845a-2c1cde2fc012}; !- HVAC Component

OS:PortList,
  {4c5fc318-26c9-45a4-b906-de4d59be327d}, !- Handle
  {441334a8-0610-4fb9-8a23-0b23939f0ab8}, !- Name
  {fbad2c09-4c3f-4b62-845a-2c1cde2fc012}; !- HVAC Component

OS:Sizing:Zone,
  {4dd0f626-daa3-4dca-a3ab-7088193cb2e2}, !- Handle
  {fbad2c09-4c3f-4b62-845a-2c1cde2fc012}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {15d2cf99-d8b1-4efb-8ba2-797b1f662191}, !- Handle
  {f8baec2f-f748-4f5b-9307-b7b621c6cfb1}, !- Name
  {fbad2c09-4c3f-4b62-845a-2c1cde2fc012}; !- Thermal Zone

OS:Space,
  {57819767-07d7-4f3b-8b57-507b5bb26e16}, !- Handle
  Floor 1 IT Room,                        !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.1856,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {fbad2c09-4c3f-4b62-845a-2c1cde2fc012}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {6cc46c1e-8b8b-4855-9af0-4e1d8d219524}, !- Handle
  Floor 3 Mechanical Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d636c1e-2618-4aad-a475-52e753dc7015}, !- Zone Air Inlet Port List
  {c21d21a1-408a-4f91-b0dd-aa97e9543e4e}, !- Zone Air Exhaust Port List
  {8d37d93d-75b6-4efb-bc9e-66801ef7f494}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4ad28e10-d65e-4e05-a101-739907de4719}, !- Handle
  {cc0bc8c2-b308-4d07-bbb4-865e81faf438}, !- Name
  {8d37d93d-75b6-4efb-bc9e-66801ef7f494}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d37d93d-75b6-4efb-bc9e-66801ef7f494}, !- Handle
  {79747234-07e3-44bc-8b14-25bf821d3962}, !- Name
  {6cc46c1e-8b8b-4855-9af0-4e1d8d219524}, !- Source Object
  11,                                     !- Outlet Port
  {4ad28e10-d65e-4e05-a101-739907de4719}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d636c1e-2618-4aad-a475-52e753dc7015}, !- Handle
  {a07048c3-a53b-4cea-8f8b-0cee6ca59837}, !- Name
  {6cc46c1e-8b8b-4855-9af0-4e1d8d219524}; !- HVAC Component

OS:PortList,
  {c21d21a1-408a-4f91-b0dd-aa97e9543e4e}, !- Handle
  {89b494ac-a6f1-4439-b855-20207be789d4}, !- Name
  {6cc46c1e-8b8b-4855-9af0-4e1d8d219524}; !- HVAC Component

OS:Sizing:Zone,
  {5192c47e-68d4-41a3-a1cb-472e592d7ba6}, !- Handle
  {6cc46c1e-8b8b-4855-9af0-4e1d8d219524}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a39f7942-645b-4b2e-8f60-30f9dd9af06c}, !- Handle
  {d875e38e-aaab-4965-b93e-9b596d57aa80}, !- Name
  {6cc46c1e-8b8b-4855-9af0-4e1d8d219524}; !- Thermal Zone

OS:Space,
  {1b62de10-ca6a-481a-a387-2ea750fa1911}, !- Handle
  Floor 3 Mechanical,                     !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {84daf912-45b6-4f0a-81de-d0203bd7c6c9}, !- Building Story Name
  {6cc46c1e-8b8b-4855-9af0-4e1d8d219524}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d832f729-5750-4d0c-990b-0d7179b73f81}, !- Handle
  66B6F7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15504f5c-b9a0-4045-85cc-83381a4e2c19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e9be141-92ed-4a71-8270-e415d2d36ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  18.8976, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  18.8976, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cb879946-d96b-4a27-b53d-c2ec0b7c49eb}, !- Handle
  Floor 3 Physical Therapy Toilet Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {191f96fe-660e-4eff-9ccc-b089c863e59c}, !- Zone Air Inlet Port List
  {01fbc808-88ba-44d7-964e-7f34e3b86270}, !- Zone Air Exhaust Port List
  {e707eab5-16d5-40ff-908c-37638936da98}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {eddd7ba8-bfc0-4510-ae3f-87217db8f1e3}, !- Handle
  {8878e963-0027-412e-892a-d023ed969087}, !- Name
  {e707eab5-16d5-40ff-908c-37638936da98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e707eab5-16d5-40ff-908c-37638936da98}, !- Handle
  {5fe3c021-e2b7-4431-8c08-4fc3507264bd}, !- Name
  {cb879946-d96b-4a27-b53d-c2ec0b7c49eb}, !- Source Object
  11,                                     !- Outlet Port
  {eddd7ba8-bfc0-4510-ae3f-87217db8f1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {191f96fe-660e-4eff-9ccc-b089c863e59c}, !- Handle
  {2e41f187-dcd0-4831-bdfe-115ac594c238}, !- Name
  {cb879946-d96b-4a27-b53d-c2ec0b7c49eb}; !- HVAC Component

OS:PortList,
  {01fbc808-88ba-44d7-964e-7f34e3b86270}, !- Handle
  {287c9b75-26fa-4a15-80a4-8349d6edea2d}, !- Name
  {cb879946-d96b-4a27-b53d-c2ec0b7c49eb}; !- HVAC Component

OS:Sizing:Zone,
  {24207414-aac9-4f03-86af-843da5bf751a}, !- Handle
  {cb879946-d96b-4a27-b53d-c2ec0b7c49eb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9cc715fa-80fb-44d3-accc-8518a7219ae5}, !- Handle
  {c8098700-9572-4228-b1ab-9954c7c0c1b1}, !- Name
  {cb879946-d96b-4a27-b53d-c2ec0b7c49eb}; !- Thermal Zone

OS:Space,
  {5ffb75fc-893a-4300-90d7-e70dbc47d77f}, !- Handle
  Floor 3 Physical Therapy Toilet,        !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {84daf912-45b6-4f0a-81de-d0203bd7c6c9}, !- Building Story Name
  {cb879946-d96b-4a27-b53d-c2ec0b7c49eb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {cfb4c89f-0541-4670-a14d-8bc927d3634d}, !- Handle
  5EB34C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {961de404-826c-417d-b95d-7dc6f131e074}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9ada5693-532f-41c8-ac4f-062187f97cff}, !- Handle
  Floor 1 Nurse Toilet Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0e3ff2e-9ba5-4e39-bc66-45f57b97e887}, !- Zone Air Inlet Port List
  {f847d841-b8b1-465c-bdee-0c63abca520a}, !- Zone Air Exhaust Port List
  {4d283873-f3a4-4c00-95ba-bdcefe510941}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cb085cab-f0de-4707-b2dc-de415eb54b3d}, !- Handle
  {337dc0e9-2b13-4ff4-b741-af66a4d31901}, !- Name
  {4d283873-f3a4-4c00-95ba-bdcefe510941}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d283873-f3a4-4c00-95ba-bdcefe510941}, !- Handle
  {d4748271-aa42-4596-a771-b512e7ad55cc}, !- Name
  {9ada5693-532f-41c8-ac4f-062187f97cff}, !- Source Object
  11,                                     !- Outlet Port
  {cb085cab-f0de-4707-b2dc-de415eb54b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0e3ff2e-9ba5-4e39-bc66-45f57b97e887}, !- Handle
  {a9c738d1-a01b-4b1b-9cbe-6d1af2e3fc75}, !- Name
  {9ada5693-532f-41c8-ac4f-062187f97cff}; !- HVAC Component

OS:PortList,
  {f847d841-b8b1-465c-bdee-0c63abca520a}, !- Handle
  {f10c1631-0801-49c3-8961-8f8988488b61}, !- Name
  {9ada5693-532f-41c8-ac4f-062187f97cff}; !- HVAC Component

OS:Sizing:Zone,
  {d5c13d7d-ad10-4e53-bfa8-1a88ade20bd5}, !- Handle
  {9ada5693-532f-41c8-ac4f-062187f97cff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6e9c0a41-ff50-4a5e-9aa0-4c4945fcb531}, !- Handle
  {535f26ee-5535-45c4-ada3-5a8763b8e991}, !- Name
  {9ada5693-532f-41c8-ac4f-062187f97cff}; !- Thermal Zone

OS:Space,
  {961de404-826c-417d-b95d-7dc6f131e074}, !- Handle
  Floor 1 Nurse Toilet,                   !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {9ada5693-532f-41c8-ac4f-062187f97cff}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {48c4a7d0-b13c-4304-8d0c-3749b4d0e673}, !- Handle
  Floor 1 Utility Room Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6efb531c-8380-4bed-acaf-8ae4a263523f}, !- Zone Air Inlet Port List
  {88e4103a-48e0-4189-b80e-1eb81e68dd6e}, !- Zone Air Exhaust Port List
  {184d27dc-9aed-423a-a8e9-999d89e28798}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b4c1834d-6b9d-4aa4-8adf-0410011ac74b}, !- Handle
  {2ea49c00-203d-4ed8-959c-dd7a09005a0f}, !- Name
  {184d27dc-9aed-423a-a8e9-999d89e28798}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {184d27dc-9aed-423a-a8e9-999d89e28798}, !- Handle
  {e9fb951f-7742-4412-803d-487aba55c68f}, !- Name
  {48c4a7d0-b13c-4304-8d0c-3749b4d0e673}, !- Source Object
  11,                                     !- Outlet Port
  {b4c1834d-6b9d-4aa4-8adf-0410011ac74b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6efb531c-8380-4bed-acaf-8ae4a263523f}, !- Handle
  {f06870da-fe38-4713-8dd9-b39ebceebb2c}, !- Name
  {48c4a7d0-b13c-4304-8d0c-3749b4d0e673}; !- HVAC Component

OS:PortList,
  {88e4103a-48e0-4189-b80e-1eb81e68dd6e}, !- Handle
  {2ef87894-1c97-4547-a364-99be6629028c}, !- Name
  {48c4a7d0-b13c-4304-8d0c-3749b4d0e673}; !- HVAC Component

OS:Sizing:Zone,
  {ba76777a-9f12-4572-b0a8-d103cf8cb344}, !- Handle
  {48c4a7d0-b13c-4304-8d0c-3749b4d0e673}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6fa73994-1965-4efb-b6c8-cecdf43ac8dc}, !- Handle
  {457ba1f6-e46b-40d2-9bef-047d47d6ef54}, !- Name
  {48c4a7d0-b13c-4304-8d0c-3749b4d0e673}; !- Thermal Zone

OS:Space,
  {ec7547c0-339e-4198-8eb8-15ad47ca1760}, !- Handle
  Floor 1 Utility Room,                   !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  20.7264,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {48c4a7d0-b13c-4304-8d0c-3749b4d0e673}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {629a70fe-d9be-4b2a-8681-0835eae725dc}, !- Handle
  FE7511,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5a44c25-2323-4ce9-a285-5f72119de847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eea1f22a-1c9c-4c57-8ad5-efb0b5a98206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 4.2672, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b35dff48-4362-4c8d-93a2-f824c5c665e6}, !- Handle
  Floor 1 Clean Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1947cfd9-4690-433b-b84e-0d8c4673ba05}, !- Zone Air Inlet Port List
  {cd3a7649-dc27-4a69-837d-fe229f70112f}, !- Zone Air Exhaust Port List
  {d05cb0b2-6f48-41db-b84e-7222770c5182}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f141f419-8fc9-4f52-9e10-62e972108c6f}, !- Handle
  {934e8621-03c8-49b3-845a-100073ff996a}, !- Name
  {d05cb0b2-6f48-41db-b84e-7222770c5182}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d05cb0b2-6f48-41db-b84e-7222770c5182}, !- Handle
  {912a1861-1cdc-4fe2-99af-9b244124560a}, !- Name
  {b35dff48-4362-4c8d-93a2-f824c5c665e6}, !- Source Object
  11,                                     !- Outlet Port
  {f141f419-8fc9-4f52-9e10-62e972108c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1947cfd9-4690-433b-b84e-0d8c4673ba05}, !- Handle
  {7ea737cc-843a-4ac1-8bf9-ecde5efdc14c}, !- Name
  {b35dff48-4362-4c8d-93a2-f824c5c665e6}; !- HVAC Component

OS:PortList,
  {cd3a7649-dc27-4a69-837d-fe229f70112f}, !- Handle
  {aa389d59-0db2-452e-98d4-fd4dec290553}, !- Name
  {b35dff48-4362-4c8d-93a2-f824c5c665e6}; !- HVAC Component

OS:Sizing:Zone,
  {6297eb12-f40b-46f9-bf9b-0b4c602c6da4}, !- Handle
  {b35dff48-4362-4c8d-93a2-f824c5c665e6}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.039644,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf812074-b089-489e-ae18-e4839077bdab}, !- Handle
  {3dc47f7c-9246-4fb9-97cb-97781dc98074}, !- Name
  {b35dff48-4362-4c8d-93a2-f824c5c665e6}; !- Thermal Zone

OS:Space,
  {c5a44c25-2323-4ce9-a285-5f72119de847}, !- Handle
  Floor 1 Clean,                          !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.2608,                                !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {b35dff48-4362-4c8d-93a2-f824c5c665e6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ShadowCalculation,
  {d72ae981-e5ae-48e6-9c38-b01d2102063c}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {981b11b0-2c6b-4a86-8436-7f0dfbab5702}, !- Handle
  Floor 1 Recovery Room Slab,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15504f5c-b9a0-4045-85cc-83381a4e2c19}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {79de4413-20fc-4b2f-87a0-9746dd50fd69}, !- Handle
  HeatSys1 Boiler Non-Condensing Boiler Curve, !- Name
  0.626428326,                            !- Coefficient1 Constant
  0.645643582,                            !- Coefficient2 x
  -0.77720685,                            !- Coefficient3 x**2
  0.313806701,                            !- Coefficient4 x**3
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ThermalZone,
  {7b4c6d5e-3674-483c-bf36-633330b3df6d}, !- Handle
  Floor 2 Exam 9 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72d18cd3-7841-4b61-a6fb-24968ff08f16}, !- Zone Air Inlet Port List
  {f7af7cfe-35ea-4b39-9962-30d88a31c374}, !- Zone Air Exhaust Port List
  {c956225d-217a-4c13-8570-18ac00b28c22}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {99836710-befa-4b05-85aa-9261b02b954c}, !- Handle
  {1c7439f9-60c3-4299-83a5-3fa15c1c1498}, !- Name
  {c956225d-217a-4c13-8570-18ac00b28c22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c956225d-217a-4c13-8570-18ac00b28c22}, !- Handle
  {a73c2645-dee6-4603-afad-7e7d43de25be}, !- Name
  {7b4c6d5e-3674-483c-bf36-633330b3df6d}, !- Source Object
  11,                                     !- Outlet Port
  {99836710-befa-4b05-85aa-9261b02b954c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72d18cd3-7841-4b61-a6fb-24968ff08f16}, !- Handle
  {33c105ba-4dd3-4e0a-a572-8d3befb357d5}, !- Name
  {7b4c6d5e-3674-483c-bf36-633330b3df6d}; !- HVAC Component

OS:PortList,
  {f7af7cfe-35ea-4b39-9962-30d88a31c374}, !- Handle
  {d9cafc53-b56d-47d5-a7d8-d3839f0852c1}, !- Name
  {7b4c6d5e-3674-483c-bf36-633330b3df6d}; !- HVAC Component

OS:Sizing:Zone,
  {ede602f8-9858-467d-a95f-aec8eaa47582}, !- Handle
  {7b4c6d5e-3674-483c-bf36-633330b3df6d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.186891,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {256c33eb-65b6-4889-b80e-eb54a8046dd6}, !- Handle
  {0ca472bf-f23e-4a14-b461-fcedbeb456d5}, !- Name
  {7b4c6d5e-3674-483c-bf36-633330b3df6d}; !- Thermal Zone

OS:Space,
  {12a58145-9721-488d-afb1-5bdf3b7ec9fe}, !- Handle
  Floor 2 Exam 9,                         !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  21.6408,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {7b4c6d5e-3674-483c-bf36-633330b3df6d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5caa68aa-dd30-4595-93ba-3d247bb38899}, !- Handle
  F0D8EE,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c238eaa6-1574-456c-8f67-efe91ed29dd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -7.3152, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cea72a0f-c9cb-4b35-a299-828fbb200847}, !- Handle
  Floor 1 Soil Work Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f8a0982-5771-4507-8df3-df57755404a3}, !- Zone Air Inlet Port List
  {56a7b70c-94da-4b88-bb44-fc7f6dad13c5}, !- Zone Air Exhaust Port List
  {98d550d9-63a9-48ef-82bf-0c881df7c08a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1206c1a3-227a-4a2b-88bc-45ae814c570a}, !- Handle
  {75f4f27d-25d2-4f85-928f-2ece0e04c049}, !- Name
  {98d550d9-63a9-48ef-82bf-0c881df7c08a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98d550d9-63a9-48ef-82bf-0c881df7c08a}, !- Handle
  {646f84d1-f9d8-4194-9644-81d4cc648fda}, !- Name
  {cea72a0f-c9cb-4b35-a299-828fbb200847}, !- Source Object
  11,                                     !- Outlet Port
  {1206c1a3-227a-4a2b-88bc-45ae814c570a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f8a0982-5771-4507-8df3-df57755404a3}, !- Handle
  {2eb1c163-8332-4ad9-893a-91313ac629b1}, !- Name
  {cea72a0f-c9cb-4b35-a299-828fbb200847}; !- HVAC Component

OS:PortList,
  {56a7b70c-94da-4b88-bb44-fc7f6dad13c5}, !- Handle
  {bc65eb07-7da3-422e-9067-599255a3d394}, !- Name
  {cea72a0f-c9cb-4b35-a299-828fbb200847}; !- HVAC Component

OS:Sizing:Zone,
  {9cbc25b8-f21c-4a2d-843d-1cb214d518e7}, !- Handle
  {cea72a0f-c9cb-4b35-a299-828fbb200847}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.141584,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {61258b5b-f793-49d3-9356-d24b925543ea}, !- Handle
  {29673fb5-c866-4949-a883-cc7ce5293bd6}, !- Name
  {cea72a0f-c9cb-4b35-a299-828fbb200847}; !- Thermal Zone

OS:Space,
  {f8d20943-8e53-49fc-a11e-b957a7f586e6}, !- Handle
  Floor 1 Soil Work,                      !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {cea72a0f-c9cb-4b35-a299-828fbb200847}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {622d972d-2693-4062-86e0-54b0233932a9}, !- Handle
  Floor 1 Lobby Hall Slab,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d79c1528-74fb-41a5-83f7-a363fa496a6a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.096, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ddcf27cb-d9ce-490c-82fe-bf7bec89709e}, !- Handle
  Floor 1 Lobby Hall Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6aa68636-4503-4b31-a598-f1e1efb64373}, !- Zone Air Inlet Port List
  {e4e2105d-1caa-4afa-85ee-ee88ff8e0fe5}, !- Zone Air Exhaust Port List
  {0adc0ad0-b4f5-40cb-a936-aad9ccb47703}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d66bd682-c7d4-4894-9708-fc89c9207e45}, !- Handle
  {8e0f4122-171b-42c0-896b-4bdda2c8148e}, !- Name
  {0adc0ad0-b4f5-40cb-a936-aad9ccb47703}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0adc0ad0-b4f5-40cb-a936-aad9ccb47703}, !- Handle
  {00f83dc5-8c6f-4e05-9db7-438b901180a8}, !- Name
  {ddcf27cb-d9ce-490c-82fe-bf7bec89709e}, !- Source Object
  11,                                     !- Outlet Port
  {d66bd682-c7d4-4894-9708-fc89c9207e45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6aa68636-4503-4b31-a598-f1e1efb64373}, !- Handle
  {67218569-dde1-401b-b804-53c24c0a296e}, !- Name
  {ddcf27cb-d9ce-490c-82fe-bf7bec89709e}; !- HVAC Component

OS:PortList,
  {e4e2105d-1caa-4afa-85ee-ee88ff8e0fe5}, !- Handle
  {7d20d18f-ced2-44ad-a078-75cbaba5697a}, !- Name
  {ddcf27cb-d9ce-490c-82fe-bf7bec89709e}; !- HVAC Component

OS:Sizing:Zone,
  {4a8af90a-82a3-49bb-9acc-3566d7a21595}, !- Handle
  {ddcf27cb-d9ce-490c-82fe-bf7bec89709e}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {68695e36-5321-4902-8e78-e7c5012c1e1e}, !- Handle
  {9d87e96a-31cf-4370-a341-f99339240662}, !- Name
  {ddcf27cb-d9ce-490c-82fe-bf7bec89709e}; !- Thermal Zone

OS:Space,
  {d79c1528-74fb-41a5-83f7-a363fa496a6a}, !- Handle
  Floor 1 Lobby Hall,                     !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.8872,                                !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {ddcf27cb-d9ce-490c-82fe-bf7bec89709e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {45c490b3-390f-4f7e-980f-d2115162e56e}, !- Handle
  7B67EC,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c89cbbd2-071a-4637-b38f-54e5336829af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 0.9144, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.3048, 0.9144, 0,                     !- X,Y,Z Vertex 2 {m}
  6.096, 0.9144, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, 0.9144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7137acb-f4c8-4ebd-a610-1205355d5874}, !- Handle
  5FDFAE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a00dfe82-e8aa-448d-9621-bd6603033731}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0416, -10.0584, 3.048,              !- X,Y,Z Vertex 1 {m}
  -28.0416, -10.0584, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f8bd93-df36-4d74-a63a-fd6490f951fb}, !- Handle
  9EC269,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ab97c12-0675-4437-b7bd-353d550a1e0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {31dbb259-e0b5-488b-bb10-df892363f2a7}, !- Handle
  Floor 1 Lobby Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {825cc514-497a-4f15-a562-447e3c389938}, !- Zone Air Inlet Port List
  {9bb35f28-c47d-4aed-be1c-6eafdc7685c1}, !- Zone Air Exhaust Port List
  {15b040da-5cd2-4c47-ad2d-4b071afc7630}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {50b54e28-73a4-4b26-84e3-8d6ac5a19360}, !- Handle
  {54760185-f4fc-4006-869f-57e889334183}, !- Name
  {15b040da-5cd2-4c47-ad2d-4b071afc7630}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15b040da-5cd2-4c47-ad2d-4b071afc7630}, !- Handle
  {9262f6b7-1345-4375-8ae6-d136cccb25ef}, !- Name
  {31dbb259-e0b5-488b-bb10-df892363f2a7}, !- Source Object
  11,                                     !- Outlet Port
  {50b54e28-73a4-4b26-84e3-8d6ac5a19360}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {825cc514-497a-4f15-a562-447e3c389938}, !- Handle
  {382492ba-2793-4356-a9fd-cc325318186d}, !- Name
  {31dbb259-e0b5-488b-bb10-df892363f2a7}; !- HVAC Component

OS:PortList,
  {9bb35f28-c47d-4aed-be1c-6eafdc7685c1}, !- Handle
  {d2abc11c-e635-4808-b05e-399bc6746df3}, !- Name
  {31dbb259-e0b5-488b-bb10-df892363f2a7}; !- HVAC Component

OS:Sizing:Zone,
  {476941a5-d66c-4994-8df6-042b7366b83a}, !- Handle
  {31dbb259-e0b5-488b-bb10-df892363f2a7}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ee1d02d0-da79-4594-b8f6-d8e30ee629d9}, !- Handle
  {f897b0c4-86f3-4a8d-83c6-de66160b03a9}, !- Name
  {31dbb259-e0b5-488b-bb10-df892363f2a7}; !- Thermal Zone

OS:Space,
  {bb27945d-b47e-4f8c-ad9d-4daa2115ab83}, !- Handle
  Floor 1 Lobby,                          !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  2.1336,                                 !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {31dbb259-e0b5-488b-bb10-df892363f2a7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e22a592a-53f7-4c61-a9a6-23608a78e2b2}, !- Handle
  52CA89,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feb27d4b-327a-4d7c-8f53-14d8d98c644f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.5344, 4.2672, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 4.2672, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9922f965-04b5-41e4-8613-986bec5fabcf}, !- Handle
  5ADC59,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a00dfe82-e8aa-448d-9621-bd6603033731}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -22.5552, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -22.5552, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71aa7be1-c8c9-4da1-ae40-078f945b2898}, !- Handle
  Floor 1 Step Down Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91030555-2cf1-402b-8139-aab2344a3a0f}, !- Zone Air Inlet Port List
  {5cb53ab6-ca08-475d-a2af-158e36b5b295}, !- Zone Air Exhaust Port List
  {01816a8c-7816-4d23-a492-91f4828aa9aa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {52c33b71-d253-4fea-94c1-80c5906ce907}, !- Handle
  {63a12c61-7cae-4b72-8509-e0bd19393029}, !- Name
  {01816a8c-7816-4d23-a492-91f4828aa9aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01816a8c-7816-4d23-a492-91f4828aa9aa}, !- Handle
  {0d0a499d-fa14-4107-9fc6-5e9ef127c0c0}, !- Name
  {71aa7be1-c8c9-4da1-ae40-078f945b2898}, !- Source Object
  11,                                     !- Outlet Port
  {52c33b71-d253-4fea-94c1-80c5906ce907}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91030555-2cf1-402b-8139-aab2344a3a0f}, !- Handle
  {2c702ed1-8355-448f-8756-546f4d734237}, !- Name
  {71aa7be1-c8c9-4da1-ae40-078f945b2898}; !- HVAC Component

OS:PortList,
  {5cb53ab6-ca08-475d-a2af-158e36b5b295}, !- Handle
  {07af1cfc-5690-4ef9-8bb2-f16702c9a7d5}, !- Name
  {71aa7be1-c8c9-4da1-ae40-078f945b2898}; !- HVAC Component

OS:Sizing:Zone,
  {1f4718e7-2d22-41ca-9de1-e260aa7c713d}, !- Handle
  {71aa7be1-c8c9-4da1-ae40-078f945b2898}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.141584,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9104b440-48fb-4e8d-910a-2d62f16e4436}, !- Handle
  {77acb44b-1a02-4f93-871d-f408e6d250d6}, !- Name
  {71aa7be1-c8c9-4da1-ae40-078f945b2898}; !- Thermal Zone

OS:Space,
  {7fed1330-c402-4f99-ad94-4246dca4f0c0}, !- Handle
  Floor 1 Step Down,                      !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.4216,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {71aa7be1-c8c9-4da1-ae40-078f945b2898}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9428a8ca-9e95-44d7-a39e-7da94ae340ab}, !- Handle
  6EA718,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21eed5d7-0cde-4dbd-a075-b10d84ccdac1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8bd9814-9d96-4b86-b654-55ba9154e9a1}, !- Handle
  Floor 1 Reception Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e6f6b93-f450-4d6a-a4dd-7b69aef46354}, !- Zone Air Inlet Port List
  {f51be020-c165-40e6-9e4b-f7a688c33139}, !- Zone Air Exhaust Port List
  {691cbb90-487e-4d5f-8701-fb26f9881da0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {2a203916-4aad-425e-82de-b9bcb73f21f6}, !- Handle
  {19c5e2e9-5f17-4f1b-b6a8-a5082fcf2422}, !- Name
  {691cbb90-487e-4d5f-8701-fb26f9881da0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {691cbb90-487e-4d5f-8701-fb26f9881da0}, !- Handle
  {03d27c37-63f8-4ec4-97a7-b7bfc9d807db}, !- Name
  {f8bd9814-9d96-4b86-b654-55ba9154e9a1}, !- Source Object
  11,                                     !- Outlet Port
  {2a203916-4aad-425e-82de-b9bcb73f21f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e6f6b93-f450-4d6a-a4dd-7b69aef46354}, !- Handle
  {036af205-a884-4a50-836a-5b9634353d99}, !- Name
  {f8bd9814-9d96-4b86-b654-55ba9154e9a1}; !- HVAC Component

OS:PortList,
  {f51be020-c165-40e6-9e4b-f7a688c33139}, !- Handle
  {66ca9eb0-fcda-42d6-9570-f0bcefd2bd26}, !- Name
  {f8bd9814-9d96-4b86-b654-55ba9154e9a1}; !- HVAC Component

OS:Sizing:Zone,
  {87d6fb29-35ef-4dc2-b80f-739da259679b}, !- Handle
  {f8bd9814-9d96-4b86-b654-55ba9154e9a1}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {41a090c4-1adc-48ea-9aa0-47bcca934f29}, !- Handle
  {71d5b3a7-a811-4193-9c3a-84fea6023439}, !- Name
  {f8bd9814-9d96-4b86-b654-55ba9154e9a1}; !- Thermal Zone

OS:Space,
  {21eed5d7-0cde-4dbd-a075-b10d84ccdac1}, !- Handle
  Floor 1 Reception,                      !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  9.7536,                                 !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {f8bd9814-9d96-4b86-b654-55ba9154e9a1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c27bf37c-13a7-48aa-84a2-df63909fe212}, !- Handle
  640E64,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd8655a-31e4-4b6a-a004-5df72ba9122c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e13ebda6-dad9-4603-9a6c-eb1bf64bd9da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  3.6576, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9b4145-9573-4504-923f-97950fb1dbbe}, !- Handle
  2DEB73,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31ba1d9d-9b7f-4cff-8335-0f6384629862}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a04f1e2-81b1-4f24-a39e-84b9c9f6f973}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad9f9b64-0eb4-4430-aafa-f8feddde9b55}, !- Handle
  Floor 1 Pre-Op Toilet Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c7a598a-ab6c-4eb5-bb42-dd8b1090956e}, !- Zone Air Inlet Port List
  {b602bccc-9f87-43a7-8815-fee5e57a83d1}, !- Zone Air Exhaust Port List
  {2ce62241-e858-4109-bdd7-4c0eb94f7171}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ff79e7de-23d9-4cf9-a504-7c61df2ab7f2}, !- Handle
  {cf1139c2-f7dc-4f79-8454-fb857b26d08b}, !- Name
  {2ce62241-e858-4109-bdd7-4c0eb94f7171}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ce62241-e858-4109-bdd7-4c0eb94f7171}, !- Handle
  {1e6144bb-2410-4678-b65d-aafefbb2aef9}, !- Name
  {ad9f9b64-0eb4-4430-aafa-f8feddde9b55}, !- Source Object
  11,                                     !- Outlet Port
  {ff79e7de-23d9-4cf9-a504-7c61df2ab7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c7a598a-ab6c-4eb5-bb42-dd8b1090956e}, !- Handle
  {58f210dd-d54d-463e-a7c6-cd3850b394f8}, !- Name
  {ad9f9b64-0eb4-4430-aafa-f8feddde9b55}; !- HVAC Component

OS:PortList,
  {b602bccc-9f87-43a7-8815-fee5e57a83d1}, !- Handle
  {2fc82c46-5683-4e94-ba47-020a5a753a7a}, !- Name
  {ad9f9b64-0eb4-4430-aafa-f8feddde9b55}; !- HVAC Component

OS:Sizing:Zone,
  {66cc0d3c-1012-4500-abc8-fb9339eea5f4}, !- Handle
  {ad9f9b64-0eb4-4430-aafa-f8feddde9b55}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9d875e16-ceec-4bbd-9ef3-3b8b4d2d34b8}, !- Handle
  {a039b4fe-f76c-4f69-98de-9ee85696537a}, !- Name
  {ad9f9b64-0eb4-4430-aafa-f8feddde9b55}; !- Thermal Zone

OS:Space,
  {31ba1d9d-9b7f-4cff-8335-0f6384629862}, !- Handle
  Floor 1 Pre-Op Toilet,                  !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  5.4864,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {ad9f9b64-0eb4-4430-aafa-f8feddde9b55}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {51c58d63-ca01-422d-bad5-2618e3807e5c}, !- Handle
  Floor 1 MRI Control Room Slab,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {59f199c0-107f-4a43-a4cf-440905146977}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dbf6dab7-ded4-4797-8bd7-b56c2d5bb7a8}, !- Handle
  Floor 1 MRI Control Room Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {562d288b-7d2a-4a92-ab9b-3559090bd11f}, !- Zone Air Inlet Port List
  {2b3871c1-3ef3-49d7-852b-30676fd7b278}, !- Zone Air Exhaust Port List
  {c66baf1d-3377-46df-b7c0-e7dcc9eb1c70}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8bdba2a5-11be-4e19-be19-97de6cda5f76}, !- Handle
  {2664faa5-d2ba-463c-8765-62e813e0f5ee}, !- Name
  {c66baf1d-3377-46df-b7c0-e7dcc9eb1c70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c66baf1d-3377-46df-b7c0-e7dcc9eb1c70}, !- Handle
  {a563f875-54fd-4866-926e-7963ce37087f}, !- Name
  {dbf6dab7-ded4-4797-8bd7-b56c2d5bb7a8}, !- Source Object
  11,                                     !- Outlet Port
  {8bdba2a5-11be-4e19-be19-97de6cda5f76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {562d288b-7d2a-4a92-ab9b-3559090bd11f}, !- Handle
  {018e35b3-9c58-4da0-a344-3197818baa75}, !- Name
  {dbf6dab7-ded4-4797-8bd7-b56c2d5bb7a8}; !- HVAC Component

OS:PortList,
  {2b3871c1-3ef3-49d7-852b-30676fd7b278}, !- Handle
  {97426169-5219-44a9-9070-b45ce71e5108}, !- Name
  {dbf6dab7-ded4-4797-8bd7-b56c2d5bb7a8}; !- HVAC Component

OS:Sizing:Zone,
  {f680171e-814c-45e5-8829-18b7970a13e0}, !- Handle
  {dbf6dab7-ded4-4797-8bd7-b56c2d5bb7a8}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.079287,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2b967d24-7ed4-48b3-a9e5-6bd133cfc05c}, !- Handle
  {063e6d69-748b-4b61-8445-8672a05c00f9}, !- Name
  {dbf6dab7-ded4-4797-8bd7-b56c2d5bb7a8}; !- Thermal Zone

OS:Space,
  {59f199c0-107f-4a43-a4cf-440905146977}, !- Handle
  Floor 1 MRI Control Room,               !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  12.8016,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {dbf6dab7-ded4-4797-8bd7-b56c2d5bb7a8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {0ca64490-2c85-49b9-9d37-00c3b00a1fa2}, !- Handle
  Floor 1 Cafe Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc58f9b6-9da2-4c37-81f0-0d190535dbce}, !- Zone Air Inlet Port List
  {6d7462cb-4b25-43db-a6af-5d5f1ea7a733}, !- Zone Air Exhaust Port List
  {24aa3d44-2dfc-454e-a6bb-7defa6bafac1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {75a4418b-0983-49be-990a-3a145ea5bef5}, !- Handle
  {e1c6b11c-16aa-499b-8e95-6799450dfd86}, !- Name
  {24aa3d44-2dfc-454e-a6bb-7defa6bafac1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24aa3d44-2dfc-454e-a6bb-7defa6bafac1}, !- Handle
  {ff907ac1-30d9-4eff-a303-33414331e8fd}, !- Name
  {0ca64490-2c85-49b9-9d37-00c3b00a1fa2}, !- Source Object
  11,                                     !- Outlet Port
  {75a4418b-0983-49be-990a-3a145ea5bef5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc58f9b6-9da2-4c37-81f0-0d190535dbce}, !- Handle
  {d601bd8a-949d-434f-a3a0-e691ff231b0b}, !- Name
  {0ca64490-2c85-49b9-9d37-00c3b00a1fa2}; !- HVAC Component

OS:PortList,
  {6d7462cb-4b25-43db-a6af-5d5f1ea7a733}, !- Handle
  {8887a84e-b123-4bc9-bf9f-06ac640c9057}, !- Name
  {0ca64490-2c85-49b9-9d37-00c3b00a1fa2}; !- HVAC Component

OS:Sizing:Zone,
  {063c79b5-54cd-4c53-9ae2-8341fd71c9e6}, !- Handle
  {0ca64490-2c85-49b9-9d37-00c3b00a1fa2}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bccfcd0a-cf2c-4b22-ac78-cbad7a3a8e35}, !- Handle
  {308afc1a-75bc-4551-940f-1b71e519c14a}, !- Name
  {0ca64490-2c85-49b9-9d37-00c3b00a1fa2}; !- Thermal Zone

OS:Space,
  {44bb0e33-ee17-428c-af7e-a556a750f7cd}, !- Handle
  Floor 1 Cafe,                           !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {0ca64490-2c85-49b9-9d37-00c3b00a1fa2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {79302c8b-14d6-4c13-a9b5-9a3304a85c2b}, !- Handle
  850EA7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed708096-fd0f-408d-9e78-037d83b7c332}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2192, -2.4384, 9.144,                 !- X,Y,Z Vertex 1 {m}
  1.2192, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  4.8768, -2.4384, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92938946-bbf7-4736-a3cb-0f0a62406185}, !- Handle
  Floor 2 Exam Hall 6 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac80db04-f0ce-4230-8b00-20a0af330501}, !- Zone Air Inlet Port List
  {285e19fc-0783-4823-83fb-13cc45fd9094}, !- Zone Air Exhaust Port List
  {6df3c3cf-c04f-4b3d-ac9a-3f940ccb4ff1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {75d56739-12af-4b20-a81d-998d1a0f8a44}, !- Handle
  {0b1352e0-490b-4e53-8bfe-7ad2e5cd6105}, !- Name
  {6df3c3cf-c04f-4b3d-ac9a-3f940ccb4ff1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6df3c3cf-c04f-4b3d-ac9a-3f940ccb4ff1}, !- Handle
  {e085629c-f651-4699-8e55-d67ef270d60c}, !- Name
  {92938946-bbf7-4736-a3cb-0f0a62406185}, !- Source Object
  11,                                     !- Outlet Port
  {75d56739-12af-4b20-a81d-998d1a0f8a44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac80db04-f0ce-4230-8b00-20a0af330501}, !- Handle
  {27e06644-6df5-40f2-9af4-8f0f9cdcfe48}, !- Name
  {92938946-bbf7-4736-a3cb-0f0a62406185}; !- HVAC Component

OS:PortList,
  {285e19fc-0783-4823-83fb-13cc45fd9094}, !- Handle
  {cc4bd6a8-e824-4ab8-8ebc-2f645ebf7d44}, !- Name
  {92938946-bbf7-4736-a3cb-0f0a62406185}; !- HVAC Component

OS:Sizing:Zone,
  {3ba90ef2-7b15-4f2a-90b7-7fee321d4704}, !- Handle
  {92938946-bbf7-4736-a3cb-0f0a62406185}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {66cccb3a-74eb-4ffa-a6be-8d0f53cf5d46}, !- Handle
  {53fec40c-e118-4bd3-86f1-9313f63ac5a3}, !- Name
  {92938946-bbf7-4736-a3cb-0f0a62406185}; !- Thermal Zone

OS:Space,
  {16ebb736-9db2-452c-8ee5-01771efb217f}, !- Handle
  Floor 2 Exam Hall 6,                    !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.4696,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {92938946-bbf7-4736-a3cb-0f0a62406185}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b06cde60-f06a-4578-9372-4fbbc1faaf9a}, !- Handle
  CE4555,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44eb712d-6baa-4300-a9b7-f7abc993a58a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd03fe4c-7600-47de-b631-488b56d8afe0}, !- Handle
  Floor 2 Office Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12bfbe3c-007a-4f9b-b9d3-d3de5e46d8db}, !- Zone Air Inlet Port List
  {c13c93d6-290f-4bbc-82a0-2132d5237ad0}, !- Zone Air Exhaust Port List
  {b0c87b76-05f5-42a7-bcbc-69980155a593}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {560c6715-85cc-4c70-8c13-b265b86c023c}, !- Handle
  {376d7415-03b7-4e82-828c-1630ccd8057e}, !- Name
  {b0c87b76-05f5-42a7-bcbc-69980155a593}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0c87b76-05f5-42a7-bcbc-69980155a593}, !- Handle
  {c16f6aaf-2432-4566-a8be-34e748409cd6}, !- Name
  {cd03fe4c-7600-47de-b631-488b56d8afe0}, !- Source Object
  11,                                     !- Outlet Port
  {560c6715-85cc-4c70-8c13-b265b86c023c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12bfbe3c-007a-4f9b-b9d3-d3de5e46d8db}, !- Handle
  {5a7f51b4-4dd6-41ea-8fdc-9bc5dfd8f0e6}, !- Name
  {cd03fe4c-7600-47de-b631-488b56d8afe0}; !- HVAC Component

OS:PortList,
  {c13c93d6-290f-4bbc-82a0-2132d5237ad0}, !- Handle
  {623d4433-1696-464a-bda8-348adbe1a9b0}, !- Name
  {cd03fe4c-7600-47de-b631-488b56d8afe0}; !- HVAC Component

OS:Sizing:Zone,
  {b25c5889-0bab-4fcf-841e-7f29cbf7727f}, !- Handle
  {cd03fe4c-7600-47de-b631-488b56d8afe0}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {822e0008-1885-4845-8ff2-35767c67001d}, !- Handle
  {d7eba2e0-602e-4110-a5c5-1546062c5850}, !- Name
  {cd03fe4c-7600-47de-b631-488b56d8afe0}; !- Thermal Zone

OS:Space,
  {44eb712d-6baa-4300-a9b7-f7abc993a58a}, !- Handle
  Floor 2 Office,                         !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {cd03fe4c-7600-47de-b631-488b56d8afe0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {9b95eece-cfc8-4580-a1d5-649282c6bdc9}, !- Handle
  Floor 3 Lounge Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8efc698-d71b-4471-aabb-44ac4ef8aafc}, !- Zone Air Inlet Port List
  {c18a071a-0e3e-4479-8e6d-d2eaa38919ee}, !- Zone Air Exhaust Port List
  {d882ac95-a622-4ff4-a89a-59b014077169}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {175be038-4c9a-444b-a8cd-d11fefafbeba}, !- Handle
  {e2c8d328-ca9a-4dc8-a0c2-77f83dcb309a}, !- Name
  {d882ac95-a622-4ff4-a89a-59b014077169}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d882ac95-a622-4ff4-a89a-59b014077169}, !- Handle
  {61bf5d79-3b7d-46da-bcfe-561bacc3e9bb}, !- Name
  {9b95eece-cfc8-4580-a1d5-649282c6bdc9}, !- Source Object
  11,                                     !- Outlet Port
  {175be038-4c9a-444b-a8cd-d11fefafbeba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8efc698-d71b-4471-aabb-44ac4ef8aafc}, !- Handle
  {9714d366-933e-412b-b958-777cb51310fb}, !- Name
  {9b95eece-cfc8-4580-a1d5-649282c6bdc9}; !- HVAC Component

OS:PortList,
  {c18a071a-0e3e-4479-8e6d-d2eaa38919ee}, !- Handle
  {b2cefdcb-e4ee-481e-a367-aaae1b84fcda}, !- Name
  {9b95eece-cfc8-4580-a1d5-649282c6bdc9}; !- HVAC Component

OS:Sizing:Zone,
  {1818e157-5a01-4407-b7ee-dfc77c0466bd}, !- Handle
  {9b95eece-cfc8-4580-a1d5-649282c6bdc9}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dd3c5d5b-95ef-4168-991f-05eeaadf744e}, !- Handle
  {321b5da1-f667-4131-8658-65ac1c722014}, !- Name
  {9b95eece-cfc8-4580-a1d5-649282c6bdc9}; !- Thermal Zone

OS:Space,
  {237e884a-260d-4ce0-9e72-475875822502}, !- Handle
  Floor 3 Lounge,                         !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {84daf912-45b6-4f0a-81de-d0203bd7c6c9}, !- Building Story Name
  {9b95eece-cfc8-4580-a1d5-649282c6bdc9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {92a8ce0a-8d82-48cb-9958-b0547ef7068d}, !- Handle
  Floor 2 Exam 3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc931881-10fe-49eb-93ec-c27e4d57d8a5}, !- Zone Air Inlet Port List
  {5321d0b2-e749-42ea-86ae-76ced9676ed8}, !- Zone Air Exhaust Port List
  {e05e367f-3234-47b5-af1d-f6100ce9320d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1ea984fd-6e33-4e61-9272-037db98c0876}, !- Handle
  {a27df568-7387-440f-9f82-6b8592198d80}, !- Name
  {e05e367f-3234-47b5-af1d-f6100ce9320d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e05e367f-3234-47b5-af1d-f6100ce9320d}, !- Handle
  {5f6c6f3a-bff7-4aa4-98dc-2ed135da9143}, !- Name
  {92a8ce0a-8d82-48cb-9958-b0547ef7068d}, !- Source Object
  11,                                     !- Outlet Port
  {1ea984fd-6e33-4e61-9272-037db98c0876}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc931881-10fe-49eb-93ec-c27e4d57d8a5}, !- Handle
  {a18f3430-3d60-4f70-8ea9-c0edf1c8d8ba}, !- Name
  {92a8ce0a-8d82-48cb-9958-b0547ef7068d}; !- HVAC Component

OS:PortList,
  {5321d0b2-e749-42ea-86ae-76ced9676ed8}, !- Handle
  {7e164f6f-7970-4531-b783-e1726e25ff77}, !- Name
  {92a8ce0a-8d82-48cb-9958-b0547ef7068d}; !- HVAC Component

OS:Sizing:Zone,
  {d3fec7de-ff28-431e-87a3-1c91d27c4443}, !- Handle
  {92a8ce0a-8d82-48cb-9958-b0547ef7068d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.339802,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {90bedec9-7106-4d70-9432-d2bb1a20e94f}, !- Handle
  {9ce03d9c-573a-49aa-a889-b07844aca1fc}, !- Name
  {92a8ce0a-8d82-48cb-9958-b0547ef7068d}; !- Thermal Zone

OS:Space,
  {28ec7b77-288a-4df8-a47d-44aa53fadc02}, !- Handle
  Floor 2 Exam 3,                         !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {92a8ce0a-8d82-48cb-9958-b0547ef7068d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {367f81bc-faf8-4b2a-8da6-26e071d065bf}, !- Handle
  54D065,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd8655a-31e4-4b6a-a004-5df72ba9122c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {533546a8-c326-4660-b30a-fdb886bd6f9b}, !- Handle
  D21333,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {787c1021-05c0-4cbc-ba3a-d9248a7ab3ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.7432, -1.8288, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a527e7b1-2aa6-4de7-bb25-fa3d2d99bb22}, !- Handle
  Floor 1 Humid Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ceaa877-dbe1-498c-a3fe-814ee3b8efcb}, !- Zone Air Inlet Port List
  {7dcab625-68ec-45a6-b353-32ae27a21f93}, !- Zone Air Exhaust Port List
  {b5815f0b-0409-4630-9aa1-187606809d41}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f01fce96-7057-471f-af6f-38b3a7a60537}, !- Handle
  {3e2d8c9b-6465-4417-b5f8-58434708b60c}, !- Name
  {b5815f0b-0409-4630-9aa1-187606809d41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5815f0b-0409-4630-9aa1-187606809d41}, !- Handle
  {57ee5296-7bf9-4b16-a8aa-ac450c6cf169}, !- Name
  {a527e7b1-2aa6-4de7-bb25-fa3d2d99bb22}, !- Source Object
  11,                                     !- Outlet Port
  {f01fce96-7057-471f-af6f-38b3a7a60537}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ceaa877-dbe1-498c-a3fe-814ee3b8efcb}, !- Handle
  {ddb9d36c-157f-4b28-919a-3d596e9b6536}, !- Name
  {a527e7b1-2aa6-4de7-bb25-fa3d2d99bb22}; !- HVAC Component

OS:PortList,
  {7dcab625-68ec-45a6-b353-32ae27a21f93}, !- Handle
  {9831c2fa-a677-45a1-8486-9e2843150cf1}, !- Name
  {a527e7b1-2aa6-4de7-bb25-fa3d2d99bb22}; !- HVAC Component

OS:Sizing:Zone,
  {9dbd28dd-1d61-47c7-84cd-92aec4d7975b}, !- Handle
  {a527e7b1-2aa6-4de7-bb25-fa3d2d99bb22}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {82d097b9-2d39-480a-b1fa-f174343b9dd5}, !- Handle
  {6dad1895-75b2-422c-9172-f0bf442e9eaa}, !- Name
  {a527e7b1-2aa6-4de7-bb25-fa3d2d99bb22}; !- Thermal Zone

OS:Space,
  {787c1021-05c0-4cbc-ba3a-d9248a7ab3ed}, !- Handle
  Floor 1 Humid,                          !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  14.9352,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {a527e7b1-2aa6-4de7-bb25-fa3d2d99bb22}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3a63cff0-6ebe-4592-80b9-239aba25697c}, !- Handle
  BDE9D9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b2f2761-23ec-4522-a10e-6319070ed65f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd28e833-4098-44cd-bb8c-6052c66b9043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e207d23b-5367-45e1-9dc6-af296ca524e6}, !- Handle
  Floor 1 Scrub Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62053658-5003-45f0-bd06-f33c8cf19b7d}, !- Zone Air Inlet Port List
  {7f8be1cf-ae31-4d3c-b1cb-f45e5491d042}, !- Zone Air Exhaust Port List
  {96706a73-7a6a-4bc4-9a9a-b35653a870b5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {776e48ad-5338-4a56-95aa-5bfe08ee3ba9}, !- Handle
  {d9e3f904-4cf4-46cb-9b50-dd2cae43d556}, !- Name
  {96706a73-7a6a-4bc4-9a9a-b35653a870b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96706a73-7a6a-4bc4-9a9a-b35653a870b5}, !- Handle
  {8eeff3d5-14ac-4fc2-bf5d-ebebe90d9907}, !- Name
  {e207d23b-5367-45e1-9dc6-af296ca524e6}, !- Source Object
  11,                                     !- Outlet Port
  {776e48ad-5338-4a56-95aa-5bfe08ee3ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62053658-5003-45f0-bd06-f33c8cf19b7d}, !- Handle
  {de7c4df9-d604-4f7e-a723-a2a7dcdb185e}, !- Name
  {e207d23b-5367-45e1-9dc6-af296ca524e6}; !- HVAC Component

OS:PortList,
  {7f8be1cf-ae31-4d3c-b1cb-f45e5491d042}, !- Handle
  {dea15495-f026-431e-ab5d-59e242bf3b70}, !- Name
  {e207d23b-5367-45e1-9dc6-af296ca524e6}; !- HVAC Component

OS:Sizing:Zone,
  {2dae2828-318d-4daf-9839-f7e2a6109894}, !- Handle
  {e207d23b-5367-45e1-9dc6-af296ca524e6}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {89a26ed0-8c51-4eed-be96-740c0576a3fa}, !- Handle
  {594301d8-6439-488b-a7e2-6649deb6ed13}, !- Name
  {e207d23b-5367-45e1-9dc6-af296ca524e6}; !- Thermal Zone

OS:Space,
  {65d461f6-4ae3-438c-88d8-3128b0da991f}, !- Handle
  Floor 1 Scrub,                          !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  11.2776,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {e207d23b-5367-45e1-9dc6-af296ca524e6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e0102506-dc80-4dde-8470-017c6bcbc878}, !- Handle
  997723,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fed1330-c402-4f99-ad94-4246dca4f0c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4214c557-30c2-470d-97e9-3a473f385455}, !- Handle
  2D0A7F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09d6b995-b31c-4690-a341-9917fcbecb83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {830db08d-988f-4496-ab9e-716b0726608d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {331e03fc-114f-4dee-9545-1373a3f637f3}, !- Handle
  619EE6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {363aad5c-401a-4a48-b76b-cce0f68bf31e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.3528, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.3528, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92cb5d34-37a0-4db1-b1cf-6b1edc853685}, !- Handle
  Floor 1 MRI Toilet Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fcb846e-b70f-4ba1-971f-beb97801232a}, !- Zone Air Inlet Port List
  {2e90cdb5-0d5d-4039-8a0d-b24512b38de5}, !- Zone Air Exhaust Port List
  {235832c9-d25b-4aad-8016-dad77d9ac7b2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {69b40ad2-ec21-4933-b313-05e3f5393aed}, !- Handle
  {6084772e-d0ca-4a70-ae05-33212e635ced}, !- Name
  {235832c9-d25b-4aad-8016-dad77d9ac7b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {235832c9-d25b-4aad-8016-dad77d9ac7b2}, !- Handle
  {8df98107-f807-4ee6-830e-8cb66dc86c4d}, !- Name
  {92cb5d34-37a0-4db1-b1cf-6b1edc853685}, !- Source Object
  11,                                     !- Outlet Port
  {69b40ad2-ec21-4933-b313-05e3f5393aed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fcb846e-b70f-4ba1-971f-beb97801232a}, !- Handle
  {0f375f6d-2db5-425b-b056-56aa69504914}, !- Name
  {92cb5d34-37a0-4db1-b1cf-6b1edc853685}; !- HVAC Component

OS:PortList,
  {2e90cdb5-0d5d-4039-8a0d-b24512b38de5}, !- Handle
  {059c09a8-e3ad-4385-89b0-a50371eea386}, !- Name
  {92cb5d34-37a0-4db1-b1cf-6b1edc853685}; !- HVAC Component

OS:Sizing:Zone,
  {bedd9e8b-a161-4021-a443-2f1f1c725e97}, !- Handle
  {92cb5d34-37a0-4db1-b1cf-6b1edc853685}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {297a5f35-16ca-4a87-9748-484aad443646}, !- Handle
  {f1ca5db5-c3a8-46ee-baa1-54f6eac3b74a}, !- Name
  {92cb5d34-37a0-4db1-b1cf-6b1edc853685}; !- Thermal Zone

OS:Space,
  {02ae5af6-5b66-4625-936b-d4d6df23be5b}, !- Handle
  Floor 1 MRI Toilet,                     !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.3736,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {92cb5d34-37a0-4db1-b1cf-6b1edc853685}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a189f7a4-a040-4fdb-b3c1-c1e76f863a8b}, !- Handle
  803791,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca977dc3-ecbf-419b-a3a2-5a7c2d3a9d58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, -6.7056, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -0.9144, -6.7056, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f161b7ad-9c07-446d-aa78-8a7934e9ec46}, !- Handle
  Floor 1 MRI Room Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5b9b512-1537-4e11-b99d-a79986a99504}, !- Zone Air Inlet Port List
  {a6ee7f95-6398-48a3-901f-fe42372a175d}, !- Zone Air Exhaust Port List
  {5c61f0e9-5445-4b33-bc4f-27b7051a54f9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1b0d69fd-7257-4c9c-af43-7a79129be8dd}, !- Handle
  {74618d7e-57b8-4225-a7cb-c495057edf85}, !- Name
  {5c61f0e9-5445-4b33-bc4f-27b7051a54f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c61f0e9-5445-4b33-bc4f-27b7051a54f9}, !- Handle
  {d8755cb0-cdb2-46b3-9be7-854788423f15}, !- Name
  {f161b7ad-9c07-446d-aa78-8a7934e9ec46}, !- Source Object
  11,                                     !- Outlet Port
  {1b0d69fd-7257-4c9c-af43-7a79129be8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5b9b512-1537-4e11-b99d-a79986a99504}, !- Handle
  {7f5e67b1-ba8b-4c6e-a727-69085e4ceaf7}, !- Name
  {f161b7ad-9c07-446d-aa78-8a7934e9ec46}; !- HVAC Component

OS:PortList,
  {a6ee7f95-6398-48a3-901f-fe42372a175d}, !- Handle
  {3a19bee2-1d23-4984-be7c-472c351b7991}, !- Name
  {f161b7ad-9c07-446d-aa78-8a7934e9ec46}; !- HVAC Component

OS:Sizing:Zone,
  {c1194699-4b5c-48e1-8393-fc9979af1465}, !- Handle
  {f161b7ad-9c07-446d-aa78-8a7934e9ec46}, !- Zone or ZoneList Name
  11.1,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.207657,                               !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4281d511-efd1-405e-9c95-4d85bd180fde}, !- Handle
  {9c1ea7f4-85e2-41f5-971e-2565f3e43093}, !- Name
  {f161b7ad-9c07-446d-aa78-8a7934e9ec46}; !- Thermal Zone

OS:Space,
  {ca977dc3-ecbf-419b-a3a2-5a7c2d3a9d58}, !- Handle
  Floor 1 MRI Room,                       !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  6.7056,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {f161b7ad-9c07-446d-aa78-8a7934e9ec46}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {5f8da0cd-e11c-4ff3-99d6-b26a47d5f867}, !- Handle
  Floor 2 Storage 1 Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {894e8784-7a06-47a9-8fd6-b9833bfb426c}, !- Zone Air Inlet Port List
  {f6b22346-3edb-40f0-abcf-909614e2fc84}, !- Zone Air Exhaust Port List
  {ceed97c1-363c-472c-80aa-517eaa4014fa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cb4cb3f9-0944-40df-aa1f-0e56862ca2fb}, !- Handle
  {990124c3-86ea-4d62-af7b-26b26bf341f7}, !- Name
  {ceed97c1-363c-472c-80aa-517eaa4014fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceed97c1-363c-472c-80aa-517eaa4014fa}, !- Handle
  {325c5df5-ac99-488d-8aec-0d6cfbf00f62}, !- Name
  {5f8da0cd-e11c-4ff3-99d6-b26a47d5f867}, !- Source Object
  11,                                     !- Outlet Port
  {cb4cb3f9-0944-40df-aa1f-0e56862ca2fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {894e8784-7a06-47a9-8fd6-b9833bfb426c}, !- Handle
  {d80836f6-6c65-4053-b917-26f321e53dc9}, !- Name
  {5f8da0cd-e11c-4ff3-99d6-b26a47d5f867}; !- HVAC Component

OS:PortList,
  {f6b22346-3edb-40f0-abcf-909614e2fc84}, !- Handle
  {4f537102-0632-460d-a734-f0c502dcbe97}, !- Name
  {5f8da0cd-e11c-4ff3-99d6-b26a47d5f867}; !- HVAC Component

OS:Sizing:Zone,
  {fd1022fd-d8fb-44ac-963b-d68af4878e15}, !- Handle
  {5f8da0cd-e11c-4ff3-99d6-b26a47d5f867}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3531471-6a57-432b-b073-271c29822668}, !- Handle
  {6a75588b-ac41-45be-8fe3-9883c076cf66}, !- Name
  {5f8da0cd-e11c-4ff3-99d6-b26a47d5f867}; !- Thermal Zone

OS:Space,
  {f5928c89-65dc-4357-96c4-89ecbb2b423e}, !- Handle
  Floor 2 Storage 1,                      !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {5f8da0cd-e11c-4ff3-99d6-b26a47d5f867}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:RunPeriod,
  {85e48ff9-8b95-4bba-ad05-3fa2dd7bda6c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {43123bda-4fa3-47c0-bfdd-8d8b1e1c4c72}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:ThermalZone,
  {19154543-e98d-432a-a66f-f7e4492d4fad}, !- Handle
  Floor 1 Utility Janitor Thermal Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f83550e1-bb39-4d11-8a1b-2aa5758b9753}, !- Zone Air Inlet Port List
  {8118a4fe-a3b4-4b0f-bd61-d8a05f359b0a}, !- Zone Air Exhaust Port List
  {fc29a391-f4f4-4729-afc0-b9f3524a9eb6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f3483d10-4ff6-4219-aeea-e09c701e8c80}, !- Handle
  {1a564036-bc07-4a57-af92-608f5d083509}, !- Name
  {fc29a391-f4f4-4729-afc0-b9f3524a9eb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc29a391-f4f4-4729-afc0-b9f3524a9eb6}, !- Handle
  {e5568c1c-0dd8-41e6-9709-aada4ae1eaf1}, !- Name
  {19154543-e98d-432a-a66f-f7e4492d4fad}, !- Source Object
  11,                                     !- Outlet Port
  {f3483d10-4ff6-4219-aeea-e09c701e8c80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f83550e1-bb39-4d11-8a1b-2aa5758b9753}, !- Handle
  {34a99953-2311-4fce-9872-b1fca44f938f}, !- Name
  {19154543-e98d-432a-a66f-f7e4492d4fad}; !- HVAC Component

OS:PortList,
  {8118a4fe-a3b4-4b0f-bd61-d8a05f359b0a}, !- Handle
  {9a9397a1-2607-40f7-96a9-feca897c9064}, !- Name
  {19154543-e98d-432a-a66f-f7e4492d4fad}; !- HVAC Component

OS:Sizing:Zone,
  {063e523e-e41f-4e73-b015-4d083647674d}, !- Handle
  {19154543-e98d-432a-a66f-f7e4492d4fad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d289da6-08b2-4181-98b6-0e4ce2a1674d}, !- Handle
  {51bd9c35-f96d-488c-b353-0fd2e10bbe93}, !- Name
  {19154543-e98d-432a-a66f-f7e4492d4fad}; !- Thermal Zone

OS:Space,
  {25b79231-58d8-4e68-88b3-d9b4598a9bb7}, !- Handle
  Floor 1 Utility Janitor,                !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  20.7264,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {19154543-e98d-432a-a66f-f7e4492d4fad}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7f699e8c-6706-49d5-b7b8-52fd67db7a62}, !- Handle
  FC22D1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9ea59d-93d8-460e-b87b-7f4f497518ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c5461f8-a656-41bd-a5ee-43aa0f397ade}, !- Handle
  Floor 3 Janitor Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52b81b9e-212e-4f63-bab5-bc8c1b73d62e}, !- Zone Air Inlet Port List
  {72b81976-d132-4fc5-a2a8-de628240f98b}, !- Zone Air Exhaust Port List
  {cd05b2d4-d37f-4dd4-bcf2-70ade8bb55f9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9dcb6f64-9255-4340-8ca7-ed5947064a64}, !- Handle
  {6e9ac8ee-8593-4c81-ab7a-4ed0f9e4934a}, !- Name
  {cd05b2d4-d37f-4dd4-bcf2-70ade8bb55f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd05b2d4-d37f-4dd4-bcf2-70ade8bb55f9}, !- Handle
  {0f494900-6df9-4c1d-8281-e5c962481673}, !- Name
  {2c5461f8-a656-41bd-a5ee-43aa0f397ade}, !- Source Object
  11,                                     !- Outlet Port
  {9dcb6f64-9255-4340-8ca7-ed5947064a64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52b81b9e-212e-4f63-bab5-bc8c1b73d62e}, !- Handle
  {7a1a6762-ca37-45f6-98d4-12c25b174634}, !- Name
  {2c5461f8-a656-41bd-a5ee-43aa0f397ade}; !- HVAC Component

OS:PortList,
  {72b81976-d132-4fc5-a2a8-de628240f98b}, !- Handle
  {7513d855-79ab-41ec-a5fe-f9a12b91a99d}, !- Name
  {2c5461f8-a656-41bd-a5ee-43aa0f397ade}; !- HVAC Component

OS:Sizing:Zone,
  {51c7fd2f-dfe6-49dc-9929-bbcb41d63333}, !- Handle
  {2c5461f8-a656-41bd-a5ee-43aa0f397ade}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d5eb556e-1658-424f-83b6-f08798253532}, !- Handle
  {351d86e4-7759-470b-a1ad-6ff0ed4aa4b7}, !- Name
  {2c5461f8-a656-41bd-a5ee-43aa0f397ade}; !- Thermal Zone

OS:Space,
  {8c9ea59d-93d8-460e-b87b-7f4f497518ee}, !- Handle
  Floor 3 Janitor,                        !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {84daf912-45b6-4f0a-81de-d0203bd7c6c9}, !- Building Story Name
  {2c5461f8-a656-41bd-a5ee-43aa0f397ade}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {89936236-1518-4427-a214-35e34c4bbba8}, !- Handle
  E5CB03,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {961de404-826c-417d-b95d-7dc6f131e074}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f27cc8f-750f-4cd6-9a1f-0ad2842314af}, !- Handle
  Floor 1 Reception Slab,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {21eed5d7-0cde-4dbd-a075-b10d84ccdac1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.6304, 0,                      !- X,Y,Z Vertex 1 {m}
  4.572, 7.62, 0,                         !- X,Y,Z Vertex 2 {m}
  6.096, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 4 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 5 {m}
  2.1336, 14.6304, 0;                     !- X,Y,Z Vertex 6 {m}

OS:ThermalZone,
  {968f4bf9-5e9b-4bb1-b9a0-b74cbccea09f}, !- Handle
  NE Stair Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d403816-04f6-4b7f-ac43-f6db22e52910}, !- Zone Air Inlet Port List
  {19125b2f-5b04-4767-89c1-b502a52fd8c1}, !- Zone Air Exhaust Port List
  {ebb7fbf0-8feb-4a1a-8c33-6ad48a22d2c8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {bb02f07e-3cfe-4a54-af0e-30139916c98c}, !- Handle
  {42da2a9d-c39e-4879-b4cb-d808c777fd4f}, !- Name
  {ebb7fbf0-8feb-4a1a-8c33-6ad48a22d2c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebb7fbf0-8feb-4a1a-8c33-6ad48a22d2c8}, !- Handle
  {3ffb6bdd-8d32-4d6b-af16-e35a280cb3a6}, !- Name
  {968f4bf9-5e9b-4bb1-b9a0-b74cbccea09f}, !- Source Object
  11,                                     !- Outlet Port
  {bb02f07e-3cfe-4a54-af0e-30139916c98c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d403816-04f6-4b7f-ac43-f6db22e52910}, !- Handle
  {18a39212-e704-4350-8e48-01718cbed4f4}, !- Name
  {968f4bf9-5e9b-4bb1-b9a0-b74cbccea09f}; !- HVAC Component

OS:PortList,
  {19125b2f-5b04-4767-89c1-b502a52fd8c1}, !- Handle
  {1e1f6d02-be60-4d5e-beb4-4b03b411d814}, !- Name
  {968f4bf9-5e9b-4bb1-b9a0-b74cbccea09f}; !- HVAC Component

OS:Sizing:Zone,
  {98e53d2f-5296-4b4a-a53d-9983726ac7f0}, !- Handle
  {968f4bf9-5e9b-4bb1-b9a0-b74cbccea09f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {10424671-12e0-4412-8ee1-6043526d4f17}, !- Handle
  {adea36b1-b1d7-49ab-bf89-8c0a7e22ef2d}, !- Name
  {968f4bf9-5e9b-4bb1-b9a0-b74cbccea09f}; !- Thermal Zone

OS:Space,
  {a64c159b-aed4-466c-8912-845e2e54da27}, !- Handle
  NE Stair,                               !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  51.816,                                 !- X Origin {m}
  26.2128,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2b6d1602-a08e-4c88-a58c-5a0a94a5b39e}, !- Building Story Name
  {968f4bf9-5e9b-4bb1-b9a0-b74cbccea09f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d1b4493b-093b-4fbf-9e92-23695ed76d64}, !- Handle
  E0C60A,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea7ff238-3e62-4665-9f63-83609e014cb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c3a7cb54-65ae-40e5-a3e4-12487ce47047}, !- Handle
  Floor 2 Exam Hall 5 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {347b3d1b-4ffe-423c-8d61-a53605421e63}, !- Zone Air Inlet Port List
  {15d452a9-093a-40d7-9ebe-5741fdf917de}, !- Zone Air Exhaust Port List
  {6307ff0a-911f-4cde-982d-2bae9fec495c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f6a716d5-c8d6-4fe0-b850-28920ec70f39}, !- Handle
  {830987f4-a92d-4655-9b55-180b026654ee}, !- Name
  {6307ff0a-911f-4cde-982d-2bae9fec495c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6307ff0a-911f-4cde-982d-2bae9fec495c}, !- Handle
  {dfb33a8d-cd6e-4550-856d-dff86be9fbda}, !- Name
  {c3a7cb54-65ae-40e5-a3e4-12487ce47047}, !- Source Object
  11,                                     !- Outlet Port
  {f6a716d5-c8d6-4fe0-b850-28920ec70f39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {347b3d1b-4ffe-423c-8d61-a53605421e63}, !- Handle
  {7b6fc67c-4489-4910-b35f-f0a7d3b2df29}, !- Name
  {c3a7cb54-65ae-40e5-a3e4-12487ce47047}; !- HVAC Component

OS:PortList,
  {15d452a9-093a-40d7-9ebe-5741fdf917de}, !- Handle
  {cedc5082-4a2f-4766-98a8-16f070193139}, !- Name
  {c3a7cb54-65ae-40e5-a3e4-12487ce47047}; !- HVAC Component

OS:Sizing:Zone,
  {bff93689-60d2-448c-9214-b83e2071d6ee}, !- Handle
  {c3a7cb54-65ae-40e5-a3e4-12487ce47047}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {210b4c61-f4af-43c1-b2fe-034b7768797b}, !- Handle
  {8b5ae502-0cc6-4661-bce2-767376faf6c9}, !- Name
  {c3a7cb54-65ae-40e5-a3e4-12487ce47047}; !- Thermal Zone

OS:Space,
  {ea7ff238-3e62-4665-9f63-83609e014cb4}, !- Handle
  Floor 2 Exam Hall 5,                    !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {c3a7cb54-65ae-40e5-a3e4-12487ce47047}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {25211adc-02d8-4433-89db-e0d3d77303f6}, !- Handle
  B76374,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5686dd86-6c30-4514-a6c7-a2139fb67183}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -5.4864, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd5e9e78-4208-45a5-933a-c5a779b27efb}, !- Handle
  Floor 2 Scheduling 1 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efabd206-c561-493e-819b-544ab2fda547}, !- Zone Air Inlet Port List
  {323c85da-52f5-43f3-a833-6b28f53350a4}, !- Zone Air Exhaust Port List
  {b358861c-9787-4854-a23d-a6bc94c8f6bb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {11d0f89f-face-4b4e-adb0-4a006ffe90f6}, !- Handle
  {ef727be9-536f-479a-a5b7-3b0f6eca9ad6}, !- Name
  {b358861c-9787-4854-a23d-a6bc94c8f6bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b358861c-9787-4854-a23d-a6bc94c8f6bb}, !- Handle
  {8e38e774-2f8d-4dca-a266-b2e5628e8358}, !- Name
  {cd5e9e78-4208-45a5-933a-c5a779b27efb}, !- Source Object
  11,                                     !- Outlet Port
  {11d0f89f-face-4b4e-adb0-4a006ffe90f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efabd206-c561-493e-819b-544ab2fda547}, !- Handle
  {cd2fe1a3-bab7-4324-994f-33f17b351f78}, !- Name
  {cd5e9e78-4208-45a5-933a-c5a779b27efb}; !- HVAC Component

OS:PortList,
  {323c85da-52f5-43f3-a833-6b28f53350a4}, !- Handle
  {ec91f2c3-82d9-4ea6-945e-9d8793f63361}, !- Name
  {cd5e9e78-4208-45a5-933a-c5a779b27efb}; !- HVAC Component

OS:Sizing:Zone,
  {61bfa48d-b705-42c6-82bf-0ef881fe59bd}, !- Handle
  {cd5e9e78-4208-45a5-933a-c5a779b27efb}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf45a804-717c-4601-a41f-963d5140600c}, !- Handle
  {7cbfc352-151e-48e5-8315-9564a0d75bd5}, !- Name
  {cd5e9e78-4208-45a5-933a-c5a779b27efb}; !- Thermal Zone

OS:Space,
  {5686dd86-6c30-4514-a6c7-a2139fb67183}, !- Handle
  Floor 2 Scheduling 1,                   !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {cd5e9e78-4208-45a5-933a-c5a779b27efb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {a2ebc273-5d1b-4502-8621-844a538cd874}, !- Handle
  Floor 2 Dictation Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91baa219-59bc-4bb6-80b3-0fd6212698d3}, !- Zone Air Inlet Port List
  {6f75e8d1-7be9-4c9f-9f6b-32a18212981f}, !- Zone Air Exhaust Port List
  {1cbe33a7-9780-4419-9316-39a959f95ed1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2f89e8-d23f-4760-81d5-8f4ed3f30675}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e89c8ee4-9566-488c-b829-fc4efac4e9d9}, !- Handle
  {82a1ba19-cf67-446f-a59b-15ed98c9cf19}, !- Name
  {1cbe33a7-9780-4419-9316-39a959f95ed1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cbe33a7-9780-4419-9316-39a959f95ed1}, !- Handle
  {058d1cb3-7785-4dbd-bb39-274c67a13488}, !- Name
  {a2ebc273-5d1b-4502-8621-844a538cd874}, !- Source Object
  11,                                     !- Outlet Port
  {e89c8ee4-9566-488c-b829-fc4efac4e9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91baa219-59bc-4bb6-80b3-0fd6212698d3}, !- Handle
  {5bc37c85-26a8-4853-b16e-f3bf94d3075f}, !- Name
  {a2ebc273-5d1b-4502-8621-844a538cd874}; !- HVAC Component

OS:PortList,
  {6f75e8d1-7be9-4c9f-9f6b-32a18212981f}, !- Handle
  {a51355d1-673d-4edc-a85b-a9aa4021bd28}, !- Name
  {a2ebc273-5d1b-4502-8621-844a538cd874}; !- HVAC Component

OS:Sizing:Zone,
  {0930823e-86c6-49d6-a068-566cb2aea15c}, !- Handle
  {a2ebc273-5d1b-4502-8621-844a538cd874}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {21f8690b-2edc-45bf-a97d-17036e2fe78d}, !- Handle
  {3bcebeca-a17e-4284-b752-b0c578dd22b3}, !- Name
  {a2ebc273-5d1b-4502-8621-844a538cd874}; !- Thermal Zone

OS:Space,
  {27690490-e6b6-4885-b2b5-523b1ba71a68}, !- Handle
  Floor 2 Dictation,                      !- Name
  {c69b4a48-13c1-412a-89f8-79acdafb47f0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {9a8ae7d0-4683-4f09-bd8c-5f6764db9d74}, !- Building Story Name
  {a2ebc273-5d1b-4502-8621-844a538cd874}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {738da7a1-704c-4ebb-987f-4ef2d2c13467}, !- Handle
  2E2D0C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c53cb4a4-2a61-4ac7-92aa-d1d4e72d7918}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 2.4384, 9.144,                  !- X,Y,Z Vertex 1 {m}
  -1.524, 2.4384, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.8392, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.8392, 2.4384, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
