
OS:Version,
  {9e237d2a-418a-44b2-b996-3c15732988c3}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:Site,
  {4034e0b2-3ec6-4310-82f8-75f78b54c9b7}, !- Handle
  Calgary Int'l_AB_CAN,                   !- Name
  51.12,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {16dc4039-b98c-4a19-9ccf-41e059f54d89}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:ThermalZone,
  {5a121d2d-1081-4c5c-ab01-9e68aad0585e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1b2bc4d-24de-477c-ae74-e0af1f9d93a2}, !- Zone Air Inlet Port List
  {2ab62cd2-c72c-434d-b734-d50f5363f757}, !- Zone Air Exhaust Port List
  {624551b5-ea03-4448-ac52-01cfcaeb8188}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {56ac3f04-cc4e-44b0-b23c-49f01fcc2e5c}, !- Handle
  {a6477eda-637e-486d-a96e-14b2850b9c77}, !- Name
  {624551b5-ea03-4448-ac52-01cfcaeb8188}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {624551b5-ea03-4448-ac52-01cfcaeb8188}, !- Handle
  {842c3b27-fac2-4224-bb67-c50e54829cc6}, !- Name
  {5a121d2d-1081-4c5c-ab01-9e68aad0585e}, !- Source Object
  11,                                     !- Outlet Port
  {56ac3f04-cc4e-44b0-b23c-49f01fcc2e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1b2bc4d-24de-477c-ae74-e0af1f9d93a2}, !- Handle
  {b0e7c861-2adc-4f53-93cc-21c515700330}, !- Name
  {5a121d2d-1081-4c5c-ab01-9e68aad0585e}; !- HVAC Component

OS:PortList,
  {2ab62cd2-c72c-434d-b734-d50f5363f757}, !- Handle
  {e6ac0891-1160-4ec7-8c43-14dac06068bb}, !- Name
  {5a121d2d-1081-4c5c-ab01-9e68aad0585e}; !- HVAC Component

OS:Sizing:Zone,
  {3fa2486c-b4c0-4f5e-a5bf-1b4d02ff5bc3}, !- Handle
  {5a121d2d-1081-4c5c-ab01-9e68aad0585e}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {93abb1ef-76a9-4c8f-b397-737871c61e90}, !- Handle
  {a44f0a27-0837-4970-9514-e74b23e912da}, !- Name
  {5a121d2d-1081-4c5c-ab01-9e68aad0585e}; !- Thermal Zone

OS:Space,
  {02f0163e-ff0e-4d6e-a06c-c8e57d762d94}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Name
  {05072e8b-b839-4ba8-b68f-0296cf950538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {5a121d2d-1081-4c5c-ab01-9e68aad0585e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3a20a295-8e6f-4e1d-abe5-be7d4ecb82b3}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9239000-220a-443a-966f-b3346b2791bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dd002e4-9332-4707-9612-8eb27aced1ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {952505b6-9383-4120-924c-edd66685f934}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29ac24f1-e9e3-4d89-8c2d-c960825d5638}, !- Zone Air Inlet Port List
  {89d7757e-73f0-4961-bcee-48ae8264f8eb}, !- Zone Air Exhaust Port List
  {5001f564-4368-494b-a276-f2d1527320a7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5d34eef5-ade8-47be-bade-9c368e9e3625}, !- Handle
  {0864362c-6564-4b0e-a570-fe8a6d576030}, !- Name
  {5001f564-4368-494b-a276-f2d1527320a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5001f564-4368-494b-a276-f2d1527320a7}, !- Handle
  {7ebfb1fe-ddd5-40ab-98cb-64a8405a8e55}, !- Name
  {952505b6-9383-4120-924c-edd66685f934}, !- Source Object
  11,                                     !- Outlet Port
  {5d34eef5-ade8-47be-bade-9c368e9e3625}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29ac24f1-e9e3-4d89-8c2d-c960825d5638}, !- Handle
  {763d9173-9044-4a64-8f8b-939e9df53e22}, !- Name
  {952505b6-9383-4120-924c-edd66685f934}; !- HVAC Component

OS:PortList,
  {89d7757e-73f0-4961-bcee-48ae8264f8eb}, !- Handle
  {81605d6d-2908-405d-800a-de407b252510}, !- Name
  {952505b6-9383-4120-924c-edd66685f934}; !- HVAC Component

OS:Sizing:Zone,
  {cbe3e108-922e-49f1-b9e9-0c4743ad1242}, !- Handle
  {952505b6-9383-4120-924c-edd66685f934}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {649893ad-9dd0-4cc1-b409-03a5e13e726d}, !- Handle
  {1c715f38-3bfe-405a-9e90-2b359661f28c}, !- Name
  {952505b6-9383-4120-924c-edd66685f934}; !- Thermal Zone

OS:Space,
  {b9239000-220a-443a-966f-b3346b2791bb}, !- Handle
  Main_Corridor_ZN_1_FLR_1,               !- Name
  {f39a5836-a202-43e9-bcf3-aa95dae88152}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {952505b6-9383-4120-924c-edd66685f934}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d072411a-c68a-45ec-9e01-1b743f540eaf}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e662a04d-82b6-490d-a598-af03359746db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d520a9-e295-4d21-973a-c0ffab76f310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b29f04c-7023-4b2c-bf6f-3ecab3ad7529}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a2c5066-d278-4d57-942a-976092afce60}, !- Zone Air Inlet Port List
  {a1f5a75e-b8ed-4822-a8c3-7bd491f34203}, !- Zone Air Exhaust Port List
  {7b71ca9d-929e-427c-969f-c05a4d83b136}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cf56d975-ed41-4223-a5e5-6c3816bcac28}, !- Handle
  {56ebacbb-cd34-407b-afff-b75b4909f67d}, !- Name
  {7b71ca9d-929e-427c-969f-c05a4d83b136}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b71ca9d-929e-427c-969f-c05a4d83b136}, !- Handle
  {9fdcf6f2-0e0f-4e56-b887-9e7f8433af2e}, !- Name
  {5b29f04c-7023-4b2c-bf6f-3ecab3ad7529}, !- Source Object
  11,                                     !- Outlet Port
  {cf56d975-ed41-4223-a5e5-6c3816bcac28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a2c5066-d278-4d57-942a-976092afce60}, !- Handle
  {27431a8a-bcac-4bbc-a0ee-2cbd6c6ede49}, !- Name
  {5b29f04c-7023-4b2c-bf6f-3ecab3ad7529}; !- HVAC Component

OS:PortList,
  {a1f5a75e-b8ed-4822-a8c3-7bd491f34203}, !- Handle
  {cd3d427c-6510-407e-a28f-8d1f5b226dd2}, !- Name
  {5b29f04c-7023-4b2c-bf6f-3ecab3ad7529}; !- HVAC Component

OS:Sizing:Zone,
  {62155108-5e45-46da-926f-4d36d0f02b7f}, !- Handle
  {5b29f04c-7023-4b2c-bf6f-3ecab3ad7529}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fca87cc8-14cc-4079-b331-e53a94c80210}, !- Handle
  {2e018143-5cd0-48f6-a9c5-6e8fb436c33a}, !- Name
  {5b29f04c-7023-4b2c-bf6f-3ecab3ad7529}; !- Thermal Zone

OS:Space,
  {e662a04d-82b6-490d-a598-af03359746db}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1,              !- Name
  {f39a5836-a202-43e9-bcf3-aa95dae88152}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  70,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {5b29f04c-7023-4b2c-bf6f-3ecab3ad7529}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {d7748307-b1e7-4f17-bb6d-1d894a645d2d}, !- Handle
  Lobby_ZN_1_FLR_1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0dd57af-cffd-4a3b-ab3c-d3836ebc2458}, !- Zone Air Inlet Port List
  {a82abbaf-db95-435c-8220-0243c10cc73b}, !- Zone Air Exhaust Port List
  {e465d045-6ac2-48fd-96a1-a59c95ef0392}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b93413a9-ad01-48a5-b5d1-3025fd166158}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {2a027ace-0647-4350-a5ab-3411f60fca00}, !- Handle
  {1d90ab1b-2190-48e2-9014-ac8e9b3d8246}, !- Name
  {e465d045-6ac2-48fd-96a1-a59c95ef0392}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e465d045-6ac2-48fd-96a1-a59c95ef0392}, !- Handle
  {b0d56703-a1f5-4a2e-b724-23af20651976}, !- Name
  {d7748307-b1e7-4f17-bb6d-1d894a645d2d}, !- Source Object
  11,                                     !- Outlet Port
  {2a027ace-0647-4350-a5ab-3411f60fca00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0dd57af-cffd-4a3b-ab3c-d3836ebc2458}, !- Handle
  {fcadcb88-f27d-47fd-99c0-2d64efbb1e85}, !- Name
  {d7748307-b1e7-4f17-bb6d-1d894a645d2d}; !- HVAC Component

OS:PortList,
  {a82abbaf-db95-435c-8220-0243c10cc73b}, !- Handle
  {c9ca256f-250a-4bb4-a504-6b290b7578ca}, !- Name
  {d7748307-b1e7-4f17-bb6d-1d894a645d2d}; !- HVAC Component

OS:Sizing:Zone,
  {3fa349c6-cc2b-4154-8e4f-d2fd604bb180}, !- Handle
  {d7748307-b1e7-4f17-bb6d-1d894a645d2d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a6707dce-2e96-41eb-9b84-cb9de9b1f3b4}, !- Handle
  {0fa6ca23-d596-4891-8d48-36be7fcdc420}, !- Name
  {d7748307-b1e7-4f17-bb6d-1d894a645d2d}; !- Thermal Zone

OS:Space,
  {a03cf9bd-d579-4e9a-94aa-2c642d66e646}, !- Handle
  Lobby_ZN_1_FLR_1,                       !- Name
  {9f5c91c6-a0c2-4ab4-9f49-f95946fc4c3a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {d7748307-b1e7-4f17-bb6d-1d894a645d2d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4dc1eeb7-28d2-4044-8a9d-4b4511a6da61}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44820472-9546-4d79-9707-f40a7b0e6827}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {20ec5cf2-fd1e-49ca-a2f4-6d66ec4750ce}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63366fa1-12ba-44c1-9c10-771f5a5a6f1f}, !- Zone Air Inlet Port List
  {b319251d-3183-4da5-9118-1b9268e5a139}, !- Zone Air Exhaust Port List
  {82ee7a18-21a3-48ec-93ea-857b850e07c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7e26156f-9b69-43a2-9c90-f40cd5c6a3ca}, !- Handle
  {21f9d040-cfd6-47d6-b0e0-fb89c458180c}, !- Name
  {82ee7a18-21a3-48ec-93ea-857b850e07c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82ee7a18-21a3-48ec-93ea-857b850e07c2}, !- Handle
  {342c4fad-16c8-41a8-8342-1ba5969a3362}, !- Name
  {20ec5cf2-fd1e-49ca-a2f4-6d66ec4750ce}, !- Source Object
  11,                                     !- Outlet Port
  {7e26156f-9b69-43a2-9c90-f40cd5c6a3ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63366fa1-12ba-44c1-9c10-771f5a5a6f1f}, !- Handle
  {fc1ac7de-d4a1-4ce1-bce1-6186d0cddac2}, !- Name
  {20ec5cf2-fd1e-49ca-a2f4-6d66ec4750ce}; !- HVAC Component

OS:PortList,
  {b319251d-3183-4da5-9118-1b9268e5a139}, !- Handle
  {3af5b89d-c27d-41e2-97cc-6ba1586343a2}, !- Name
  {20ec5cf2-fd1e-49ca-a2f4-6d66ec4750ce}; !- HVAC Component

OS:Sizing:Zone,
  {ebe7af7e-7ca7-4e5e-9540-1703490fb53f}, !- Handle
  {20ec5cf2-fd1e-49ca-a2f4-6d66ec4750ce}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {368697e9-1120-4fda-8312-59713f3c4109}, !- Handle
  {592d349c-987a-41ea-9c6e-92bc3723f26a}, !- Name
  {20ec5cf2-fd1e-49ca-a2f4-6d66ec4750ce}; !- Thermal Zone

OS:Space,
  {44820472-9546-4d79-9707-f40a7b0e6827}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Name
  {05072e8b-b839-4ba8-b68f-0296cf950538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {20ec5cf2-fd1e-49ca-a2f4-6d66ec4750ce}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a6d520a9-e295-4d21-973a-c0ffab76f310}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f44df3a0-7c84-4c63-bc64-14aacd27ce3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d072411a-c68a-45ec-9e01-1b743f540eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ea22f392-4761-47f6-879d-4f82c86fdd49}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed1f3b24-677b-497a-bf6d-c6243e3a2cb4}, !- Zone Air Inlet Port List
  {63a56a8f-6c6c-4ace-81ad-b10c6dcc7bf8}, !- Zone Air Exhaust Port List
  {aace94f3-3dcf-4bbb-9073-119f55903f88}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b93413a9-ad01-48a5-b5d1-3025fd166158}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {530de3bc-cebc-4961-b885-4a4f10127e6f}, !- Handle
  {df1ece2c-2581-4e94-86f0-a74aee1c7988}, !- Name
  {aace94f3-3dcf-4bbb-9073-119f55903f88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aace94f3-3dcf-4bbb-9073-119f55903f88}, !- Handle
  {48f30158-f2ec-498a-ad7b-8a343a660088}, !- Name
  {ea22f392-4761-47f6-879d-4f82c86fdd49}, !- Source Object
  11,                                     !- Outlet Port
  {530de3bc-cebc-4961-b885-4a4f10127e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed1f3b24-677b-497a-bf6d-c6243e3a2cb4}, !- Handle
  {ae4e98cf-7051-4f5c-bb66-b46ca3e50b7d}, !- Name
  {ea22f392-4761-47f6-879d-4f82c86fdd49}; !- HVAC Component

OS:PortList,
  {63a56a8f-6c6c-4ace-81ad-b10c6dcc7bf8}, !- Handle
  {3cc2ed96-7010-4bc8-a947-9450a10c48fe}, !- Name
  {ea22f392-4761-47f6-879d-4f82c86fdd49}; !- HVAC Component

OS:Sizing:Zone,
  {e377727a-26cc-4f72-8d39-71f9c9a7e809}, !- Handle
  {ea22f392-4761-47f6-879d-4f82c86fdd49}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46b19230-2a2c-4985-af05-8e548724e862}, !- Handle
  {57a5a87f-456d-4fb2-854a-e20c54bfe4cc}, !- Name
  {ea22f392-4761-47f6-879d-4f82c86fdd49}; !- Thermal Zone

OS:Space,
  {f44df3a0-7c84-4c63-bc64-14aacd27ce3b}, !- Handle
  Library_Media_Center_ZN_1_FLR_1,        !- Name
  {cb23c43c-513e-43eb-b1d2-a30d26539f9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {ea22f392-4761-47f6-879d-4f82c86fdd49}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {a2d9d2f5-f113-4ef2-9829-0d113cadd1fc}, !- Handle
  Kitchen_ZN_1_FLR_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {343f0b6b-5fc1-4b82-b487-c6227def1046}, !- Zone Air Inlet Port List
  {541e3f6d-1fa8-428a-bfa0-40d3c447b742}, !- Zone Air Exhaust Port List
  {2d39dc19-0a93-4262-82a6-16f96c6d2497}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db148c55-9320-466b-a708-c32189c12f42}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c90c076b-cf77-4160-88e2-58c252d8ebac}, !- Handle
  {f4f7c45f-6665-4012-9a60-b125d14c801e}, !- Name
  {2d39dc19-0a93-4262-82a6-16f96c6d2497}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d39dc19-0a93-4262-82a6-16f96c6d2497}, !- Handle
  {6a8941a8-0757-4318-84e4-149ae8ce80fb}, !- Name
  {a2d9d2f5-f113-4ef2-9829-0d113cadd1fc}, !- Source Object
  11,                                     !- Outlet Port
  {c90c076b-cf77-4160-88e2-58c252d8ebac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {343f0b6b-5fc1-4b82-b487-c6227def1046}, !- Handle
  {f510ccb8-65fe-4c9d-bce2-1662127e8b38}, !- Name
  {a2d9d2f5-f113-4ef2-9829-0d113cadd1fc}; !- HVAC Component

OS:PortList,
  {541e3f6d-1fa8-428a-bfa0-40d3c447b742}, !- Handle
  {574dbbea-b987-417b-979d-e6e2b96291ae}, !- Name
  {a2d9d2f5-f113-4ef2-9829-0d113cadd1fc}; !- HVAC Component

OS:Sizing:Zone,
  {7380563b-4829-47b0-be85-74779c287b8d}, !- Handle
  {a2d9d2f5-f113-4ef2-9829-0d113cadd1fc}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {84bf96a0-42d4-4b11-bcc7-6bbb2ffe6875}, !- Handle
  {0aa4d56d-05b4-4ea1-bbc1-992fbda99736}, !- Name
  {a2d9d2f5-f113-4ef2-9829-0d113cadd1fc}; !- Thermal Zone

OS:Space,
  {f7d1fbdf-45ec-4111-b839-8676e4ce8b7d}, !- Handle
  Kitchen_ZN_1_FLR_1,                     !- Name
  {90e02de5-5d4e-437f-b0cc-5d50fbc80daf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  38,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {a2d9d2f5-f113-4ef2-9829-0d113cadd1fc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {540dbf1a-4558-4501-9ed5-e4e04eff402e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83108ff6-2e48-4059-aa91-985810c40106}, !- Zone Air Inlet Port List
  {6b954da4-ecac-4217-8af9-133003551565}, !- Zone Air Exhaust Port List
  {34d0e460-6c1a-49a8-958f-e029e15881f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c598f3e8-2063-445f-894b-640a2eda8067}, !- Handle
  {1707aae9-5513-4551-aac2-03c86e55c1b0}, !- Name
  {34d0e460-6c1a-49a8-958f-e029e15881f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34d0e460-6c1a-49a8-958f-e029e15881f4}, !- Handle
  {5b7a483b-96fe-4b09-aaeb-0aff5b245d47}, !- Name
  {540dbf1a-4558-4501-9ed5-e4e04eff402e}, !- Source Object
  11,                                     !- Outlet Port
  {c598f3e8-2063-445f-894b-640a2eda8067}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83108ff6-2e48-4059-aa91-985810c40106}, !- Handle
  {4739c5b0-23be-4109-9b06-bab1a13135b7}, !- Name
  {540dbf1a-4558-4501-9ed5-e4e04eff402e}; !- HVAC Component

OS:PortList,
  {6b954da4-ecac-4217-8af9-133003551565}, !- Handle
  {d0868aa8-c78f-47d8-9b55-a406e9b12cff}, !- Name
  {540dbf1a-4558-4501-9ed5-e4e04eff402e}; !- HVAC Component

OS:Sizing:Zone,
  {af57312f-6f6c-4322-951f-7d8163780c4b}, !- Handle
  {540dbf1a-4558-4501-9ed5-e4e04eff402e}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b2726323-67c3-4ef4-bb0f-712d12bcb4fc}, !- Handle
  {85335b6e-6b0d-484c-a001-77c99f8782ba}, !- Name
  {540dbf1a-4558-4501-9ed5-e4e04eff402e}; !- Thermal Zone

OS:Space,
  {0e169957-37ed-457c-b73d-6f785ba31dec}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Name
  {05072e8b-b839-4ba8-b68f-0296cf950538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {540dbf1a-4558-4501-9ed5-e4e04eff402e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {817be044-d2b2-4f59-a8fa-d8c5914a87e7}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4ef9464-672c-40e3-b0ac-3bcdef9a3316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee07bb6c-0c57-42d7-83ae-7d7ed9602233}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1de6e0fa-436a-432b-a8c9-3643a987ce23}, !- Zone Air Inlet Port List
  {9a97dce2-701d-4487-97ec-5da2ff776567}, !- Zone Air Exhaust Port List
  {7d9163d7-b29d-4af6-996f-fe48880797c6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c12e4488-9f47-4880-9748-5b22598497df}, !- Handle
  {a7addef3-d481-41b0-97a0-c7bdb56b5ecc}, !- Name
  {7d9163d7-b29d-4af6-996f-fe48880797c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d9163d7-b29d-4af6-996f-fe48880797c6}, !- Handle
  {df5599e0-eb8b-458d-937d-a00a1521644a}, !- Name
  {ee07bb6c-0c57-42d7-83ae-7d7ed9602233}, !- Source Object
  11,                                     !- Outlet Port
  {c12e4488-9f47-4880-9748-5b22598497df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1de6e0fa-436a-432b-a8c9-3643a987ce23}, !- Handle
  {3118dd31-8490-41c1-9c3a-e278401c45b0}, !- Name
  {ee07bb6c-0c57-42d7-83ae-7d7ed9602233}; !- HVAC Component

OS:PortList,
  {9a97dce2-701d-4487-97ec-5da2ff776567}, !- Handle
  {3b71a3b3-2b27-4dec-b75f-8b8c9f302e93}, !- Name
  {ee07bb6c-0c57-42d7-83ae-7d7ed9602233}; !- HVAC Component

OS:Sizing:Zone,
  {e470fd93-7c64-4bb8-b694-dd65001ca66d}, !- Handle
  {ee07bb6c-0c57-42d7-83ae-7d7ed9602233}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9fbc0bc5-f10a-4a21-a24d-a9f7e0bfa8b6}, !- Handle
  {29492bbf-174b-4183-9e21-dfbcf0830c71}, !- Name
  {ee07bb6c-0c57-42d7-83ae-7d7ed9602233}; !- Thermal Zone

OS:Space,
  {f4ef9464-672c-40e3-b0ac-3bcdef9a3316}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Name
  {05072e8b-b839-4ba8-b68f-0296cf950538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {ee07bb6c-0c57-42d7-83ae-7d7ed9602233}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {d5ac9a31-1847-460a-9dcb-3905eac2f1d3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0772c82-61a4-43a1-9b84-938e78ddd9c7}, !- Zone Air Inlet Port List
  {91cbbc33-ff03-4845-bf0a-af21831daba1}, !- Zone Air Exhaust Port List
  {033e41ec-869d-4389-a7f3-9bd86924fddb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {133a1b2c-7136-4a0e-a396-b872b50b0fc9}, !- Handle
  {07c60caf-c121-4077-b14d-5bfd88557bec}, !- Name
  {033e41ec-869d-4389-a7f3-9bd86924fddb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {033e41ec-869d-4389-a7f3-9bd86924fddb}, !- Handle
  {b5f37536-4539-46c5-b780-f9d2ada31e13}, !- Name
  {d5ac9a31-1847-460a-9dcb-3905eac2f1d3}, !- Source Object
  11,                                     !- Outlet Port
  {133a1b2c-7136-4a0e-a396-b872b50b0fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0772c82-61a4-43a1-9b84-938e78ddd9c7}, !- Handle
  {ca8a1696-07e9-46f9-a801-539ae51d7fed}, !- Name
  {d5ac9a31-1847-460a-9dcb-3905eac2f1d3}; !- HVAC Component

OS:PortList,
  {91cbbc33-ff03-4845-bf0a-af21831daba1}, !- Handle
  {f13d0cee-bacd-470f-a425-48cdddbb6339}, !- Name
  {d5ac9a31-1847-460a-9dcb-3905eac2f1d3}; !- HVAC Component

OS:Sizing:Zone,
  {dad3b5c5-3ec9-4d03-b612-b3186ac30db1}, !- Handle
  {d5ac9a31-1847-460a-9dcb-3905eac2f1d3}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af3c00c1-00b0-4489-8f2f-e81f8080d514}, !- Handle
  {a18713b4-965a-425d-aba8-c8ec09c66160}, !- Name
  {d5ac9a31-1847-460a-9dcb-3905eac2f1d3}; !- Thermal Zone

OS:Space,
  {eacfe284-2c88-45e7-98f4-77632e040fe5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Name
  {05072e8b-b839-4ba8-b68f-0296cf950538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {d5ac9a31-1847-460a-9dcb-3905eac2f1d3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {58ade618-25ac-4c8b-91fe-ae34473630c7}, !- Handle
  Bath_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd30d416-7da5-443d-9eae-84e3a259372e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a4bb9ad-bdbe-45fa-aa3c-fa2154a29303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {08933fa5-f6ca-4f89-b165-eab0785f2ea1}, !- Handle
  Bath_ZN_1_FLR_1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc4536ce-da15-40c4-98c2-8021bc849463}, !- Zone Air Inlet Port List
  {d909eab9-97f1-445f-b90d-2fe51a9f8b64}, !- Zone Air Exhaust Port List
  {eaae531f-fca9-40d1-bbec-a4e6e6ea62aa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7cbc25f6-b708-4fd7-9b74-982ba894e1b9}, !- Handle
  {e783b064-01c7-4cf5-8f64-5bec8b2f7484}, !- Name
  {eaae531f-fca9-40d1-bbec-a4e6e6ea62aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaae531f-fca9-40d1-bbec-a4e6e6ea62aa}, !- Handle
  {04842cf9-6574-4e5c-be12-3c7ca1804f27}, !- Name
  {08933fa5-f6ca-4f89-b165-eab0785f2ea1}, !- Source Object
  11,                                     !- Outlet Port
  {7cbc25f6-b708-4fd7-9b74-982ba894e1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc4536ce-da15-40c4-98c2-8021bc849463}, !- Handle
  {9e59900e-92b8-427d-b05c-859db0181a14}, !- Name
  {08933fa5-f6ca-4f89-b165-eab0785f2ea1}; !- HVAC Component

OS:PortList,
  {d909eab9-97f1-445f-b90d-2fe51a9f8b64}, !- Handle
  {a161d99c-5f76-4f9b-89b8-83bfcd93a7d3}, !- Name
  {08933fa5-f6ca-4f89-b165-eab0785f2ea1}; !- HVAC Component

OS:Sizing:Zone,
  {5cd32ecc-ad3c-4286-8901-00f501fd180b}, !- Handle
  {08933fa5-f6ca-4f89-b165-eab0785f2ea1}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a3d1b9c5-bf61-4557-bcd6-683e5b1c7c46}, !- Handle
  {bd8b9294-36e2-4d6a-aa63-fa2c3540e720}, !- Name
  {08933fa5-f6ca-4f89-b165-eab0785f2ea1}; !- Thermal Zone

OS:Space,
  {bd30d416-7da5-443d-9eae-84e3a259372e}, !- Handle
  Bath_ZN_1_FLR_1,                        !- Name
  {05ba51e9-5b4a-429b-a06a-ec6e55675b77}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  51,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {08933fa5-f6ca-4f89-b165-eab0785f2ea1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {656ff9c7-54e9-4232-9476-517f06fc532e}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f44df3a0-7c84-4c63-bc64-14aacd27ce3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afa585ce-eefd-4dbf-833c-d2150085ec12}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b77bdfc-b592-4d82-856b-14b32d70ee17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bb6eea9-46f8-4c84-93cd-aea5520c016d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab753023-0210-4a62-8844-bab08080f694}, !- Handle
  Computer_Class_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5451e3b2-3839-44aa-89af-0441122e3477}, !- Zone Air Inlet Port List
  {92dfedab-6e2a-424d-84fa-6c8e582d2efd}, !- Zone Air Exhaust Port List
  {5e61848e-297c-467d-bce0-2266a5ec92a9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {6235832d-a05a-4f6f-92e3-b4cc66aec11d}, !- Handle
  {0bcbe059-32eb-4b03-8fad-dcdcb6bc6c65}, !- Name
  {5e61848e-297c-467d-bce0-2266a5ec92a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e61848e-297c-467d-bce0-2266a5ec92a9}, !- Handle
  {7e55f7ce-7635-482a-89a6-b05e6c1183aa}, !- Name
  {ab753023-0210-4a62-8844-bab08080f694}, !- Source Object
  11,                                     !- Outlet Port
  {6235832d-a05a-4f6f-92e3-b4cc66aec11d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5451e3b2-3839-44aa-89af-0441122e3477}, !- Handle
  {93af0587-cc4d-41ef-b794-08ba8c3ce85f}, !- Name
  {ab753023-0210-4a62-8844-bab08080f694}; !- HVAC Component

OS:PortList,
  {92dfedab-6e2a-424d-84fa-6c8e582d2efd}, !- Handle
  {656fca52-261d-4f5a-92b6-28ccd41413ce}, !- Name
  {ab753023-0210-4a62-8844-bab08080f694}; !- HVAC Component

OS:Sizing:Zone,
  {527b8151-3226-4117-afa5-0ce4ecbd3aa8}, !- Handle
  {ab753023-0210-4a62-8844-bab08080f694}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bcd41ce0-3f59-4622-8352-554b209a9c04}, !- Handle
  {c331c75f-49bb-4fb6-aa25-c3b31e5e992e}, !- Name
  {ab753023-0210-4a62-8844-bab08080f694}; !- Thermal Zone

OS:Space,
  {8b77bdfc-b592-4d82-856b-14b32d70ee17}, !- Handle
  Computer_Class_ZN_1_FLR_1,              !- Name
  {7fee3e23-6c9a-4244-a4b6-88d72717fecb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -18,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {ab753023-0210-4a62-8844-bab08080f694}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ea2dcc11-7374-4009-b357-00ef9370bd6a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f51fae4-7ba8-42ba-8cdc-9f3522fd5102}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eccda77-07a6-4440-a94e-857639919af1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1428919-2597-4b2c-874c-f34bc5b0c03b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bb72ac5-a65c-411b-8c59-71989223fb2f}, !- Zone Air Inlet Port List
  {83747e19-2b22-4300-aa17-0ede96b3b57e}, !- Zone Air Exhaust Port List
  {bb0e2047-ae04-434b-9f9c-c730aedb88b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ae3a2c5f-15f3-4b96-9e43-01ef3833d443}, !- Handle
  {95fa7d50-f41e-4bef-91b3-71063d49bb22}, !- Name
  {bb0e2047-ae04-434b-9f9c-c730aedb88b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb0e2047-ae04-434b-9f9c-c730aedb88b9}, !- Handle
  {10dcecb6-c7df-45e8-ac1f-613de411af2e}, !- Name
  {f1428919-2597-4b2c-874c-f34bc5b0c03b}, !- Source Object
  11,                                     !- Outlet Port
  {ae3a2c5f-15f3-4b96-9e43-01ef3833d443}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bb72ac5-a65c-411b-8c59-71989223fb2f}, !- Handle
  {790a0ef6-1e8c-4de2-b977-a06362b7a174}, !- Name
  {f1428919-2597-4b2c-874c-f34bc5b0c03b}; !- HVAC Component

OS:PortList,
  {83747e19-2b22-4300-aa17-0ede96b3b57e}, !- Handle
  {84eb41ea-c1cc-49ea-b761-22bc04aaa4f7}, !- Name
  {f1428919-2597-4b2c-874c-f34bc5b0c03b}; !- HVAC Component

OS:Sizing:Zone,
  {e49d06bd-3266-4633-82f1-093d166eacfe}, !- Handle
  {f1428919-2597-4b2c-874c-f34bc5b0c03b}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {02ae7700-dc1a-4e76-a07e-a7ef1b61091c}, !- Handle
  {851e2a37-1bfb-4605-8f94-3c1d4a644bbc}, !- Name
  {f1428919-2597-4b2c-874c-f34bc5b0c03b}; !- Thermal Zone

OS:Space,
  {4f51fae4-7ba8-42ba-8cdc-9f3522fd5102}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Name
  {05072e8b-b839-4ba8-b68f-0296cf950538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {f1428919-2597-4b2c-874c-f34bc5b0c03b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {44644055-9a3b-4285-8d27-26d49cef2831}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9eda34eb-bc11-4746-9aee-dfdb93eea76b}, !- Zone Air Inlet Port List
  {e10fef17-753d-4063-ad5f-4a6af549844e}, !- Zone Air Exhaust Port List
  {5c3072cd-1009-4120-9b9c-13bc9acd3448}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {58555469-c628-476f-a00b-64256843424d}, !- Handle
  {573032e1-c8a0-4ce7-9ac7-e616b65e0d2f}, !- Name
  {5c3072cd-1009-4120-9b9c-13bc9acd3448}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c3072cd-1009-4120-9b9c-13bc9acd3448}, !- Handle
  {55eab4d5-d14b-473c-a8ca-5d8db05ee0db}, !- Name
  {44644055-9a3b-4285-8d27-26d49cef2831}, !- Source Object
  11,                                     !- Outlet Port
  {58555469-c628-476f-a00b-64256843424d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9eda34eb-bc11-4746-9aee-dfdb93eea76b}, !- Handle
  {1ab7190d-116c-4f82-ad27-f239ec6a0d3e}, !- Name
  {44644055-9a3b-4285-8d27-26d49cef2831}; !- HVAC Component

OS:PortList,
  {e10fef17-753d-4063-ad5f-4a6af549844e}, !- Handle
  {13b31c07-4183-4004-ade2-e98db7885272}, !- Name
  {44644055-9a3b-4285-8d27-26d49cef2831}; !- HVAC Component

OS:Sizing:Zone,
  {7376b22b-cbea-45b8-999d-ae9a98b0d886}, !- Handle
  {44644055-9a3b-4285-8d27-26d49cef2831}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {25cd70d5-70fc-404f-a605-3419cedd14fd}, !- Handle
  {6527f928-8844-4047-94fd-29d6c388d5cb}, !- Name
  {44644055-9a3b-4285-8d27-26d49cef2831}; !- Thermal Zone

OS:Space,
  {a7e7d967-0a39-4e80-9af2-8d9db996a841}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  {05072e8b-b839-4ba8-b68f-0296cf950538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {44644055-9a3b-4285-8d27-26d49cef2831}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {473c9d4f-f71f-4361-b74a-1f3fdf3c64ea}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4ef9464-672c-40e3-b0ac-3bcdef9a3316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c62e8e2f-0f73-4439-87ca-7140c401d0db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab2d029f-eb1e-4def-a06f-e9a721e6538d}, !- Handle
  Gym_ZN_1_FLR_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb891c31-e557-447c-8999-322edf6a9be2}, !- Zone Air Inlet Port List
  {76001d6d-9300-4636-abb8-c208a3153da1}, !- Zone Air Exhaust Port List
  {c4de972c-769a-41a3-b55f-ec26090f822e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db148c55-9320-466b-a708-c32189c12f42}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {932dadf8-d836-413d-b022-0d03b160240b}, !- Handle
  {0d76c956-c608-49c2-bfa4-cfcf278da059}, !- Name
  {c4de972c-769a-41a3-b55f-ec26090f822e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4de972c-769a-41a3-b55f-ec26090f822e}, !- Handle
  {ef03ff7f-59aa-4915-a62b-fe9963ad08df}, !- Name
  {ab2d029f-eb1e-4def-a06f-e9a721e6538d}, !- Source Object
  11,                                     !- Outlet Port
  {932dadf8-d836-413d-b022-0d03b160240b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb891c31-e557-447c-8999-322edf6a9be2}, !- Handle
  {7cc8ab05-b153-46f3-9480-4523be91c13a}, !- Name
  {ab2d029f-eb1e-4def-a06f-e9a721e6538d}; !- HVAC Component

OS:PortList,
  {76001d6d-9300-4636-abb8-c208a3153da1}, !- Handle
  {565766df-f11d-47ec-93ac-13e6475f0dab}, !- Name
  {ab2d029f-eb1e-4def-a06f-e9a721e6538d}; !- HVAC Component

OS:Sizing:Zone,
  {8521e67a-7b59-43bc-bed4-d2cef2dc97f5}, !- Handle
  {ab2d029f-eb1e-4def-a06f-e9a721e6538d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c8fd38d-c4ee-4b54-b702-97b46912624f}, !- Handle
  {7b591c71-eba6-4f07-984d-3cbaac8a8149}, !- Name
  {ab2d029f-eb1e-4def-a06f-e9a721e6538d}; !- Thermal Zone

OS:Space,
  {4af011c3-942e-4a07-9d7b-d88a76c71436}, !- Handle
  Gym_ZN_1_FLR_1,                         !- Name
  {c3dd898f-a14a-4a07-87a8-dbdc0e44ede3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  21,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {ab2d029f-eb1e-4def-a06f-e9a721e6538d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48169cc5-dbcd-4a29-a46f-750fff7427de}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eacfe284-2c88-45e7-98f4-77632e040fe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0be1fdb1-e530-4002-ad75-b754387e2401}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {548ef95f-750a-456c-b20c-8b6ba514569d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4ef9464-672c-40e3-b0ac-3bcdef9a3316}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a4bb9ad-bdbe-45fa-aa3c-fa2154a29303}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9239000-220a-443a-966f-b3346b2791bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58ade618-25ac-4c8b-91fe-ae34473630c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {993d244b-e21a-42c2-aef4-1302440f95fd}, !- Handle
  Mech_ZN_1_FLR_1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52f4a3d8-2b2a-4ad3-bf3c-eaf4745389e4}, !- Zone Air Inlet Port List
  {73a2be51-e7f4-42a0-ab7d-1e74f6deee1b}, !- Zone Air Exhaust Port List
  {9af48894-bfab-437d-addb-f98807584adb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1842633d-13ca-420f-a2b6-82e0d4927f25}, !- Handle
  {f41d58ba-7f98-4156-9e90-60d82f365194}, !- Name
  {9af48894-bfab-437d-addb-f98807584adb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9af48894-bfab-437d-addb-f98807584adb}, !- Handle
  {e2818b53-f8b3-455e-8b16-b710827693fa}, !- Name
  {993d244b-e21a-42c2-aef4-1302440f95fd}, !- Source Object
  11,                                     !- Outlet Port
  {1842633d-13ca-420f-a2b6-82e0d4927f25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52f4a3d8-2b2a-4ad3-bf3c-eaf4745389e4}, !- Handle
  {e5fcb23a-f8f6-43f3-9525-d87ce60a7e58}, !- Name
  {993d244b-e21a-42c2-aef4-1302440f95fd}; !- HVAC Component

OS:PortList,
  {73a2be51-e7f4-42a0-ab7d-1e74f6deee1b}, !- Handle
  {6e6ae874-fbc4-4807-950f-b4cd9a1a3152}, !- Name
  {993d244b-e21a-42c2-aef4-1302440f95fd}; !- HVAC Component

OS:Sizing:Zone,
  {a0668e71-0e8f-4883-af88-a84d4492bf08}, !- Handle
  {993d244b-e21a-42c2-aef4-1302440f95fd}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3cdc3fbf-6c5e-445a-b1cd-f4691cb54cab}, !- Handle
  {ea86bde7-a8cf-4011-854d-c63fa3ca796c}, !- Name
  {993d244b-e21a-42c2-aef4-1302440f95fd}; !- Thermal Zone

OS:Space,
  {02fe4aaf-936a-45a3-8a1a-d3bd227cec05}, !- Handle
  Mech_ZN_1_FLR_1,                        !- Name
  {7fe0be85-bad1-423f-8747-710065c71625}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  13,                                     !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {993d244b-e21a-42c2-aef4-1302440f95fd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Curve:Cubic,
  {2d964850-0ab4-44a1-9223-a4b2e3574677}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:ThermalZone,
  {e75e5911-56c5-42f9-b459-562116778b30}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a2b3c0a-fb8e-4ded-98a8-2fc50ab8b69a}, !- Zone Air Inlet Port List
  {5703fe12-6a19-4448-8953-b717e8d22fa6}, !- Zone Air Exhaust Port List
  {9187a718-c125-43cb-ac30-82c85622e07f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5a6a3a54-cdef-473b-b143-29361ac54ed7}, !- Handle
  {2ec6bc59-c0ca-450a-a6c5-3e9cfd43a130}, !- Name
  {9187a718-c125-43cb-ac30-82c85622e07f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9187a718-c125-43cb-ac30-82c85622e07f}, !- Handle
  {712eeba9-4903-47c6-b077-dc1aa3e00558}, !- Name
  {e75e5911-56c5-42f9-b459-562116778b30}, !- Source Object
  11,                                     !- Outlet Port
  {5a6a3a54-cdef-473b-b143-29361ac54ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a2b3c0a-fb8e-4ded-98a8-2fc50ab8b69a}, !- Handle
  {d35ce86c-18d0-4658-9f39-9e318f4481cc}, !- Name
  {e75e5911-56c5-42f9-b459-562116778b30}; !- HVAC Component

OS:PortList,
  {5703fe12-6a19-4448-8953-b717e8d22fa6}, !- Handle
  {be88df36-44bb-470b-8d85-6c30dad92c1c}, !- Name
  {e75e5911-56c5-42f9-b459-562116778b30}; !- HVAC Component

OS:Sizing:Zone,
  {ead4073a-fa9c-4409-b8d8-70580436e545}, !- Handle
  {e75e5911-56c5-42f9-b459-562116778b30}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2422c738-0daf-4525-8cba-19d729d6d1c8}, !- Handle
  {897fa6df-f8d6-4e21-ad3a-32757de615b5}, !- Name
  {e75e5911-56c5-42f9-b459-562116778b30}; !- Thermal Zone

OS:Space,
  {103a977a-302a-45c6-b158-a3d2a144a902}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1,              !- Name
  {f39a5836-a202-43e9-bcf3-aa95dae88152}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {e75e5911-56c5-42f9-b459-562116778b30}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4d780b6c-1b6d-48ef-9d4b-41a5bbf83021}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a03cf9bd-d579-4e9a-94aa-2c642d66e646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a64b8ebf-6110-4cf3-a3f7-a296c949f8f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8884c976-b38e-4929-82b1-f9a91759dd40}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b77bdfc-b592-4d82-856b-14b32d70ee17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bd53663-907c-4dae-b438-3fce226e0d96}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b2ee47-228a-458f-a2f3-342099a847b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e6a29f1-06a3-4ff4-a1d2-6d80d39f8845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ac39dad-c5fd-4e3b-a2b5-06f4494cdee2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ce54361-7a29-4ee8-addd-1d251a598ffb}, !- Zone Air Inlet Port List
  {a299ded7-0a7b-4239-a495-bff6235024f9}, !- Zone Air Exhaust Port List
  {b1c1ce05-e14e-4099-92d9-127fe2b97d98}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7db7cf9b-ebb6-4418-a50f-20ccc7b6aaf9}, !- Handle
  {cb4629f6-5b85-46bd-94e7-fff31253ad1a}, !- Name
  {b1c1ce05-e14e-4099-92d9-127fe2b97d98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1c1ce05-e14e-4099-92d9-127fe2b97d98}, !- Handle
  {50e69811-e7d5-4ec3-8832-774cc943467c}, !- Name
  {1ac39dad-c5fd-4e3b-a2b5-06f4494cdee2}, !- Source Object
  11,                                     !- Outlet Port
  {7db7cf9b-ebb6-4418-a50f-20ccc7b6aaf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ce54361-7a29-4ee8-addd-1d251a598ffb}, !- Handle
  {bfe90dd1-53a8-4b38-a7b4-db76e334a008}, !- Name
  {1ac39dad-c5fd-4e3b-a2b5-06f4494cdee2}; !- HVAC Component

OS:PortList,
  {a299ded7-0a7b-4239-a495-bff6235024f9}, !- Handle
  {23423cdd-b4a0-4a9b-a117-56c9ab758958}, !- Name
  {1ac39dad-c5fd-4e3b-a2b5-06f4494cdee2}; !- HVAC Component

OS:Sizing:Zone,
  {40542967-d0f0-4670-893e-9ef7016e8570}, !- Handle
  {1ac39dad-c5fd-4e3b-a2b5-06f4494cdee2}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {885cfaf8-d48c-44c3-9967-240f67595072}, !- Handle
  {5320cdb1-e0a7-4679-950e-a90f41f4d70f}, !- Name
  {1ac39dad-c5fd-4e3b-a2b5-06f4494cdee2}; !- Thermal Zone

OS:Space,
  {f4b2ee47-228a-458f-a2f3-342099a847b7}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Name
  {05072e8b-b839-4ba8-b68f-0296cf950538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {1ac39dad-c5fd-4e3b-a2b5-06f4494cdee2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1601deb8-d653-464d-873f-df033cdc2b30}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ede0f9e-0175-449a-82fa-de13a198f789}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21eecfc1-9f13-4f0b-96d9-aff46077587d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0a4434d-a350-4ea3-8edb-25f7c93cf15d}, !- Zone Air Inlet Port List
  {82f9c56c-9584-43cd-9c1f-ca025c4dc7b7}, !- Zone Air Exhaust Port List
  {34856654-4b9f-4bcb-bb46-d9b20cbe8626}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8a421db9-bf05-4738-8610-8f5b0e1b3812}, !- Handle
  {307f77f7-d785-444a-9675-7c98ed804012}, !- Name
  {34856654-4b9f-4bcb-bb46-d9b20cbe8626}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34856654-4b9f-4bcb-bb46-d9b20cbe8626}, !- Handle
  {47528189-dfed-42ff-832f-d86593fea056}, !- Name
  {21eecfc1-9f13-4f0b-96d9-aff46077587d}, !- Source Object
  11,                                     !- Outlet Port
  {8a421db9-bf05-4738-8610-8f5b0e1b3812}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0a4434d-a350-4ea3-8edb-25f7c93cf15d}, !- Handle
  {0a768dab-be14-4c4d-b7dc-411541376659}, !- Name
  {21eecfc1-9f13-4f0b-96d9-aff46077587d}; !- HVAC Component

OS:PortList,
  {82f9c56c-9584-43cd-9c1f-ca025c4dc7b7}, !- Handle
  {69190306-6b8c-44cb-b5fc-d5be3a95a169}, !- Name
  {21eecfc1-9f13-4f0b-96d9-aff46077587d}; !- HVAC Component

OS:Sizing:Zone,
  {c3c471bb-1c60-4980-99bd-b9136fa2bd59}, !- Handle
  {21eecfc1-9f13-4f0b-96d9-aff46077587d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1140aa8e-25e8-416f-9b06-e5a085f1c6c4}, !- Handle
  {d69feb55-b0e3-4f6d-8081-17319f63f60e}, !- Name
  {21eecfc1-9f13-4f0b-96d9-aff46077587d}; !- Thermal Zone

OS:Space,
  {1ede0f9e-0175-449a-82fa-de13a198f789}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Name
  {05072e8b-b839-4ba8-b68f-0296cf950538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {21eecfc1-9f13-4f0b-96d9-aff46077587d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {46817865-c028-4e94-8302-fe97579c881c}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fe0e4d7-25c2-4250-9642-816abb294477}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e97288bb-88db-4b5b-979c-acc34327286c}, !- Handle
  Cafeteria_ZN_1_FLR_1 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {171323e5-7e7a-4312-94bb-18f8f1e4e779}, !- Zone Air Inlet Port List
  {4e70badd-dfd0-4455-bbe8-8e5c5fde5051}, !- Zone Air Exhaust Port List
  {e581ea02-49e7-4b89-afd3-cd012dcab6bd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b93413a9-ad01-48a5-b5d1-3025fd166158}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5f6dbd97-5b9d-4817-8f02-d32fb822f41f}, !- Handle
  {a467e2c3-7635-4674-ba02-d384510ab613}, !- Name
  {e581ea02-49e7-4b89-afd3-cd012dcab6bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e581ea02-49e7-4b89-afd3-cd012dcab6bd}, !- Handle
  {f81e6256-d173-4274-9015-b4503ecb96cf}, !- Name
  {e97288bb-88db-4b5b-979c-acc34327286c}, !- Source Object
  11,                                     !- Outlet Port
  {5f6dbd97-5b9d-4817-8f02-d32fb822f41f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {171323e5-7e7a-4312-94bb-18f8f1e4e779}, !- Handle
  {e64840fb-ff01-4855-b0b9-2e14fa48870c}, !- Name
  {e97288bb-88db-4b5b-979c-acc34327286c}; !- HVAC Component

OS:PortList,
  {4e70badd-dfd0-4455-bbe8-8e5c5fde5051}, !- Handle
  {f2ad6b28-bd98-49b7-b08f-c08d0bcef0b6}, !- Name
  {e97288bb-88db-4b5b-979c-acc34327286c}; !- HVAC Component

OS:Sizing:Zone,
  {8b51c16a-bffb-47df-bca9-f4597983fc6b}, !- Handle
  {e97288bb-88db-4b5b-979c-acc34327286c}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {429013ce-ca59-4d21-84ec-8f450d7aacc0}, !- Handle
  {ac927bd6-8a49-4ecd-95b4-64bc02c7de37}, !- Name
  {e97288bb-88db-4b5b-979c-acc34327286c}; !- Thermal Zone

OS:Space,
  {7fe0e4d7-25c2-4250-9642-816abb294477}, !- Handle
  Cafeteria_ZN_1_FLR_1,                   !- Name
  {eaf5bfe5-06ec-4a6b-b2ea-bd18f5bd762c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  46,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {e97288bb-88db-4b5b-979c-acc34327286c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {95e89c32-412c-4c8b-8e78-3375b66d6c62}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b53c9337-4409-427a-82c0-dc76921b41d2}, !- Zone Air Inlet Port List
  {a3a6da57-564f-4dc1-adde-90d5441880cc}, !- Zone Air Exhaust Port List
  {6c9b84d6-4f2a-4323-a6c7-3a1635076972}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {35d5906b-2565-489a-a4c9-5599880e730c}, !- Handle
  {14c20a89-6bc0-40e2-b305-dc91890c2d54}, !- Name
  {6c9b84d6-4f2a-4323-a6c7-3a1635076972}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c9b84d6-4f2a-4323-a6c7-3a1635076972}, !- Handle
  {76ceca0b-375b-4976-8626-1b77d3f24f74}, !- Name
  {95e89c32-412c-4c8b-8e78-3375b66d6c62}, !- Source Object
  11,                                     !- Outlet Port
  {35d5906b-2565-489a-a4c9-5599880e730c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b53c9337-4409-427a-82c0-dc76921b41d2}, !- Handle
  {545cc26e-ab8c-451f-a4b8-c104eb4445b1}, !- Name
  {95e89c32-412c-4c8b-8e78-3375b66d6c62}; !- HVAC Component

OS:PortList,
  {a3a6da57-564f-4dc1-adde-90d5441880cc}, !- Handle
  {cd25b20b-5933-4df1-850d-4568607e6085}, !- Name
  {95e89c32-412c-4c8b-8e78-3375b66d6c62}; !- HVAC Component

OS:Sizing:Zone,
  {fb3197d2-bc24-415a-831b-3e4ce0ddcc79}, !- Handle
  {95e89c32-412c-4c8b-8e78-3375b66d6c62}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {10c3e899-e967-44e7-a062-859b232ef5fa}, !- Handle
  {f811fa19-2667-479b-946b-474aab853ea6}, !- Name
  {95e89c32-412c-4c8b-8e78-3375b66d6c62}; !- Thermal Zone

OS:Space,
  {4170999d-e6c0-4e6e-9966-8531d8745ce2}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1,              !- Name
  {f39a5836-a202-43e9-bcf3-aa95dae88152}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {95e89c32-412c-4c8b-8e78-3375b66d6c62}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {d143f61a-e422-4c75-8bfa-3947b6cfbe3c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c64c6fa2-7b62-499a-8740-c20300458837}, !- Zone Air Inlet Port List
  {ce72f985-fec9-42ce-b107-b6788b9ab08b}, !- Zone Air Exhaust Port List
  {8f48da6c-e4fc-4ea5-a4ff-8f1d18da1cdf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {6398a73d-c9a3-4dd3-b2b3-b6615448e507}, !- Handle
  {88006b45-cd58-4c1b-befc-18eafc31e0c7}, !- Name
  {8f48da6c-e4fc-4ea5-a4ff-8f1d18da1cdf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f48da6c-e4fc-4ea5-a4ff-8f1d18da1cdf}, !- Handle
  {fe6a8efe-bc76-468a-922d-6918c4b8498c}, !- Name
  {d143f61a-e422-4c75-8bfa-3947b6cfbe3c}, !- Source Object
  11,                                     !- Outlet Port
  {6398a73d-c9a3-4dd3-b2b3-b6615448e507}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c64c6fa2-7b62-499a-8740-c20300458837}, !- Handle
  {230cd5dc-dc52-44d6-9bb7-c171ed26c13e}, !- Name
  {d143f61a-e422-4c75-8bfa-3947b6cfbe3c}; !- HVAC Component

OS:PortList,
  {ce72f985-fec9-42ce-b107-b6788b9ab08b}, !- Handle
  {25dc6822-c073-47ad-8994-b896a5559d13}, !- Name
  {d143f61a-e422-4c75-8bfa-3947b6cfbe3c}; !- HVAC Component

OS:Sizing:Zone,
  {0d0fb545-3170-4182-8d5f-d2cb448dedd2}, !- Handle
  {d143f61a-e422-4c75-8bfa-3947b6cfbe3c}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fed56889-cf2b-41c0-8f0b-23a51a95fbdc}, !- Handle
  {03632cac-376f-4b57-8600-c95aded56a81}, !- Name
  {d143f61a-e422-4c75-8bfa-3947b6cfbe3c}; !- Thermal Zone

OS:Space,
  {60b9facc-83ad-4e62-987d-0e1f105326bb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Name
  {05072e8b-b839-4ba8-b68f-0296cf950538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {d143f61a-e422-4c75-8bfa-3947b6cfbe3c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e017185c-30ad-44e1-962e-25fa254b1d48}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e169957-37ed-457c-b73d-6f785ba31dec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bb008a2-cc42-4c44-93ca-04f36263e8ba}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ede0f9e-0175-449a-82fa-de13a198f789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fba2abdf-8e37-4126-b40c-47387dfd50ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64b8ebf-6110-4cf3-a3f7-a296c949f8f5}, !- Handle
  Mech_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fe4aaf-936a-45a3-8a1a-d3bd227cec05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d780b6c-1b6d-48ef-9d4b-41a5bbf83021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddfbdef4-4307-40cd-bfbf-7dabdd5a1b7d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4b2ee47-228a-458f-a2f3-342099a847b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {956f42b9-8385-439f-b1ce-1735f12d76e4}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {388f59ff-6a69-48c1-bb98-bfb6ac862bff}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4ef9464-672c-40e3-b0ac-3bcdef9a3316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1caae0ab-e3bd-4f93-9f0d-62bf346a74e2}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28c3267e-f1cd-48eb-bfc8-fb2d6d4a1dcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b9640b3c-da6a-440b-bf72-364ea00a4687}, !- Handle
  Offices_ZN_1_FLR_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2565a3c2-4ea6-4a0f-96b3-25e317d20c3f}, !- Zone Air Inlet Port List
  {f8fa0f34-6d28-4faa-a96e-75e410b63f40}, !- Zone Air Exhaust Port List
  {db5e99cb-90b7-4436-84c6-b68818671e0a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b4c7e1f-4774-495a-a434-1c33e20756c9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ec20a3c0-2fbb-4a39-8951-84a7cd11927b}, !- Handle
  {15e0ca10-b31c-423e-950a-3691cd9e806a}, !- Name
  {db5e99cb-90b7-4436-84c6-b68818671e0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db5e99cb-90b7-4436-84c6-b68818671e0a}, !- Handle
  {34188907-b735-443a-9b4d-9235896872a0}, !- Name
  {b9640b3c-da6a-440b-bf72-364ea00a4687}, !- Source Object
  11,                                     !- Outlet Port
  {ec20a3c0-2fbb-4a39-8951-84a7cd11927b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2565a3c2-4ea6-4a0f-96b3-25e317d20c3f}, !- Handle
  {4d18ea9f-b968-4dc9-8ee6-f07febc78a32}, !- Name
  {b9640b3c-da6a-440b-bf72-364ea00a4687}; !- HVAC Component

OS:PortList,
  {f8fa0f34-6d28-4faa-a96e-75e410b63f40}, !- Handle
  {7761db15-220e-4de7-a300-5ab8a5d489b0}, !- Name
  {b9640b3c-da6a-440b-bf72-364ea00a4687}; !- HVAC Component

OS:Sizing:Zone,
  {39688b64-f292-43aa-b75f-ed567fcf7058}, !- Handle
  {b9640b3c-da6a-440b-bf72-364ea00a4687}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e70a817d-462b-4847-8125-f949a4c3e48c}, !- Handle
  {9a270698-0b83-49db-83f9-c77f43df0db2}, !- Name
  {b9640b3c-da6a-440b-bf72-364ea00a4687}; !- Thermal Zone

OS:Space,
  {28c3267e-f1cd-48eb-bfc8-fb2d6d4a1dcd}, !- Handle
  Offices_ZN_1_FLR_1,                     !- Name
  {c4f3bbaf-4051-4be6-97fa-d26c55d2220c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {b9640b3c-da6a-440b-bf72-364ea00a4687}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9edc5570-e20e-42f5-8607-dc8e537147ed}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44820472-9546-4d79-9707-f40a7b0e6827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b135c64-2997-498c-adc1-ad6d23a555fb}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {103a977a-302a-45c6-b158-a3d2a144a902}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1845088b-6431-4e09-91c9-fd0078216c3b}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fe0e4d7-25c2-4250-9642-816abb294477}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 15, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {3899ae92-5730-4bec-808e-e83deb3ac462}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {6e547b67-2ae7-4b60-bbbe-ca438cedc7a8}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eacfe284-2c88-45e7-98f4-77632e040fe5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f7af05c-6e0a-43a2-9c3f-e5287a723a9a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b72fc48a-f6fb-4586-9734-4af9ccb42e91}, !- Zone Air Inlet Port List
  {006e2f46-91c8-4eac-ab73-985a76cb4709}, !- Zone Air Exhaust Port List
  {4461e5ec-41b8-4472-8e19-2b4722d7cc09}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4493cc49-3250-44fd-bb81-d32671b09bb8}, !- Handle
  {f887ef79-7096-4c20-a7da-01fa8b4662fd}, !- Name
  {4461e5ec-41b8-4472-8e19-2b4722d7cc09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4461e5ec-41b8-4472-8e19-2b4722d7cc09}, !- Handle
  {dbc84053-c585-4340-bcaf-203ee71b23e3}, !- Name
  {8f7af05c-6e0a-43a2-9c3f-e5287a723a9a}, !- Source Object
  11,                                     !- Outlet Port
  {4493cc49-3250-44fd-bb81-d32671b09bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b72fc48a-f6fb-4586-9734-4af9ccb42e91}, !- Handle
  {92e11bf0-f6ca-4269-8e40-6d7d1abacb12}, !- Name
  {8f7af05c-6e0a-43a2-9c3f-e5287a723a9a}; !- HVAC Component

OS:PortList,
  {006e2f46-91c8-4eac-ab73-985a76cb4709}, !- Handle
  {6adb45f9-550e-4514-bc5b-ed3b558bac8d}, !- Name
  {8f7af05c-6e0a-43a2-9c3f-e5287a723a9a}; !- HVAC Component

OS:Sizing:Zone,
  {d46cff47-09b4-4738-b59a-cf8dfef49bd3}, !- Handle
  {8f7af05c-6e0a-43a2-9c3f-e5287a723a9a}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ff27c294-275a-4d82-8f5a-a697cc37c82f}, !- Handle
  {75e7e24f-1ada-490e-bab3-d3c61f2fab73}, !- Name
  {8f7af05c-6e0a-43a2-9c3f-e5287a723a9a}; !- Thermal Zone

OS:Space,
  {aaf1dc05-42a3-40b4-9f40-bdd3a342e7f8}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Name
  {05072e8b-b839-4ba8-b68f-0296cf950538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {8f7af05c-6e0a-43a2-9c3f-e5287a723a9a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {472e2aa2-a0a6-41ba-92ca-9c6013a7af96}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02fe4aaf-936a-45a3-8a1a-d3bd227cec05}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1d78d7d-3cdf-411e-9079-54e570e03da9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66119294-2126-4b23-8c09-1904f7e43fc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38699893-cb0b-41e4-9b08-9e9d9b4fc520}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fedacf3-ad7a-416f-bac4-5215ffcfa7ca}, !- Zone Air Inlet Port List
  {d283e331-32c8-46cc-940b-cad70ebb7387}, !- Zone Air Exhaust Port List
  {533f52fb-2654-4594-b526-a9449f16c8d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a11a61f5-1dc8-464a-8dfe-b494300ffc28}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b90d3543-cc27-498d-bfbe-4b7f80a155ae}, !- Handle
  {a7a3bb27-bd68-4bd8-aa2a-8e3972c66745}, !- Name
  {533f52fb-2654-4594-b526-a9449f16c8d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {533f52fb-2654-4594-b526-a9449f16c8d4}, !- Handle
  {32b501d4-2975-40c9-be11-ac0a6aaddfb7}, !- Name
  {38699893-cb0b-41e4-9b08-9e9d9b4fc520}, !- Source Object
  11,                                     !- Outlet Port
  {b90d3543-cc27-498d-bfbe-4b7f80a155ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fedacf3-ad7a-416f-bac4-5215ffcfa7ca}, !- Handle
  {ea24e14a-3105-4da3-8342-a1493b5c4132}, !- Name
  {38699893-cb0b-41e4-9b08-9e9d9b4fc520}; !- HVAC Component

OS:PortList,
  {d283e331-32c8-46cc-940b-cad70ebb7387}, !- Handle
  {266aed25-6ec9-481b-a33d-d0673c42d023}, !- Name
  {38699893-cb0b-41e4-9b08-9e9d9b4fc520}; !- HVAC Component

OS:Sizing:Zone,
  {4272cd5c-ed93-45f9-b685-532cc0578a2a}, !- Handle
  {38699893-cb0b-41e4-9b08-9e9d9b4fc520}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {08aaacf6-7a0c-4504-8720-1f2d39e266ba}, !- Handle
  {0615c9ed-558a-401c-af64-ee5a829ee1d9}, !- Name
  {38699893-cb0b-41e4-9b08-9e9d9b4fc520}; !- Thermal Zone

OS:Space,
  {66119294-2126-4b23-8c09-1904f7e43fc5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Name
  {05072e8b-b839-4ba8-b68f-0296cf950538}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Building Story Name
  {38699893-cb0b-41e4-9b08-9e9d9b4fc520}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6bc04b07-1cdb-41c6-b884-40928dff8d15}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28c3267e-f1cd-48eb-bfc8-fb2d6d4a1dcd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1be1a48-7fb6-4839-b7d7-f90d85f7a4b1}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {103a977a-302a-45c6-b158-a3d2a144a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf35665-db14-4656-b7be-c368fed1e9a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {7b60f60f-03cc-4c5a-b9d0-db14bd5c3cd2}, !- Handle
  Measured_CoolCStandard10Ton_CapFT,      !- Name
  0.52357,                                !- Coefficient1 Constant
  0.03478,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -0.001915,                              !- Coefficient4 y
  -0.00010838,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Meter,
  {ca935615-1ee9-47ff-9fc0-2637fdd2eda8}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {9dce6346-d243-46fb-bb49-adeac25724dd}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4af011c3-942e-4a07-9d7b-d88a76c71436}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 17, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc82d74-a869-4c10-8697-ac713da2e8cd}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b9facc-83ad-4e62-987d-0e1f105326bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {1b771aff-c623-44ea-b8a3-ff1c65daf93f}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {9e46d7df-53d7-4c32-a2af-4dfa2b39a1d7}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ede0f9e-0175-449a-82fa-de13a198f789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b08ab5c-bfc2-4328-8992-865341962b5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72475d7c-bf82-41ab-beae-5e81283191e6}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf1dc05-42a3-40b4-9f40-bdd3a342e7f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae45e9cb-30a4-4faa-ac2e-e884526cc793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5329538-da99-4a29-8259-a8fee1454388}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4170999d-e6c0-4e6e-9966-8531d8745ce2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b069fae-babf-4783-a86e-cb362442b217}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf1dc05-42a3-40b4-9f40-bdd3a342e7f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f041511-1978-4b85-81dc-c1fa0534f57d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ebc408f-2905-4f43-b336-59d88bcb7890}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fe0e4d7-25c2-4250-9642-816abb294477}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aebb8ecc-f872-4e10-8b99-c044f9ffe2d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1731ab1e-3924-4df7-9789-81cf1bce42cd}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf1dc05-42a3-40b4-9f40-bdd3a342e7f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {7b670c8c-ef4c-4315-a792-3dee0fedacab}, !- Handle
  Measured_CoolCStandard10Ton_EIRFFF,     !- Name
  1.192,                                  !- Coefficient1 Constant
  -0.1917,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x {BasedOnField A2}
  1.197;                                  !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {c0f2e3f2-d73b-4fa3-9913-73d5b7ab2489}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e169957-37ed-457c-b73d-6f785ba31dec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bfd5991-fe5b-47a4-9e54-462a95f80fee}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e7d967-0a39-4e80-9af2-8d9db996a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd2d40f-4b4d-4350-8a9b-08e4c46cbb05}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e7d967-0a39-4e80-9af2-8d9db996a841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ade3a096-f5ce-4b76-83a9-19cd6abd2194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {04186a3e-ab39-4a03-bc88-d6e12e4353b1}, !- Handle
  Measured_LowSpeedCoolCapLSFT,           !- Name
  0.4136,                                 !- Coefficient1 Constant
  0.03105,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.006952,                               !- Coefficient4 y
  -0.0002128,                             !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {bc0071a3-39a5-4ece-966f-bcb620553892}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7d1fbdf-45ec-4111-b839-8676e4ce8b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be1fdb1-e530-4002-ad75-b754387e2401}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e7d967-0a39-4e80-9af2-8d9db996a841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48169cc5-dbcd-4a29-a46f-750fff7427de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3783900c-39d6-483b-b994-6b320db42f67}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b2ee47-228a-458f-a2f3-342099a847b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f041511-1978-4b85-81dc-c1fa0534f57d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4170999d-e6c0-4e6e-9966-8531d8745ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b069fae-babf-4783-a86e-cb362442b217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {bc8dc450-abcc-428b-9554-8a8bac8b1fda}, !- Handle
  Measured_LowSpeedCoolEIRLSFT,           !- Name
  1.1389,                                 !- Coefficient1 Constant
  -0.04518,                               !- Coefficient2 x
  0.0014298,                              !- Coefficient3 x**2
  0.006044,                               !- Coefficient4 y
  0.0006745,                              !- Coefficient5 y**2
  -0.0012325,                             !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {165a2c4f-f824-48a8-8a25-8c7f097da927}, !- Handle
  Gym_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4af011c3-942e-4a07-9d7b-d88a76c71436}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be7ce371-f4c7-493c-b822-2a13c971ef21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418a9f1a-1074-4280-b6f9-d2c98cca5758}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {103a977a-302a-45c6-b158-a3d2a144a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fce5714-0e79-4a33-b88d-bb985625f693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20c18472-93fd-4ca7-9b83-e6130c00f954}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e7d967-0a39-4e80-9af2-8d9db996a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d09d10b8-388b-4e29-ac30-98b520e20233}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66119294-2126-4b23-8c09-1904f7e43fc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b25c454-a8cd-420e-8ccb-58d45ab692be}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9239000-220a-443a-966f-b3346b2791bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d105853-23f0-4208-9f61-f38871171f85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c2b878-5b5f-491d-9d98-8bffdf19a6ee}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9239000-220a-443a-966f-b3346b2791bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98974c8d-6ef6-44fb-9732-0ce4d02b3aa7}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b2ee47-228a-458f-a2f3-342099a847b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {57c492ec-887e-4407-8c55-ace5fda13284}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {75eebdc0-992c-4b78-8255-5d907a5659c8}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {aed6edf1-a3b4-4457-833e-5333e960ec6b}, !- Handle
  Mech_ZN_1_FLR_1_Wall_7,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fe4aaf-936a-45a3-8a1a-d3bd227cec05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d63f8b72-4921-4670-a2f0-f3a347658ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05c88e1c-7f26-4186-8a4e-cb7cedac47ab}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4af011c3-942e-4a07-9d7b-d88a76c71436}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 17, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6169b35-ad96-419d-9da2-c3244996e16b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4ef9464-672c-40e3-b0ac-3bcdef9a3316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b10c564c-d453-418c-b7e0-13944a0bcf32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f8d078-fe38-45bb-9f23-f6293cd1f528}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e662a04d-82b6-490d-a598-af03359746db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0219533-e7c0-42e9-bcc1-f6fa669417aa}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02f0163e-ff0e-4d6e-a06c-c8e57d762d94}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {b091305e-b9b3-4f81-b31e-cb646e44b3f5}, !- Handle
  Measured_CoolCStandard10Ton_EIRFT,      !- Name
  0.9847,                                 !- Coefficient1 Constant
  -0.04285,                               !- Coefficient2 x
  0.0013562,                              !- Coefficient3 x**2
  0.009934,                               !- Coefficient4 y
  0.0006398,                              !- Coefficient5 y**2
  -0.001169,                              !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {57695b9d-6eff-4695-86c5-3b536294b28b}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66119294-2126-4b23-8c09-1904f7e43fc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {093951e6-a33f-40f4-a28f-bb79c566be18}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {103a977a-302a-45c6-b158-a3d2a144a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e3fbab2-31e4-4e74-93d6-d2c4ca4b2808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6797405-af55-4d42-b147-57dd3b0264dd}, !- Handle
  Bath_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd30d416-7da5-443d-9eae-84e3a259372e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd734344-a273-4250-9c33-3135565752f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e1bb58-1ae3-47ff-bcb0-cceba624a792}, !- Handle
  Offices_ZN_1_FLR_1_Wall_5,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c3267e-f1cd-48eb-bfc8-fb2d6d4a1dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81ecd7c9-9da4-4232-afc5-ae69ce7aa00b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b10c564c-d453-418c-b7e0-13944a0bcf32}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e662a04d-82b6-490d-a598-af03359746db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6169b35-ad96-419d-9da2-c3244996e16b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {9de91648-702e-4ce0-a651-ef6678d12360}, !- Handle
  RACK2_RackCOPfTCurve,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {28814abe-e4c7-4a5f-b11b-a395ff2eadb5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aaf1dc05-42a3-40b4-9f40-bdd3a342e7f8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {43c38ae7-6f2b-4992-8d6f-2173f1bb4aac}, !- Handle
  Cool-Cap-fT,                            !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:HeatBalanceAlgorithm,
  {6ec21e2e-ae6e-4de8-8a06-5fa859c06f74}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {ba591ce3-53a3-4266-861b-8cefd0c38603}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4b2ee47-228a-458f-a2f3-342099a847b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94931b3b-1647-4465-a23c-8e981bd5a823}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e662a04d-82b6-490d-a598-af03359746db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {5677e208-656c-49a9-8878-478bc9aff0eb}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Meter,
  {af317703-55d2-4b04-90e6-78e3467f0a92}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {9d105853-23f0-4208-9f61-f38871171f85}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4170999d-e6c0-4e6e-9966-8531d8745ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b25c454-a8cd-420e-8ccb-58d45ab692be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7eeb2eb-ba66-4c0b-abf1-d9534ceebdac}, !- Handle
  Gym_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4af011c3-942e-4a07-9d7b-d88a76c71436}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {4debcea1-9350-46fe-99b1-a6c93d637118}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {11d66a36-4779-4a1d-98b0-bfbcfa0b8bd6}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e662a04d-82b6-490d-a598-af03359746db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0480dfc3-b85d-4e01-a2ce-a8178dfc9964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2413a1-d69f-4047-a3ee-db47f037e49a}, !- Handle
  Kitchen_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7d1fbdf-45ec-4111-b839-8676e4ce8b7d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {103159dc-fd23-4d26-9462-ca440bcc0f28}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f51fae4-7ba8-42ba-8cdc-9f3522fd5102}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911e959c-bdee-4ce5-8665-aa0d49d67767}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b9facc-83ad-4e62-987d-0e1f105326bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c2193cc-4e03-42e1-b0ca-37af0f9d678b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aebb8ecc-f872-4e10-8b99-c044f9ffe2d7}, !- Handle
  Mech_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fe4aaf-936a-45a3-8a1a-d3bd227cec05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ebc408f-2905-4f43-b336-59d88bcb7890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 37, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb6a62d-090f-48bb-8f84-cdd513fd4e32}, !- Handle
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c3267e-f1cd-48eb-bfc8-fb2d6d4a1dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e05246d-3669-4405-a463-547925d758ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58cae9da-1eae-4b5d-ab2d-6261ca3e7756}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f51fae4-7ba8-42ba-8cdc-9f3522fd5102}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fd9453b-8901-474a-8121-abee958221ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24bd2756-97f0-4bf0-b2a9-5a3d6fdcd0c8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44820472-9546-4d79-9707-f40a7b0e6827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa0d705-0c2c-4043-9b52-56e5635885e0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66119294-2126-4b23-8c09-1904f7e43fc5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abdf3028-4795-4b4c-b78d-d719b015125b}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c3267e-f1cd-48eb-bfc8-fb2d6d4a1dcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d71f09f-3790-45f3-8303-eeacd2708861}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eacfe284-2c88-45e7-98f4-77632e040fe5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc7e552e-1e6a-4ad5-8c53-a9058e0c4f1f}, !- Handle
  Computer_Class_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b77bdfc-b592-4d82-856b-14b32d70ee17}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {fbb55ffc-2924-4338-9a90-b831c9350baa}, !- Handle
  Cool-EIR-fT,                            !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {81ecd7c9-9da4-4232-afc5-ae69ce7aa00b}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a03cf9bd-d579-4e9a-94aa-2c642d66e646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72e1bb58-1ae3-47ff-bcb0-cceba624a792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26fb69bb-a363-41dc-bd5d-fc5c68bf2b9d}, !- Handle
  Mech_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fe4aaf-936a-45a3-8a1a-d3bd227cec05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9d33279-1353-4a8a-9ac6-eb6897f59e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 29, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fce5714-0e79-4a33-b88d-bb985625f693}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44820472-9546-4d79-9707-f40a7b0e6827}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {418a9f1a-1074-4280-b6f9-d2c98cca5758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c31e81b-a7d0-498b-af53-0d5dbcee6fcb}, !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7fe0e4d7-25c2-4250-9642-816abb294477}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d33279-1353-4a8a-9ac6-eb6897f59e7a}, !- Handle
  Gym_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4af011c3-942e-4a07-9d7b-d88a76c71436}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26fb69bb-a363-41dc-bd5d-fc5c68bf2b9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5262a6a7-ea5d-4deb-883d-a64b6665e0a7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f51fae4-7ba8-42ba-8cdc-9f3522fd5102}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abcefe2f-27b2-4f08-93c6-d16576e9abbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b8ff5bb-b22f-49ce-9efc-4933a53cc34a}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9239000-220a-443a-966f-b3346b2791bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8683c3f-c30e-419e-9015-9ab29192d381}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed4dda1b-394e-47fc-b20c-99a1ebe9167a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60b9facc-83ad-4e62-987d-0e1f105326bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {609f3309-3618-4fa3-924a-dc0fcb730112}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7d1fbdf-45ec-4111-b839-8676e4ce8b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82b43a18-b78d-4af4-baff-546e7e1a8ccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9874516a-f18d-49f2-8079-7664f29742e9}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e662a04d-82b6-490d-a598-af03359746db}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {f6363e1a-8818-4b1f-9785-178d5b287b6e}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {be7ce371-f4c7-493c-b822-2a13c971ef21}, !- Handle
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c3267e-f1cd-48eb-bfc8-fb2d6d4a1dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165a2c4f-f824-48a8-8a25-8c7f097da927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e019efb1-2491-4852-8d4f-71dfc487c26b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e662a04d-82b6-490d-a598-af03359746db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d594744e-b349-46e8-8ddf-acba5c259163}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb950aa-940b-4121-b5a5-1c116331f71a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e662a04d-82b6-490d-a598-af03359746db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15b282c7-ed53-4895-b1a1-95803520cbb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f601087-795e-437f-b0bc-2dd48ec00e17}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd30d416-7da5-443d-9eae-84e3a259372e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82b43a18-b78d-4af4-baff-546e7e1a8ccc}, !- Handle
  Gym_ZN_1_FLR_1_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4af011c3-942e-4a07-9d7b-d88a76c71436}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {609f3309-3618-4fa3-924a-dc0fcb730112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50fe5e84-2b10-490e-a1e4-9d62dd1d13b6}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {103a977a-302a-45c6-b158-a3d2a144a902}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba2abdf-8e37-4126-b40c-47387dfd50ff}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44820472-9546-4d79-9707-f40a7b0e6827}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bb008a2-cc42-4c44-93ca-04f36263e8ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5275df3-286b-4bc3-ac0a-c41bd992bf98}, !- Handle
  Bath_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd30d416-7da5-443d-9eae-84e3a259372e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae8c26bf-f7ce-4896-97be-fc9933845bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {fd423683-4a99-4cc3-b5e4-e1224d18f79e}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {08bf8345-7ce9-4783-be69-bb85b526bddc}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fe4aaf-936a-45a3-8a1a-d3bd227cec05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90bdf8ce-4426-4451-a367-f1a2d9f956de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 29, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 37, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {621dc9a9-b48a-4886-9bc5-dc7c3c0edf3f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e169957-37ed-457c-b73d-6f785ba31dec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6547a80-685e-4780-9fa8-0024e6d48c72}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eacfe284-2c88-45e7-98f4-77632e040fe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bab13c9-5e15-452a-b10a-8727185d0639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95a181b3-74dc-4b8a-a0f3-aab6b170008c}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b77bdfc-b592-4d82-856b-14b32d70ee17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {622a31f5-9afd-4d17-9346-05aa0b0f3f72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {7fb98267-859a-4685-874c-6f3f8832c7f1}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {8aec9c4a-3e90-4189-a4cd-eae05a7a7497}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {d594744e-b349-46e8-8ddf-acba5c259163}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b9facc-83ad-4e62-987d-0e1f105326bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e019efb1-2491-4852-8d4f-71dfc487c26b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9927612e-2ddc-4b69-9c4d-6ee090dd7955}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9239000-220a-443a-966f-b3346b2791bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 42, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f54de4b1-61fb-4972-af0b-e70a891d597c}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f44df3a0-7c84-4c63-bc64-14aacd27ce3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {a50d625f-d3b5-4afb-af80-c01b392b7cc7}, !- Handle
  No_PLR_Degredation,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {2c3e132d-ad31-4ac7-936e-a3fd5964e30c}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7d1fbdf-45ec-4111-b839-8676e4ce8b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {360ed8ac-5630-4559-b808-dc312520759a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {fdedb9e6-07ea-49ec-be46-2511ed5f4f11}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {9dd002e4-9332-4707-9612-8eb27aced1ee}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eacfe284-2c88-45e7-98f4-77632e040fe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a20a295-8e6f-4e1d-abe5-be7d4ecb82b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {b31220d8-706a-4e1d-ae9e-37219e37cca5}, !- Handle
  Measured_CoolCStandard10Ton_CapFF,      !- Name
  0.7685,                                 !- Coefficient1 Constant
  0.2315,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x {BasedOnField A2}
  1.197;                                  !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {b85e3057-637a-4dff-a5d4-6b1b75918e60}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a03cf9bd-d579-4e9a-94aa-2c642d66e646}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9169da1c-7bf1-4776-93e1-1320e7ed0364}, !- Handle
  Lobby_ZN_1_FLR_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a03cf9bd-d579-4e9a-94aa-2c642d66e646}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0093f808-4201-4261-8d10-ac0117900ece}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eacfe284-2c88-45e7-98f4-77632e040fe5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {a6d6e52b-5829-4f76-aace-82cb123474ce}, !- Handle
  RACK1_RackCondFanCurve2,                !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {0e05246d-3669-4405-a463-547925d758ee}, !- Handle
  Mech_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fe4aaf-936a-45a3-8a1a-d3bd227cec05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afb6a62d-090f-48bb-8f84-cdd513fd4e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3fbab2-31e4-4e74-93d6-d2c4ca4b2808}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66119294-2126-4b23-8c09-1904f7e43fc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {093951e6-a33f-40f4-a28f-bb79c566be18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {597843f8-e63a-4f9e-9b49-2aa68c0109eb}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Surface,
  {9bb6eea9-46f8-4c84-93cd-aea5520c016d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02f0163e-ff0e-4d6e-a06c-c8e57d762d94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afa585ce-eefd-4dbf-833c-d2150085ec12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf35665-db14-4656-b7be-c368fed1e9a6}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9239000-220a-443a-966f-b3346b2791bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1be1a48-7fb6-4839-b7d7-f90d85f7a4b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd98e92-3e56-4978-bcae-07e25e1aeb07}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44820472-9546-4d79-9707-f40a7b0e6827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2193cc-4e03-42e1-b0ca-37af0f9d678b}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f44df3a0-7c84-4c63-bc64-14aacd27ce3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {911e959c-bdee-4ce5-8665-aa0d49d67767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa1bb643-e91d-4686-be99-44c0ebcd7030}, !- Handle
  Kitchen_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7d1fbdf-45ec-4111-b839-8676e4ce8b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13530387-2794-43a0-9234-19b7c7dc812c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02f0163e-ff0e-4d6e-a06c-c8e57d762d94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {12479efb-1d3b-4cba-ac13-d91e54634754}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {826fd0be-4185-4922-82c2-3619e5fde351}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9239000-220a-443a-966f-b3346b2791bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c2f0cff-759e-481d-a7a8-8b1f9c50cd3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 33, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f63d1a33-439c-499c-a9b5-758bd35919ff}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c3267e-f1cd-48eb-bfc8-fb2d6d4a1dcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eccda77-07a6-4440-a94e-857639919af1}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9239000-220a-443a-966f-b3346b2791bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea2dcc11-7374-4009-b357-00ef9370bd6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f8b2771-c2e4-4b50-a47e-5c6393a99a15}, !- Handle
  Bath_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd30d416-7da5-443d-9eae-84e3a259372e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2f0cff-759e-481d-a7a8-8b1f9c50cd3d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ede0f9e-0175-449a-82fa-de13a198f789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {826fd0be-4185-4922-82c2-3619e5fde351}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92209b58-ad6a-4870-bc65-0b599c0f3852}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fe0e4d7-25c2-4250-9642-816abb294477}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ac6dcc1-c8cd-4dab-b687-1710ccf7b499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8859d510-b525-4677-a358-8f53693f0b83}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ede0f9e-0175-449a-82fa-de13a198f789}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {6e93311a-5796-40ec-8364-e56ee0323350}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {95e84f66-fa7b-4ed8-9262-38aa1161f9d2}, !- Handle
  Bath_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd30d416-7da5-443d-9eae-84e3a259372e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee7974a2-43ec-4c7d-971d-f670aee43b9e}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f44df3a0-7c84-4c63-bc64-14aacd27ce3b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c62e8e2f-0f73-4439-87ca-7140c401d0db}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b9facc-83ad-4e62-987d-0e1f105326bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {473c9d4f-f71f-4361-b74a-1f3fdf3c64ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e6a29f1-06a3-4ff4-a1d2-6d80d39f8845}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02f0163e-ff0e-4d6e-a06c-c8e57d762d94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bd53663-907c-4dae-b438-3fce226e0d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {884551f4-6b76-4012-822b-2aed46797276}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e169957-37ed-457c-b73d-6f785ba31dec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8882ec8d-9ad3-46f0-8988-ea259a9f90fb}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7e7d967-0a39-4e80-9af2-8d9db996a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {9076ce00-276b-411e-80e1-60f589cdf024}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {c7786072-2313-4ad1-aa0e-86c12c37bdb5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60b9facc-83ad-4e62-987d-0e1f105326bb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {dea823ee-7743-4af3-8509-9c807e2f8ebe}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {f46ac57d-6010-4cf4-bcd7-a6e10881385f}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02f0163e-ff0e-4d6e-a06c-c8e57d762d94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0dd352c-85ae-496b-9444-b48c3c83e216}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4170999d-e6c0-4e6e-9966-8531d8745ce2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f166df17-c113-4d36-828e-168e317e9aca}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7fe0e4d7-25c2-4250-9642-816abb294477}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd9453b-8901-474a-8121-abee958221ea}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {103a977a-302a-45c6-b158-a3d2a144a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58cae9da-1eae-4b5d-ab2d-6261ca3e7756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bab13c9-5e15-452a-b10a-8727185d0639}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4170999d-e6c0-4e6e-9966-8531d8745ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6547a80-685e-4780-9fa8-0024e6d48c72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec2ba410-45c4-4af0-a576-bd45e6edebcb}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4ef9464-672c-40e3-b0ac-3bcdef9a3316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc97609-756d-4e21-b3da-cb7f572a1f74}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7e7d967-0a39-4e80-9af2-8d9db996a841}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd734344-a273-4250-9c33-3135565752f2}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f44df3a0-7c84-4c63-bc64-14aacd27ce3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6797405-af55-4d42-b147-57dd3b0264dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d63f8b72-4921-4670-a2f0-f3a347658ae4}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9239000-220a-443a-966f-b3346b2791bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aed6edf1-a3b4-4457-833e-5333e960ec6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 42, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Sizing:Parameters,
  {3dfba6be-a7c7-4cad-99b3-63f4ce6c5671}, !- Handle
  1.5,                                    !- Heating Sizing Factor
  1.5,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {622a31f5-9afd-4d17-9346-05aa0b0f3f72}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f44df3a0-7c84-4c63-bc64-14aacd27ce3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95a181b3-74dc-4b8a-a0f3-aab6b170008c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d28ddd7-36a9-4481-8675-72013386260e}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a03cf9bd-d579-4e9a-94aa-2c642d66e646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6af04d08-48ec-47b7-8b52-89de50284eaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0e22116-438b-4929-8b01-5b11fd0f1fa7}, !- Handle
  Computer_Class_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b77bdfc-b592-4d82-856b-14b32d70ee17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1778db-cc41-4c2a-b6ec-61f8449355df}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f51fae4-7ba8-42ba-8cdc-9f3522fd5102}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Building,
  {e2edeecd-721a-47b1-b43c-2a5fe4ffb81f}, !- Handle
  c:/test//PrimarySchool.osm,             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {9abf4d1c-5ab6-42a9-919b-443f3e197c40}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Curve:Quadratic,
  {efd96503-7c13-4d85-a0e5-f940f8fea1b1}, !- Handle
  RACK1_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {f8683c3f-c30e-419e-9015-9ab29192d381}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a03cf9bd-d579-4e9a-94aa-2c642d66e646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b8ff5bb-b22f-49ce-9efc-4933a53cc34a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6362159-5ad8-45a7-b728-0fdeac5005b3}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f44df3a0-7c84-4c63-bc64-14aacd27ce3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49bb6a9b-21af-4cf1-9a63-47d6f1cab531}, !- Handle
  Mech_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02fe4aaf-936a-45a3-8a1a-d3bd227cec05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 42, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {88a514e5-34ab-43d3-86f6-691a925ce808}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {ab60de0c-1b27-4c56-8c81-20d46442f1b2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Meter,
  {85b37d89-098a-4402-a305-14c7ba2c0cae}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {017c9724-253c-4319-b18c-c99f879d5773}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4170999d-e6c0-4e6e-9966-8531d8745ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e616550-58e6-4dc9-8d1b-2beb4a688ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86cb71c-13af-4f78-ba4c-ac74a2611890}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9239000-220a-443a-966f-b3346b2791bb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 0,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abcefe2f-27b2-4f08-93c6-d16576e9abbc}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66119294-2126-4b23-8c09-1904f7e43fc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5262a6a7-ea5d-4deb-883d-a64b6665e0a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ac6dcc1-c8cd-4dab-b687-1710ccf7b499}, !- Handle
  Bath_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd30d416-7da5-443d-9eae-84e3a259372e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92209b58-ad6a-4870-bc65-0b599c0f3852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec2df4d2-0e21-462c-92ff-24fe4897d7eb}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b2ee47-228a-458f-a2f3-342099a847b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9edfdbb2-6324-4b4d-99bd-8888f5644d06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c388a468-9ec4-4048-b2ad-7253acb8d6bc}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {103a977a-302a-45c6-b158-a3d2a144a902}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9edfdbb2-6324-4b4d-99bd-8888f5644d06}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e662a04d-82b6-490d-a598-af03359746db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec2df4d2-0e21-462c-92ff-24fe4897d7eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae45e9cb-30a4-4faa-ac2e-e884526cc793}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e169957-37ed-457c-b73d-6f785ba31dec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72475d7c-bf82-41ab-beae-5e81283191e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {ce39eba8-e84c-486d-9ce2-4861709fcfd8}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {15b282c7-ed53-4895-b1a1-95803520cbb0}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b77bdfc-b592-4d82-856b-14b32d70ee17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcb950aa-940b-4121-b5a5-1c116331f71a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {890647e8-24dc-4a5d-a5ea-ff8db7ea83bc}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ae8c26bf-f7ce-4896-97be-fc9933845bb6}, !- Handle
  Mech_ZN_1_FLR_1_Wall_6,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fe4aaf-936a-45a3-8a1a-d3bd227cec05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5275df3-286b-4bc3-ac0a-c41bd992bf98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30b1cae-4dcf-4943-bd66-16040ef9345f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f51fae4-7ba8-42ba-8cdc-9f3522fd5102}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {360ed8ac-5630-4559-b808-dc312520759a}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fe0e4d7-25c2-4250-9642-816abb294477}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c3e132d-ad31-4ac7-936e-a3fd5964e30c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0480dfc3-b85d-4e01-a2ce-a8178dfc9964}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02f0163e-ff0e-4d6e-a06c-c8e57d762d94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11d66a36-4779-4a1d-98b0-bfbcfa0b8bd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af04d08-48ec-47b7-8b52-89de50284eaa}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf1dc05-42a3-40b4-9f40-bdd3a342e7f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d28ddd7-36a9-4481-8675-72013386260e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e616550-58e6-4dc9-8d1b-2beb4a688ad9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e169957-37ed-457c-b73d-6f785ba31dec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {017c9724-253c-4319-b18c-c99f879d5773}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeada7ab-8061-4cfe-aee2-808ff2fdf058}, !- Handle
  Lobby_ZN_1_FLR_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a03cf9bd-d579-4e9a-94aa-2c642d66e646}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ade3a096-f5ce-4b76-83a9-19cd6abd2194}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4170999d-e6c0-4e6e-9966-8531d8745ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd2d40f-4b4d-4350-8a9b-08e4c46cbb05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b7b1707-5dfd-43c1-9fc6-50f5e8516566}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aaf1dc05-42a3-40b4-9f40-bdd3a342e7f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8125cb88-b945-4369-a319-c2e49f0c6fb4}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4170999d-e6c0-4e6e-9966-8531d8745ce2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {9e5de014-bdce-4089-951b-b547ca6b9d06}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {9b08ab5c-bfc2-4328-8992-865341962b5d}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {103a977a-302a-45c6-b158-a3d2a144a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e46d7df-53d7-4c32-a2af-4dfa2b39a1d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90bdf8ce-4426-4451-a367-f1a2d9f956de}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7d1fbdf-45ec-4111-b839-8676e4ce8b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08bf8345-7ce9-4783-be69-bb85b526bddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5546ef-cb99-416c-a618-f27055668baf}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1ede0f9e-0175-449a-82fa-de13a198f789}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {1653c7d6-9f03-49fc-b3c0-d3607a5cadce}, !- Handle
  1,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:DefaultScheduleSet,
  {ef1bb865-b989-48b6-acd1-79053bd3cff8}, !- Handle
  NECB-A,                                 !- Name
  {f79f3eab-93ab-4aff-8868-1095f4b55b86}, !- Hours of Operation Schedule Name
  {de213af4-e878-4b16-8be6-f1ad4ce1c629}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {b156167c-1597-4bf6-8372-cd4aecf69686}, !- Lighting Schedule Name
  {88d414dd-4915-41aa-a9bf-a4cc7b1565f1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {fd4627fe-e37d-400d-8c45-dc3a4c13c968}, !- Hot Water Equipment Schedule Name
  {1d251ae4-ec79-4471-8f03-07dab0ccb362}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  {77b9ecce-5be6-41f6-9cdf-588debba21c8}; !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1d251ae4-ec79-4471-8f03-07dab0ccb362}, !- Handle
  FRACTION_ALWAYS_ON,                     !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  {c0d03e61-b0a6-40aa-b158-0c4b97fd24b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0d03e61-b0a6-40aa-b158-0c4b97fd24b5}, !- Handle
  Schedule Day 1,                         !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4959a89a-43a2-4c7c-857a-d7fdb64875aa}, !- Handle
  wkdFRACTION_ALWAYS_ON rule,             !- Name
  {1d251ae4-ec79-4471-8f03-07dab0ccb362}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62d13e1b-a645-4db1-9abc-b13abe32f39f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62d13e1b-a645-4db1-9abc-b13abe32f39f}, !- Handle
  wkdFRACTION_ALWAYS_ON 1,                !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c75a73ff-a1c6-41fb-83cb-f3d197a46e61}, !- Handle
  satFRACTION_ALWAYS_ONrule,              !- Name
  {1d251ae4-ec79-4471-8f03-07dab0ccb362}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7535995-1f4e-4bb3-8c0a-7049755c54cc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7535995-1f4e-4bb3-8c0a-7049755c54cc}, !- Handle
  satFRACTION_ALWAYS_ON 1,                !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f456dd76-d027-4eed-93c9-da2088b07cfb}, !- Handle
  sunFRACTION_ALWAYS_ONrule,              !- Name
  {1d251ae4-ec79-4471-8f03-07dab0ccb362}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95d4cbff-8613-4530-ac73-1ccafc883fe7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95d4cbff-8613-4530-ac73-1ccafc883fe7}, !- Handle
  sunFRACTION_ALWAYS_ON 1,                !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {de213af4-e878-4b16-8be6-f1ad4ce1c629}, !- Handle
  NECB-A-Occ,                             !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  {5450f6a1-bf56-47f2-897f-ac08ad1344bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5450f6a1-bf56-47f2-897f-ac08ad1344bb}, !- Handle
  Schedule Day 2,                         !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {42c8f669-393f-4d94-a1d9-1c2e16cbc281}, !- Handle
  wkdNECB-A-Occ rule,                     !- Name
  {de213af4-e878-4b16-8be6-f1ad4ce1c629}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {15fb10ec-75d2-4937-8f1f-46b118412886}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15fb10ec-75d2-4937-8f1f-46b118412886}, !- Handle
  wkdNECB-A-Occ 1,                        !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7859f6d7-943b-4be9-bf7a-bc5eab4b4918}, !- Handle
  satNECB-A-Occrule,                      !- Name
  {de213af4-e878-4b16-8be6-f1ad4ce1c629}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {240ba69f-f061-4de6-b94a-114e74f83274}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {240ba69f-f061-4de6-b94a-114e74f83274}, !- Handle
  satNECB-A-Occ 1,                        !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2d6baf97-8fb0-4118-9af8-ea976150022c}, !- Handle
  sunNECB-A-Occrule,                      !- Name
  {de213af4-e878-4b16-8be6-f1ad4ce1c629}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a97fd60-7e81-4383-8453-e15f1f64507c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a97fd60-7e81-4383-8453-e15f1f64507c}, !- Handle
  sunNECB-A-Occ 1,                        !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {b156167c-1597-4bf6-8372-cd4aecf69686}, !- Handle
  NECB-A-Ltg,                             !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  {1735bfc3-2c0f-4192-87fe-27a8bb6a8f17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1735bfc3-2c0f-4192-87fe-27a8bb6a8f17}, !- Handle
  Schedule Day 3,                         !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {e714cfa0-3feb-463a-8554-cd6410b40eed}, !- Handle
  wkdNECB-A-Ltg rule,                     !- Name
  {b156167c-1597-4bf6-8372-cd4aecf69686}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {05bf062f-b6c1-4e2e-92f2-9a5e86703f91}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05bf062f-b6c1-4e2e-92f2-9a5e86703f91}, !- Handle
  wkdNECB-A-Ltg 1,                        !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {f1ac2931-70fc-4a22-9f45-f18cd331449d}, !- Handle
  satNECB-A-Ltgrule,                      !- Name
  {b156167c-1597-4bf6-8372-cd4aecf69686}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c66391e9-48ad-4568-84b8-5ba1ae7b439f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c66391e9-48ad-4568-84b8-5ba1ae7b439f}, !- Handle
  satNECB-A-Ltg 1,                        !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {fbed9eda-3a4e-48c3-86b2-5b0f0a98c518}, !- Handle
  sunNECB-A-Ltgrule,                      !- Name
  {b156167c-1597-4bf6-8372-cd4aecf69686}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c116d11a-52c9-4719-b291-be615dc222a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c116d11a-52c9-4719-b291-be615dc222a1}, !- Handle
  sunNECB-A-Ltg 1,                        !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {88d414dd-4915-41aa-a9bf-a4cc7b1565f1}, !- Handle
  NECB-A-Equ,                             !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  {0cbc24b0-bc2a-4ed0-8602-e4dd9c0bd6d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cbc24b0-bc2a-4ed0-8602-e4dd9c0bd6d0}, !- Handle
  Schedule Day 4,                         !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {a9e3a151-35d3-4a2f-b81d-ee7658a6934d}, !- Handle
  wkdNECB-A-Equ rule,                     !- Name
  {88d414dd-4915-41aa-a9bf-a4cc7b1565f1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {171f8e67-9001-4c34-88cf-6887efcc3207}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {171f8e67-9001-4c34-88cf-6887efcc3207}, !- Handle
  wkdNECB-A-Equ 1,                        !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {57654441-148d-448d-901a-2bc23cfcdb1d}, !- Handle
  satNECB-A-Equrule,                      !- Name
  {88d414dd-4915-41aa-a9bf-a4cc7b1565f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f601e58e-b7e1-4251-9822-7ed6967109d4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f601e58e-b7e1-4251-9822-7ed6967109d4}, !- Handle
  satNECB-A-Equ 1,                        !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {f882cc8f-39f0-4ab5-b1aa-c8ef867b20ac}, !- Handle
  sunNECB-A-Equrule,                      !- Name
  {88d414dd-4915-41aa-a9bf-a4cc7b1565f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9fa44fbb-ec71-4042-81e8-31ea0e58dcc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fa44fbb-ec71-4042-81e8-31ea0e58dcc0}, !- Handle
  sunNECB-A-Equ 1,                        !- Name
  {a63931ff-ac72-423d-aeb8-7e936344507c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {f79f3eab-93ab-4aff-8868-1095f4b55b86}, !- Handle
  NECB-A-Fan,                             !- Name
  {4ed797e5-a573-4719-84c5-6abb5bbbabf4}, !- Schedule Type Limits Name
  {35783190-b7ba-4be6-af6e-90c819e49607}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35783190-b7ba-4be6-af6e-90c819e49607}, !- Handle
  Schedule Day 5,                         !- Name
  {4ed797e5-a573-4719-84c5-6abb5bbbabf4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
