
OS:Version,
  {ad505a30-8bcc-4b9c-8ed7-3eb0cf98cbd0}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:Site,
  {0df32d56-6bac-4b27-89f7-7916a398ab0d}, !- Handle
  Calgary Int'l_AB_CAN,                   !- Name
  51.12,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {b1f98fe6-55ce-4555-9857-345376d2a6fa}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Curve:Quadratic,
  {931ad38c-bb66-4465-b360-3cf5923a9de8}, !- Handle
  Measured_CoolCStandard10Ton_CapFF,      !- Name
  0.7685,                                 !- Coefficient1 Constant
  0.2315,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x {BasedOnField A2}
  1.197;                                  !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {be4c3802-5a87-495f-bbab-ec638714340b}, !- Handle
  Dining_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0720640b-1651-4b5b-941a-5335f1aa6016}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea4b565a-b3ea-4580-8ab6-27e7a36da952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {09b04364-3ae0-45e1-bed6-4d5c9b97abc2}, !- Handle
  Dining Thermal Zone,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23c06c83-67f8-4800-9cbf-dbe63ac4acce}, !- Zone Air Inlet Port List
  {26281579-fbfe-4ce7-9413-16e7dce4cc65}, !- Zone Air Exhaust Port List
  {c1adc54f-cb8d-47be-818d-af9abd1680b4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c86e009-60dc-4f3d-92ff-7b1b05ed301d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d2fe8d4e-b0c9-45e5-99f2-0c811cd28be7}, !- Handle
  {0887c671-1d45-4ffd-9a27-5a9ce092e3e0}, !- Name
  {c1adc54f-cb8d-47be-818d-af9abd1680b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1adc54f-cb8d-47be-818d-af9abd1680b4}, !- Handle
  {81d9ff58-e14b-4bbc-9288-518ca61025a7}, !- Name
  {09b04364-3ae0-45e1-bed6-4d5c9b97abc2}, !- Source Object
  11,                                     !- Outlet Port
  {d2fe8d4e-b0c9-45e5-99f2-0c811cd28be7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23c06c83-67f8-4800-9cbf-dbe63ac4acce}, !- Handle
  {d482845c-8c27-4daf-b621-86ddbde943c9}, !- Name
  {09b04364-3ae0-45e1-bed6-4d5c9b97abc2}; !- HVAC Component

OS:PortList,
  {26281579-fbfe-4ce7-9413-16e7dce4cc65}, !- Handle
  {f3552cba-147c-4531-8139-4e848124445a}, !- Name
  {09b04364-3ae0-45e1-bed6-4d5c9b97abc2}; !- HVAC Component

OS:Sizing:Zone,
  {4991fac1-e0a6-43dd-81c1-f672a3fd8530}, !- Handle
  {09b04364-3ae0-45e1-bed6-4d5c9b97abc2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {df3275cd-943b-4bc8-8465-726fdf135ef7}, !- Handle
  {faf3a3ed-e406-4c88-b861-1aa4a1345cc4}, !- Name
  {09b04364-3ae0-45e1-bed6-4d5c9b97abc2}; !- Thermal Zone

OS:Space,
  {0720640b-1651-4b5b-941a-5335f1aa6016}, !- Handle
  Dining,                                 !- Name
  {58baf9ec-d1ff-4286-93d6-d73f51c017f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55d524ae-4b86-42a1-9b2e-f040b6465100}, !- Building Story Name
  {09b04364-3ae0-45e1-bed6-4d5c9b97abc2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {16129dea-c81a-41d1-bdec-b142dc6da011}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {95a3bf63-2a2a-43bd-b512-9d1551527cea}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ThermalZone,
  {eb7d1bbf-e83a-4a81-8fd2-37928354bea6}, !- Handle
  attic Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d390650e-0dcb-4151-97fa-df40b4ac0af2}, !- Zone Air Inlet Port List
  {47e1fe50-7bf2-4396-b8b4-f5b5894f1f4b}, !- Zone Air Exhaust Port List
  {6150c912-42be-4a85-bdfb-3c25ea7db7d2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c86e009-60dc-4f3d-92ff-7b1b05ed301d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {82dae782-d4fd-4e21-866a-20c68331caa2}, !- Handle
  {c7a5e22a-d6ec-4294-8024-4ac27a4f1b3e}, !- Name
  {6150c912-42be-4a85-bdfb-3c25ea7db7d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6150c912-42be-4a85-bdfb-3c25ea7db7d2}, !- Handle
  {5d3e7837-e0f7-42ae-8b31-fd746e899e2d}, !- Name
  {eb7d1bbf-e83a-4a81-8fd2-37928354bea6}, !- Source Object
  11,                                     !- Outlet Port
  {82dae782-d4fd-4e21-866a-20c68331caa2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d390650e-0dcb-4151-97fa-df40b4ac0af2}, !- Handle
  {6eb5c02c-0acb-40f2-bea2-38010dc8a848}, !- Name
  {eb7d1bbf-e83a-4a81-8fd2-37928354bea6}; !- HVAC Component

OS:PortList,
  {47e1fe50-7bf2-4396-b8b4-f5b5894f1f4b}, !- Handle
  {bb494d45-79d7-4174-b95d-445c10331d1b}, !- Name
  {eb7d1bbf-e83a-4a81-8fd2-37928354bea6}; !- HVAC Component

OS:Sizing:Zone,
  {8d06408a-2ff8-4ff9-b50b-2fbcdd0cba02}, !- Handle
  {eb7d1bbf-e83a-4a81-8fd2-37928354bea6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {181e97c4-3326-47cd-b9f2-62e76672661f}, !- Handle
  {2724781a-7afb-402d-bfef-ae7c8dfba938}, !- Name
  {eb7d1bbf-e83a-4a81-8fd2-37928354bea6}; !- Thermal Zone

OS:Space,
  {fe3cf121-055e-44e3-841a-0adff7b41a49}, !- Handle
  attic,                                  !- Name
  {32c9d760-30c7-4fa5-ba0d-de7f486cbf50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0488,                                 !- Z Origin {m}
  {583c90e0-e9fe-4208-bfd5-f3d80a47bbef}, !- Building Story Name
  {eb7d1bbf-e83a-4a81-8fd2-37928354bea6}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ThermalZone,
  {1574f993-a277-45c4-9ca8-9c4af3eb9187}, !- Handle
  Kitchen Thermal Zone,                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b803879-e15e-4b12-8424-41726006dfb9}, !- Zone Air Inlet Port List
  {4e2a9db9-e85b-469d-a9c4-4ac8c2188201}, !- Zone Air Exhaust Port List
  {43ca3e50-537c-49d2-9afb-b2afcf626b64}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c86e009-60dc-4f3d-92ff-7b1b05ed301d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {577e08d5-4742-4dd2-9e44-6cf7a202243a}, !- Handle
  {f8e86668-b639-4f65-85f6-966e68ee8990}, !- Name
  {43ca3e50-537c-49d2-9afb-b2afcf626b64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43ca3e50-537c-49d2-9afb-b2afcf626b64}, !- Handle
  {67d94162-22ef-4c12-881c-d619c5acf980}, !- Name
  {1574f993-a277-45c4-9ca8-9c4af3eb9187}, !- Source Object
  11,                                     !- Outlet Port
  {577e08d5-4742-4dd2-9e44-6cf7a202243a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b803879-e15e-4b12-8424-41726006dfb9}, !- Handle
  {17647aee-e599-4563-a9f7-6eff1e8cb651}, !- Name
  {1574f993-a277-45c4-9ca8-9c4af3eb9187}; !- HVAC Component

OS:PortList,
  {4e2a9db9-e85b-469d-a9c4-4ac8c2188201}, !- Handle
  {a4b8ed98-c3cf-4e95-bf8b-2d713ab1b3a5}, !- Name
  {1574f993-a277-45c4-9ca8-9c4af3eb9187}; !- HVAC Component

OS:Sizing:Zone,
  {08346f9c-3afc-4cf1-86a6-0db2654ad9be}, !- Handle
  {1574f993-a277-45c4-9ca8-9c4af3eb9187}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9091f28d-3827-4f41-a1d1-c17acd20f62e}, !- Handle
  {a84a10a5-1fe6-48a1-ae5a-1c279d2596eb}, !- Name
  {1574f993-a277-45c4-9ca8-9c4af3eb9187}; !- Thermal Zone

OS:Space,
  {1811f7bd-42f3-4cc6-94f6-dd404f9de715}, !- Handle
  Kitchen,                                !- Name
  {b93c0532-5ed0-48ad-80bc-257d4f478515}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {55d524ae-4b86-42a1-9b2e-f040b6465100}, !- Building Story Name
  {1574f993-a277-45c4-9ca8-9c4af3eb9187}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c6e02e0e-65f1-410b-8291-8caa5453b5be}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0720640b-1651-4b5b-941a-5335f1aa6016}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a3758a-882b-478c-a832-c4d898af6f1c}, !- Handle
  Kitchen_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1811f7bd-42f3-4cc6-94f6-dd404f9de715}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38cf4ff5-1298-48a6-ae55-bb90b6465b85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1621dc1c-0358-409b-94f3-3b3e60bc9d43}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0720640b-1651-4b5b-941a-5335f1aa6016}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 3 {m}
  15.2428, 7.6214, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {903b351c-ebcc-4d91-89c2-adf65afdbf77}, !- Handle
  RACK1_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:RunPeriod,
  {46b7aa16-a57a-4ff2-bfa9-262a0341dcd7}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {84b8224d-ff88-4c6d-8fa1-fea8b0311723}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Meter,
  {6a377054-58bc-461b-8140-6375c02adec7}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {79de1031-c03f-4418-b4f3-ab3254ed478a}, !- Handle
  north-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe3cf121-055e-44e3-841a-0adff7b41a49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7023, 7.6214, 2.5405,                !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 3 {m}
  2.5405, 7.6214, 2.5405;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {e886c275-2040-43b3-89d6-b4311d7f95dc}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:ShadowCalculation,
  {2a10d1ca-9a9a-4bf4-8d36-5abfec230735}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {7a3bd415-102b-43bb-9300-676c05312904}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0720640b-1651-4b5b-941a-5335f1aa6016}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59ade497-ab37-4a1d-9c07-e595fbb75da1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {beb957b0-82d6-48ae-b98a-16d8b9c5bdce}, !- Handle
  Measured_LowSpeedCoolCapLSFT,           !- Name
  0.4136,                                 !- Coefficient1 Constant
  0.03105,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.006952,                               !- Coefficient4 y
  -0.0002128,                             !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {7cd72e74-9cdc-4dda-bafe-2393a25d2351}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1811f7bd-42f3-4cc6-94f6-dd404f9de715}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c670eed-dec6-498d-9df1-bf450ffaec7c}, !- Handle
  east-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe3cf121-055e-44e3-841a-0adff7b41a49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7023, 7.6214, 2.5405,                !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.2428, 15.2428, 0;                    !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {80dac109-1c0e-46b4-bf1e-6f3a6e074df9}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1811f7bd-42f3-4cc6-94f6-dd404f9de715}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2428, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {735bc97e-d08e-4a00-bce9-9e1e38c052fd}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Sizing:Parameters,
  {8c909da0-ac50-477c-9284-e8059c275ac5}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  4;                                      !- Timesteps in Averaging Window

OS:Surface,
  {51411f39-2d2a-4970-bba8-8c9a77a1b47f}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0720640b-1651-4b5b-941a-5335f1aa6016}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {487c7dbd-6cd1-47fb-92ee-f954952e358f}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {7441a1d1-9e97-4c0d-ab5c-1dd75d83601f}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {7b0aa1fd-69c4-465b-960d-b727149bdd37}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3f56a7d3-7256-4eb8-99ee-f7849af72200}, !- Handle
  west-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe3cf121-055e-44e3-841a-0adff7b41a49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5405, 7.6214, 2.5405,                 !- X,Y,Z Vertex 1 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Meter,
  {04b2ce6b-c3db-4775-b3ea-6232e1a5afe0}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Building,
  {d40c9a43-67e8-4e5f-ad24-de561eaafc6d}, !- Handle
  c:/test//QuickServiceRestaurant.osm,    !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {45a221b4-84ea-4bed-9889-8bf56d3f6d75}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Curve:Biquadratic,
  {124f2e5b-c280-43a4-819a-d93a06c9d655}, !- Handle
  Measured_LowSpeedCoolEIRLSFT,           !- Name
  1.1389,                                 !- Coefficient1 Constant
  -0.04518,                               !- Coefficient2 x
  0.0014298,                              !- Coefficient3 x**2
  0.006044,                               !- Coefficient4 y
  0.0006745,                              !- Coefficient5 y**2
  -0.0012325,                             !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {0e971197-ea54-4173-b130-aabe133aff0b}, !- Handle
  Cool-Cap-fT,                            !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Meter,
  {27169d3d-ac9a-4104-ac24-f26c63d6f488}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Timestep,
  {136da65d-b063-4229-8f29-741257019f52}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Meter,
  {7bdffab9-0afc-4e49-9da1-f8d6fce196ad}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5288c8fa-bf7c-4223-b107-249874d7614f}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1811f7bd-42f3-4cc6-94f6-dd404f9de715}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 3.0488,               !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {817ebf5e-4f7b-4c03-bdfb-1ff32d2d73f5}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Quadratic,
  {2875dc0e-89a3-41a3-a4b4-ccb85ac8e0df}, !- Handle
  RACK1_RackCondFanCurve2,                !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Meter,
  {487b2a84-f578-479a-8801-aff6aef6da33}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {5a138291-e636-447a-816e-93db17fb3c27}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {38cf4ff5-1298-48a6-ae55-bb90b6465b85}, !- Handle
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe3cf121-055e-44e3-841a-0adff7b41a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6a3758a-882b-478c-a832-c4d898af6f1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {797dbe0e-ce09-4fdf-b650-e9fcaeb37aac}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {522eb6eb-9585-47b7-bbc3-7d217bce002f}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3e838b3e-f9f1-4925-9d96-83a15ade46b1}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0720640b-1651-4b5b-941a-5335f1aa6016}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0488,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.2428, 0, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {fe5d7bed-ffc7-4760-9701-c20b68019411}, !- Handle
  RACK2_RackCOPfTCurve,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50;                                     !- Maximum Value of x {BasedOnField A2}

OS:Meter,
  {0e5a47b0-acad-4860-a3ff-502487e212ee}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Quadratic,
  {f53a56e2-68c6-49a0-b578-75631598cc4b}, !- Handle
  No_PLR_Degredation,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Meter,
  {d57449b3-c4c7-43a2-8a6d-60dba361b9d2}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ConvergenceLimits,
  {6d535e25-9775-4d8f-ad05-e6879ffafbac}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Curve:Cubic,
  {24c670f2-c29a-42e9-892f-160358ca497e}, !- Handle
  Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d57597e3-4b95-4395-99ba-f0d424b8c968}, !- Handle
  Measured_CoolCStandard10Ton_EIRFFF,     !- Name
  1.192,                                  !- Coefficient1 Constant
  -0.1917,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x {BasedOnField A2}
  1.197;                                  !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {daa4ca52-5dc3-4929-9c4c-7e5f8c578962}, !- Handle
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {59ade497-ab37-4a1d-9c07-e595fbb75da1}, !- Handle
  Dining_Wall_North-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1811f7bd-42f3-4cc6-94f6-dd404f9de715}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a3bd415-102b-43bb-9300-676c05312904}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 2 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 3 {m}
  15.2428, 7.6214, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0191b05d-df12-4e26-bc71-810d1471d2fe}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1811f7bd-42f3-4cc6-94f6-dd404f9de715}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 3 {m}
  15.2428, 15.2428, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {b79e94c2-316d-4112-9199-48a377206f52}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Curve:Biquadratic,
  {5280faf0-1c21-45ce-b2ae-49ab53986bac}, !- Handle
  Cool-EIR-fT,                            !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {45110185-83f0-43f9-9ae6-ba4d278702bb}, !- Handle
  Measured_CoolCStandard10Ton_EIRFT,      !- Name
  0.9847,                                 !- Coefficient1 Constant
  -0.04285,                               !- Coefficient2 x
  0.0013562,                              !- Coefficient3 x**2
  0.009934,                               !- Coefficient4 y
  0.0006398,                              !- Coefficient5 y**2
  -0.001169,                              !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {3a81f11c-bfe3-40b0-932d-82a7cbf05b0b}, !- Handle
  south-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe3cf121-055e-44e3-841a-0adff7b41a49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5405, 7.6214, 2.5405,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.7023, 7.6214, 2.5405;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {1947c974-b680-4a00-9aa2-6a1f94d4d0c6}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Surface,
  {ea4b565a-b3ea-4580-8ab6-27e7a36da952}, !- Handle
  attic-floor-dining,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe3cf121-055e-44e3-841a-0adff7b41a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be4c3802-5a87-495f-bbab-ec638714340b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {659f475a-d09d-4393-81d0-1cc99fde82dd}, !- Handle
  Measured_CoolCStandard10Ton_CapFT,      !- Name
  0.52357,                                !- Coefficient1 Constant
  0.03478,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -0.001915,                              !- Coefficient4 y
  -0.00010838,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:BuildingStory,
  {55d524ae-4b86-42a1-9b2e-f040b6465100}, !- Handle
  1,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {583c90e0-e9fe-4208-bfd5-f3d80a47bbef}, !- Handle
  2,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {d0a975bd-f6d7-48e3-a744-866d22818291}, !- Handle
  FRACTION_ALWAYS_ON,                     !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  {177ba693-7ea4-47fe-b494-c522a52c3873}; !- Default Day Schedule Name

OS:Schedule:Day,
  {177ba693-7ea4-47fe-b494-c522a52c3873}, !- Handle
  Schedule Day 1,                         !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3375ffdc-3bb8-4dc6-b22f-d2a857a1453b}, !- Handle
  wkdFRACTION_ALWAYS_ON rule,             !- Name
  {d0a975bd-f6d7-48e3-a744-866d22818291}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {14828436-38b1-4d3f-91da-3b6e3053c6c5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14828436-38b1-4d3f-91da-3b6e3053c6c5}, !- Handle
  wkdFRACTION_ALWAYS_ON 1,                !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {673086d7-12d0-44f9-a184-3eef9573b772}, !- Handle
  satFRACTION_ALWAYS_ONrule,              !- Name
  {d0a975bd-f6d7-48e3-a744-866d22818291}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1553b4a-3b74-4c88-ae96-a65a003a3a16}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1553b4a-3b74-4c88-ae96-a65a003a3a16}, !- Handle
  satFRACTION_ALWAYS_ON 1,                !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {adfb27de-4f61-49c7-aebe-5f2cb337b3ec}, !- Handle
  sunFRACTION_ALWAYS_ONrule,              !- Name
  {d0a975bd-f6d7-48e3-a744-866d22818291}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2684cdc9-f8c3-420b-9d67-61128d0f6e14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2684cdc9-f8c3-420b-9d67-61128d0f6e14}, !- Handle
  sunFRACTION_ALWAYS_ON 1,                !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {0fbfb10b-a13a-44d4-94f8-dfee6a7731eb}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {e049fbf5-a93e-4531-ba35-58374aac275b}, !- Handle
  NECB-A-Clg,                             !- Name
  {8094ad5f-3bc2-4de9-a511-51b1e10b7b7d}, !- Schedule Type Limits Name
  {0abefa4b-ce16-43b2-b0f5-e315ad560aa3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0abefa4b-ce16-43b2-b0f5-e315ad560aa3}, !- Handle
  Schedule Day 7,                         !- Name
  {8094ad5f-3bc2-4de9-a511-51b1e10b7b7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {1726d35f-65c5-4a7d-ae6d-52ad8b8c1b9e}, !- Handle
  wkdNECB-A-Clg rule,                     !- Name
  {e049fbf5-a93e-4531-ba35-58374aac275b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c9cf5366-d51a-4c57-95fd-c1fe653b82fc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9cf5366-d51a-4c57-95fd-c1fe653b82fc}, !- Handle
  wkdNECB-A-Clg 1,                        !- Name
  {8094ad5f-3bc2-4de9-a511-51b1e10b7b7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {87babe71-8cbb-4265-9f82-02d51230121b}, !- Handle
  satNECB-A-Clgrule,                      !- Name
  {e049fbf5-a93e-4531-ba35-58374aac275b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4867763b-95e9-452e-92cf-04046c58173e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4867763b-95e9-452e-92cf-04046c58173e}, !- Handle
  satNECB-A-Clg 1,                        !- Name
  {8094ad5f-3bc2-4de9-a511-51b1e10b7b7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {508f2a47-ec7c-4692-9fed-a2eb2249a21e}, !- Handle
  sunNECB-A-Clgrule,                      !- Name
  {e049fbf5-a93e-4531-ba35-58374aac275b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f89fbef3-7167-495a-8888-e4df154ae800}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f89fbef3-7167-495a-8888-e4df154ae800}, !- Handle
  sunNECB-A-Clg 1,                        !- Name
  {8094ad5f-3bc2-4de9-a511-51b1e10b7b7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {6bb6957f-c236-4255-8f6e-f06e74bca8c9}, !- Handle
  NECB-A-Htg,                             !- Name
  {32e62139-88f3-4187-be05-e76f1ad8f1b5}, !- Schedule Type Limits Name
  {a3f47b0f-7814-4f3a-8f88-e3c2e21087dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3f47b0f-7814-4f3a-8f88-e3c2e21087dc}, !- Handle
  Schedule Day 8,                         !- Name
  {32e62139-88f3-4187-be05-e76f1ad8f1b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  22,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {69dda525-dcf1-4998-b20b-e99b40201c80}, !- Handle
  wkdNECB-A-Htg rule,                     !- Name
  {6bb6957f-c236-4255-8f6e-f06e74bca8c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3cbe2876-fd54-4735-afdc-f57a1024f487}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cbe2876-fd54-4735-afdc-f57a1024f487}, !- Handle
  wkdNECB-A-Htg 1,                        !- Name
  {32e62139-88f3-4187-be05-e76f1ad8f1b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  22,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a525acba-dc8f-467f-ac37-21fdae1be7cb}, !- Handle
  satNECB-A-Htgrule,                      !- Name
  {6bb6957f-c236-4255-8f6e-f06e74bca8c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {42e274f6-f3a4-4090-9dcd-dad4def64598}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42e274f6-f3a4-4090-9dcd-dad4def64598}, !- Handle
  satNECB-A-Htg 1,                        !- Name
  {32e62139-88f3-4187-be05-e76f1ad8f1b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {c71fab13-f41d-4acc-b677-af14eb81e19b}, !- Handle
  sunNECB-A-Htgrule,                      !- Name
  {6bb6957f-c236-4255-8f6e-f06e74bca8c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a669881c-a381-49fc-a63d-f213293bbaad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a669881c-a381-49fc-a63d-f213293bbaad}, !- Handle
  sunNECB-A-Htg 1,                        !- Name
  {32e62139-88f3-4187-be05-e76f1ad8f1b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {98710fda-d265-48bb-9d17-c8b0a0cb83ab}, !- Handle
  NECB-A,                                 !- Name
  {6bb6957f-c236-4255-8f6e-f06e74bca8c9}, !- Heating Setpoint Temperature Schedule Name
  {e049fbf5-a93e-4531-ba35-58374aac275b}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {8094ad5f-3bc2-4de9-a511-51b1e10b7b7d}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {32e62139-88f3-4187-be05-e76f1ad8f1b5}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DefaultScheduleSet,
  {351b4e82-36b6-4c27-b29c-6c8fbc3269f9}, !- Handle
  NECB-B,                                 !- Name
  {127f5324-5451-4cbe-953c-ef21b3d35932}, !- Hours of Operation Schedule Name
  {c78b7fea-bb10-4861-b5e3-b26ab941e182}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9e395b31-203b-404e-b010-c323c36fe401}, !- Lighting Schedule Name
  {1fee9ff9-258c-40eb-92a7-9763876c214e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {84271060-14cb-4c52-9616-63703120282b}, !- Hot Water Equipment Schedule Name
  {d0a975bd-f6d7-48e3-a744-866d22818291}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  {8d728ce6-7c3a-4254-bcb9-a635a68fccfd}; !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c78b7fea-bb10-4861-b5e3-b26ab941e182}, !- Handle
  NECB-B-Occ,                             !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  {9cc75b9b-08f0-457c-a1bb-1d1472090c7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cc75b9b-08f0-457c-a1bb-1d1472090c7b}, !- Handle
  Schedule Day 10,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {88f0d4a6-3b8c-4767-85de-501d776b22c7}, !- Handle
  wkdNECB-B-Occ rule,                     !- Name
  {c78b7fea-bb10-4861-b5e3-b26ab941e182}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {760b884f-0515-484f-b2f1-7a6d516ea73c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {760b884f-0515-484f-b2f1-7a6d516ea73c}, !- Handle
  wkdNECB-B-Occ 1,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {2e10820d-5f94-4571-8aef-e6457ff6928e}, !- Handle
  satNECB-B-Occrule,                      !- Name
  {c78b7fea-bb10-4861-b5e3-b26ab941e182}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a51cb00-b018-46cb-9f36-1bcd1ea28015}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a51cb00-b018-46cb-9f36-1bcd1ea28015}, !- Handle
  satNECB-B-Occ 1,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.6;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {c4cbd7b1-43bd-453a-8f84-c4d44766c7bc}, !- Handle
  sunNECB-B-Occrule,                      !- Name
  {c78b7fea-bb10-4861-b5e3-b26ab941e182}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0dd4d3fa-d5cc-45ca-a923-f48c50be4146}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0dd4d3fa-d5cc-45ca-a923-f48c50be4146}, !- Handle
  sunNECB-B-Occ 1,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {9e395b31-203b-404e-b010-c323c36fe401}, !- Handle
  NECB-B-Ltg,                             !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  {a052d293-b7a8-4d03-8653-7343daacfeab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a052d293-b7a8-4d03-8653-7343daacfeab}, !- Handle
  Schedule Day 11,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {ebcdd9d4-068e-4fe8-9b5b-77dc5555cba6}, !- Handle
  wkdNECB-B-Ltg rule,                     !- Name
  {9e395b31-203b-404e-b010-c323c36fe401}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {380b4a63-6957-49c7-afe9-5a0c9327d574}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {380b4a63-6957-49c7-afe9-5a0c9327d574}, !- Handle
  wkdNECB-B-Ltg 1,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {ac4f6654-f8d1-44bc-8f5e-cf76e785e89e}, !- Handle
  satNECB-B-Ltgrule,                      !- Name
  {9e395b31-203b-404e-b010-c323c36fe401}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e0089bd-b9dc-45c7-a385-d1f02ace6f26}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e0089bd-b9dc-45c7-a385-d1f02ace6f26}, !- Handle
  satNECB-B-Ltg 1,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {05faf5a5-13f8-4040-bef2-31c4368d8854}, !- Handle
  sunNECB-B-Ltgrule,                      !- Name
  {9e395b31-203b-404e-b010-c323c36fe401}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a88faa10-a105-494f-9a47-9ee294dea9a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a88faa10-a105-494f-9a47-9ee294dea9a8}, !- Handle
  sunNECB-B-Ltg 1,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {1fee9ff9-258c-40eb-92a7-9763876c214e}, !- Handle
  NECB-B-Equ,                             !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  {23acde9e-f876-4c52-9f32-9f5f4591948e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23acde9e-f876-4c52-9f32-9f5f4591948e}, !- Handle
  Schedule Day 12,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {0a35d49e-9674-42e0-8f05-29fa5b49e413}, !- Handle
  wkdNECB-B-Equ rule,                     !- Name
  {1fee9ff9-258c-40eb-92a7-9763876c214e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1a77c479-e54e-4102-bd2c-94fc2e1b2d35}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a77c479-e54e-4102-bd2c-94fc2e1b2d35}, !- Handle
  wkdNECB-B-Equ 1,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {f22ef766-3048-4847-a671-f7f514d03def}, !- Handle
  satNECB-B-Equrule,                      !- Name
  {1fee9ff9-258c-40eb-92a7-9763876c214e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b9dd051-b48a-4a2b-bdd7-2fce9f0747a4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b9dd051-b48a-4a2b-bdd7-2fce9f0747a4}, !- Handle
  satNECB-B-Equ 1,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {29ea21b0-8b66-4778-af69-f729e094c412}, !- Handle
  sunNECB-B-Equrule,                      !- Name
  {1fee9ff9-258c-40eb-92a7-9763876c214e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1647b1ad-fb08-4abb-9d9d-1634418064b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1647b1ad-fb08-4abb-9d9d-1634418064b0}, !- Handle
  sunNECB-B-Equ 1,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {127f5324-5451-4cbe-953c-ef21b3d35932}, !- Handle
  NECB-B-Fan,                             !- Name
  {0fbfb10b-a13a-44d4-94f8-dfee6a7731eb}, !- Schedule Type Limits Name
  {c743ca63-97f8-4aa8-be32-20345bc21179}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c743ca63-97f8-4aa8-be32-20345bc21179}, !- Handle
  Schedule Day 13,                        !- Name
  {0fbfb10b-a13a-44d4-94f8-dfee6a7731eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {55537947-6e87-4bca-bae2-ec4717f6cfe8}, !- Handle
  wkdNECB-B-Fan rule,                     !- Name
  {127f5324-5451-4cbe-953c-ef21b3d35932}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6629e8e9-744a-42aa-922e-4f86a93875e5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6629e8e9-744a-42aa-922e-4f86a93875e5}, !- Handle
  wkdNECB-B-Fan 1,                        !- Name
  {0fbfb10b-a13a-44d4-94f8-dfee6a7731eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ed137f91-b5db-402b-8b75-97adfd2f2001}, !- Handle
  satNECB-B-Fanrule,                      !- Name
  {127f5324-5451-4cbe-953c-ef21b3d35932}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3dae4d1e-d037-4c13-b7e1-772aec441978}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3dae4d1e-d037-4c13-b7e1-772aec441978}, !- Handle
  satNECB-B-Fan 1,                        !- Name
  {0fbfb10b-a13a-44d4-94f8-dfee6a7731eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {88524fd0-b194-41e7-9efb-67a839f89dd2}, !- Handle
  sunNECB-B-Fanrule,                      !- Name
  {127f5324-5451-4cbe-953c-ef21b3d35932}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34443513-c9c2-43f0-8a96-602c8769584b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34443513-c9c2-43f0-8a96-602c8769584b}, !- Handle
  sunNECB-B-Fan 1,                        !- Name
  {0fbfb10b-a13a-44d4-94f8-dfee6a7731eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {8d728ce6-7c3a-4254-bcb9-a635a68fccfd}, !- Handle
  NECB-B-Proc,                            !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  {ac3ae9a3-a661-48f7-98eb-95107e4dd01c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac3ae9a3-a661-48f7-98eb-95107e4dd01c}, !- Handle
  Schedule Day 14,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {cc60961b-1dd4-4ae1-911a-22b7c362dbdc}, !- Handle
  wkdNECB-B-Proc rule,                    !- Name
  {8d728ce6-7c3a-4254-bcb9-a635a68fccfd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {88d8d234-35b7-4ccb-8057-a7205e2e0a09}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88d8d234-35b7-4ccb-8057-a7205e2e0a09}, !- Handle
  wkdNECB-B-Proc 1,                       !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {2d31fd01-943c-44f2-99b7-e8284a740e5f}, !- Handle
  satNECB-B-Procrule,                     !- Name
  {8d728ce6-7c3a-4254-bcb9-a635a68fccfd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ef964b3-9e80-4f6c-acd3-90cc33dedfa5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ef964b3-9e80-4f6c-acd3-90cc33dedfa5}, !- Handle
  satNECB-B-Proc 1,                       !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {7254a975-8bd8-46c8-9b49-157f53c4a3fc}, !- Handle
  sunNECB-B-Procrule,                     !- Name
  {8d728ce6-7c3a-4254-bcb9-a635a68fccfd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6757e4fd-c20a-483d-b2e6-3a878d300840}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6757e4fd-c20a-483d-b2e6-3a878d300840}, !- Handle
  sunNECB-B-Proc 1,                       !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {db6c19b6-90d4-426e-92a1-025489ec95c0}, !- Handle
  NECB-B-Clg,                             !- Name
  {72eb9b6d-a3d2-45cb-a29b-8703f6bca523}, !- Schedule Type Limits Name
  {50dd255a-555d-4f05-a3f3-ca430ab48301}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50dd255a-555d-4f05-a3f3-ca430ab48301}, !- Handle
  Schedule Day 15,                        !- Name
  {72eb9b6d-a3d2-45cb-a29b-8703f6bca523}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {5709ebdc-0f64-4fe4-a7ec-d573effeb7b4}, !- Handle
  wkdNECB-B-Clg rule,                     !- Name
  {db6c19b6-90d4-426e-92a1-025489ec95c0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f0e97cb1-11d0-44ab-86c2-35f67b4ec4a1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0e97cb1-11d0-44ab-86c2-35f67b4ec4a1}, !- Handle
  wkdNECB-B-Clg 1,                        !- Name
  {72eb9b6d-a3d2-45cb-a29b-8703f6bca523}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {f11ee73f-285a-4d03-bfe3-6210cc181db3}, !- Handle
  satNECB-B-Clgrule,                      !- Name
  {db6c19b6-90d4-426e-92a1-025489ec95c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {174e9eb2-fca0-4fd5-b1d1-c6aa71ba4d61}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {174e9eb2-fca0-4fd5-b1d1-c6aa71ba4d61}, !- Handle
  satNECB-B-Clg 1,                        !- Name
  {72eb9b6d-a3d2-45cb-a29b-8703f6bca523}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {d554386e-2663-4209-9b8c-314f6f23668a}, !- Handle
  sunNECB-B-Clgrule,                      !- Name
  {db6c19b6-90d4-426e-92a1-025489ec95c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7309872-8e55-455d-8d43-ce803c1132f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7309872-8e55-455d-8d43-ce803c1132f9}, !- Handle
  sunNECB-B-Clg 1,                        !- Name
  {72eb9b6d-a3d2-45cb-a29b-8703f6bca523}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {c93418cc-cafc-4ab8-8d8a-838d1cbd9a27}, !- Handle
  NECB-B-Htg,                             !- Name
  {98e2a098-2d71-4b69-84cc-418aba823629}, !- Schedule Type Limits Name
  {9b9da5b3-c215-4a87-8a25-0305a2acfdfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b9da5b3-c215-4a87-8a25-0305a2acfdfc}, !- Handle
  Schedule Day 16,                        !- Name
  {98e2a098-2d71-4b69-84cc-418aba823629}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {73dbc61a-19c6-439b-a190-3198d91d72cd}, !- Handle
  wkdNECB-B-Htg rule,                     !- Name
  {c93418cc-cafc-4ab8-8d8a-838d1cbd9a27}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa6b2583-1d14-47ee-be4b-7fe7c6ef394d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa6b2583-1d14-47ee-be4b-7fe7c6ef394d}, !- Handle
  wkdNECB-B-Htg 1,                        !- Name
  {98e2a098-2d71-4b69-84cc-418aba823629}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {333bf428-134f-4124-8fe3-76cbd64a0976}, !- Handle
  satNECB-B-Htgrule,                      !- Name
  {c93418cc-cafc-4ab8-8d8a-838d1cbd9a27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b68374a6-03ce-4b80-bd15-2877a2a7d68e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b68374a6-03ce-4b80-bd15-2877a2a7d68e}, !- Handle
  satNECB-B-Htg 1,                        !- Name
  {98e2a098-2d71-4b69-84cc-418aba823629}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a2ff72a3-8506-450a-98cc-99c170bb4b05}, !- Handle
  sunNECB-B-Htgrule,                      !- Name
  {c93418cc-cafc-4ab8-8d8a-838d1cbd9a27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fa38bab-1919-4195-adf1-70751792f9ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fa38bab-1919-4195-adf1-70751792f9ba}, !- Handle
  sunNECB-B-Htg 1,                        !- Name
  {98e2a098-2d71-4b69-84cc-418aba823629}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {7c86e009-60dc-4f3d-92ff-7b1b05ed301d}, !- Handle
  NECB-B,                                 !- Name
  {c93418cc-cafc-4ab8-8d8a-838d1cbd9a27}, !- Heating Setpoint Temperature Schedule Name
  {db6c19b6-90d4-426e-92a1-025489ec95c0}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {72eb9b6d-a3d2-45cb-a29b-8703f6bca523}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {98e2a098-2d71-4b69-84cc-418aba823629}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {84271060-14cb-4c52-9616-63703120282b}, !- Handle
  NECB-B-HW,                              !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  {eca90962-b6b8-4e15-bf3e-d1cfdec9c3b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eca90962-b6b8-4e15-bf3e-d1cfdec9c3b0}, !- Handle
  Schedule Day 17,                        !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {e83530b8-9c9d-45ca-aa50-76bde3d4d08b}, !- Handle
  wkdNECB-B-HW rule,                      !- Name
  {84271060-14cb-4c52-9616-63703120282b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {68ac4edb-cf6a-4f8e-b9c2-28d2a27f9873}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68ac4edb-cf6a-4f8e-b9c2-28d2a27f9873}, !- Handle
  wkdNECB-B-HW 1,                         !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {0ccb2424-7fde-4db8-a033-0d66ad2e447a}, !- Handle
  satNECB-B-HWrule,                       !- Name
  {84271060-14cb-4c52-9616-63703120282b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77214685-dedb-404a-833b-0ebf2c961a73}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77214685-dedb-404a-833b-0ebf2c961a73}, !- Handle
  satNECB-B-HW 1,                         !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {37b0196e-61bb-447d-864e-29b96d580ac1}, !- Handle
  sunNECB-B-HWrule,                       !- Name
  {84271060-14cb-4c52-9616-63703120282b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97dd9451-4efb-4962-9df2-9da3d41b9280}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97dd9451-4efb-4962-9df2-9da3d41b9280}, !- Handle
  sunNECB-B-HW 1,                         !- Name
  {43686162-f4d3-44b3-81da-da904cfd8a38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {9a101edd-216e-4f05-a44b-79efc875e171}, !- Handle
  NECB-C-Clg,                             !- Name
  {394d892c-8a0a-4471-b475-f284f71f1626}, !- Schedule Type Limits Name
  {c8d0103a-cf91-4509-afe5-689c3594c939}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8d0103a-cf91-4509-afe5-689c3594c939}, !- Handle
  Schedule Day 23,                        !- Name
  {394d892c-8a0a-4471-b475-f284f71f1626}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {203869fc-01e7-48af-bc3a-1032529b6606}, !- Handle
  wkdNECB-C-Clg rule,                     !- Name
  {9a101edd-216e-4f05-a44b-79efc875e171}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b52a9f31-ddd4-4907-b653-ed16d5b82f2d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b52a9f31-ddd4-4907-b653-ed16d5b82f2d}, !- Handle
  wkdNECB-C-Clg 1,                        !- Name
  {394d892c-8a0a-4471-b475-f284f71f1626}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {622b78c2-bc3d-4840-8492-5f88872e8ad7}, !- Handle
  satNECB-C-Clgrule,                      !- Name
  {9a101edd-216e-4f05-a44b-79efc875e171}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e519fe78-f215-4c12-884a-d98d1fbd8538}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e519fe78-f215-4c12-884a-d98d1fbd8538}, !- Handle
  satNECB-C-Clg 1,                        !- Name
  {394d892c-8a0a-4471-b475-f284f71f1626}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {fabe4ebd-332f-458f-99f0-b83db829a4d7}, !- Handle
  sunNECB-C-Clgrule,                      !- Name
  {9a101edd-216e-4f05-a44b-79efc875e171}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91a75384-25c1-41a8-a40c-5a320d8d4b91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91a75384-25c1-41a8-a40c-5a320d8d4b91}, !- Handle
  sunNECB-C-Clg 1,                        !- Name
  {394d892c-8a0a-4471-b475-f284f71f1626}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {3e3a3c74-28da-499c-9b37-bae43552a245}, !- Handle
  NECB-C-Htg,                             !- Name
  {00d4b479-b80d-4860-aaf3-2ac23c29bee5}, !- Schedule Type Limits Name
  {db1349ac-4cd4-422a-b752-edfde23d893f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db1349ac-4cd4-422a-b752-edfde23d893f}, !- Handle
  Schedule Day 24,                        !- Name
  {00d4b479-b80d-4860-aaf3-2ac23c29bee5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {b6b3e5bb-4c00-4e3c-916f-bec497a830d6}, !- Handle
  wkdNECB-C-Htg rule,                     !- Name
  {3e3a3c74-28da-499c-9b37-bae43552a245}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1d499643-7c06-435e-a7cd-e92fdbc259ff}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d499643-7c06-435e-a7cd-e92fdbc259ff}, !- Handle
  wkdNECB-C-Htg 1,                        !- Name
  {00d4b479-b80d-4860-aaf3-2ac23c29bee5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {c8d5b2d4-f58f-4d3b-bce6-8242a92afe88}, !- Handle
  satNECB-C-Htgrule,                      !- Name
  {3e3a3c74-28da-499c-9b37-bae43552a245}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {032b1ec3-d60e-4754-9b66-d794ac2a1fdc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {032b1ec3-d60e-4754-9b66-d794ac2a1fdc}, !- Handle
  satNECB-C-Htg 1,                        !- Name
  {00d4b479-b80d-4860-aaf3-2ac23c29bee5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {0b827b38-14ed-448c-bcc5-bb9d650be6f3}, !- Handle
  sunNECB-C-Htgrule,                      !- Name
  {3e3a3c74-28da-499c-9b37-bae43552a245}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54c51df6-506f-46c0-8386-caf47ea80375}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54c51df6-506f-46c0-8386-caf47ea80375}, !- Handle
  sunNECB-C-Htg 1,                        !- Name
  {00d4b479-b80d-4860-aaf3-2ac23c29bee5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {2f2a7cc5-7cfc-422c-b70c-c8cf1c7008c5}, !- Handle
  NECB-C,                                 !- Name
  {3e3a3c74-28da-499c-9b37-bae43552a245}, !- Heating Setpoint Temperature Schedule Name
  {9a101edd-216e-4f05-a44b-79efc875e171}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {394d892c-8a0a-4471-b475-f284f71f1626}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00d4b479-b80d-4860-aaf3-2ac23c29bee5}, !- Handle
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3573d925-abdf-4dff-b903-86b98be250ee}, !- Handle
  NECB-D-Clg,                             !- Name
  {63b9cafb-be35-4bd5-b3b6-dbc6e42fd871}, !- Schedule Type Limits Name
  {522e5bd8-cc7a-4a4a-a8be-d643f990d27a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {522e5bd8-cc7a-4a4a-a8be-d643f990d27a}, !- Handle
  Schedule Day 31,                        !- Name
  {63b9cafb-be35-4bd5-b3b6-dbc6e42fd871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {f36571ac-0d76-4d33-a953-3f3665993792}, !- Handle
  wkdNECB-D-Clg rule,                     !- Name
  {3573d925-abdf-4dff-b903-86b98be250ee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b0c24de7-6cfd-4af9-a2ab-060320fdae84}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0c24de7-6cfd-4af9-a2ab-060320fdae84}, !- Handle
  wkdNECB-D-Clg 1,                        !- Name
  {63b9cafb-be35-4bd5-b3b6-dbc6e42fd871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {6359487a-e204-406d-a3fe-65b40f59b4e9}, !- Handle
  satNECB-D-Clgrule,                      !- Name
  {3573d925-abdf-4dff-b903-86b98be250ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2a9f727-7e2d-40f0-be5b-0bb522289df9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2a9f727-7e2d-40f0-be5b-0bb522289df9}, !- Handle
  satNECB-D-Clg 1,                        !- Name
  {63b9cafb-be35-4bd5-b3b6-dbc6e42fd871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {27d83dc0-43df-4b82-8d6d-f504a40b81f6}, !- Handle
  sunNECB-D-Clgrule,                      !- Name
  {3573d925-abdf-4dff-b903-86b98be250ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3ff75b1-dceb-4e3e-885e-fe4ac605773c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3ff75b1-dceb-4e3e-885e-fe4ac605773c}, !- Handle
  sunNECB-D-Clg 1,                        !- Name
  {63b9cafb-be35-4bd5-b3b6-dbc6e42fd871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {6eada598-15da-4b1c-9536-8bfd1dadb8be}, !- Handle
  NECB-D-Htg,                             !- Name
  {dace6ec3-2278-4d26-bd7e-e0ba01c613b9}, !- Schedule Type Limits Name
  {b126ca9a-f181-480e-8f23-9a1cffa878b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b126ca9a-f181-480e-8f23-9a1cffa878b8}, !- Handle
  Schedule Day 32,                        !- Name
  {dace6ec3-2278-4d26-bd7e-e0ba01c613b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {5dc23f42-db7d-4c34-b039-982c4e5df617}, !- Handle
  wkdNECB-D-Htg rule,                     !- Name
  {6eada598-15da-4b1c-9536-8bfd1dadb8be}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2cf68fac-8658-4fb6-81c8-b90d5ca25ad2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cf68fac-8658-4fb6-81c8-b90d5ca25ad2}, !- Handle
  wkdNECB-D-Htg 1,                        !- Name
  {dace6ec3-2278-4d26-bd7e-e0ba01c613b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {ffa60ebc-9781-4328-a6d9-1cf4422bbeb5}, !- Handle
  satNECB-D-Htgrule,                      !- Name
  {6eada598-15da-4b1c-9536-8bfd1dadb8be}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ac0526b-f8c2-46b2-b67a-4e73e0d94d1d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ac0526b-f8c2-46b2-b67a-4e73e0d94d1d}, !- Handle
  satNECB-D-Htg 1,                        !- Name
  {dace6ec3-2278-4d26-bd7e-e0ba01c613b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {b6839617-06ea-46b9-974f-8c084934337d}, !- Handle
  sunNECB-D-Htgrule,                      !- Name
  {6eada598-15da-4b1c-9536-8bfd1dadb8be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b18e3bf0-d671-407a-8c49-1faf273d7bb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b18e3bf0-d671-407a-8c49-1faf273d7bb4}, !- Handle
  sunNECB-D-Htg 1,                        !- Name
  {dace6ec3-2278-4d26-bd7e-e0ba01c613b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {2857928c-5692-44ec-87ba-fe6602106e78}, !- Handle
  NECB-D,                                 !- Name
  {6eada598-15da-4b1c-9536-8bfd1dadb8be}, !- Heating Setpoint Temperature Schedule Name
  {3573d925-abdf-4dff-b903-86b98be250ee}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {63b9cafb-be35-4bd5-b3b6-dbc6e42fd871}, !- Handle
  Temperature 15,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {dace6ec3-2278-4d26-bd7e-e0ba01c613b9}, !- Handle
  Temperature 16,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {68107123-d9b0-470a-acb5-40361bf01163}, !- Handle
  NECB-E-Clg,                             !- Name
  {2c0e7c33-6363-4b2f-9d96-ec16cea3ee03}, !- Schedule Type Limits Name
  {a62378e2-aca2-4922-9c44-d324b5f96a1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a62378e2-aca2-4922-9c44-d324b5f96a1d}, !- Handle
  Schedule Day 39,                        !- Name
  {2c0e7c33-6363-4b2f-9d96-ec16cea3ee03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {58ae0c5c-377a-4629-9cdf-8e527e627989}, !- Handle
  wkdNECB-E-Clg rule,                     !- Name
  {68107123-d9b0-470a-acb5-40361bf01163}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0d7befa3-272d-4f80-bc2e-b8c0043085ab}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d7befa3-272d-4f80-bc2e-b8c0043085ab}, !- Handle
  wkdNECB-E-Clg 1,                        !- Name
  {2c0e7c33-6363-4b2f-9d96-ec16cea3ee03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {c5066169-a804-43e4-9841-44cc23e4a208}, !- Handle
  satNECB-E-Clgrule,                      !- Name
  {68107123-d9b0-470a-acb5-40361bf01163}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {770899cf-32af-4339-9bef-c215fb579e2d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {770899cf-32af-4339-9bef-c215fb579e2d}, !- Handle
  satNECB-E-Clg 1,                        !- Name
  {2c0e7c33-6363-4b2f-9d96-ec16cea3ee03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a90f04b5-b353-475d-a3cc-7e2376139ade}, !- Handle
  sunNECB-E-Clgrule,                      !- Name
  {68107123-d9b0-470a-acb5-40361bf01163}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4de0d4ba-3863-4b3e-8c88-ea31ea6aafec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4de0d4ba-3863-4b3e-8c88-ea31ea6aafec}, !- Handle
  sunNECB-E-Clg 1,                        !- Name
  {2c0e7c33-6363-4b2f-9d96-ec16cea3ee03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {e513f2b5-67e3-4000-a48a-3d8b46c79279}, !- Handle
  NECB-E-Htg,                             !- Name
  {4714f1cc-5619-425c-8f76-cbe1c7b545c7}, !- Schedule Type Limits Name
  {7affc286-3b83-4929-9f1b-4f09164691f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7affc286-3b83-4929-9f1b-4f09164691f3}, !- Handle
  Schedule Day 40,                        !- Name
  {4714f1cc-5619-425c-8f76-cbe1c7b545c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {3a880506-28e9-44e5-99ba-362a2b48b39f}, !- Handle
  wkdNECB-E-Htg rule,                     !- Name
  {e513f2b5-67e3-4000-a48a-3d8b46c79279}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8126dbbe-40ec-42df-a4b0-8aa239bd5c71}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
