
OS:Version,
  {7b702b87-485f-4cf6-a8f2-588b5eb49766}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:Site,
  {c08d3c3e-18f6-44f0-a671-4b125b5215f9}, !- Handle
  Calgary Int'l_AB_CAN,                   !- Name
  51.12,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {a75e4694-798e-495f-8a49-c51f5f4eb0d9}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:ThermalZone,
  {0f010ccd-2629-4246-9e7e-ac23377e96cf}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {969d2051-717d-4afb-8885-7abb5d847f45}, !- Zone Air Inlet Port List
  {7eda0b29-468c-48bb-9136-8d4d21a23980}, !- Zone Air Exhaust Port List
  {c397dca7-9ee9-41f7-9b08-fb1b6d2def03}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a0e00364-569b-4ba4-9d2d-2d508ee8a4ac}, !- Handle
  {c92538f9-6706-4397-9bdf-06595173d1a0}, !- Name
  {c397dca7-9ee9-41f7-9b08-fb1b6d2def03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c397dca7-9ee9-41f7-9b08-fb1b6d2def03}, !- Handle
  {da8c6616-0b80-4056-846e-9529b80a0965}, !- Name
  {0f010ccd-2629-4246-9e7e-ac23377e96cf}, !- Source Object
  11,                                     !- Outlet Port
  {a0e00364-569b-4ba4-9d2d-2d508ee8a4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {969d2051-717d-4afb-8885-7abb5d847f45}, !- Handle
  {3cf38529-4676-43a0-8de0-46abfc8528d1}, !- Name
  {0f010ccd-2629-4246-9e7e-ac23377e96cf}; !- HVAC Component

OS:PortList,
  {7eda0b29-468c-48bb-9136-8d4d21a23980}, !- Handle
  {1f776df7-1067-4b4b-a52f-39ef33c5a2b1}, !- Name
  {0f010ccd-2629-4246-9e7e-ac23377e96cf}; !- HVAC Component

OS:Sizing:Zone,
  {c11ff98c-1f43-40fa-afae-b80978bb41a8}, !- Handle
  {0f010ccd-2629-4246-9e7e-ac23377e96cf}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf01fc30-457e-4246-a647-148febaf0c76}, !- Handle
  {3f8e5544-eb91-46fb-9719-754ec5b25c60}, !- Name
  {0f010ccd-2629-4246-9e7e-ac23377e96cf}; !- Thermal Zone

OS:Space,
  {e6df1a93-1ba9-4b0c-b4a0-f19f7656b0a5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2,          !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {0f010ccd-2629-4246-9e7e-ac23377e96cf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6ca9adcb-44cc-410d-886b-d2c71c9633f0}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1a8eae2-edee-4c25-bd32-cc28e3670d69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a06e5f99-36f9-4adc-959d-a4f47ef7ad87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {878f5096-cf5c-418f-a7be-0cfa8cb75c4e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ee70e12-09c2-4a1d-9c55-3c8436d5a84b}, !- Zone Air Inlet Port List
  {2086efbe-c8a4-4f19-8888-2672d6a4da52}, !- Zone Air Exhaust Port List
  {56288d7a-de8f-44d0-98c2-9632e5bf3fc7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {788c8589-70cd-450f-839d-b0e6702c4f02}, !- Handle
  {63330a81-c6f6-4972-bbb3-050d9a322f5a}, !- Name
  {56288d7a-de8f-44d0-98c2-9632e5bf3fc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56288d7a-de8f-44d0-98c2-9632e5bf3fc7}, !- Handle
  {5b71ab42-6cd7-4d67-bba0-3d37c245eda7}, !- Name
  {878f5096-cf5c-418f-a7be-0cfa8cb75c4e}, !- Source Object
  11,                                     !- Outlet Port
  {788c8589-70cd-450f-839d-b0e6702c4f02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ee70e12-09c2-4a1d-9c55-3c8436d5a84b}, !- Handle
  {2a5f79c1-ae0b-4137-a2a5-0d7470499441}, !- Name
  {878f5096-cf5c-418f-a7be-0cfa8cb75c4e}; !- HVAC Component

OS:PortList,
  {2086efbe-c8a4-4f19-8888-2672d6a4da52}, !- Handle
  {55dc176b-ba2b-43b7-9827-406d464cf4fc}, !- Name
  {878f5096-cf5c-418f-a7be-0cfa8cb75c4e}; !- HVAC Component

OS:Sizing:Zone,
  {fc02d0d0-dc21-499c-b394-aa48629fad8e}, !- Handle
  {878f5096-cf5c-418f-a7be-0cfa8cb75c4e}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e9d0acec-bb4a-41ef-b1e7-139133640725}, !- Handle
  {03cf5606-84dd-486b-848c-f7768ae44096}, !- Name
  {878f5096-cf5c-418f-a7be-0cfa8cb75c4e}; !- Thermal Zone

OS:Space,
  {e1a8eae2-edee-4c25-bd32-cc28e3670d69}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  81,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {878f5096-cf5c-418f-a7be-0cfa8cb75c4e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6d993bc0-0ac8-471a-a525-ab4da2695f7e}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f033661d-d355-4ddb-9436-81ccf5c95392}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a17ed46-c2a9-48ff-b541-657fc4573322}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dad91cbf-5b43-4cdb-a0af-2207be60d701}, !- Zone Air Inlet Port List
  {3a4fac39-b6e2-4162-8b69-905af544247c}, !- Zone Air Exhaust Port List
  {8b3f3a46-ac2d-47f5-ae4b-c6005d5cb6db}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a944a6c9-f683-4cea-b6a4-d6f47b4f6fce}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {06828502-b544-4b3f-b61f-3ca6f4b03d01}, !- Handle
  {597045d1-5fd0-4a5b-bb20-dbe6dce68b33}, !- Name
  {8b3f3a46-ac2d-47f5-ae4b-c6005d5cb6db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b3f3a46-ac2d-47f5-ae4b-c6005d5cb6db}, !- Handle
  {f86213c7-3b4e-43ad-808d-723eaf739936}, !- Name
  {9a17ed46-c2a9-48ff-b541-657fc4573322}, !- Source Object
  11,                                     !- Outlet Port
  {06828502-b544-4b3f-b61f-3ca6f4b03d01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dad91cbf-5b43-4cdb-a0af-2207be60d701}, !- Handle
  {d7cced04-f2c0-4d0f-85cd-6fc797564948}, !- Name
  {9a17ed46-c2a9-48ff-b541-657fc4573322}; !- HVAC Component

OS:PortList,
  {3a4fac39-b6e2-4162-8b69-905af544247c}, !- Handle
  {65a006e7-1aaa-451f-a1b2-fe3ca5027724}, !- Name
  {9a17ed46-c2a9-48ff-b541-657fc4573322}; !- HVAC Component

OS:Sizing:Zone,
  {32d1b260-dd09-418b-933f-c034bcdcec36}, !- Handle
  {9a17ed46-c2a9-48ff-b541-657fc4573322}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9b153093-34f0-449c-9c45-b59760955030}, !- Handle
  {9e4e0b67-bc66-443b-9341-665454f275da}, !- Name
  {9a17ed46-c2a9-48ff-b541-657fc4573322}; !- Thermal Zone

OS:Space,
  {f033661d-d355-4ddb-9436-81ccf5c95392}, !- Handle
  Aux_Gym_ZN_1_FLR_1,                     !- Name
  {6ec6082b-9a5b-4913-8764-9affb23caba1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {9a17ed46-c2a9-48ff-b541-657fc4573322}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b185fd3f-5bd4-4ab7-853c-1d0bf10d00c1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad2364f-7945-4051-945d-f5e9dc808322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {feedeb42-5baf-4821-90ff-a15bb522676d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5dddb51d-4e65-4ddc-9caa-cc9e823b398f}, !- Zone Air Inlet Port List
  {6ab08a04-ebff-4200-8e17-fc67a4c00aed}, !- Zone Air Exhaust Port List
  {7ca74bf6-633c-453a-8768-13cf6b14bcd6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d0394d12-5b8a-448e-899f-6cdaa3315e3b}, !- Handle
  {2e233311-7daf-406f-a041-b1fbfd42b19f}, !- Name
  {7ca74bf6-633c-453a-8768-13cf6b14bcd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ca74bf6-633c-453a-8768-13cf6b14bcd6}, !- Handle
  {a1993589-ae73-4976-bbc4-1a003ff9177c}, !- Name
  {feedeb42-5baf-4821-90ff-a15bb522676d}, !- Source Object
  11,                                     !- Outlet Port
  {d0394d12-5b8a-448e-899f-6cdaa3315e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5dddb51d-4e65-4ddc-9caa-cc9e823b398f}, !- Handle
  {3ac75043-1a1b-4a29-a0e8-d3a9311342aa}, !- Name
  {feedeb42-5baf-4821-90ff-a15bb522676d}; !- HVAC Component

OS:PortList,
  {6ab08a04-ebff-4200-8e17-fc67a4c00aed}, !- Handle
  {c0e63f1e-77a5-4641-9a8c-b8f2e9fbe5db}, !- Name
  {feedeb42-5baf-4821-90ff-a15bb522676d}; !- HVAC Component

OS:Sizing:Zone,
  {00cf74c3-5c94-4a9a-b7a5-b2f7c6b07098}, !- Handle
  {feedeb42-5baf-4821-90ff-a15bb522676d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d38242e0-6999-4f5f-802b-c34926aa54ae}, !- Handle
  {f5af9e8e-27e6-4ab9-94ae-7e01566b89fe}, !- Name
  {feedeb42-5baf-4821-90ff-a15bb522676d}; !- Thermal Zone

OS:Space,
  {2ad2364f-7945-4051-945d-f5e9dc808322}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {feedeb42-5baf-4821-90ff-a15bb522676d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a88f8cef-1b78-4730-985f-c0702be9ba7f}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {912a59e1-10b0-4b2f-878d-62f5a3e79707}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {141d84f4-ebd9-4ea6-8d9c-befbdfadfc4e}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12ad22a5-ac5a-423a-a5f5-be94845643b3}, !- Zone Air Inlet Port List
  {ca038aed-c686-45b4-ab22-ea9c6a0db432}, !- Zone Air Exhaust Port List
  {7c509a95-35b6-4bcb-873b-d2088ee87c65}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {517423d5-d2e1-4226-936f-d3cf4975c639}, !- Handle
  {58a13d91-b3e1-4618-a409-160ee6263418}, !- Name
  {7c509a95-35b6-4bcb-873b-d2088ee87c65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c509a95-35b6-4bcb-873b-d2088ee87c65}, !- Handle
  {05b008d3-01e5-4624-9e4b-71c957dd1a27}, !- Name
  {141d84f4-ebd9-4ea6-8d9c-befbdfadfc4e}, !- Source Object
  11,                                     !- Outlet Port
  {517423d5-d2e1-4226-936f-d3cf4975c639}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12ad22a5-ac5a-423a-a5f5-be94845643b3}, !- Handle
  {2a410b8b-f5f3-42e4-97dc-1c065b3cc048}, !- Name
  {141d84f4-ebd9-4ea6-8d9c-befbdfadfc4e}; !- HVAC Component

OS:PortList,
  {ca038aed-c686-45b4-ab22-ea9c6a0db432}, !- Handle
  {4eb3f998-e3d4-4f5e-885a-534a214f93d0}, !- Name
  {141d84f4-ebd9-4ea6-8d9c-befbdfadfc4e}; !- HVAC Component

OS:Sizing:Zone,
  {8bfccce1-6f64-4d99-a855-a1712bd72a85}, !- Handle
  {141d84f4-ebd9-4ea6-8d9c-befbdfadfc4e}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6133d72f-427c-4aed-9319-466b83592a88}, !- Handle
  {d7e7c897-895c-49be-a654-4f347080272d}, !- Name
  {141d84f4-ebd9-4ea6-8d9c-befbdfadfc4e}; !- Thermal Zone

OS:Space,
  {912a59e1-10b0-4b2f-878d-62f5a3e79707}, !- Handle
  Main_Corridor_ZN_1_FLR_1,               !- Name
  {f8169d54-d1aa-45c2-af78-48b9e765b4cf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {141d84f4-ebd9-4ea6-8d9c-befbdfadfc4e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {1f369669-2ac2-4c40-b605-5e71e24bde9d}, !- Handle
  Gym_ZN_1_FLR_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {652bfc49-fa85-4019-bd95-9ef0d5c51130}, !- Zone Air Inlet Port List
  {988bce98-f922-44bc-8801-80a044666737}, !- Zone Air Exhaust Port List
  {854e0502-8ad4-4540-b75c-7c96604b0649}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a944a6c9-f683-4cea-b6a4-d6f47b4f6fce}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1cbc390d-5e4d-46e0-8788-4215165f99ee}, !- Handle
  {67c5bf18-125c-4778-a950-de72e8473c64}, !- Name
  {854e0502-8ad4-4540-b75c-7c96604b0649}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {854e0502-8ad4-4540-b75c-7c96604b0649}, !- Handle
  {4255599e-fe97-4d49-acd6-516dc6b26e36}, !- Name
  {1f369669-2ac2-4c40-b605-5e71e24bde9d}, !- Source Object
  11,                                     !- Outlet Port
  {1cbc390d-5e4d-46e0-8788-4215165f99ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {652bfc49-fa85-4019-bd95-9ef0d5c51130}, !- Handle
  {8a4598ae-cd9e-41e9-ac07-5490314171f6}, !- Name
  {1f369669-2ac2-4c40-b605-5e71e24bde9d}; !- HVAC Component

OS:PortList,
  {988bce98-f922-44bc-8801-80a044666737}, !- Handle
  {401c2a07-fd2d-452e-af65-9eb9ef29ef93}, !- Name
  {1f369669-2ac2-4c40-b605-5e71e24bde9d}; !- HVAC Component

OS:Sizing:Zone,
  {99738514-b4f6-49b1-abc0-f6d037975760}, !- Handle
  {1f369669-2ac2-4c40-b605-5e71e24bde9d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cd731f90-c99c-484f-b0f3-747bf350e314}, !- Handle
  {26d60042-8b5a-4457-b0a4-97de05ed2e51}, !- Name
  {1f369669-2ac2-4c40-b605-5e71e24bde9d}; !- Thermal Zone

OS:Space,
  {ad7519b4-a98e-4372-bb98-860a5e64946e}, !- Handle
  Gym_ZN_1_FLR_1,                         !- Name
  {6ec6082b-9a5b-4913-8764-9affb23caba1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {1f369669-2ac2-4c40-b605-5e71e24bde9d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {53c1b7ee-9917-4460-87f4-14858364be67}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ad2364f-7945-4051-945d-f5e9dc808322}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {a9a0696e-eddd-4304-a3fa-d6d626af5603}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ThermalZone,
  {66ff34da-a390-4945-bb3d-d254192c9692}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3038dbb-b28a-4063-86ed-e18a3d95a18a}, !- Zone Air Inlet Port List
  {47645d36-f785-4772-b56b-2e48614cfd83}, !- Zone Air Exhaust Port List
  {58ea9cb1-aa67-4526-a94c-1a41be48541b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9f22eaf5-5d1a-4f09-a554-3c94771c0d0f}, !- Handle
  {20fc276b-3ac7-4938-a65a-3f5e268fb2b4}, !- Name
  {58ea9cb1-aa67-4526-a94c-1a41be48541b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58ea9cb1-aa67-4526-a94c-1a41be48541b}, !- Handle
  {3766d69e-16e0-453e-ab08-8224798fb407}, !- Name
  {66ff34da-a390-4945-bb3d-d254192c9692}, !- Source Object
  11,                                     !- Outlet Port
  {9f22eaf5-5d1a-4f09-a554-3c94771c0d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3038dbb-b28a-4063-86ed-e18a3d95a18a}, !- Handle
  {1bf0ec83-2b71-4b14-a9b1-03db75e26ce8}, !- Name
  {66ff34da-a390-4945-bb3d-d254192c9692}; !- HVAC Component

OS:PortList,
  {47645d36-f785-4772-b56b-2e48614cfd83}, !- Handle
  {da41fed5-7400-4769-8da8-ce313229ae78}, !- Name
  {66ff34da-a390-4945-bb3d-d254192c9692}; !- HVAC Component

OS:Sizing:Zone,
  {496e87d6-0cd5-4042-b7b5-481a6f254d25}, !- Handle
  {66ff34da-a390-4945-bb3d-d254192c9692}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {912995b9-63b4-450a-b5f4-6b56ac5b5e44}, !- Handle
  {d14e032a-032e-4c90-bd64-373372e12e3b}, !- Name
  {66ff34da-a390-4945-bb3d-d254192c9692}; !- Thermal Zone

OS:Space,
  {a3f77309-6ec6-43b2-86e6-85bf195cc06a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {66ff34da-a390-4945-bb3d-d254192c9692}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {f76ac7ae-4914-4f75-8606-e0e41e8e867a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5047229f-9b0c-47c5-a462-d0bb222b0eb8}, !- Zone Air Inlet Port List
  {519a7bb4-04cf-4678-bd34-ee5d85057a09}, !- Zone Air Exhaust Port List
  {4fb55a8e-a2cc-425f-ab47-8588fd002eeb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cee429e0-50ca-41fc-b148-98cb05662bcb}, !- Handle
  {a22e5354-d000-4b74-bad6-beada4ae2dcd}, !- Name
  {4fb55a8e-a2cc-425f-ab47-8588fd002eeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fb55a8e-a2cc-425f-ab47-8588fd002eeb}, !- Handle
  {8707432a-5679-4d5b-a355-8314e375cd34}, !- Name
  {f76ac7ae-4914-4f75-8606-e0e41e8e867a}, !- Source Object
  11,                                     !- Outlet Port
  {cee429e0-50ca-41fc-b148-98cb05662bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5047229f-9b0c-47c5-a462-d0bb222b0eb8}, !- Handle
  {ceff1329-c0f2-4f06-9957-664d1949a4fd}, !- Name
  {f76ac7ae-4914-4f75-8606-e0e41e8e867a}; !- HVAC Component

OS:PortList,
  {519a7bb4-04cf-4678-bd34-ee5d85057a09}, !- Handle
  {eeb2033b-10e1-456b-b5c5-b381154afceb}, !- Name
  {f76ac7ae-4914-4f75-8606-e0e41e8e867a}; !- HVAC Component

OS:Sizing:Zone,
  {4dd8fc1f-f33c-40fe-b866-3729f524d677}, !- Handle
  {f76ac7ae-4914-4f75-8606-e0e41e8e867a}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd276468-3676-4758-b799-47b1152eff2c}, !- Handle
  {95dae29e-4dff-46a2-9423-7e73a0db97bf}, !- Name
  {f76ac7ae-4914-4f75-8606-e0e41e8e867a}; !- Thermal Zone

OS:Space,
  {5aa2f5dc-3fa7-42bd-ac85-9df65feed04a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2,        !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {f76ac7ae-4914-4f75-8606-e0e41e8e867a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {260d382e-249d-48c4-8282-ddb0731e0418}, !- Handle
  Kitchen_ZN_1_FLR_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e768320f-3059-4408-9a5f-142c4810fa53}, !- Zone Air Inlet Port List
  {f9545957-0ad9-476e-90fe-18e5e2f0476c}, !- Zone Air Exhaust Port List
  {a7a543c8-04c8-4c2f-90f1-d6fb15845d54}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a944a6c9-f683-4cea-b6a4-d6f47b4f6fce}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8a9b570e-97c8-4556-95bb-f09ea5ad1c05}, !- Handle
  {3302ece7-da6a-4958-9aa8-d84358d53147}, !- Name
  {a7a543c8-04c8-4c2f-90f1-d6fb15845d54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7a543c8-04c8-4c2f-90f1-d6fb15845d54}, !- Handle
  {c66912ec-19e9-4a36-b528-0cf0c061b2b2}, !- Name
  {260d382e-249d-48c4-8282-ddb0731e0418}, !- Source Object
  11,                                     !- Outlet Port
  {8a9b570e-97c8-4556-95bb-f09ea5ad1c05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e768320f-3059-4408-9a5f-142c4810fa53}, !- Handle
  {a7a54c6e-d77c-4eec-a1a0-039890599e81}, !- Name
  {260d382e-249d-48c4-8282-ddb0731e0418}; !- HVAC Component

OS:PortList,
  {f9545957-0ad9-476e-90fe-18e5e2f0476c}, !- Handle
  {f17ff2ac-12f6-4754-a159-2d2d1c6aa2b1}, !- Name
  {260d382e-249d-48c4-8282-ddb0731e0418}; !- HVAC Component

OS:Sizing:Zone,
  {61dc6fee-dd13-4a8b-8e8d-c5643637caf5}, !- Handle
  {260d382e-249d-48c4-8282-ddb0731e0418}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {32f46b07-17a0-4953-aed3-41ef298bf3c7}, !- Handle
  {841f594d-26a4-4177-9070-98af6a9320d3}, !- Name
  {260d382e-249d-48c4-8282-ddb0731e0418}; !- Thermal Zone

OS:Space,
  {5d3498f1-c0a1-4ad8-aa9b-050049c92f33}, !- Handle
  Kitchen_ZN_1_FLR_1,                     !- Name
  {6055acd9-4419-45ba-851f-dc4b688aab51}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  66,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {260d382e-249d-48c4-8282-ddb0731e0418}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {d2d8fb81-fe3a-4971-9fd1-d51390f3729d}, !- Handle
  Cafeteria_ZN_1_FLR_1 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f74cfc3-4289-4b41-9a55-a7987c0f55bf}, !- Zone Air Inlet Port List
  {c8bb5d27-a65e-4de5-8b80-a147bdaebc11}, !- Zone Air Exhaust Port List
  {f7a40fab-cdd5-489e-8f80-02eb22fcbd87}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {469986b0-4171-4616-ae0b-5d5fa569c470}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {2d6540dd-f436-42f3-9f6e-a244437f9740}, !- Handle
  {f93d0291-4f63-4374-9ff4-a7d8b1bacbdd}, !- Name
  {f7a40fab-cdd5-489e-8f80-02eb22fcbd87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7a40fab-cdd5-489e-8f80-02eb22fcbd87}, !- Handle
  {9bf2ef46-1985-4b6b-a423-86d03240aab6}, !- Name
  {d2d8fb81-fe3a-4971-9fd1-d51390f3729d}, !- Source Object
  11,                                     !- Outlet Port
  {2d6540dd-f436-42f3-9f6e-a244437f9740}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f74cfc3-4289-4b41-9a55-a7987c0f55bf}, !- Handle
  {a61df21b-7d44-466f-b228-e7898405d111}, !- Name
  {d2d8fb81-fe3a-4971-9fd1-d51390f3729d}; !- HVAC Component

OS:PortList,
  {c8bb5d27-a65e-4de5-8b80-a147bdaebc11}, !- Handle
  {dd0d2987-bf8b-48ee-8030-1f2388617950}, !- Name
  {d2d8fb81-fe3a-4971-9fd1-d51390f3729d}; !- HVAC Component

OS:Sizing:Zone,
  {58cb4ef8-4129-4f7a-a470-110d02fe11df}, !- Handle
  {d2d8fb81-fe3a-4971-9fd1-d51390f3729d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.628,                                  !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b5f8768f-0c7e-4f78-9f63-1842da9d6e3b}, !- Handle
  {6394f77e-c77b-4ce5-a0df-1439463dd8de}, !- Name
  {d2d8fb81-fe3a-4971-9fd1-d51390f3729d}; !- Thermal Zone

OS:Space,
  {d5136947-86cc-470e-b874-20df57d86428}, !- Handle
  Cafeteria_ZN_1_FLR_1,                   !- Name
  {e8c83dd3-ef08-457b-b310-4172b69cdb39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {d2d8fb81-fe3a-4971-9fd1-d51390f3729d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ff73bfd7-14cd-4e22-a201-ac3881521fab}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04adc254-bdab-4e6b-a6cf-d95d97b9bcfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d22dd0e3-e576-4092-b844-1589eeefd68e}, !- Handle
  Lobby_ZN_1_FLR_2 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71c61d5e-7844-4529-ac64-2653a606c198}, !- Zone Air Inlet Port List
  {f2df89c9-29a8-4199-b302-212a5985680c}, !- Zone Air Exhaust Port List
  {bdd250aa-1c3d-40df-b604-7671d453960d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {469986b0-4171-4616-ae0b-5d5fa569c470}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4b32fe4a-b4df-479b-b0a2-b3166dbbc64a}, !- Handle
  {235d398e-0c12-4afb-8ec2-9fdecebcd50d}, !- Name
  {bdd250aa-1c3d-40df-b604-7671d453960d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdd250aa-1c3d-40df-b604-7671d453960d}, !- Handle
  {688a4109-44d9-4024-ae17-082498252852}, !- Name
  {d22dd0e3-e576-4092-b844-1589eeefd68e}, !- Source Object
  11,                                     !- Outlet Port
  {4b32fe4a-b4df-479b-b0a2-b3166dbbc64a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71c61d5e-7844-4529-ac64-2653a606c198}, !- Handle
  {4ecddb6e-6f68-4efe-887f-61c8a0b3a501}, !- Name
  {d22dd0e3-e576-4092-b844-1589eeefd68e}; !- HVAC Component

OS:PortList,
  {f2df89c9-29a8-4199-b302-212a5985680c}, !- Handle
  {15938991-1b3e-4a1b-840a-58e94b4c8ced}, !- Name
  {d22dd0e3-e576-4092-b844-1589eeefd68e}; !- HVAC Component

OS:Sizing:Zone,
  {aa8069e6-acda-45b6-bc64-b5bf99b40b02}, !- Handle
  {d22dd0e3-e576-4092-b844-1589eeefd68e}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ffc571bc-e160-4ce6-a10f-66e4a00aaf54}, !- Handle
  {81e72588-9f3c-4abc-ab42-e4f9205d4b98}, !- Name
  {d22dd0e3-e576-4092-b844-1589eeefd68e}; !- Thermal Zone

OS:Space,
  {04adc254-bdab-4e6b-a6cf-d95d97b9bcfc}, !- Handle
  Lobby_ZN_1_FLR_2,                       !- Name
  {ec9e2099-2b27-410e-8064-65b8ec2f45d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {d22dd0e3-e576-4092-b844-1589eeefd68e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {96caff46-5a4b-4847-b5a8-706333546f13}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e94fd88b-ff78-405d-8971-332d87b2dd58}, !- Zone Air Inlet Port List
  {6c1068cd-ab3d-45a4-83e4-33f7d1f470b5}, !- Zone Air Exhaust Port List
  {4c9cdf14-6829-4894-ae2a-2edc757c6942}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9c70a6b5-9d78-412f-8d8d-7ae6ff72953b}, !- Handle
  {23aac82f-8507-4725-a99d-ff6adbb68a92}, !- Name
  {4c9cdf14-6829-4894-ae2a-2edc757c6942}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c9cdf14-6829-4894-ae2a-2edc757c6942}, !- Handle
  {543057bc-498e-44c1-bf43-5ab05410e6eb}, !- Name
  {96caff46-5a4b-4847-b5a8-706333546f13}, !- Source Object
  11,                                     !- Outlet Port
  {9c70a6b5-9d78-412f-8d8d-7ae6ff72953b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e94fd88b-ff78-405d-8971-332d87b2dd58}, !- Handle
  {881eb1c3-2c2f-4ec4-ae4e-5849001f727d}, !- Name
  {96caff46-5a4b-4847-b5a8-706333546f13}; !- HVAC Component

OS:PortList,
  {6c1068cd-ab3d-45a4-83e4-33f7d1f470b5}, !- Handle
  {3fd5bf07-97f2-4cd5-9d0c-87b6c9188e1d}, !- Name
  {96caff46-5a4b-4847-b5a8-706333546f13}; !- HVAC Component

OS:Sizing:Zone,
  {3954c26a-1a32-47d1-8b58-213fa9fc1afd}, !- Handle
  {96caff46-5a4b-4847-b5a8-706333546f13}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bcaf5f75-782a-4bad-8732-69c7caa452e0}, !- Handle
  {1555a304-f0b2-4e6f-b54e-416a161db045}, !- Name
  {96caff46-5a4b-4847-b5a8-706333546f13}; !- Thermal Zone

OS:Space,
  {95366361-304a-4f09-a9ef-b53ad71fd0f8}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2,          !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {96caff46-5a4b-4847-b5a8-706333546f13}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {aab77b68-5bee-4480-a598-0439b2fd5995}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {beba4813-fffa-4330-9045-cf5e21d7d2d7}, !- Zone Air Inlet Port List
  {25aab9ad-0e12-44e1-bb2b-9123de1b52de}, !- Zone Air Exhaust Port List
  {354400fb-bb27-4083-9ace-0b6e57ae650a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9e431493-b861-4a18-91b4-cba3977a0403}, !- Handle
  {f747c8d7-4f74-4477-af10-026ab7c42750}, !- Name
  {354400fb-bb27-4083-9ace-0b6e57ae650a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {354400fb-bb27-4083-9ace-0b6e57ae650a}, !- Handle
  {67652adb-7981-4de5-9f14-8feb21565273}, !- Name
  {aab77b68-5bee-4480-a598-0439b2fd5995}, !- Source Object
  11,                                     !- Outlet Port
  {9e431493-b861-4a18-91b4-cba3977a0403}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {beba4813-fffa-4330-9045-cf5e21d7d2d7}, !- Handle
  {6c59cfe0-817d-406e-9a83-138d6ef966ad}, !- Name
  {aab77b68-5bee-4480-a598-0439b2fd5995}; !- HVAC Component

OS:PortList,
  {25aab9ad-0e12-44e1-bb2b-9123de1b52de}, !- Handle
  {17912d6c-1fd7-42ac-9003-e0c01aa76b2d}, !- Name
  {aab77b68-5bee-4480-a598-0439b2fd5995}; !- HVAC Component

OS:Sizing:Zone,
  {8419608f-6e43-4165-adce-76244a90f841}, !- Handle
  {aab77b68-5bee-4480-a598-0439b2fd5995}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {427005f4-e5d3-4d20-b16b-d47f066601bf}, !- Handle
  {76081776-9a9e-499c-aeba-6a3882edd58f}, !- Name
  {aab77b68-5bee-4480-a598-0439b2fd5995}; !- Thermal Zone

OS:Space,
  {5ff7a150-8d14-4547-a601-8f976c20091c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2,          !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {aab77b68-5bee-4480-a598-0439b2fd5995}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cb42ca01-0b1d-4292-aa07-7b78d8291e71}, !- Handle
  Auditorium_ZN_1_FLR_2_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fc7ee36-e718-45d0-8a0a-e151d703b17a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 26, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1d7f721-b4bd-42ef-8a0f-9f62deeed67d}, !- Handle
  Auditorium_ZN_1_FLR_1 Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5295a76-3634-40d5-8383-e5ca118a764d}, !- Zone Air Inlet Port List
  {f1c945aa-de50-4d01-99b1-f6db3d0efce6}, !- Zone Air Exhaust Port List
  {c2a6b315-0754-43e9-a836-7f47849a9b5a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {469986b0-4171-4616-ae0b-5d5fa569c470}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {302069b1-e6be-45a1-beb5-5d1b292964b3}, !- Handle
  {b46ed0ee-3566-4ba4-b63a-1ab78e2d2e4f}, !- Name
  {c2a6b315-0754-43e9-a836-7f47849a9b5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2a6b315-0754-43e9-a836-7f47849a9b5a}, !- Handle
  {f9012c3e-30b8-4c94-bda3-818c54077895}, !- Name
  {a1d7f721-b4bd-42ef-8a0f-9f62deeed67d}, !- Source Object
  11,                                     !- Outlet Port
  {302069b1-e6be-45a1-beb5-5d1b292964b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5295a76-3634-40d5-8383-e5ca118a764d}, !- Handle
  {5316b62a-8146-44d9-91be-cbf6757deace}, !- Name
  {a1d7f721-b4bd-42ef-8a0f-9f62deeed67d}; !- HVAC Component

OS:PortList,
  {f1c945aa-de50-4d01-99b1-f6db3d0efce6}, !- Handle
  {758faa2f-ac38-4172-8f02-a54dec8f6680}, !- Name
  {a1d7f721-b4bd-42ef-8a0f-9f62deeed67d}; !- HVAC Component

OS:Sizing:Zone,
  {b1bdc925-f171-4099-9af2-963879f9e175}, !- Handle
  {a1d7f721-b4bd-42ef-8a0f-9f62deeed67d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {efbab64a-9c32-48c8-a2cf-18b5f4833c08}, !- Handle
  {893b9de6-14ce-4830-bd62-27684e2d949d}, !- Name
  {a1d7f721-b4bd-42ef-8a0f-9f62deeed67d}; !- Thermal Zone

OS:Space,
  {0fc7ee36-e718-45d0-8a0a-e151d703b17a}, !- Handle
  Auditorium_ZN_1_FLR_1,                  !- Name
  {d51f3194-24ee-454f-b481-7855fe25e16a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {a1d7f721-b4bd-42ef-8a0f-9f62deeed67d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {402c5668-fe40-44e5-a3a8-6d9d7782ee10}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a63b8ad-5f1c-467f-87f3-9458f5644d40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1754dc3b-d6a7-4086-943f-f244fe450dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {015cf117-4946-48e2-a785-475ffd707f76}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e09f2385-e9ce-493c-87b6-a1c75391ace3}, !- Zone Air Inlet Port List
  {d7e23c82-e310-4b95-9f1d-b3e7657af970}, !- Zone Air Exhaust Port List
  {456c42d6-830b-4403-857b-e7c1aefb7e39}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {82cbe10a-25d7-48f8-a4e7-935170b10308}, !- Handle
  {17e18e0c-fc58-474a-879b-ef413ddd337c}, !- Name
  {456c42d6-830b-4403-857b-e7c1aefb7e39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {456c42d6-830b-4403-857b-e7c1aefb7e39}, !- Handle
  {ce5f6435-e44a-450c-82c7-0afb00cdb4d2}, !- Name
  {015cf117-4946-48e2-a785-475ffd707f76}, !- Source Object
  11,                                     !- Outlet Port
  {82cbe10a-25d7-48f8-a4e7-935170b10308}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e09f2385-e9ce-493c-87b6-a1c75391ace3}, !- Handle
  {ae0f8445-644e-4b69-a8eb-2c998c8e071f}, !- Name
  {015cf117-4946-48e2-a785-475ffd707f76}; !- HVAC Component

OS:PortList,
  {d7e23c82-e310-4b95-9f1d-b3e7657af970}, !- Handle
  {f876ee01-3385-4408-8442-a6f835b09ddc}, !- Name
  {015cf117-4946-48e2-a785-475ffd707f76}; !- HVAC Component

OS:Sizing:Zone,
  {5712437b-6e0f-4a0c-b7ec-4928d3cf0597}, !- Handle
  {015cf117-4946-48e2-a785-475ffd707f76}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {93ccd7e6-201b-4f4e-b98e-da9d4dcc4f31}, !- Handle
  {8d2a0bc3-1685-4f12-abcc-79d9fcb4f2f7}, !- Name
  {015cf117-4946-48e2-a785-475ffd707f76}; !- Thermal Zone

OS:Space,
  {6a63b8ad-5f1c-467f-87f3-9458f5644d40}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  95,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {015cf117-4946-48e2-a785-475ffd707f76}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {84d74f90-b6bf-4a65-933c-6375d3e09da4}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b8fe70b-fb74-4e78-8793-80802472bc8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a2cdc865-c94b-4153-9905-b1c4d2db32ec}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Thermal Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6577590-295a-493a-a1e4-667be5a79ebb}, !- Zone Air Inlet Port List
  {48ba7aff-063f-4188-a4d4-30f5b85afc0d}, !- Zone Air Exhaust Port List
  {43357707-b116-457c-9bd4-1703f8297cba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {15708b11-e401-4b68-9ab1-5d7ab253f354}, !- Handle
  {021c1a4a-8b3a-4998-a582-918d7da3261c}, !- Name
  {43357707-b116-457c-9bd4-1703f8297cba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43357707-b116-457c-9bd4-1703f8297cba}, !- Handle
  {d36bf10a-cd79-459b-a7cb-c40ac32c9a2b}, !- Name
  {a2cdc865-c94b-4153-9905-b1c4d2db32ec}, !- Source Object
  11,                                     !- Outlet Port
  {15708b11-e401-4b68-9ab1-5d7ab253f354}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6577590-295a-493a-a1e4-667be5a79ebb}, !- Handle
  {62a5cbb7-b2ee-4036-8b90-73337ae3bbc0}, !- Name
  {a2cdc865-c94b-4153-9905-b1c4d2db32ec}; !- HVAC Component

OS:PortList,
  {48ba7aff-063f-4188-a4d4-30f5b85afc0d}, !- Handle
  {ef46f0f7-7932-4cf5-97a8-09b179365180}, !- Name
  {a2cdc865-c94b-4153-9905-b1c4d2db32ec}; !- HVAC Component

OS:Sizing:Zone,
  {d4ec469c-1398-4a35-b977-31e2bce4c810}, !- Handle
  {a2cdc865-c94b-4153-9905-b1c4d2db32ec}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d33d2b3-9846-41e3-802f-58a161debd96}, !- Handle
  {a254dcc0-9761-4dea-ad99-1ff4182fad45}, !- Name
  {a2cdc865-c94b-4153-9905-b1c4d2db32ec}; !- Thermal Zone

OS:Space,
  {2b8fe70b-fb74-4e78-8793-80802472bc8a}, !- Handle
  Main_Corridor_ZN_1_FLR_2,               !- Name
  {f8169d54-d1aa-45c2-af78-48b9e765b4cf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {a2cdc865-c94b-4153-9905-b1c4d2db32ec}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Curve:Cubic,
  {73eca2f5-46ff-40f5-b614-35317657ab20}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {5549cc99-6a0e-4990-8dba-2e2d96ad1788}, !- Handle
  Kitchen_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d3498f1-c0a1-4ad8-aa9b-050049c92f33}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f4cbc4-5436-4a08-aaf5-6f1825b3c2f1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad2364f-7945-4051-945d-f5e9dc808322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e4abb1-42c4-4dcd-a957-d2385da9cb9f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bb56195-5399-4f8e-bb3e-ad35a9fe6444}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d6824d7-86e5-4576-bb49-63ac36540cfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce129612-4af7-4819-ae52-2ef1c8429fd3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2764e693-9859-43a7-babe-fbd468caac08}, !- Zone Air Inlet Port List
  {7741102f-1e38-46f0-9226-d02f4677283c}, !- Zone Air Exhaust Port List
  {59331751-126c-4066-85c5-a13167db04e3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {742f6497-a53e-4b7e-b6c0-c639b8058011}, !- Handle
  {055b858e-3458-40ac-91dc-c1f952647662}, !- Name
  {59331751-126c-4066-85c5-a13167db04e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59331751-126c-4066-85c5-a13167db04e3}, !- Handle
  {9c1a0eae-4252-49c8-91e0-0425bb5ea1a4}, !- Name
  {ce129612-4af7-4819-ae52-2ef1c8429fd3}, !- Source Object
  11,                                     !- Outlet Port
  {742f6497-a53e-4b7e-b6c0-c639b8058011}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2764e693-9859-43a7-babe-fbd468caac08}, !- Handle
  {d20a3c1a-0fd5-40c5-af03-9e4a4be9da27}, !- Name
  {ce129612-4af7-4819-ae52-2ef1c8429fd3}; !- HVAC Component

OS:PortList,
  {7741102f-1e38-46f0-9226-d02f4677283c}, !- Handle
  {6651c675-ba59-4c7e-81f3-c6363cf4dbe9}, !- Name
  {ce129612-4af7-4819-ae52-2ef1c8429fd3}; !- HVAC Component

OS:Sizing:Zone,
  {24b89b68-4fed-40c3-9839-08a5f59593f2}, !- Handle
  {ce129612-4af7-4819-ae52-2ef1c8429fd3}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e6dd90a4-1bbf-4832-b8dd-c97ad4a0cff8}, !- Handle
  {db1943d9-1042-4c81-8bc5-20169f2721bd}, !- Name
  {ce129612-4af7-4819-ae52-2ef1c8429fd3}; !- Thermal Zone

OS:Space,
  {8bb56195-5399-4f8e-bb3e-ad35a9fe6444}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {ce129612-4af7-4819-ae52-2ef1c8429fd3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {339d899d-6b06-4bff-b3e7-eff3a519a7b5}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {922c3687-5942-4fb0-bae1-279b0ef13040}, !- Zone Air Inlet Port List
  {016d6b5a-5f83-4d7f-8aba-ad63d7dceb52}, !- Zone Air Exhaust Port List
  {8ed4ec82-53fa-4668-9766-1634511c53f6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {38787491-4ca7-47eb-b160-b65b0295465b}, !- Handle
  {dbe7af56-e027-44ca-9a62-23eef9366b6a}, !- Name
  {8ed4ec82-53fa-4668-9766-1634511c53f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ed4ec82-53fa-4668-9766-1634511c53f6}, !- Handle
  {bb6763f1-723c-45b3-ab31-39faeae8c6c7}, !- Name
  {339d899d-6b06-4bff-b3e7-eff3a519a7b5}, !- Source Object
  11,                                     !- Outlet Port
  {38787491-4ca7-47eb-b160-b65b0295465b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {922c3687-5942-4fb0-bae1-279b0ef13040}, !- Handle
  {f2b7e5d4-27f3-4724-8627-82ab01138b70}, !- Name
  {339d899d-6b06-4bff-b3e7-eff3a519a7b5}; !- HVAC Component

OS:PortList,
  {016d6b5a-5f83-4d7f-8aba-ad63d7dceb52}, !- Handle
  {798c1732-c3e0-4329-ba2e-a0d72f719b16}, !- Name
  {339d899d-6b06-4bff-b3e7-eff3a519a7b5}; !- HVAC Component

OS:Sizing:Zone,
  {fb2d1ac9-a1ce-4f5a-92b4-38f918315463}, !- Handle
  {339d899d-6b06-4bff-b3e7-eff3a519a7b5}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2250d6b3-1a30-4a92-b53c-71ad4307d902}, !- Handle
  {9101dea6-65fb-42aa-b4d2-2135e48ef35f}, !- Name
  {339d899d-6b06-4bff-b3e7-eff3a519a7b5}; !- Thermal Zone

OS:Space,
  {715cb7b1-78b2-44c7-a011-87c409843bbb}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1,              !- Name
  {f8169d54-d1aa-45c2-af78-48b9e765b4cf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {339d899d-6b06-4bff-b3e7-eff3a519a7b5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {1d32aa7a-94d8-47c1-9bdf-dfd83153524d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {783712b0-9297-4d8d-aa04-bf9fd0a0c77c}, !- Zone Air Inlet Port List
  {396b2224-d2ee-4cab-8b04-8f079c298b54}, !- Zone Air Exhaust Port List
  {a4cf6f89-7de5-4fd9-bc4f-90da10f30722}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {985a142d-851b-4eb9-988f-ce94176c570e}, !- Handle
  {b50182fb-65de-4393-a856-4975e6f84680}, !- Name
  {a4cf6f89-7de5-4fd9-bc4f-90da10f30722}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4cf6f89-7de5-4fd9-bc4f-90da10f30722}, !- Handle
  {657953fb-22ac-44fc-9504-45f43fa78613}, !- Name
  {1d32aa7a-94d8-47c1-9bdf-dfd83153524d}, !- Source Object
  11,                                     !- Outlet Port
  {985a142d-851b-4eb9-988f-ce94176c570e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {783712b0-9297-4d8d-aa04-bf9fd0a0c77c}, !- Handle
  {f297fa91-57fb-423f-9ae3-1e11a1eca2f8}, !- Name
  {1d32aa7a-94d8-47c1-9bdf-dfd83153524d}; !- HVAC Component

OS:PortList,
  {396b2224-d2ee-4cab-8b04-8f079c298b54}, !- Handle
  {530a5393-80bf-4f82-9e87-351c82ffbc36}, !- Name
  {1d32aa7a-94d8-47c1-9bdf-dfd83153524d}; !- HVAC Component

OS:Sizing:Zone,
  {af08e59c-8a4c-4569-b4ef-284b15013c68}, !- Handle
  {1d32aa7a-94d8-47c1-9bdf-dfd83153524d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9f876c22-0809-47d8-b0f8-314b7c17916f}, !- Handle
  {685628aa-5fc5-4f4c-9b03-de2e3e77eeb7}, !- Name
  {1d32aa7a-94d8-47c1-9bdf-dfd83153524d}; !- Thermal Zone

OS:Space,
  {7081a40a-7d85-4844-a0ff-5550dcd82b6b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2,              !- Name
  {f8169d54-d1aa-45c2-af78-48b9e765b4cf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {1d32aa7a-94d8-47c1-9bdf-dfd83153524d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:HeatBalanceAlgorithm,
  {146f8917-ee0a-4a70-a5f6-89a475fb5746}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {3d822d84-3918-4aaf-bc71-b6b8dc8e0a8d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4da71b5-6f1a-4ce1-8112-af3cf28d1118}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5bbc3722-39a8-469d-b94f-4cda0e8979c4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83e40565-114f-429b-8c96-9a5e9f3cd025}, !- Zone Air Inlet Port List
  {e86983c1-571d-45e4-9876-f8d454be69ec}, !- Zone Air Exhaust Port List
  {97d9beb8-aff9-4c17-bd1e-3ca8e459e4f7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4b607c15-40e3-4f1b-a0ad-61813d141709}, !- Handle
  {cea42ca9-2c83-4631-af9c-7ed1a9a508c7}, !- Name
  {97d9beb8-aff9-4c17-bd1e-3ca8e459e4f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97d9beb8-aff9-4c17-bd1e-3ca8e459e4f7}, !- Handle
  {0bcb2955-06df-4af2-abec-7605a7813161}, !- Name
  {5bbc3722-39a8-469d-b94f-4cda0e8979c4}, !- Source Object
  11,                                     !- Outlet Port
  {4b607c15-40e3-4f1b-a0ad-61813d141709}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83e40565-114f-429b-8c96-9a5e9f3cd025}, !- Handle
  {13050bf6-191a-421b-b7d7-641f8b0a5873}, !- Name
  {5bbc3722-39a8-469d-b94f-4cda0e8979c4}; !- HVAC Component

OS:PortList,
  {e86983c1-571d-45e4-9876-f8d454be69ec}, !- Handle
  {85571cdf-befb-4731-a970-aac88312edfc}, !- Name
  {5bbc3722-39a8-469d-b94f-4cda0e8979c4}; !- HVAC Component

OS:Sizing:Zone,
  {f1b87c08-7efd-4f40-aa95-aef77cd39f4e}, !- Handle
  {5bbc3722-39a8-469d-b94f-4cda0e8979c4}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {64136581-e506-4b65-92ec-cad139c25897}, !- Handle
  {30823707-4ef5-4be0-b68a-2f0cb4d98fab}, !- Name
  {5bbc3722-39a8-469d-b94f-4cda0e8979c4}; !- Thermal Zone

OS:Space,
  {e4da71b5-6f1a-4ce1-8112-af3cf28d1118}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1,              !- Name
  {f8169d54-d1aa-45c2-af78-48b9e765b4cf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  90,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {5bbc3722-39a8-469d-b94f-4cda0e8979c4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Curve:Quadratic,
  {234d5b8c-cd2f-4e40-9837-d4fdf6bbbebe}, !- Handle
  RACK1_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:ThermalZone,
  {e8865674-a37f-4127-ac23-2c30837b0426}, !- Handle
  Offices_ZN_1_FLR_2 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e04602cc-6712-4782-99ce-b9a36d1c24bd}, !- Zone Air Inlet Port List
  {c1a7e78d-a8d5-48db-968c-d3453fb234e9}, !- Zone Air Exhaust Port List
  {c17ee9d5-bab5-4851-99b6-acee4ff59683}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21770ea9-8d8a-4838-8846-e18a69d226fd}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {0b285b98-f7e9-4b4b-8090-5f5f8d459284}, !- Handle
  {21590145-7cd8-4bb7-b742-5ee863f5dcd1}, !- Name
  {c17ee9d5-bab5-4851-99b6-acee4ff59683}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c17ee9d5-bab5-4851-99b6-acee4ff59683}, !- Handle
  {3d0e343e-ff7d-4830-a3e2-74bf91d5bae9}, !- Name
  {e8865674-a37f-4127-ac23-2c30837b0426}, !- Source Object
  11,                                     !- Outlet Port
  {0b285b98-f7e9-4b4b-8090-5f5f8d459284}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e04602cc-6712-4782-99ce-b9a36d1c24bd}, !- Handle
  {79e04bbe-294d-48ea-a782-9af3a8bd8def}, !- Name
  {e8865674-a37f-4127-ac23-2c30837b0426}; !- HVAC Component

OS:PortList,
  {c1a7e78d-a8d5-48db-968c-d3453fb234e9}, !- Handle
  {373e0ca2-9911-4589-9f07-081c240fed2a}, !- Name
  {e8865674-a37f-4127-ac23-2c30837b0426}; !- HVAC Component

OS:Sizing:Zone,
  {ca92471f-0b07-4fee-80db-0cd5ba339273}, !- Handle
  {e8865674-a37f-4127-ac23-2c30837b0426}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ddcf758-b46b-406e-aab0-7bdd7d7b9dee}, !- Handle
  {f449afb0-d976-40fc-96d1-ea2378e675c6}, !- Name
  {e8865674-a37f-4127-ac23-2c30837b0426}; !- Thermal Zone

OS:Space,
  {2a31fb1b-be88-49ac-9893-8032111f189a}, !- Handle
  Offices_ZN_1_FLR_2,                     !- Name
  {e2bc1bb7-d3d6-4361-a704-7a209dd11c49}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {e8865674-a37f-4127-ac23-2c30837b0426}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {c651a32e-d481-4c7a-82c6-61e13ea97d44}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3a9ab4e-c62a-4b52-aa7d-d2ce5b616366}, !- Zone Air Inlet Port List
  {99360982-ebd3-456f-bb88-df041da961e9}, !- Zone Air Exhaust Port List
  {828561e9-8cb8-4b9b-b779-34a4ecbc01c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {434c15c6-54a0-4f4a-a9a2-db68af345c10}, !- Handle
  {5e6b49cc-0023-422e-b54e-89f3a49f1fa3}, !- Name
  {828561e9-8cb8-4b9b-b779-34a4ecbc01c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {828561e9-8cb8-4b9b-b779-34a4ecbc01c0}, !- Handle
  {cfd801f9-f833-4a48-ac6d-40273e833132}, !- Name
  {c651a32e-d481-4c7a-82c6-61e13ea97d44}, !- Source Object
  11,                                     !- Outlet Port
  {434c15c6-54a0-4f4a-a9a2-db68af345c10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3a9ab4e-c62a-4b52-aa7d-d2ce5b616366}, !- Handle
  {da6f70c7-c7a1-4558-babb-f300c5094114}, !- Name
  {c651a32e-d481-4c7a-82c6-61e13ea97d44}; !- HVAC Component

OS:PortList,
  {99360982-ebd3-456f-bb88-df041da961e9}, !- Handle
  {e3eaa27e-2f87-47ba-a4fd-96fd37b31ca8}, !- Name
  {c651a32e-d481-4c7a-82c6-61e13ea97d44}; !- HVAC Component

OS:Sizing:Zone,
  {fdd16eec-3aa1-444f-80df-ff82b46b7b8f}, !- Handle
  {c651a32e-d481-4c7a-82c6-61e13ea97d44}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4cd156ed-2829-4350-8618-06f32e5b8092}, !- Handle
  {0b0f7bd2-f165-4e2e-b386-88964d88b25d}, !- Name
  {c651a32e-d481-4c7a-82c6-61e13ea97d44}; !- Thermal Zone

OS:Space,
  {c12d2313-6ea7-4bd1-9cc2-7eea3ab340b3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {c651a32e-d481-4c7a-82c6-61e13ea97d44}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a7d78360-6b87-4d7f-ab23-5ce40b7ed95e}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f033661d-d355-4ddb-9436-81ccf5c95392}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 52, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07cf0748-8ea6-4339-80d7-3a3292d7f1e7}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {715cb7b1-78b2-44c7-a011-87c409843bbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bd10be1-bf1f-4120-93a2-5bc4c1e5ba91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf27c0a-c352-47f5-9944-bce0cff5d975}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e73d29-11d5-494b-a77a-4e306901c641}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11358fa2-2c9b-445c-9c2b-9047533e587c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e9db026-8336-41bb-9e58-1f1b72aa2817}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19bc7b89-79b4-4186-932a-43183c1ad224}, !- Zone Air Inlet Port List
  {2fc0029f-34b7-4894-8203-ae8bd0392539}, !- Zone Air Exhaust Port List
  {8050a226-2ef5-4573-a369-b9340a04dca9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {575886ae-3c1b-4121-ba0c-854894e13feb}, !- Handle
  {97741246-0a60-4d39-a72e-603c57def68e}, !- Name
  {8050a226-2ef5-4573-a369-b9340a04dca9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8050a226-2ef5-4573-a369-b9340a04dca9}, !- Handle
  {857be4dc-52ff-4b43-bb2d-be71f393a25b}, !- Name
  {1e9db026-8336-41bb-9e58-1f1b72aa2817}, !- Source Object
  11,                                     !- Outlet Port
  {575886ae-3c1b-4121-ba0c-854894e13feb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19bc7b89-79b4-4186-932a-43183c1ad224}, !- Handle
  {9fb67594-fb66-4139-a75b-4ff15122d6c1}, !- Name
  {1e9db026-8336-41bb-9e58-1f1b72aa2817}; !- HVAC Component

OS:PortList,
  {2fc0029f-34b7-4894-8203-ae8bd0392539}, !- Handle
  {d6d0c8d3-193b-4c6f-b272-f6f14967498e}, !- Name
  {1e9db026-8336-41bb-9e58-1f1b72aa2817}; !- HVAC Component

OS:Sizing:Zone,
  {7cf858ae-0420-4fc6-b6a0-e0828ce0196e}, !- Handle
  {1e9db026-8336-41bb-9e58-1f1b72aa2817}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2278afa9-b8a7-4c78-937d-c2b22a3033ae}, !- Handle
  {a3d0301d-7090-44c6-83cb-7e58510894ef}, !- Name
  {1e9db026-8336-41bb-9e58-1f1b72aa2817}; !- Thermal Zone

OS:Space,
  {70e73d29-11d5-494b-a77a-4e306901c641}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2,              !- Name
  {f8169d54-d1aa-45c2-af78-48b9e765b4cf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {1e9db026-8336-41bb-9e58-1f1b72aa2817}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {733d0f4c-a00f-4add-9a5b-bda53c0087ca}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4da71b5-6f1a-4ce1-8112-af3cf28d1118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e77abb11-af68-4288-8320-be6947c294f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fc446489-2673-4bdc-93ef-9db21d2dbbb0}, !- Handle
  Mech_ZN_1_FLR_2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {754e7ee1-4bee-4040-92a7-ea3371f49f09}, !- Zone Air Inlet Port List
  {9e84fb4f-2837-4861-a19a-37c03eadbb5e}, !- Zone Air Exhaust Port List
  {30dc195d-236e-40aa-a88a-64c17e13e219}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {86cc5b99-c00b-4353-88d0-cc03059b2600}, !- Handle
  {a7616250-683b-4d83-8240-94a462f2455d}, !- Name
  {30dc195d-236e-40aa-a88a-64c17e13e219}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30dc195d-236e-40aa-a88a-64c17e13e219}, !- Handle
  {1e0ad4bb-d99c-4802-8dd8-96616df2b28a}, !- Name
  {fc446489-2673-4bdc-93ef-9db21d2dbbb0}, !- Source Object
  11,                                     !- Outlet Port
  {86cc5b99-c00b-4353-88d0-cc03059b2600}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {754e7ee1-4bee-4040-92a7-ea3371f49f09}, !- Handle
  {11241674-831d-4eb4-a812-47d5a995b256}, !- Name
  {fc446489-2673-4bdc-93ef-9db21d2dbbb0}; !- HVAC Component

OS:PortList,
  {9e84fb4f-2837-4861-a19a-37c03eadbb5e}, !- Handle
  {8187b680-ef3f-420d-b872-0aacb04acd7a}, !- Name
  {fc446489-2673-4bdc-93ef-9db21d2dbbb0}; !- HVAC Component

OS:Sizing:Zone,
  {b186fa8a-b281-4a9f-9ab4-6444b809e4ce}, !- Handle
  {fc446489-2673-4bdc-93ef-9db21d2dbbb0}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a809e988-0b56-47af-86a9-e7ba395baae0}, !- Handle
  {4646df30-619e-4fec-bc17-4af10a53995e}, !- Name
  {fc446489-2673-4bdc-93ef-9db21d2dbbb0}; !- Thermal Zone

OS:Space,
  {6ae84f83-840c-4900-a558-2e5bb201f5da}, !- Handle
  Mech_ZN_1_FLR_2,                        !- Name
  {5c2d7c9d-3da8-4c2d-ba8a-cb5df659e4b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {fc446489-2673-4bdc-93ef-9db21d2dbbb0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {977ba1e8-6ab6-4e17-b997-c3b8e800f5a1}, !- Handle
  Gym_ZN_1_FLR_2_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad7519b4-a98e-4372-bb98-860a5e64946e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 52, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e7d8e7c-fd32-423b-90f3-91691765bd05}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95366361-304a-4f09-a9ef-b53ad71fd0f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9beacea-3690-4ea3-9e14-0d607e8eda2d}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f033661d-d355-4ddb-9436-81ccf5c95392}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29b58ed4-9359-4488-a233-6b96ed27d1b2}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a349400e-bbcc-453d-9c4d-d25314abaedc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb952120-4df6-4569-bfb2-d7869d3e20a9}, !- Handle
  Offices_ZN_1_FLR_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11c9da71-4eab-42c5-bc54-0c87abe713b9}, !- Zone Air Inlet Port List
  {2aa43e00-b429-4a17-a423-df08c6f46686}, !- Zone Air Exhaust Port List
  {5f6a2467-e0ff-407d-b941-f718c4abe195}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21770ea9-8d8a-4838-8846-e18a69d226fd}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {28d4c5fc-76d2-4d6f-bf4d-d2b2e52cd42e}, !- Handle
  {9a589d22-821f-4e22-981e-3d783e0d0328}, !- Name
  {5f6a2467-e0ff-407d-b941-f718c4abe195}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f6a2467-e0ff-407d-b941-f718c4abe195}, !- Handle
  {13d4aae5-7377-4f2e-b655-b2deea4e1050}, !- Name
  {fb952120-4df6-4569-bfb2-d7869d3e20a9}, !- Source Object
  11,                                     !- Outlet Port
  {28d4c5fc-76d2-4d6f-bf4d-d2b2e52cd42e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11c9da71-4eab-42c5-bc54-0c87abe713b9}, !- Handle
  {6fa1c24b-e4c6-41a5-aceb-be6c33373920}, !- Name
  {fb952120-4df6-4569-bfb2-d7869d3e20a9}; !- HVAC Component

OS:PortList,
  {2aa43e00-b429-4a17-a423-df08c6f46686}, !- Handle
  {a4b6a190-d6d4-4127-86ac-fe5a07cf4e3a}, !- Name
  {fb952120-4df6-4569-bfb2-d7869d3e20a9}; !- HVAC Component

OS:Sizing:Zone,
  {1a2f364e-9b52-485a-94f1-b84a6a8953d2}, !- Handle
  {fb952120-4df6-4569-bfb2-d7869d3e20a9}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e46bb66f-f4d3-4425-bc99-5b7500f5320f}, !- Handle
  {1193d313-a7dc-425c-b25a-25606179c672}, !- Name
  {fb952120-4df6-4569-bfb2-d7869d3e20a9}; !- Thermal Zone

OS:Space,
  {a349400e-bbcc-453d-9c4d-d25314abaedc}, !- Handle
  Offices_ZN_1_FLR_1,                     !- Name
  {e2bc1bb7-d3d6-4361-a704-7a209dd11c49}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {fb952120-4df6-4569-bfb2-d7869d3e20a9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {00c8c215-4e14-44af-a22a-b79ed67137f4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5546ab0-3231-414e-bd86-c9f84c4e68a3}, !- Zone Air Inlet Port List
  {437e3ebf-787c-458d-8c6b-971d26752b44}, !- Zone Air Exhaust Port List
  {4fc9b46a-255b-4c6b-9ef2-c870ea83f5e6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8a251b22-8aab-4eba-897f-bfd8bd4421b1}, !- Handle
  {443ebbf8-4aec-4153-a0cf-2d07ab91d01d}, !- Name
  {4fc9b46a-255b-4c6b-9ef2-c870ea83f5e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fc9b46a-255b-4c6b-9ef2-c870ea83f5e6}, !- Handle
  {38fac060-ff3e-4433-9074-18827fa5c811}, !- Name
  {00c8c215-4e14-44af-a22a-b79ed67137f4}, !- Source Object
  11,                                     !- Outlet Port
  {8a251b22-8aab-4eba-897f-bfd8bd4421b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5546ab0-3231-414e-bd86-c9f84c4e68a3}, !- Handle
  {2ef12448-25e7-4e6a-9fac-22237c5d3395}, !- Name
  {00c8c215-4e14-44af-a22a-b79ed67137f4}; !- HVAC Component

OS:PortList,
  {437e3ebf-787c-458d-8c6b-971d26752b44}, !- Handle
  {7c0c62f8-71f7-4d60-93cc-ef35fd5af3e1}, !- Name
  {00c8c215-4e14-44af-a22a-b79ed67137f4}; !- HVAC Component

OS:Sizing:Zone,
  {5b2a5ddd-27eb-434b-97ab-e9360fae5c3a}, !- Handle
  {00c8c215-4e14-44af-a22a-b79ed67137f4}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9dc00e31-a6a9-4261-ae47-6b9522f4c412}, !- Handle
  {62dbb72c-052f-4915-b3e3-0c0dd61c57cd}, !- Name
  {00c8c215-4e14-44af-a22a-b79ed67137f4}; !- Thermal Zone

OS:Space,
  {c7da79d5-55a0-46d9-a374-da2458a2072a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2,          !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  95,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {00c8c215-4e14-44af-a22a-b79ed67137f4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {acd018c7-60db-4fbd-b4ed-bcf7ff25573b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6df1a93-1ba9-4b0c-b4a0-f19f7656b0a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3818d49-8d90-4770-9a35-f33b60ce698b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1e6942-b68e-4b8e-8ae5-26e346a26af6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6df1a93-1ba9-4b0c-b4a0-f19f7656b0a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a984f540-8fff-4f7b-9548-4f4348383e41}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e79877ca-5f7c-42a8-816e-34ece0470c2d}, !- Zone Air Inlet Port List
  {fe72d649-66c0-47bd-a874-dab51a01dc4b}, !- Zone Air Exhaust Port List
  {4a66ea71-2929-4ee6-a43b-2adabf25d7c7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b3b97f23-a9c3-4f36-9641-9be95a46a41b}, !- Handle
  {ed1bfd0c-793b-45fd-9f29-4c9d49b49b1c}, !- Name
  {4a66ea71-2929-4ee6-a43b-2adabf25d7c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a66ea71-2929-4ee6-a43b-2adabf25d7c7}, !- Handle
  {ee1e4137-d598-4193-b2a9-42fed68750d6}, !- Name
  {a984f540-8fff-4f7b-9548-4f4348383e41}, !- Source Object
  11,                                     !- Outlet Port
  {b3b97f23-a9c3-4f36-9641-9be95a46a41b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e79877ca-5f7c-42a8-816e-34ece0470c2d}, !- Handle
  {f9a14a3f-463e-4a4e-84f9-9b06505f6f0c}, !- Name
  {a984f540-8fff-4f7b-9548-4f4348383e41}; !- HVAC Component

OS:PortList,
  {fe72d649-66c0-47bd-a874-dab51a01dc4b}, !- Handle
  {b0a27e58-3792-493c-bbba-7e4d82669f4d}, !- Name
  {a984f540-8fff-4f7b-9548-4f4348383e41}; !- HVAC Component

OS:Sizing:Zone,
  {a6b4f7b4-f94c-4ec0-b538-3b57a79425b1}, !- Handle
  {a984f540-8fff-4f7b-9548-4f4348383e41}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a7c4314-c31f-4494-91c2-0fab1f1027d2}, !- Handle
  {481cc643-1711-4b46-9fac-6fc800dc0401}, !- Name
  {a984f540-8fff-4f7b-9548-4f4348383e41}; !- Thermal Zone

OS:Space,
  {069183b4-f549-4ae5-af10-ac25b9a21ae3}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {a984f540-8fff-4f7b-9548-4f4348383e41}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {54aa9a69-1ca6-474e-a098-3803adb63543}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {022fa277-1765-498a-9a28-5f22700e7e17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d767552-aab6-4bee-858d-7421bc3aad59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {810911bf-5e4c-491e-8d2d-c205e3257ddf}, !- Handle
  Bathrooms_ZN_1_FLR_2 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24e040ee-5642-41df-8a34-57c81eaef97a}, !- Zone Air Inlet Port List
  {78bf57cf-c285-4ee7-8d3b-7416058c1ced}, !- Zone Air Exhaust Port List
  {df9cf1bb-b4dc-4667-8665-c724821d6bb4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7fcf9255-b081-446c-b5b7-f3b5dd9eeb51}, !- Handle
  {d99ebeee-a277-458e-8b11-ae0fc23ff56b}, !- Name
  {df9cf1bb-b4dc-4667-8665-c724821d6bb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df9cf1bb-b4dc-4667-8665-c724821d6bb4}, !- Handle
  {92b7c8d9-cc28-4098-be49-64c2706edd96}, !- Name
  {810911bf-5e4c-491e-8d2d-c205e3257ddf}, !- Source Object
  11,                                     !- Outlet Port
  {7fcf9255-b081-446c-b5b7-f3b5dd9eeb51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24e040ee-5642-41df-8a34-57c81eaef97a}, !- Handle
  {0989abb6-7955-4a38-a875-124f2b43ead0}, !- Name
  {810911bf-5e4c-491e-8d2d-c205e3257ddf}; !- HVAC Component

OS:PortList,
  {78bf57cf-c285-4ee7-8d3b-7416058c1ced}, !- Handle
  {09fcd7cf-e869-4a5c-a41a-23ea1b9c12bb}, !- Name
  {810911bf-5e4c-491e-8d2d-c205e3257ddf}; !- HVAC Component

OS:Sizing:Zone,
  {8ceddff5-993e-4507-8b05-339df559edf6}, !- Handle
  {810911bf-5e4c-491e-8d2d-c205e3257ddf}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.3,                                    !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {34732e65-9153-4bdb-af94-53b6cb146fb1}, !- Handle
  {88ef9a81-eb95-470b-8d72-7b45b4e1c0a9}, !- Name
  {810911bf-5e4c-491e-8d2d-c205e3257ddf}; !- Thermal Zone

OS:Space,
  {022fa277-1765-498a-9a28-5f22700e7e17}, !- Handle
  Bathrooms_ZN_1_FLR_2,                   !- Name
  {df4b2877-cc0c-4eab-982a-774d72c51335}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {810911bf-5e4c-491e-8d2d-c205e3257ddf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {5b8d6274-9e7e-42aa-8137-4f3b831a1052}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {655d8f35-3d60-4b49-9110-035428b634c5}, !- Zone Air Inlet Port List
  {1788c178-3b1c-43f3-a2f2-e0a990ed09bd}, !- Zone Air Exhaust Port List
  {6894c382-07b2-48da-8e18-2052658c9ff5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {96d5930b-c64f-4cc7-8ea2-b8f049c91eca}, !- Handle
  {04f0bac1-6afd-4f0f-ac8a-b3b792f66905}, !- Name
  {6894c382-07b2-48da-8e18-2052658c9ff5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6894c382-07b2-48da-8e18-2052658c9ff5}, !- Handle
  {c50f3abe-c403-40c5-bdd3-e17db7d02520}, !- Name
  {5b8d6274-9e7e-42aa-8137-4f3b831a1052}, !- Source Object
  11,                                     !- Outlet Port
  {96d5930b-c64f-4cc7-8ea2-b8f049c91eca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {655d8f35-3d60-4b49-9110-035428b634c5}, !- Handle
  {b8ed560f-4a2d-4f36-bfe0-7d9d3ff4a38f}, !- Name
  {5b8d6274-9e7e-42aa-8137-4f3b831a1052}; !- HVAC Component

OS:PortList,
  {1788c178-3b1c-43f3-a2f2-e0a990ed09bd}, !- Handle
  {8e65c377-b7df-44f0-bae2-4f6b35c7b5b1}, !- Name
  {5b8d6274-9e7e-42aa-8137-4f3b831a1052}; !- HVAC Component

OS:Sizing:Zone,
  {0b3fbecd-7e97-4408-9fa2-284956894848}, !- Handle
  {5b8d6274-9e7e-42aa-8137-4f3b831a1052}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {82849fd3-98d0-4e2f-bdae-cad0fc93d8e3}, !- Handle
  {b8d6ed13-ae36-4f36-925a-04613d0b27e2}, !- Name
  {5b8d6274-9e7e-42aa-8137-4f3b831a1052}; !- Thermal Zone

OS:Space,
  {d598d7ff-6651-45fc-8e9f-6b7db37fbe71}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  95,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {5b8d6274-9e7e-42aa-8137-4f3b831a1052}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {cb6a139c-dd87-4a57-9681-67df684320c9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13355b89-4f3a-44be-811b-33b1232b8788}, !- Zone Air Inlet Port List
  {b5fea7ce-8107-4f4d-b0b5-4d3aeb33278e}, !- Zone Air Exhaust Port List
  {48beac7b-4d3d-4567-83ac-b906687f3078}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {32d69bef-c59e-4252-98e5-9234b65f0ba0}, !- Handle
  {7cc03a5c-e3b0-4377-912e-a3449ebedada}, !- Name
  {48beac7b-4d3d-4567-83ac-b906687f3078}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48beac7b-4d3d-4567-83ac-b906687f3078}, !- Handle
  {fcc4d4a9-c497-42c2-a944-7e43556561fb}, !- Name
  {cb6a139c-dd87-4a57-9681-67df684320c9}, !- Source Object
  11,                                     !- Outlet Port
  {32d69bef-c59e-4252-98e5-9234b65f0ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13355b89-4f3a-44be-811b-33b1232b8788}, !- Handle
  {d6426588-5eab-48bf-a688-293dca891b7f}, !- Name
  {cb6a139c-dd87-4a57-9681-67df684320c9}; !- HVAC Component

OS:PortList,
  {b5fea7ce-8107-4f4d-b0b5-4d3aeb33278e}, !- Handle
  {46a15dc6-3b1d-4d34-96bc-47878eb12f54}, !- Name
  {cb6a139c-dd87-4a57-9681-67df684320c9}; !- HVAC Component

OS:Sizing:Zone,
  {bf933267-a437-4a9a-8202-598c2bc81df3}, !- Handle
  {cb6a139c-dd87-4a57-9681-67df684320c9}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {153d07e4-1bbd-461b-b92f-594644d792ff}, !- Handle
  {3362ce0e-4773-46bc-a300-c2921cca1a48}, !- Name
  {cb6a139c-dd87-4a57-9681-67df684320c9}; !- Thermal Zone

OS:Space,
  {42bf5de9-891d-466a-8af2-e62baf8715a4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2,        !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {cb6a139c-dd87-4a57-9681-67df684320c9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {906be0a5-72b1-454a-ad8f-d11cab05d027}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98d8cc5e-aee8-499f-bdef-654c6db0467a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85cae6a2-7227-40ab-8bf5-f321589f95e1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6c27a2c-b618-47d7-a963-f07c9ffb0986}, !- Zone Air Inlet Port List
  {4b43c590-109a-4c3f-989a-5f314dc0db8d}, !- Zone Air Exhaust Port List
  {2ef1518e-c8a4-4de6-839d-c7f417f73778}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f187a588-586f-4913-b3d9-5df9ecccf18d}, !- Handle
  {8ae1722e-5d4e-4165-bc32-468b9debb3fd}, !- Name
  {2ef1518e-c8a4-4de6-839d-c7f417f73778}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ef1518e-c8a4-4de6-839d-c7f417f73778}, !- Handle
  {b1a5074b-64b3-4468-b6ad-26382177eeaf}, !- Name
  {85cae6a2-7227-40ab-8bf5-f321589f95e1}, !- Source Object
  11,                                     !- Outlet Port
  {f187a588-586f-4913-b3d9-5df9ecccf18d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6c27a2c-b618-47d7-a963-f07c9ffb0986}, !- Handle
  {e05084b5-9623-4834-ab6d-ec7764b090f3}, !- Name
  {85cae6a2-7227-40ab-8bf5-f321589f95e1}; !- HVAC Component

OS:PortList,
  {4b43c590-109a-4c3f-989a-5f314dc0db8d}, !- Handle
  {f40bb4f7-0071-421c-894c-87709c259224}, !- Name
  {85cae6a2-7227-40ab-8bf5-f321589f95e1}; !- HVAC Component

OS:Sizing:Zone,
  {8bfa0e30-5094-4e9f-929c-da4ae345c3e6}, !- Handle
  {85cae6a2-7227-40ab-8bf5-f321589f95e1}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2dff22bc-ecec-4d6e-8b26-e164f0c7fac1}, !- Handle
  {f3ef9356-0b74-474c-97de-026bda8f3ae0}, !- Name
  {85cae6a2-7227-40ab-8bf5-f321589f95e1}; !- Thermal Zone

OS:Space,
  {98d8cc5e-aee8-499f-bdef-654c6db0467a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {85cae6a2-7227-40ab-8bf5-f321589f95e1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {93da0c48-712e-4f62-a8a5-bfb8218983ca}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08732d9d-42ad-4d8e-a95a-a479801f1859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93e16027-9b13-49de-bcbd-ccb98ec887ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f935b55-ac1d-4690-9817-e59cb63fce5f}, !- Handle
  Lobby_ZN_1_FLR_1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77249527-bbbe-4056-8c51-b2f29ee516ad}, !- Zone Air Inlet Port List
  {c040b091-0fae-4319-a17a-7fe4369f74e8}, !- Zone Air Exhaust Port List
  {14ea6930-2fcb-4efd-8462-0a33b3d682dc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {469986b0-4171-4616-ae0b-5d5fa569c470}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {204b4793-cbfe-484c-b37d-91d193651896}, !- Handle
  {ad78d8e7-2ae7-4005-af3a-f60e589a0336}, !- Name
  {14ea6930-2fcb-4efd-8462-0a33b3d682dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14ea6930-2fcb-4efd-8462-0a33b3d682dc}, !- Handle
  {b98fd78b-43db-44ec-bf7c-5f3b3bb108ed}, !- Name
  {7f935b55-ac1d-4690-9817-e59cb63fce5f}, !- Source Object
  11,                                     !- Outlet Port
  {204b4793-cbfe-484c-b37d-91d193651896}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77249527-bbbe-4056-8c51-b2f29ee516ad}, !- Handle
  {0725f22e-864e-44b8-83f9-23e63b1f8976}, !- Name
  {7f935b55-ac1d-4690-9817-e59cb63fce5f}; !- HVAC Component

OS:PortList,
  {c040b091-0fae-4319-a17a-7fe4369f74e8}, !- Handle
  {b2fce80d-331d-4db0-aac5-c94fee92b9f8}, !- Name
  {7f935b55-ac1d-4690-9817-e59cb63fce5f}; !- HVAC Component

OS:Sizing:Zone,
  {30b2c465-e2f4-4f0f-8441-56b4d608f4b7}, !- Handle
  {7f935b55-ac1d-4690-9817-e59cb63fce5f}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {35418bc3-066b-4daa-9d23-0f96df92daf4}, !- Handle
  {ae6355e4-308a-4637-9f85-01a07d7a0c76}, !- Name
  {7f935b55-ac1d-4690-9817-e59cb63fce5f}; !- Thermal Zone

OS:Space,
  {08732d9d-42ad-4d8e-a95a-a479801f1859}, !- Handle
  Lobby_ZN_1_FLR_1,                       !- Name
  {ec9e2099-2b27-410e-8064-65b8ec2f45d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {7f935b55-ac1d-4690-9817-e59cb63fce5f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d4acdc2a-fa25-449f-9fca-0838203d80ae}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fc7ee36-e718-45d0-8a0a-e151d703b17a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d186390b-b567-4c49-9570-151c5764fa62}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4da71b5-6f1a-4ce1-8112-af3cf28d1118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aedc6d83-a0fa-4b76-82a5-8fb59bef5698}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a80040b6-8337-4976-ba38-987ec332ce00}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {715cb7b1-78b2-44c7-a011-87c409843bbb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7316399c-4b34-41a6-bbad-fb44b84b393c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af074df7-cf6c-4be5-8a8a-cf2b471adf48}, !- Zone Air Inlet Port List
  {a6242104-2f0e-4269-ba57-8bff2b7d2051}, !- Zone Air Exhaust Port List
  {8edaab0e-29a3-412c-b837-4f2821f521f9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {fe93ada4-4773-489d-9d2c-16c4452207d7}, !- Handle
  {40a6f4df-aa25-4359-990d-a55c375c5a4a}, !- Name
  {8edaab0e-29a3-412c-b837-4f2821f521f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8edaab0e-29a3-412c-b837-4f2821f521f9}, !- Handle
  {e5867785-5ba2-4d4e-956b-eedee9d31ee9}, !- Name
  {7316399c-4b34-41a6-bbad-fb44b84b393c}, !- Source Object
  11,                                     !- Outlet Port
  {fe93ada4-4773-489d-9d2c-16c4452207d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af074df7-cf6c-4be5-8a8a-cf2b471adf48}, !- Handle
  {c82a4c34-e8a6-4bb8-930a-14d890cbbeb2}, !- Name
  {7316399c-4b34-41a6-bbad-fb44b84b393c}; !- HVAC Component

OS:PortList,
  {a6242104-2f0e-4269-ba57-8bff2b7d2051}, !- Handle
  {4ac0e6b4-4baf-40de-89fb-7d4a81a49152}, !- Name
  {7316399c-4b34-41a6-bbad-fb44b84b393c}; !- HVAC Component

OS:Sizing:Zone,
  {9cdc9a43-b98c-4f1c-b74f-7dabab143426}, !- Handle
  {7316399c-4b34-41a6-bbad-fb44b84b393c}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {95c0fa23-63f1-4b65-a584-9639adbd1265}, !- Handle
  {60408f39-4ba9-44af-809e-9926f43c36e2}, !- Name
  {7316399c-4b34-41a6-bbad-fb44b84b393c}; !- Thermal Zone

OS:Space,
  {2e1f9a3e-108b-4954-9e8f-00d8f12932e5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2,        !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {7316399c-4b34-41a6-bbad-fb44b84b393c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {5702d0ab-7f70-4019-afe5-b0d02a27b007}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {93dacafa-9cf9-46d2-9026-4743e317da45}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbadec78-1487-4d91-8456-98bdd277ff99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b356fa8-cb96-4996-8164-31a0d0692993}, !- Handle
  Bathrooms_ZN_1_FLR_1 Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8574a12-6d62-4588-b22d-5053301927e5}, !- Zone Air Inlet Port List
  {bbcd2821-7052-4782-b31d-6a05695ebd4c}, !- Zone Air Exhaust Port List
  {42979bad-a666-4f70-a655-6e8110c2b994}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cd9a27c2-570c-48d3-8034-7bdc28285b4e}, !- Handle
  {20fa962d-15cc-4576-8004-a2b7714faffb}, !- Name
  {42979bad-a666-4f70-a655-6e8110c2b994}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42979bad-a666-4f70-a655-6e8110c2b994}, !- Handle
  {fddcec73-bff8-4fdb-92eb-e6e800dccbfd}, !- Name
  {0b356fa8-cb96-4996-8164-31a0d0692993}, !- Source Object
  11,                                     !- Outlet Port
  {cd9a27c2-570c-48d3-8034-7bdc28285b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8574a12-6d62-4588-b22d-5053301927e5}, !- Handle
  {4f10b550-f9d2-4ee4-a73f-dbb504f0c377}, !- Name
  {0b356fa8-cb96-4996-8164-31a0d0692993}; !- HVAC Component

OS:PortList,
  {bbcd2821-7052-4782-b31d-6a05695ebd4c}, !- Handle
  {2b3657e7-0b2e-4bfc-acaa-d614daf31cab}, !- Name
  {0b356fa8-cb96-4996-8164-31a0d0692993}; !- HVAC Component

OS:Sizing:Zone,
  {41d3e435-e3e0-4eb6-99d3-f084ecec60f2}, !- Handle
  {0b356fa8-cb96-4996-8164-31a0d0692993}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.3,                                    !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2fc41672-63ee-40b6-b7ae-f78701cc9636}, !- Handle
  {6a349f38-7054-4af4-87f5-52adf03d133e}, !- Name
  {0b356fa8-cb96-4996-8164-31a0d0692993}; !- Thermal Zone

OS:Space,
  {cbadec78-1487-4d91-8456-98bdd277ff99}, !- Handle
  Bathrooms_ZN_1_FLR_1,                   !- Name
  {df4b2877-cc0c-4eab-982a-774d72c51335}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {0b356fa8-cb96-4996-8164-31a0d0692993}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dca01c64-e98e-4483-83a7-3215fd1d9541}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_A,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dedad84d-73fe-49d5-9955-1f30cfe12cd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22ec1d4b-ba45-4799-aa1d-e31a0403bdc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {793af159-02c2-4db3-9a20-7b47f87300f2}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a19891e0-298f-4495-9358-09169e3eb27e}, !- Zone Air Inlet Port List
  {e125bd6a-bd1f-4e17-8ae0-bc35edc0249f}, !- Zone Air Exhaust Port List
  {5995bcd5-3513-45d1-b271-1b57ae50ce4c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {469986b0-4171-4616-ae0b-5d5fa569c470}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d7963bab-71f4-4b77-a41d-30943a800dae}, !- Handle
  {f6d1a0b5-4e40-445c-a84c-b83575628097}, !- Name
  {5995bcd5-3513-45d1-b271-1b57ae50ce4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5995bcd5-3513-45d1-b271-1b57ae50ce4c}, !- Handle
  {6a9c9b42-a42c-4757-b2f0-372a6989501d}, !- Name
  {793af159-02c2-4db3-9a20-7b47f87300f2}, !- Source Object
  11,                                     !- Outlet Port
  {d7963bab-71f4-4b77-a41d-30943a800dae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a19891e0-298f-4495-9358-09169e3eb27e}, !- Handle
  {6ee1eeb6-4f0d-4163-a188-9e73c4b64f75}, !- Name
  {793af159-02c2-4db3-9a20-7b47f87300f2}; !- HVAC Component

OS:PortList,
  {e125bd6a-bd1f-4e17-8ae0-bc35edc0249f}, !- Handle
  {72be2092-412b-4014-be2b-a8e3a298d0ec}, !- Name
  {793af159-02c2-4db3-9a20-7b47f87300f2}; !- HVAC Component

OS:Sizing:Zone,
  {dece1e26-8638-41da-9783-05b1aef18a3d}, !- Handle
  {793af159-02c2-4db3-9a20-7b47f87300f2}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f8466ed8-c478-441e-99dc-2094843df3ea}, !- Handle
  {078fedca-255f-4061-8d29-7be8132a3750}, !- Name
  {793af159-02c2-4db3-9a20-7b47f87300f2}; !- Thermal Zone

OS:Space,
  {dedad84d-73fe-49d5-9955-1f30cfe12cd2}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,        !- Name
  {519b13e4-722d-46cc-ae5d-f643bb557de6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {793af159-02c2-4db3-9a20-7b47f87300f2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eb872ad9-2d43-4f68-94df-b980614953dd}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ff7a150-8d14-4547-a601-8f976c20091c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3adf92c2-4435-434f-87d1-3367cb3d218c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {8cd7e743-f88f-4716-b331-fc51d69f1306}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {86f20b91-a243-416f-a357-292f63d0ded1}, !- Handle
  Lobby_ZN_1_FLR_2_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {04adc254-bdab-4e6b-a6cf-d95d97b9bcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c957a5a3-0e78-45c4-8922-a237879acc70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {8ae34811-0943-4b1a-941e-e27dedf57f4b}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ad1386bd-108e-4792-8a4e-1a35c8beaf0a}, !- Handle
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a349400e-bbcc-453d-9c4d-d25314abaedc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f445a369-deb9-4b5c-9d38-a6472f6b66bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5f3230-ce31-4ae1-b49a-bb4d7b09c1e9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e1f9a3e-108b-4954-9e8f-00d8f12932e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e10d219-8826-4659-9d3b-60b2be7f07b8}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fc7ee36-e718-45d0-8a0a-e151d703b17a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b7d68d7-27b9-447a-bb4e-8796e56f9ac4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81ac2bf-6a11-4d8f-b9eb-1158a166e1f9}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3498f1-c0a1-4ad8-aa9b-050049c92f33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab08b7c5-bf1e-457e-bdaa-b644b4099eeb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf262ef1-280c-44f5-a897-40b3ff01e0b7}, !- Zone Air Inlet Port List
  {0b03b0d7-22a8-4b31-b2b8-b85b1befb1d7}, !- Zone Air Exhaust Port List
  {899188c9-a1a3-448f-bcd6-feb249abaa19}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {bfe14e5a-de65-496f-b6eb-f35b68f68f44}, !- Handle
  {66f04aaa-9783-409f-b993-7c49e99c7021}, !- Name
  {899188c9-a1a3-448f-bcd6-feb249abaa19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {899188c9-a1a3-448f-bcd6-feb249abaa19}, !- Handle
  {24730267-74df-4fa8-9ef3-e389c3e54825}, !- Name
  {ab08b7c5-bf1e-457e-bdaa-b644b4099eeb}, !- Source Object
  11,                                     !- Outlet Port
  {bfe14e5a-de65-496f-b6eb-f35b68f68f44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf262ef1-280c-44f5-a897-40b3ff01e0b7}, !- Handle
  {6e08081b-9f74-42a8-9af8-9a4693f43915}, !- Name
  {ab08b7c5-bf1e-457e-bdaa-b644b4099eeb}; !- HVAC Component

OS:PortList,
  {0b03b0d7-22a8-4b31-b2b8-b85b1befb1d7}, !- Handle
  {fde233dd-e068-4f20-83dd-447cc59aeeb4}, !- Name
  {ab08b7c5-bf1e-457e-bdaa-b644b4099eeb}; !- HVAC Component

OS:Sizing:Zone,
  {6cc1894f-08be-4f1a-bf33-3883e1598592}, !- Handle
  {ab08b7c5-bf1e-457e-bdaa-b644b4099eeb}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {56944678-e5e5-4d9a-a300-c52039a3bdaa}, !- Handle
  {8e8de8e2-51e1-407a-bf0e-c9e2754b72cd}, !- Name
  {ab08b7c5-bf1e-457e-bdaa-b644b4099eeb}; !- Thermal Zone

OS:Space,
  {a6809f28-c1d9-4fa4-af86-5f67a1386bf6}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2,          !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  81,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {ab08b7c5-bf1e-457e-bdaa-b644b4099eeb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {f57c68fe-f527-47a6-9341-d85d966cf621}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c511a2f5-22b7-44dd-9127-7d1de121d880}, !- Zone Air Inlet Port List
  {6bc038b9-7de6-49be-9c01-7286710f18c8}, !- Zone Air Exhaust Port List
  {48c18b7f-a698-4fa3-811d-c33bc6de377f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d7a9c76b-f839-4cfe-862b-fc932427bb33}, !- Handle
  {60550a0c-fed9-48a3-a350-63364d8f34e8}, !- Name
  {48c18b7f-a698-4fa3-811d-c33bc6de377f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48c18b7f-a698-4fa3-811d-c33bc6de377f}, !- Handle
  {d046070a-8f8c-4055-a8bd-27b049283872}, !- Name
  {f57c68fe-f527-47a6-9341-d85d966cf621}, !- Source Object
  11,                                     !- Outlet Port
  {d7a9c76b-f839-4cfe-862b-fc932427bb33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c511a2f5-22b7-44dd-9127-7d1de121d880}, !- Handle
  {4a0d9036-7d9b-488f-8fb2-85b7d770a45f}, !- Name
  {f57c68fe-f527-47a6-9341-d85d966cf621}; !- HVAC Component

OS:PortList,
  {6bc038b9-7de6-49be-9c01-7286710f18c8}, !- Handle
  {1bb52d88-ba87-4236-af67-0fa8c2f50e41}, !- Name
  {f57c68fe-f527-47a6-9341-d85d966cf621}; !- HVAC Component

OS:Sizing:Zone,
  {eed0164e-99b2-458f-a70f-bbfc5dc79773}, !- Handle
  {f57c68fe-f527-47a6-9341-d85d966cf621}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7bcd2f91-e334-4874-aca4-129e3365cba2}, !- Handle
  {a3436bf2-d50b-45a0-bbc5-d0d526a20894}, !- Name
  {f57c68fe-f527-47a6-9341-d85d966cf621}; !- Thermal Zone

OS:Space,
  {a70539f5-ab26-4183-8cea-34627b411099}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2,        !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  95,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {f57c68fe-f527-47a6-9341-d85d966cf621}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c0f4777c-80bf-4aaa-b0d1-0143eeea359a}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dedad84d-73fe-49d5-9955-1f30cfe12cd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {488ee9be-476d-4c0f-928a-567bb887dd0f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1a8eae2-edee-4c25-bd32-cc28e3670d69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd49d47a-06fb-49a8-8a92-d516fe702525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a843de5-6312-4945-944f-65bfed9f41c0}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a31fb1b-be88-49ac-9893-8032111f189a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b6863276-6dac-49c9-b7bb-f6494ae6cd4f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f290c96-fc4f-41a0-9ebc-db7d2f196c14}, !- Zone Air Inlet Port List
  {fbaf03cf-d3f7-4f85-8d68-10f195ee1f2c}, !- Zone Air Exhaust Port List
  {4ec81074-9343-4870-aac1-4d5d73e49f20}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {640c43ef-2d34-4bb7-9585-8c1ffdeca3cf}, !- Handle
  {858f2e3d-6b91-4d94-a864-85fc034dd3e1}, !- Name
  {4ec81074-9343-4870-aac1-4d5d73e49f20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ec81074-9343-4870-aac1-4d5d73e49f20}, !- Handle
  {2d87a4d9-be10-4694-b16a-d14cf16a6982}, !- Name
  {b6863276-6dac-49c9-b7bb-f6494ae6cd4f}, !- Source Object
  11,                                     !- Outlet Port
  {640c43ef-2d34-4bb7-9585-8c1ffdeca3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f290c96-fc4f-41a0-9ebc-db7d2f196c14}, !- Handle
  {599442f6-5f6d-4a46-936b-05211c4c0f6b}, !- Name
  {b6863276-6dac-49c9-b7bb-f6494ae6cd4f}; !- HVAC Component

OS:PortList,
  {fbaf03cf-d3f7-4f85-8d68-10f195ee1f2c}, !- Handle
  {9ee77886-b041-4f8f-a730-56a82291ad6a}, !- Name
  {b6863276-6dac-49c9-b7bb-f6494ae6cd4f}; !- HVAC Component

OS:Sizing:Zone,
  {cf91baa1-43a1-4fc3-8721-1f671554cbec}, !- Handle
  {b6863276-6dac-49c9-b7bb-f6494ae6cd4f}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c410ed8-893c-4dba-962d-37d191d21223}, !- Handle
  {b820172f-282f-4cb4-a995-855e71c5033f}, !- Name
  {b6863276-6dac-49c9-b7bb-f6494ae6cd4f}; !- Thermal Zone

OS:Space,
  {4164f8f2-3f66-4547-81e4-14f29984c072}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {b6863276-6dac-49c9-b7bb-f6494ae6cd4f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2f6c2712-dbab-4f3a-b70f-2f35444cbb30}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4164f8f2-3f66-4547-81e4-14f29984c072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70cec856-db00-49c8-97d3-34ea415b79c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aedc6d83-a0fa-4b76-82a5-8fb59bef5698}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad2364f-7945-4051-945d-f5e9dc808322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d186390b-b567-4c49-9570-151c5764fa62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3af5dccd-835c-417c-9415-f44a92371fe4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac82bf0b-7c4d-42f2-83dc-f1ba7ef52d9b}, !- Zone Air Inlet Port List
  {641e6191-74f6-44f6-a398-b7390f8332cd}, !- Zone Air Exhaust Port List
  {5bfa1c8f-45ef-4001-be6c-36967e867a4a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {375dc9d4-cb85-403a-b1df-441c2cb8a4c6}, !- Handle
  {14e874a4-c807-40f0-9a8e-413d9dc4ae0c}, !- Name
  {5bfa1c8f-45ef-4001-be6c-36967e867a4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bfa1c8f-45ef-4001-be6c-36967e867a4a}, !- Handle
  {79e287e5-15c0-4152-b565-768daefbca81}, !- Name
  {3af5dccd-835c-417c-9415-f44a92371fe4}, !- Source Object
  11,                                     !- Outlet Port
  {375dc9d4-cb85-403a-b1df-441c2cb8a4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac82bf0b-7c4d-42f2-83dc-f1ba7ef52d9b}, !- Handle
  {3cda5c20-089d-474f-8ea4-aefe23c3fc32}, !- Name
  {3af5dccd-835c-417c-9415-f44a92371fe4}; !- HVAC Component

OS:PortList,
  {641e6191-74f6-44f6-a398-b7390f8332cd}, !- Handle
  {ff118724-ba11-4cef-a16e-b5898c8700e2}, !- Name
  {3af5dccd-835c-417c-9415-f44a92371fe4}; !- HVAC Component

OS:Sizing:Zone,
  {f4571a5d-d416-4019-8392-de7f548ada19}, !- Handle
  {3af5dccd-835c-417c-9415-f44a92371fe4}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c476c408-1825-45d0-9d8e-4834642541cb}, !- Handle
  {fd63e628-fad2-4060-ad46-054cb47a8d08}, !- Name
  {3af5dccd-835c-417c-9415-f44a92371fe4}; !- Thermal Zone

OS:Space,
  {07895a4f-b193-4334-b52f-ac965ee6e698}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2,        !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {3af5dccd-835c-417c-9415-f44a92371fe4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {33be6181-8dae-4af1-9f6e-d6b979fbfbcc}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4164f8f2-3f66-4547-81e4-14f29984c072}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e405b6bc-90bc-4273-832c-99a775093afb}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aa2f5dc-3fa7-42bd-ac85-9df65feed04a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {283b4387-a6ce-4a4b-aea9-d6d20e2cbb21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77cf5e55-40b9-40ab-a839-1ce8bb5b2844}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5aa2f5dc-3fa7-42bd-ac85-9df65feed04a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cb5000f-4ee3-47c2-b186-db9c5dcc0d35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de44e343-5e39-4718-8153-52352dbe6c63}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d598d7ff-6651-45fc-8e9f-6b7db37fbe71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c67e7bb-0967-4990-930c-9090704f7dab}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31f8074b-1c87-4112-b9b0-5ea3dd6fbd5d}, !- Zone Air Inlet Port List
  {fc949195-744a-4950-8884-8b772adbd541}, !- Zone Air Exhaust Port List
  {c39b8060-6352-46e3-9117-cdc0c8442a57}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ae2a8dd7-9230-43e2-9287-49f626991415}, !- Handle
  {a6aed1b0-557d-47cc-ab35-42816933ad2f}, !- Name
  {c39b8060-6352-46e3-9117-cdc0c8442a57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c39b8060-6352-46e3-9117-cdc0c8442a57}, !- Handle
  {ecd2dcfb-e5a4-4993-944d-ae925de715c3}, !- Name
  {1c67e7bb-0967-4990-930c-9090704f7dab}, !- Source Object
  11,                                     !- Outlet Port
  {ae2a8dd7-9230-43e2-9287-49f626991415}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31f8074b-1c87-4112-b9b0-5ea3dd6fbd5d}, !- Handle
  {aed2118e-2775-4577-a992-0e8fd15c9d42}, !- Name
  {1c67e7bb-0967-4990-930c-9090704f7dab}; !- HVAC Component

OS:PortList,
  {fc949195-744a-4950-8884-8b772adbd541}, !- Handle
  {5a0f1d1c-b494-4d27-9d1a-fadd4e54a1d0}, !- Name
  {1c67e7bb-0967-4990-930c-9090704f7dab}; !- HVAC Component

OS:Sizing:Zone,
  {abaa7774-35e9-4bb4-aab0-5a0dcb2b89b1}, !- Handle
  {1c67e7bb-0967-4990-930c-9090704f7dab}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4692fdfd-8805-42cb-9d4a-7c7d2a573862}, !- Handle
  {0a3eca35-0ab5-4a43-a4aa-6267862cb973}, !- Name
  {1c67e7bb-0967-4990-930c-9090704f7dab}; !- Thermal Zone

OS:Space,
  {69cc8b43-f75e-440a-9e49-150df96f62a1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2,        !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {1c67e7bb-0967-4990-930c-9090704f7dab}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cf875d0f-81c7-4ffb-8f5a-fde57d192be8}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbadec78-1487-4d91-8456-98bdd277ff99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43425c3f-1136-45db-a964-3535fa3d9927}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {912a59e1-10b0-4b2f-878d-62f5a3e79707}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaba553b-ba34-40e9-a80c-f61f67c31075}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75267bea-4095-40da-95bc-6a3b129c5c2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b71ede8e-e765-46ed-b4a1-d921bf1c52d8}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e393492-286e-4b18-a1a3-4f1c4dd4f71e}, !- Zone Air Inlet Port List
  {7ce4c711-d0a9-48c4-b06b-d6bbddcb87a0}, !- Zone Air Exhaust Port List
  {29eca226-5725-441f-aea9-8bfa68a965cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {17a83b62-71fe-4f71-b59a-89beda158565}, !- Handle
  {e7b227e1-4f6e-4fc2-97ce-8d94f1bf9b5f}, !- Name
  {29eca226-5725-441f-aea9-8bfa68a965cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29eca226-5725-441f-aea9-8bfa68a965cf}, !- Handle
  {09f5a161-436d-4ac5-a3ba-4489df5b727b}, !- Name
  {b71ede8e-e765-46ed-b4a1-d921bf1c52d8}, !- Source Object
  11,                                     !- Outlet Port
  {17a83b62-71fe-4f71-b59a-89beda158565}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e393492-286e-4b18-a1a3-4f1c4dd4f71e}, !- Handle
  {99a42764-69e6-4f0b-8eac-1d2c74791071}, !- Name
  {b71ede8e-e765-46ed-b4a1-d921bf1c52d8}; !- HVAC Component

OS:PortList,
  {7ce4c711-d0a9-48c4-b06b-d6bbddcb87a0}, !- Handle
  {0c6c54ee-9248-4fa5-8b80-072acc148592}, !- Name
  {b71ede8e-e765-46ed-b4a1-d921bf1c52d8}; !- HVAC Component

OS:Sizing:Zone,
  {0b07f3fd-de54-419e-8148-040b7b4d7b3c}, !- Handle
  {b71ede8e-e765-46ed-b4a1-d921bf1c52d8}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b4fe238d-f898-4f86-b952-e30600995d73}, !- Handle
  {da4307e4-1df0-41bf-a433-f8110c13c29b}, !- Name
  {b71ede8e-e765-46ed-b4a1-d921bf1c52d8}; !- Thermal Zone

OS:Space,
  {75267bea-4095-40da-95bc-6a3b129c5c2c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {b71ede8e-e765-46ed-b4a1-d921bf1c52d8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a8ff5d5f-f876-43e1-8e0c-812730bcdf4a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e73d29-11d5-494b-a77a-4e306901c641}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {8f04ad58-8103-4502-b225-15f164ed00fd}, !- Handle
  Air-Cooled Default 90.1-2004 Cap_fT,    !- Name
  1.0433811,                              !- Coefficient1 Constant
  0.0407077,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-005,                             !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50;                                     !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {b14df418-9ec8-448a-9437-2efba3abef9c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afaf949e-148f-4ef5-944d-fffb02154d5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5dbfa9ae-bfc4-4aa2-909b-38a33d91efaa}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cac55979-99c3-4038-8a9c-08152eeb097d}, !- Zone Air Inlet Port List
  {de7d26ce-2f53-462d-904e-b721975022be}, !- Zone Air Exhaust Port List
  {74ab082c-5489-4490-8f4a-fe4a2e0def35}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {da9e91a9-f7c8-4b1e-83c3-a8cfb4ae1e53}, !- Handle
  {fa2d1cad-3c23-426d-890a-f99eb909fa24}, !- Name
  {74ab082c-5489-4490-8f4a-fe4a2e0def35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74ab082c-5489-4490-8f4a-fe4a2e0def35}, !- Handle
  {b10cde50-2173-47da-b83f-202759702003}, !- Name
  {5dbfa9ae-bfc4-4aa2-909b-38a33d91efaa}, !- Source Object
  11,                                     !- Outlet Port
  {da9e91a9-f7c8-4b1e-83c3-a8cfb4ae1e53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cac55979-99c3-4038-8a9c-08152eeb097d}, !- Handle
  {8afd815a-7150-4162-8832-04e237edb627}, !- Name
  {5dbfa9ae-bfc4-4aa2-909b-38a33d91efaa}; !- HVAC Component

OS:PortList,
  {de7d26ce-2f53-462d-904e-b721975022be}, !- Handle
  {2eb15789-ffb1-4d6f-8b4b-3e434dfd38ef}, !- Name
  {5dbfa9ae-bfc4-4aa2-909b-38a33d91efaa}; !- HVAC Component

OS:Sizing:Zone,
  {b0a8765c-7ae2-413b-8cd6-4fedb11f35b0}, !- Handle
  {5dbfa9ae-bfc4-4aa2-909b-38a33d91efaa}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {95a9f918-6e55-42f0-a2ff-c75f54bf608f}, !- Handle
  {c5fa2d18-b42d-44e4-a3c6-c6aae3becea5}, !- Name
  {5dbfa9ae-bfc4-4aa2-909b-38a33d91efaa}; !- Thermal Zone

OS:Space,
  {afaf949e-148f-4ef5-944d-fffb02154d5d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2,          !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {5dbfa9ae-bfc4-4aa2-909b-38a33d91efaa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3b616e2c-d4fd-43ec-86b6-2f3a1a93d291}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aa2f5dc-3fa7-42bd-ac85-9df65feed04a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ebd4e9a-71f5-4c62-a6e3-062b201f987a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7081a40a-7d85-4844-a0ff-5550dcd82b6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da7d241-606d-45d3-9dd5-fe8293ac30ea}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a63b8ad-5f1c-467f-87f3-9458f5644d40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {768cd410-2b1b-427b-8454-a33178d13502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22ec1d4b-ba45-4799-aa1d-e31a0403bdc7}, !- Handle
  Mech_ZN_1_FLR_2_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ae84f83-840c-4900-a558-2e5bb201f5da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dca01c64-e98e-4483-83a7-3215fd1d9541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79088ba-d513-4a75-ba56-4edc4e118fd2}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df741bb9-0155-4d1a-94f6-f1d4984acc82}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c3774d52-e1c3-4ae9-bf74-7e237e17ad38}, !- Handle
  Mech_ZN_1_FLR_1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fcaaace-1136-446c-8a1a-72e97e74b94b}, !- Zone Air Inlet Port List
  {6958326a-dde9-4707-86a9-c7681a7b4fed}, !- Zone Air Exhaust Port List
  {f17d3ef6-791d-4e8b-9efc-8eda4928d194}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {56ba8b93-7ace-43f5-a369-4f56ca494466}, !- Handle
  {18b44d89-2699-477e-b0ec-2eccabd32eff}, !- Name
  {f17d3ef6-791d-4e8b-9efc-8eda4928d194}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f17d3ef6-791d-4e8b-9efc-8eda4928d194}, !- Handle
  {9d00f2bc-3342-424a-b953-12f89d71c1d1}, !- Name
  {c3774d52-e1c3-4ae9-bf74-7e237e17ad38}, !- Source Object
  11,                                     !- Outlet Port
  {56ba8b93-7ace-43f5-a369-4f56ca494466}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fcaaace-1136-446c-8a1a-72e97e74b94b}, !- Handle
  {4bed010d-f967-43fe-bdf7-1175e433f4e7}, !- Name
  {c3774d52-e1c3-4ae9-bf74-7e237e17ad38}; !- HVAC Component

OS:PortList,
  {6958326a-dde9-4707-86a9-c7681a7b4fed}, !- Handle
  {46c2ddcc-cc46-45e1-95cd-ea3a8a4de256}, !- Name
  {c3774d52-e1c3-4ae9-bf74-7e237e17ad38}; !- HVAC Component

OS:Sizing:Zone,
  {e0bd7622-0bf9-418f-b335-74ac92a43632}, !- Handle
  {c3774d52-e1c3-4ae9-bf74-7e237e17ad38}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf11a8ba-043a-4cee-af0d-4e21a0fb33b0}, !- Handle
  {1562bc81-e103-45be-976d-e93c21917cc2}, !- Name
  {c3774d52-e1c3-4ae9-bf74-7e237e17ad38}; !- Thermal Zone

OS:Space,
  {df741bb9-0155-4d1a-94f6-f1d4984acc82}, !- Handle
  Mech_ZN_1_FLR_1,                        !- Name
  {5c2d7c9d-3da8-4c2d-ba8a-cb5df659e4b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  66,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {c3774d52-e1c3-4ae9-bf74-7e237e17ad38}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0a0c9efe-d027-4188-8ccc-4de9fe172ab3}, !- Handle
  Gym_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad7519b4-a98e-4372-bb98-860a5e64946e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f47abbd-816b-44e1-9c4b-782b0b2e73d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e908c55-e094-4b26-92a2-91cc029bca98}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbadec78-1487-4d91-8456-98bdd277ff99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e3cd791-76ed-436f-be8a-4adb43d2711a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d6824d7-86e5-4576-bb49-63ac36540cfb}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {715cb7b1-78b2-44c7-a011-87c409843bbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65e4abb1-42c4-4dcd-a957-d2385da9cb9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f6b6703-79d9-42fd-90b0-b68f41b35c40}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ed642d2-6876-4e7b-8aba-0338ca108066}, !- Zone Air Inlet Port List
  {19b29464-a832-48fa-bac3-c4c427b40562}, !- Zone Air Exhaust Port List
  {2b01403a-8e63-4a1a-8983-72a90d9ec128}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {59487bf3-6e4b-44ef-91b6-270f45ae4720}, !- Handle
  {8504f44d-d9fa-4758-b471-7ca8871f8b2f}, !- Name
  {2b01403a-8e63-4a1a-8983-72a90d9ec128}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b01403a-8e63-4a1a-8983-72a90d9ec128}, !- Handle
  {b85c5e0a-9444-45e9-9315-b2b1d6731e63}, !- Name
  {8f6b6703-79d9-42fd-90b0-b68f41b35c40}, !- Source Object
  11,                                     !- Outlet Port
  {59487bf3-6e4b-44ef-91b6-270f45ae4720}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ed642d2-6876-4e7b-8aba-0338ca108066}, !- Handle
  {e36e9d4d-1db4-42af-b5b4-c3ae1ac50da4}, !- Name
  {8f6b6703-79d9-42fd-90b0-b68f41b35c40}; !- HVAC Component

OS:PortList,
  {19b29464-a832-48fa-bac3-c4c427b40562}, !- Handle
  {6db25094-0a43-4623-a505-20b968a92aeb}, !- Name
  {8f6b6703-79d9-42fd-90b0-b68f41b35c40}; !- HVAC Component

OS:Sizing:Zone,
  {799b6249-b6db-474c-947b-42418035f8d4}, !- Handle
  {8f6b6703-79d9-42fd-90b0-b68f41b35c40}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7119cad8-d7ae-44ea-84b3-2f9987081f56}, !- Handle
  {9abbcaee-3654-4ff5-9856-d9a4037972a6}, !- Name
  {8f6b6703-79d9-42fd-90b0-b68f41b35c40}; !- Thermal Zone

OS:Space,
  {ff844dce-14ee-4942-b7fc-64caec1c9f88}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2,              !- Name
  {f8169d54-d1aa-45c2-af78-48b9e765b4cf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {ef20f031-d938-41da-a398-f94113696be8}, !- Building Story Name
  {8f6b6703-79d9-42fd-90b0-b68f41b35c40}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0980ac06-0e6e-4228-8e0c-205a91fbcf1d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {afaf949e-148f-4ef5-944d-fffb02154d5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4a6b877-2b26-4e7d-9694-0f23503289f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1357252a-9c59-40e1-ac8d-f46e5c833973}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07895a4f-b193-4334-b52f-ac965ee6e698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ec462a-4315-4a2a-8e87-3b6f10218b7b}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fc7ee36-e718-45d0-8a0a-e151d703b17a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da794b77-91c2-489d-a866-26c334e1b4c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd49d47a-06fb-49a8-8a92-d516fe702525}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6809f28-c1d9-4fa4-af86-5f67a1386bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {488ee9be-476d-4c0f-928a-567bb887dd0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f2f100-95dd-4e7e-95ea-d9da3efaf009}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08732d9d-42ad-4d8e-a95a-a479801f1859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83ff88e2-11bc-48a7-bd60-5ee37bf1e683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4c8da4ec-bb12-4c06-9fba-4b1a802a5954}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c26ed7b-2412-4a16-9a3a-5f8bf30da2c2}, !- Zone Air Inlet Port List
  {9f92b919-60ff-42f4-aa24-9b0981bb79e6}, !- Zone Air Exhaust Port List
  {bf25aa11-d779-4cca-bd90-58517b47d0e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {fcf0269d-060b-44f5-b54c-51f17f453523}, !- Handle
  {349cec35-1188-496e-bec6-2bfef71aacc3}, !- Name
  {bf25aa11-d779-4cca-bd90-58517b47d0e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf25aa11-d779-4cca-bd90-58517b47d0e9}, !- Handle
  {eb118eaa-2520-4d91-a002-0927832bb4b4}, !- Name
  {4c8da4ec-bb12-4c06-9fba-4b1a802a5954}, !- Source Object
  11,                                     !- Outlet Port
  {fcf0269d-060b-44f5-b54c-51f17f453523}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c26ed7b-2412-4a16-9a3a-5f8bf30da2c2}, !- Handle
  {4cf0eac4-cea3-43c9-b07c-1bafea90c2a2}, !- Name
  {4c8da4ec-bb12-4c06-9fba-4b1a802a5954}; !- HVAC Component

OS:PortList,
  {9f92b919-60ff-42f4-aa24-9b0981bb79e6}, !- Handle
  {1f76963e-134f-46a3-a55f-596c21bdf780}, !- Name
  {4c8da4ec-bb12-4c06-9fba-4b1a802a5954}; !- HVAC Component

OS:Sizing:Zone,
  {edaf5ef8-daee-4f28-af96-60cfdd2f23c3}, !- Handle
  {4c8da4ec-bb12-4c06-9fba-4b1a802a5954}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cace95c4-ce93-48d0-a041-d0b96f36e547}, !- Handle
  {f471d12d-d178-4bba-9918-4ee609bfb271}, !- Name
  {4c8da4ec-bb12-4c06-9fba-4b1a802a5954}; !- Thermal Zone

OS:Space,
  {11988305-2a4f-41b6-b3a2-d92b85fce53c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Name
  {5a1ee6b6-4f14-4a42-8b2f-1ea77a4d00a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {4c8da4ec-bb12-4c06-9fba-4b1a802a5954}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {60fca7b1-49f3-4698-806f-2f08aa6d65f6}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75267bea-4095-40da-95bc-6a3b129c5c2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7605ca-a402-41e1-a552-e3bcf2ea2535}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b8fe70b-fb74-4e78-8793-80802472bc8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15bffa1e-8c57-4123-8897-c4d36aa16418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51bd5dd-731e-4b45-9640-b4054a524b92}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95366361-304a-4f09-a9ef-b53ad71fd0f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a0f919b-76e8-43c3-95ed-35135ff9725e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {60b7ae5a-f929-4ce9-a25c-4b03999190c0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {de5f27af-d7e2-4047-b0ef-e075ee3ca81b}, !- Handle
  c:/test//SecondarySchool.osm,           !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {6d28b702-c8c9-4193-ba77-ba078d7da065}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Surface,
  {08437830-a67d-4b5d-b694-c674a4442d11}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c12d2313-6ea7-4bd1-9cc2-7eea3ab340b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9da06678-f3a3-4083-95fc-65a01f5c1f85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8e571e-84f4-4ed0-8180-08e8b658f88d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff844dce-14ee-4942-b7fc-64caec1c9f88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {430a2e87-4807-4e48-bbfb-54bbc071f58e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1c9a60-43d3-4529-ad6b-dfd58571efea}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08732d9d-42ad-4d8e-a95a-a479801f1859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e3cd791-76ed-436f-be8a-4adb43d2711a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4da71b5-6f1a-4ce1-8112-af3cf28d1118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e908c55-e094-4b26-92a2-91cc029bca98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4106dff-b986-4399-9bb5-43d0be4cdefb}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02774b99-5cfa-4b9e-a9bb-ed61e21f2666}, !- Zone Air Inlet Port List
  {fda49256-2903-4d1a-a6d0-859eb03df7ef}, !- Zone Air Exhaust Port List
  {08412c7e-210e-4f5e-8651-52b996c5a89c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939a0375-101c-4c63-b3f2-f12d1f94a55f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {53dd2650-6dd1-4cd1-a239-6cf4b36c58f3}, !- Handle
  {2d2155a4-0a79-4674-96a0-4365962c1e8b}, !- Name
  {08412c7e-210e-4f5e-8651-52b996c5a89c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08412c7e-210e-4f5e-8651-52b996c5a89c}, !- Handle
  {4457e052-1c0a-4138-8218-f99ef8fc42e8}, !- Name
  {d4106dff-b986-4399-9bb5-43d0be4cdefb}, !- Source Object
  11,                                     !- Outlet Port
  {53dd2650-6dd1-4cd1-a239-6cf4b36c58f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02774b99-5cfa-4b9e-a9bb-ed61e21f2666}, !- Handle
  {55dc6b35-2521-4334-ba5c-6e1422540f8c}, !- Name
  {d4106dff-b986-4399-9bb5-43d0be4cdefb}; !- HVAC Component

OS:PortList,
  {fda49256-2903-4d1a-a6d0-859eb03df7ef}, !- Handle
  {82da70b6-9344-49de-9ca6-63664f7e7494}, !- Name
  {d4106dff-b986-4399-9bb5-43d0be4cdefb}; !- HVAC Component

OS:Sizing:Zone,
  {a5af9f5d-a562-4b3d-80a9-cdaed05ded40}, !- Handle
  {d4106dff-b986-4399-9bb5-43d0be4cdefb}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3358c18d-8865-46dc-9338-4f702f825d4a}, !- Handle
  {bdf5d4d8-ed70-43d6-8a8f-4ee7b63c5aa1}, !- Name
  {d4106dff-b986-4399-9bb5-43d0be4cdefb}; !- Thermal Zone

OS:Space,
  {cba6a9ac-bfea-422c-af1e-1fe7b9162886}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1,              !- Name
  {f8169d54-d1aa-45c2-af78-48b9e765b4cf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d4bbeff1-afd7-456c-be42-84f0162ddbe1}, !- Building Story Name
  {d4106dff-b986-4399-9bb5-43d0be4cdefb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8e6fcfa5-f3be-4135-b149-714e2150589b}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f033661d-d355-4ddb-9436-81ccf5c95392}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {660bae4a-425b-467e-aae3-0454cb9bb648}, !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5136947-86cc-470e-b874-20df57d86428}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281cb0ee-b078-4411-a774-89bdd5b65145}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5aa2f5dc-3fa7-42bd-ac85-9df65feed04a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cec5320d-1605-4845-ad41-ffb903ee8807}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e1f9a3e-108b-4954-9e8f-00d8f12932e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {623446a0-1600-4086-b138-9b864490f059}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75267bea-4095-40da-95bc-6a3b129c5c2c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f6c5a7c-ed09-4ac4-b8d3-acf1b47218c2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70539f5-ab26-4183-8cea-34627b411099}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4982e957-ff90-4fd1-94a4-c3d980217050}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad7519b4-a98e-4372-bb98-860a5e64946e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d121a33d-f271-427c-a5b1-057f9f8613bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9da06678-f3a3-4083-95fc-65a01f5c1f85}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3f77309-6ec6-43b2-86e6-85bf195cc06a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08437830-a67d-4b5d-b694-c674a4442d11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be1f2206-7b91-4e9c-9c45-97035a3abb9d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7081a40a-7d85-4844-a0ff-5550dcd82b6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e874238c-02a9-4191-a4c8-de0a799c9010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec043eb-76f8-4a5e-b59c-8495c699b921}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7081a40a-7d85-4844-a0ff-5550dcd82b6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1c9339-a6af-41a8-8784-5470a0a69977}, !- Handle
  Offices_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a31fb1b-be88-49ac-9893-8032111f189a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b9cfdba-fa94-4049-b00b-6ea413d23d73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa015e6-f3a1-4167-b2d6-dab74bfd08cc}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6df1a93-1ba9-4b0c-b4a0-f19f7656b0a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537528d4-20ac-4ce4-856b-381a580c0168}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {069183b4-f549-4ae5-af10-ac25b9a21ae3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa48fab6-139f-445d-85b3-e0ff5b1d1309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5bb551-bce6-48ec-a53d-fd8b030f1fbe}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11988305-2a4f-41b6-b3a2-d92b85fce53c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efabee44-2eb8-4aca-b981-3d9d93ae39eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3708676-4857-4865-8a57-08291e72a0c6}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a31fb1b-be88-49ac-9893-8032111f189a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {437620df-1c8f-4371-b475-980b1edbae7a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6809f28-c1d9-4fa4-af86-5f67a1386bf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b420d4da-908e-4d6b-88d6-b0fc87f04b15}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11988305-2a4f-41b6-b3a2-d92b85fce53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {5874215c-5523-472f-8e9b-6030304a0b16}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {6ac6c040-9b67-4aee-bdaf-2281961d8fd8}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ff7a150-8d14-4547-a601-8f976c20091c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8df9ef33-f107-495f-afb7-fd222c6d5990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f2f554b-6dbe-42d2-846b-d65f6f46b2b7}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5136947-86cc-470e-b874-20df57d86428}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8a832f6-883d-4066-821c-c27d92aa6b63}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04adc254-bdab-4e6b-a6cf-d95d97b9bcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11811562-d8a8-4621-a409-0c38e07892bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e546741-f5ef-421e-a382-1fad31056d05}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4da71b5-6f1a-4ce1-8112-af3cf28d1118}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb836ffc-ed89-43a8-bb3c-fdaba38b728e}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fc7ee36-e718-45d0-8a0a-e151d703b17a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61c43236-c0df-4448-a35a-59e867f8ecc2}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b8fe70b-fb74-4e78-8793-80802472bc8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed790e7a-ac91-480a-836c-ae6495aa0f94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac9fff9-7bde-4bed-ae82-4b4ae2a67d52}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a63b8ad-5f1c-467f-87f3-9458f5644d40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f81cc066-ff89-4488-89cd-e186fda5b78d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd014b8d-3712-4b9b-b1d3-f7e0fe65b0f2}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bb56195-5399-4f8e-bb3e-ad35a9fe6444}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {08e330cf-3159-44aa-bf8c-c379673769c3}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Surface,
  {b09fca1c-1b47-4d04-9f9a-d4072524f325}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42bf5de9-891d-466a-8af2-e62baf8715a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a36b8608-4ce8-4e68-9f22-a44d27afe00f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93ec3011-6b47-481d-a892-7a9fc15aa36d}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_B,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dedad84d-73fe-49d5-9955-1f30cfe12cd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb18c98d-9a5d-46cc-91da-f4111b45e53e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 35, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec0eeb6-6d14-4dd1-868e-ab0c1fbd7f1c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6df1a93-1ba9-4b0c-b4a0-f19f7656b0a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c214c34d-2a50-45fd-97a4-526b2ab2be55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b7d68d7-27b9-447a-bb4e-8796e56f9ac4}, !- Handle
  Mech_ZN_1_FLR_2_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ae84f83-840c-4900-a558-2e5bb201f5da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e10d219-8826-4659-9d3b-60b2be7f07b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808cac1f-4e56-470a-8abf-39d53757e02e}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ff7a150-8d14-4547-a601-8f976c20091c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {870e7f32-2c69-4ab6-825f-3aa64f789544}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aa2f5dc-3fa7-42bd-ac85-9df65feed04a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51eb4297-190e-45d5-bf61-5e01b9b240b6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98d8cc5e-aee8-499f-bdef-654c6db0467a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc4614df-2f5b-45ed-a35e-d73fda5206ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {6e18306b-f7c1-4af2-a7cc-771fb8615fcf}, !- Handle
  RACK1_RackCondFanCurve2,                !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {2d8ef47b-38e8-4f11-b75b-895236b6086f}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {912a59e1-10b0-4b2f-878d-62f5a3e79707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9c86e53-6f0b-4ba1-944c-299e3f64c5ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {894edee7-b55c-4e4c-a207-3e7a4410d021}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df741bb9-0155-4d1a-94f6-f1d4984acc82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6da187df-655b-4bc8-a44c-24657b9f6758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {fe8a0afd-57e2-488f-9f91-5004b48efbdc}, !- Handle
  Measured_LowSpeedCoolCapLSFT,           !- Name
  0.4136,                                 !- Coefficient1 Constant
  0.03105,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.006952,                               !- Coefficient4 y
  -0.0002128,                             !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Meter,
  {69dc3531-a7cf-4042-9f0f-09094d2fb6cf}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {4a7b6e96-1f99-4631-9b29-c2b6bd3c5adf}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ad2364f-7945-4051-945d-f5e9dc808322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3e68d17-bf5c-4ff1-8ef8-698add30e7f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddebbdec-014a-45dd-a0a2-2730ec53b7ec}, !- Handle
  Mech_ZN_1_FLR_2_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ae84f83-840c-4900-a558-2e5bb201f5da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45a95fcb-b8cd-4ff1-90e8-5bfd17aaebee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {e38b32d8-1f33-4f14-a706-b3100d8e06d7}, !- Handle
  Measured_CoolCStandard10Ton_CapFT,      !- Name
  0.52357,                                !- Coefficient1 Constant
  0.03478,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -0.001915,                              !- Coefficient4 y
  -0.00010838,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {2234b2d7-cc5d-40e2-84cf-9df116344478}, !- Handle
  Bathrooms_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbadec78-1487-4d91-8456-98bdd277ff99}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {027eddfa-2f14-4be2-b0e5-23ccca095523}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75267bea-4095-40da-95bc-6a3b129c5c2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0114c4f-a8d9-4992-8b31-52a83cbdd38c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90acc308-f122-40b7-b284-bf15b4791e26}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04adc254-bdab-4e6b-a6cf-d95d97b9bcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96a23048-2fb3-414f-9b35-9b234858e170}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70cec856-db00-49c8-97d3-34ea415b79c0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bb56195-5399-4f8e-bb3e-ad35a9fe6444}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f6c2712-dbab-4f3a-b70f-2f35444cbb30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c2f8fd8-31bf-4443-ba70-14a9bd361ec7}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7081a40a-7d85-4844-a0ff-5550dcd82b6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8142f011-5227-46ce-8ebd-6254e7b27004}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {fab9a06a-81b7-4404-a5d3-91f348ab0fea}, !- Handle
  Air-Cooled GTE 150tons Default 90.1-2004 EIR_fPLR, !- Name
  0.0727,                                 !- Coefficient1 Constant
  0.953,                                  !- Coefficient2 x
  -0.0266,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {1f860462-2152-4c9f-bc39-8754c9612ee9}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a349400e-bbcc-453d-9c4d-d25314abaedc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6087b613-5253-4433-8301-e6eb1d544edf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {46639411-790d-4240-9cf5-d19b9836249e}, !- Handle
  Air-Cooled Default 90.1-2004 EIR_fT,    !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50;                                     !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {996f2083-9827-4458-9c77-e4c604842a78}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d3498f1-c0a1-4ad8-aa9b-050049c92f33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ab2456d-8595-4b2e-88ce-aeb2375753d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e00aeb2e-bd5a-4a63-baf9-91c317eb0536}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95366361-304a-4f09-a9ef-b53ad71fd0f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8dd1357-2ed9-498b-afaa-4b4881caf7cc}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e6df1a93-1ba9-4b0c-b4a0-f19f7656b0a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70920934-951d-451b-b71f-cf585aa6bb9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {2eefb779-dfd6-45e0-a48d-4ec00392dcfc}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {f4a14963-8c55-4b32-b9b3-4d9baa68aa8f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff844dce-14ee-4942-b7fc-64caec1c9f88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01bc6284-5c9e-47d3-9c56-bf06a4482273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11358fa2-2c9b-445c-9c2b-9047533e587c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e1f9a3e-108b-4954-9e8f-00d8f12932e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaf27c0a-c352-47f5-9944-bce0cff5d975}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {116a5054-c7c8-434e-b753-c955e324cb07}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {11988305-2a4f-41b6-b3a2-d92b85fce53c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {5c5c2956-f977-45cb-9a37-909d10732a37}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {eef28dcd-ef1e-458d-82d1-69169ff58894}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95366361-304a-4f09-a9ef-b53ad71fd0f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2f4348d-0344-4d17-a90d-266adbe0e637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38d1a05a-82f8-406b-9148-dbdc3737189c}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {912a59e1-10b0-4b2f-878d-62f5a3e79707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7d7299-6b15-41ab-89b3-6dfc8d812490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {459bbc85-58bf-4a7d-a0ad-0ddd16f20e45}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad2364f-7945-4051-945d-f5e9dc808322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27dc18c5-0715-4083-a972-79acf608e479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff9690b-e8d7-4392-b403-8f6cd3def763}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69cc8b43-f75e-440a-9e49-150df96f62a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a9ba0d3-d834-4f62-9486-6afca7dd1eeb}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07895a4f-b193-4334-b52f-ac965ee6e698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cb5000f-4ee3-47c2-b186-db9c5dcc0d35}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4164f8f2-3f66-4547-81e4-14f29984c072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77cf5e55-40b9-40ab-a839-1ce8bb5b2844}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d404ee-9781-46b7-9b40-2646d357a2ae}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e1f9a3e-108b-4954-9e8f-00d8f12932e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60639016-035b-43fc-ad62-78e76e49f9cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5978dbf-291e-49fd-80e0-66180d9f8ef4}, !- Handle
  Offices_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a31fb1b-be88-49ac-9893-8032111f189a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b41d526c-36b1-4de0-903e-3cb45b4506c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f57277-3fb7-4bb3-83fa-2eb85bc00de0}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff844dce-14ee-4942-b7fc-64caec1c9f88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64df784f-e330-45f1-8063-16f5f8a953d7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cba6a9ac-bfea-422c-af1e-1fe7b9162886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a649f1-30db-4be6-9ba0-78171503f076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a36b8608-4ce8-4e68-9f22-a44d27afe00f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6809f28-c1d9-4fa4-af86-5f67a1386bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b09fca1c-1b47-4d04-9f9a-d4072524f325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba11091c-116a-41b4-ac33-d4d3264ed430}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {95366361-304a-4f09-a9ef-b53ad71fd0f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a265d294-8e26-43e2-a6ab-d055c58ec334}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d127626e-48dd-4a8c-afae-557a5c1f184f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cba6a9ac-bfea-422c-af1e-1fe7b9162886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d4ad169-35cc-4d9f-a10f-e82a96815b57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92618b20-fb2b-4e77-b191-067151d21776}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afaf949e-148f-4ef5-944d-fffb02154d5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7a15bcc-7ab5-4d92-8b01-58cfdd227c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bffa1e-8c57-4123-8897-c4d36aa16418}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6809f28-c1d9-4fa4-af86-5f67a1386bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f7605ca-a402-41e1-a552-e3bcf2ea2535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62dccf45-8ed6-4a14-bbbd-3de283f3db29}, !- Handle
  Mech_ZN_1_FLR_2_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ae84f83-840c-4900-a558-2e5bb201f5da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a9cda49-5551-4400-bd24-4e6b74c522b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c2da56-2050-45da-ad06-57a94775fad1}, !- Handle
  Gym_ZN_1_FLR_2_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad7519b4-a98e-4372-bb98-860a5e64946e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a572e91-7d14-436b-b444-8983679c624e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb0f743-ea94-4d29-a830-6e3795e22a04}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98d8cc5e-aee8-499f-bdef-654c6db0467a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d5380f5-1f0a-4820-bbe1-14aef8996ea2}, !- Handle
  Mech_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df741bb9-0155-4d1a-94f6-f1d4984acc82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1036f34-c58f-465b-8fb9-6f311990dc24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91f2dfee-2c4c-4549-a02d-1b3d3ed05863}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e1f9a3e-108b-4954-9e8f-00d8f12932e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c269cf1-124d-492b-b69b-28d0abe9a5c3}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fc7ee36-e718-45d0-8a0a-e151d703b17a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e16027-9b13-49de-bcbd-ccb98ec887ae}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3f77309-6ec6-43b2-86e6-85bf195cc06a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93da0c48-712e-4f62-a8a5-bfb8218983ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61b67a42-20f4-4b58-b681-1e8ffe84f594}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d598d7ff-6651-45fc-8e9f-6b7db37fbe71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74b66fb6-6d5e-4cc0-aa20-cdcab3cd5739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83d9f4e-4016-41fb-a9d0-b4a05ef7d7c6}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a31fb1b-be88-49ac-9893-8032111f189a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9cafb6a-e835-470e-87fd-f2b8b1939a14}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42bf5de9-891d-466a-8af2-e62baf8715a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a265d294-8e26-43e2-a6ab-d055c58ec334}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {069183b4-f549-4ae5-af10-ac25b9a21ae3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba11091c-116a-41b4-ac33-d4d3264ed430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4a6b877-2b26-4e7d-9694-0f23503289f3}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3f77309-6ec6-43b2-86e6-85bf195cc06a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0980ac06-0e6e-4228-8e0c-205a91fbcf1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11811562-d8a8-4621-a409-0c38e07892bd}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b8fe70b-fb74-4e78-8793-80802472bc8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8a832f6-883d-4066-821c-c27d92aa6b63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0baadf51-a5af-43c0-bac0-5d46887761c6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d598d7ff-6651-45fc-8e9f-6b7db37fbe71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58d9f75f-2c89-4d97-9c97-c2e0c49c13af}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42bf5de9-891d-466a-8af2-e62baf8715a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4858ad6-24b1-41cd-8325-e2203ab3c667}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {715cb7b1-78b2-44c7-a011-87c409843bbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe5debe-ec33-468f-8448-09eb24423cce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a15b3968-b24d-4aeb-85d2-d451e41bc322}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c12d2313-6ea7-4bd1-9cc2-7eea3ab340b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4c3e8ee-62df-48ad-a22a-33047b31bddb}, !- Handle
  Mech_ZN_1_FLR_2_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ae84f83-840c-4900-a558-2e5bb201f5da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {991a4fb7-5471-4061-9ed3-eae8982d0ac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0bf4176-291a-4f52-9217-a62f9c2e6393}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fc7ee36-e718-45d0-8a0a-e151d703b17a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be1876b3-d042-4d5f-8c7b-6f9da2b9b71b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00653a22-f3b4-4f5c-9861-59bee491a226}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ff7a150-8d14-4547-a601-8f976c20091c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d591c7c-8522-465c-9079-f61587541fc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d231e8-e075-4efe-bef6-7d16ba297475}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3f77309-6ec6-43b2-86e6-85bf195cc06a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf5a902-a6d7-45e3-b5d0-4589da5d3676}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11988305-2a4f-41b6-b3a2-d92b85fce53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e4e088e-9093-44be-a465-6d37c9de545a}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {022fa277-1765-498a-9a28-5f22700e7e17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 11, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d60aec8-6ab1-419c-a163-d1e942004d0c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1a8eae2-edee-4c25-bd32-cc28e3670d69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c214c34d-2a50-45fd-97a4-526b2ab2be55}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff844dce-14ee-4942-b7fc-64caec1c9f88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ec0eeb6-6d14-4dd1-868e-ab0c1fbd7f1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
