
OS:Version,
  {7d956d2b-9a91-46d4-9941-f6dae202af9a}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:Site,
  {72ea109b-ffc5-43ab-ae77-3324b2e39945}, !- Handle
  Calgary Int'l_AB_CAN,                   !- Name
  51.12,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {e1115d1c-9796-48d9-a8a7-63cf6b91656c}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {5f10b667-90fb-45d3-84f4-a925b7263afe}, !- Handle
  W_GuestRoom201_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73ab1261-f317-4416-a90d-9428bb04a6c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00d09ec5-7b3a-4ff8-974b-be32e0cd1547}, !- Handle
  GuestRoom201 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e5d4f39-723c-41ef-b57c-8f7a9817c8cd}, !- Zone Air Inlet Port List
  {19b3bf14-a097-4721-99ea-bf9c89a55765}, !- Zone Air Exhaust Port List
  {d6444fa0-03da-4191-846c-228861dea78b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {2cbaf968-af25-4b96-81bf-fa6abf2300a1}, !- Handle
  {62f933d1-b581-4454-ae74-69c1a415101c}, !- Name
  {d6444fa0-03da-4191-846c-228861dea78b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6444fa0-03da-4191-846c-228861dea78b}, !- Handle
  {84b0c547-ea73-46f6-9142-7ef0a5bc21c7}, !- Name
  {00d09ec5-7b3a-4ff8-974b-be32e0cd1547}, !- Source Object
  11,                                     !- Outlet Port
  {2cbaf968-af25-4b96-81bf-fa6abf2300a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e5d4f39-723c-41ef-b57c-8f7a9817c8cd}, !- Handle
  {6d497b90-9d06-44d2-95cf-58432c93e082}, !- Name
  {00d09ec5-7b3a-4ff8-974b-be32e0cd1547}; !- HVAC Component

OS:PortList,
  {19b3bf14-a097-4721-99ea-bf9c89a55765}, !- Handle
  {d1c935d9-98c8-4605-aa22-f6176d30be6e}, !- Name
  {00d09ec5-7b3a-4ff8-974b-be32e0cd1547}; !- HVAC Component

OS:Sizing:Zone,
  {72017832-2e18-43af-908b-2b7e9e3470a5}, !- Handle
  {00d09ec5-7b3a-4ff8-974b-be32e0cd1547}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {49149ea9-5b12-4d3b-a810-c4c41e8c4ed0}, !- Handle
  {04a8b988-0991-4708-b229-d7a310a8953e}, !- Name
  {00d09ec5-7b3a-4ff8-974b-be32e0cd1547}; !- Thermal Zone

OS:Space,
  {73ab1261-f317-4416-a90d-9428bb04a6c4}, !- Handle
  GuestRoom201,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {00d09ec5-7b3a-4ff8-974b-be32e0cd1547}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3b28f215-1008-49d6-bf0b-4131785c1ce3}, !- Handle
  W_FrontStairsFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e82d2021-3b7c-4d9e-bf25-5d4c57e7041d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {110dd2a4-949e-4d52-87c2-a557bbb610cc}, !- Handle
  FrontStairsFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d47a602-3ca2-4814-ae06-38bde762ee31}, !- Zone Air Inlet Port List
  {1e693e5a-4a8a-4591-afaf-563bab8d7e06}, !- Zone Air Exhaust Port List
  {d0b5366f-e6a6-4203-a592-89605d617f44}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {851ddd26-ecac-4d89-82e2-02c1183dedc4}, !- Handle
  {9f66de37-b66f-4163-883f-8293e3fb6e30}, !- Name
  {d0b5366f-e6a6-4203-a592-89605d617f44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0b5366f-e6a6-4203-a592-89605d617f44}, !- Handle
  {c85f0aaa-f28d-4c26-883a-673d2e32a011}, !- Name
  {110dd2a4-949e-4d52-87c2-a557bbb610cc}, !- Source Object
  11,                                     !- Outlet Port
  {851ddd26-ecac-4d89-82e2-02c1183dedc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d47a602-3ca2-4814-ae06-38bde762ee31}, !- Handle
  {92b9af3c-7c8a-466f-b359-2da7c757ee55}, !- Name
  {110dd2a4-949e-4d52-87c2-a557bbb610cc}; !- HVAC Component

OS:PortList,
  {1e693e5a-4a8a-4591-afaf-563bab8d7e06}, !- Handle
  {ce68fda2-bf9f-4b2b-9d4e-9896b327cf0f}, !- Name
  {110dd2a4-949e-4d52-87c2-a557bbb610cc}; !- HVAC Component

OS:Sizing:Zone,
  {2681350f-1bee-455d-a5f0-e71c67d1fec5}, !- Handle
  {110dd2a4-949e-4d52-87c2-a557bbb610cc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {43c4d632-0747-4848-9e83-71457322ec1f}, !- Handle
  {7e0d9e97-979b-41a1-92fd-4c4934f3455a}, !- Name
  {110dd2a4-949e-4d52-87c2-a557bbb610cc}; !- Thermal Zone

OS:Space,
  {e82d2021-3b7c-4d9e-bf25-5d4c57e7041d}, !- Handle
  FrontStairsFlr1,                        !- Name
  {ecbc15ca-a1d4-4093-84b7-ac6556075615}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {110dd2a4-949e-4d52-87c2-a557bbb610cc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {79f8e690-d5ae-49b7-a7db-9bf2534ca654}, !- Handle
  P_FrontLoungeFlr1_10018_0_10016,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7111228-245a-4548-8d98-2a4f87050704}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27de7fb8-c633-45ef-ac0d-b3c2d5344e22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c856d4e2-9aa5-403b-901d-302bb90c98db}, !- Handle
  FrontLoungeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2918cbb-0433-4437-83fb-991d905717c2}, !- Zone Air Inlet Port List
  {3f0083f1-f9a6-4f06-85ce-47d2a9cdec5b}, !- Zone Air Exhaust Port List
  {fecaf271-0434-4a17-91bf-111be6e319e1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74f5e117-5fbf-4be6-9ce9-b486f2ac2505}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {dbb21124-b06f-4037-a7ca-9671498dd1be}, !- Handle
  {992d0301-4c97-4d81-aecc-bb4b131a282b}, !- Name
  {fecaf271-0434-4a17-91bf-111be6e319e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fecaf271-0434-4a17-91bf-111be6e319e1}, !- Handle
  {4274d1e3-1a20-40b5-9751-4d10ac1fe7c8}, !- Name
  {c856d4e2-9aa5-403b-901d-302bb90c98db}, !- Source Object
  11,                                     !- Outlet Port
  {dbb21124-b06f-4037-a7ca-9671498dd1be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2918cbb-0433-4437-83fb-991d905717c2}, !- Handle
  {ee959c43-6e5c-4063-a1f8-3eb37b948b6c}, !- Name
  {c856d4e2-9aa5-403b-901d-302bb90c98db}; !- HVAC Component

OS:PortList,
  {3f0083f1-f9a6-4f06-85ce-47d2a9cdec5b}, !- Handle
  {476a3991-6104-464b-a728-cec8fe8d7bbd}, !- Name
  {c856d4e2-9aa5-403b-901d-302bb90c98db}; !- HVAC Component

OS:Sizing:Zone,
  {ddadd43b-e34c-40a6-aad4-97f0909f40b8}, !- Handle
  {c856d4e2-9aa5-403b-901d-302bb90c98db}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3314e234-1db1-4d88-a5f7-4fddd80617ae}, !- Handle
  {602798cd-04c9-4785-a0db-44a242c7a3b5}, !- Name
  {c856d4e2-9aa5-403b-901d-302bb90c98db}; !- Thermal Zone

OS:Space,
  {a7111228-245a-4548-8d98-2a4f87050704}, !- Handle
  FrontLoungeFlr1,                        !- Name
  {26cef406-1eb5-4358-9ca4-74396e31a210}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {c856d4e2-9aa5-403b-901d-302bb90c98db}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8f2d1131-a047-4284-a23d-cc19ad5b119c}, !- Handle
  P_FrontOfficeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40bb2e02-b9fb-4bab-b65c-61cdaea5f310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dee9bea-9f07-47b9-8330-a76899662f9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6d3f653e-c62e-4a63-959b-588801ee189b}, !- Handle
  FrontOfficeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7533edc1-cc50-4f82-b487-afefb2def54b}, !- Zone Air Inlet Port List
  {f8e46a1f-e131-485b-b94e-bd1f0ea4599a}, !- Zone Air Exhaust Port List
  {e64b4d41-5f55-4be6-a322-18c175405ef8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05b5489d-b339-443c-994b-dfa055ab326b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {713ed0b5-804d-4728-8f18-d1c0378255c6}, !- Handle
  {02878d66-6dd5-407d-8080-cb95bd5fcc2d}, !- Name
  {e64b4d41-5f55-4be6-a322-18c175405ef8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e64b4d41-5f55-4be6-a322-18c175405ef8}, !- Handle
  {679c7d3b-ea4e-4b3d-8de4-2b1a6fb34634}, !- Name
  {6d3f653e-c62e-4a63-959b-588801ee189b}, !- Source Object
  11,                                     !- Outlet Port
  {713ed0b5-804d-4728-8f18-d1c0378255c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7533edc1-cc50-4f82-b487-afefb2def54b}, !- Handle
  {18b1e546-d409-45b3-bb79-bfa9e8d0f5b0}, !- Name
  {6d3f653e-c62e-4a63-959b-588801ee189b}; !- HVAC Component

OS:PortList,
  {f8e46a1f-e131-485b-b94e-bd1f0ea4599a}, !- Handle
  {c83412da-fd29-462f-a3bb-c59b2d5f06ba}, !- Name
  {6d3f653e-c62e-4a63-959b-588801ee189b}; !- HVAC Component

OS:Sizing:Zone,
  {43b9cdc7-9152-425a-b4a5-ba17e4089a95}, !- Handle
  {6d3f653e-c62e-4a63-959b-588801ee189b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d7bf8702-f2c3-45a2-9aa5-3087e8a3cecd}, !- Handle
  {bd18b25d-2436-4e4a-8df9-4321ab2dfc14}, !- Name
  {6d3f653e-c62e-4a63-959b-588801ee189b}; !- Thermal Zone

OS:Space,
  {40bb2e02-b9fb-4bab-b65c-61cdaea5f310}, !- Handle
  FrontOfficeFlr1,                        !- Name
  {772ebc54-ec61-4cd9-81db-eba1d854a4bf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {6d3f653e-c62e-4a63-959b-588801ee189b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Curve:Quadratic,
  {dfa82ad2-e621-4269-b616-1ac38c66ee4a}, !- Handle
  CoolCStandard10Ton_EIRFFF,              !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:ThermalZone,
  {bfbc3731-8f6e-4aee-8d3c-c6959e9ef62b}, !- Handle
  GuestRoom414 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef5dfcb2-0b19-467b-bec3-9baa474cb0a2}, !- Zone Air Inlet Port List
  {c57fc604-dd1b-49c2-9141-3becae3227ca}, !- Zone Air Exhaust Port List
  {673e877b-2607-4e57-8541-1cb4bfbbc485}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9d8decc2-21db-4501-8244-5a7ad5626544}, !- Handle
  {f1c1a38e-272c-4369-9840-1bafc16679bd}, !- Name
  {673e877b-2607-4e57-8541-1cb4bfbbc485}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {673e877b-2607-4e57-8541-1cb4bfbbc485}, !- Handle
  {597695cd-de70-4f7c-be5c-747306c43d24}, !- Name
  {bfbc3731-8f6e-4aee-8d3c-c6959e9ef62b}, !- Source Object
  11,                                     !- Outlet Port
  {9d8decc2-21db-4501-8244-5a7ad5626544}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef5dfcb2-0b19-467b-bec3-9baa474cb0a2}, !- Handle
  {a0de2286-6734-480c-a1d2-d815da642fcc}, !- Name
  {bfbc3731-8f6e-4aee-8d3c-c6959e9ef62b}; !- HVAC Component

OS:PortList,
  {c57fc604-dd1b-49c2-9141-3becae3227ca}, !- Handle
  {9cae95a6-f66d-40b6-9e88-53e83693a9fb}, !- Name
  {bfbc3731-8f6e-4aee-8d3c-c6959e9ef62b}; !- HVAC Component

OS:Sizing:Zone,
  {84e391d6-5b2d-4af9-ae3f-0c5bcb758f1a}, !- Handle
  {bfbc3731-8f6e-4aee-8d3c-c6959e9ef62b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cbae717f-4432-4683-bf12-78d492d868a0}, !- Handle
  {6d46df60-ef2c-4060-adb4-b9dc95689f55}, !- Name
  {bfbc3731-8f6e-4aee-8d3c-c6959e9ef62b}; !- Thermal Zone

OS:Space,
  {d24a9ab7-f70d-4e00-a0e6-1034b5ae38ce}, !- Handle
  GuestRoom414,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {bfbc3731-8f6e-4aee-8d3c-c6959e9ef62b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b96dfda2-55d8-4555-b092-1a9dc40022a0}, !- Handle
  W_GuestRoom102_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6dac574d-b1a7-4e74-874a-bc94742c38ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4482a677-db87-4348-9194-33ea5203f9d8}, !- Handle
  GuestRoom102 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b872cf5a-af6a-464c-b10b-e3305fe40070}, !- Zone Air Inlet Port List
  {5872c40e-4264-4dd8-aeba-2ecdc0351598}, !- Zone Air Exhaust Port List
  {992b5a04-1771-4ae4-9cc0-67c4ac398b6c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c788fafe-bb33-4b6f-ad38-2216b8ca8432}, !- Handle
  {c529b44d-f2ca-4c36-be9a-3bcf8d11f805}, !- Name
  {992b5a04-1771-4ae4-9cc0-67c4ac398b6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {992b5a04-1771-4ae4-9cc0-67c4ac398b6c}, !- Handle
  {775952e7-5fdf-4327-9b8c-564884e09002}, !- Name
  {4482a677-db87-4348-9194-33ea5203f9d8}, !- Source Object
  11,                                     !- Outlet Port
  {c788fafe-bb33-4b6f-ad38-2216b8ca8432}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b872cf5a-af6a-464c-b10b-e3305fe40070}, !- Handle
  {10212554-f8da-4624-a2d5-beb822069a7e}, !- Name
  {4482a677-db87-4348-9194-33ea5203f9d8}; !- HVAC Component

OS:PortList,
  {5872c40e-4264-4dd8-aeba-2ecdc0351598}, !- Handle
  {31cc84f1-6323-4f68-9e9a-79578504c6ca}, !- Name
  {4482a677-db87-4348-9194-33ea5203f9d8}; !- HVAC Component

OS:Sizing:Zone,
  {2b811047-0e57-4ef3-a13e-8d08cb68f22a}, !- Handle
  {4482a677-db87-4348-9194-33ea5203f9d8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d36c5416-51a7-4467-9d4f-0bd95aa9a051}, !- Handle
  {18ff4508-d959-4108-842f-c24011c87f17}, !- Name
  {4482a677-db87-4348-9194-33ea5203f9d8}; !- Thermal Zone

OS:Space,
  {6dac574d-b1a7-4e74-874a-bc94742c38ef}, !- Handle
  GuestRoom102,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {4482a677-db87-4348-9194-33ea5203f9d8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c2056f31-0562-418f-b70d-14e7e5e0b0f4}, !- Handle
  C_GuestRoom219_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d04fede2-fcbc-4afd-96d5-39b30a6bb3fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d85ae6a-32c2-4ab7-a9ed-56e740b2db0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00b0bdbc-9479-4fd4-bb4e-570672e54dd9}, !- Handle
  GuestRoom219 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {daac20ed-507f-486c-af82-5cd8c8ea7f40}, !- Zone Air Inlet Port List
  {3856505a-e1de-4769-908b-df5c1b8a3bd2}, !- Zone Air Exhaust Port List
  {e8ca6f7b-9063-4faf-b7a4-22eb12903a7d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f353447d-b396-46da-a193-15fa2168a254}, !- Handle
  {92148d6c-f4e0-4153-9330-246cc038a3b6}, !- Name
  {e8ca6f7b-9063-4faf-b7a4-22eb12903a7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8ca6f7b-9063-4faf-b7a4-22eb12903a7d}, !- Handle
  {c8bd628e-eb79-410e-a8d8-56039b693b34}, !- Name
  {00b0bdbc-9479-4fd4-bb4e-570672e54dd9}, !- Source Object
  11,                                     !- Outlet Port
  {f353447d-b396-46da-a193-15fa2168a254}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {daac20ed-507f-486c-af82-5cd8c8ea7f40}, !- Handle
  {99f21569-a234-45ef-90d3-e620549248e4}, !- Name
  {00b0bdbc-9479-4fd4-bb4e-570672e54dd9}; !- HVAC Component

OS:PortList,
  {3856505a-e1de-4769-908b-df5c1b8a3bd2}, !- Handle
  {01b37c72-44d1-4327-9018-a6306ae93c24}, !- Name
  {00b0bdbc-9479-4fd4-bb4e-570672e54dd9}; !- HVAC Component

OS:Sizing:Zone,
  {83c51da4-4627-47e8-a4a7-e91ae89c4202}, !- Handle
  {00b0bdbc-9479-4fd4-bb4e-570672e54dd9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ad4201e0-ac58-46b1-ba2d-82a87f404225}, !- Handle
  {45c2f2a6-b130-4bbc-bfa0-aa6630257bd6}, !- Name
  {00b0bdbc-9479-4fd4-bb4e-570672e54dd9}; !- Thermal Zone

OS:Space,
  {d04fede2-fcbc-4afd-96d5-39b30a6bb3fc}, !- Handle
  GuestRoom219,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {00b0bdbc-9479-4fd4-bb4e-570672e54dd9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {87ce5010-9842-4a2c-969d-f974d1cbaf9a}, !- Handle
  GuestRoom319 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17b8a098-4e07-4cd7-8bef-9a71b3a8bdc7}, !- Zone Air Inlet Port List
  {059d3c3e-d7ab-43ac-9b71-45cdb74bfab2}, !- Zone Air Exhaust Port List
  {c773917b-4231-4fe4-9ac3-7f2ae25b166c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ca2b891c-e943-4eb1-8137-d21ba16e3df1}, !- Handle
  {0a1785ac-559f-40e0-ba46-7c7363ee6d3c}, !- Name
  {c773917b-4231-4fe4-9ac3-7f2ae25b166c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c773917b-4231-4fe4-9ac3-7f2ae25b166c}, !- Handle
  {f90e1735-3059-4666-990a-5b01c71572ca}, !- Name
  {87ce5010-9842-4a2c-969d-f974d1cbaf9a}, !- Source Object
  11,                                     !- Outlet Port
  {ca2b891c-e943-4eb1-8137-d21ba16e3df1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17b8a098-4e07-4cd7-8bef-9a71b3a8bdc7}, !- Handle
  {fca035a9-b6e5-4fa1-9cbd-bde3c5235675}, !- Name
  {87ce5010-9842-4a2c-969d-f974d1cbaf9a}; !- HVAC Component

OS:PortList,
  {059d3c3e-d7ab-43ac-9b71-45cdb74bfab2}, !- Handle
  {17ce6036-0115-44e2-a13e-fd19653997ec}, !- Name
  {87ce5010-9842-4a2c-969d-f974d1cbaf9a}; !- HVAC Component

OS:Sizing:Zone,
  {b284fd1c-3d64-4119-8e45-97f85f0ee5f6}, !- Handle
  {87ce5010-9842-4a2c-969d-f974d1cbaf9a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {575f35ef-94d7-4f3a-9c6b-35546b067525}, !- Handle
  {0cd21f04-ece2-47aa-a853-384b3def4722}, !- Name
  {87ce5010-9842-4a2c-969d-f974d1cbaf9a}; !- Thermal Zone

OS:Space,
  {6ff19e90-b14b-437a-93a9-2e1f57d7abaf}, !- Handle
  GuestRoom319,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {87ce5010-9842-4a2c-969d-f974d1cbaf9a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {334ace8d-7739-4a7d-ae4c-d88d211a428e}, !- Handle
  GuestRoom215_218 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {480ecb47-92bb-4a9c-b52f-e5d42ebce698}, !- Zone Air Inlet Port List
  {ff406a88-fd4e-444d-9223-9a814d838c9b}, !- Zone Air Exhaust Port List
  {457cb732-0b91-49c9-9d0e-8a525b531327}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d35c3b9e-0206-498d-b2da-f2a0b570b5d9}, !- Handle
  {a1d7ce8f-a40a-43a7-ac39-543fa41fa3ff}, !- Name
  {457cb732-0b91-49c9-9d0e-8a525b531327}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {457cb732-0b91-49c9-9d0e-8a525b531327}, !- Handle
  {7085585c-7bea-4c9f-9ab8-3f48f3fd2247}, !- Name
  {334ace8d-7739-4a7d-ae4c-d88d211a428e}, !- Source Object
  11,                                     !- Outlet Port
  {d35c3b9e-0206-498d-b2da-f2a0b570b5d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {480ecb47-92bb-4a9c-b52f-e5d42ebce698}, !- Handle
  {bc1ff72e-a0d1-4949-b85c-122071cca33b}, !- Name
  {334ace8d-7739-4a7d-ae4c-d88d211a428e}; !- HVAC Component

OS:PortList,
  {ff406a88-fd4e-444d-9223-9a814d838c9b}, !- Handle
  {c817f997-9771-4a8b-8c63-41a093926009}, !- Name
  {334ace8d-7739-4a7d-ae4c-d88d211a428e}; !- HVAC Component

OS:Sizing:Zone,
  {d8039ac0-a674-498e-90e0-43023694ef5e}, !- Handle
  {334ace8d-7739-4a7d-ae4c-d88d211a428e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e433470d-ca6d-462a-9e0a-bcbf19edb1d0}, !- Handle
  {cfd3c73c-45ac-417d-a4a1-e22350befee7}, !- Name
  {334ace8d-7739-4a7d-ae4c-d88d211a428e}; !- Thermal Zone

OS:Space,
  {1b2196f4-5f00-41ab-b336-e22d90af4c50}, !- Handle
  GuestRoom215_218,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {334ace8d-7739-4a7d-ae4c-d88d211a428e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {806fae2f-df75-4880-9313-e567d03f23c7}, !- Handle
  CorridorFlr4 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {328a4fc9-bd82-408b-b1c5-79727efb1851}, !- Zone Air Inlet Port List
  {719a3530-f84c-4624-bc4f-29f2c0529aad}, !- Zone Air Exhaust Port List
  {98579160-5a89-4c7e-90b8-9052fe2c09f6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e73cb8ee-d3be-4058-8c10-654b90810a5b}, !- Handle
  {1d31b06d-8272-42be-b29c-b9f675624c09}, !- Name
  {98579160-5a89-4c7e-90b8-9052fe2c09f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98579160-5a89-4c7e-90b8-9052fe2c09f6}, !- Handle
  {4cf90e9d-ce06-4a35-9d83-f44501eb6d08}, !- Name
  {806fae2f-df75-4880-9313-e567d03f23c7}, !- Source Object
  11,                                     !- Outlet Port
  {e73cb8ee-d3be-4058-8c10-654b90810a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {328a4fc9-bd82-408b-b1c5-79727efb1851}, !- Handle
  {c75bd5f9-2786-4192-84cd-b854ad5f8474}, !- Name
  {806fae2f-df75-4880-9313-e567d03f23c7}; !- HVAC Component

OS:PortList,
  {719a3530-f84c-4624-bc4f-29f2c0529aad}, !- Handle
  {96d4ae4d-f524-4086-9f33-a6fd634733ed}, !- Name
  {806fae2f-df75-4880-9313-e567d03f23c7}; !- HVAC Component

OS:Sizing:Zone,
  {eed512e9-6cbc-4f73-86bd-a9f2a4084558}, !- Handle
  {806fae2f-df75-4880-9313-e567d03f23c7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {555095e6-fe42-42c7-a75e-5a0f6d64d4f0}, !- Handle
  {a437fe6e-8eaf-4f0b-b297-95301f5cd278}, !- Name
  {806fae2f-df75-4880-9313-e567d03f23c7}; !- Thermal Zone

OS:Space,
  {9b25ae5b-6464-4960-99e4-a55ab3442ee2}, !- Handle
  CorridorFlr4,                           !- Name
  {41fdc175-c2e8-49a6-bb12-8ab5725bdc2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {806fae2f-df75-4880-9313-e567d03f23c7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b7d1a513-af07-453a-9eed-e1377ba41a1e}, !- Handle
  W_GuestRoom309_312_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf0f139-1580-4ca1-a32f-90c81614e19c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2271aa04-6f38-4f0d-8cb8-b8fb26294b76}, !- Handle
  GuestRoom309_312 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f64f5ac-3600-4931-896a-eca374272903}, !- Zone Air Inlet Port List
  {f33de6c4-27c1-483a-9b37-47ed3c387f5c}, !- Zone Air Exhaust Port List
  {2b5719b7-7e75-4468-b20c-bf3641a5266c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {bd836b9c-155e-4881-b5fd-6917c78ee7bc}, !- Handle
  {48bc7cab-70ec-4e49-8fd5-893c29e971eb}, !- Name
  {2b5719b7-7e75-4468-b20c-bf3641a5266c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b5719b7-7e75-4468-b20c-bf3641a5266c}, !- Handle
  {ad20f4a5-6c67-4e9b-99fa-572bfd830fd8}, !- Name
  {2271aa04-6f38-4f0d-8cb8-b8fb26294b76}, !- Source Object
  11,                                     !- Outlet Port
  {bd836b9c-155e-4881-b5fd-6917c78ee7bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f64f5ac-3600-4931-896a-eca374272903}, !- Handle
  {7ad0b615-0f90-4e92-ad6f-57657c4a72b0}, !- Name
  {2271aa04-6f38-4f0d-8cb8-b8fb26294b76}; !- HVAC Component

OS:PortList,
  {f33de6c4-27c1-483a-9b37-47ed3c387f5c}, !- Handle
  {1e1473dc-626a-46f1-95f3-9653ae132e22}, !- Name
  {2271aa04-6f38-4f0d-8cb8-b8fb26294b76}; !- HVAC Component

OS:Sizing:Zone,
  {bf3b53f6-52ff-4464-9676-4029f37ac32c}, !- Handle
  {2271aa04-6f38-4f0d-8cb8-b8fb26294b76}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {72037562-54d6-4f92-83ce-4291ed5c1be8}, !- Handle
  {8e00a890-9bbe-4f26-89f4-c9572d9d23a5}, !- Name
  {2271aa04-6f38-4f0d-8cb8-b8fb26294b76}; !- Thermal Zone

OS:Space,
  {9cf0f139-1580-4ca1-a32f-90c81614e19c}, !- Handle
  GuestRoom309_312,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {2271aa04-6f38-4f0d-8cb8-b8fb26294b76}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f683d40c-5ba2-4418-8950-94c4ebc1f614}, !- Handle
  P_CorridorFlr2_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29fd3c6-1a51-46c6-847b-76a37eacbc49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e727469b-355b-4181-9826-f671df073660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {501350f1-462b-422c-93cd-5b493d5f8548}, !- Handle
  CorridorFlr2 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44285bb3-5340-4a78-9b0f-884ca42a553f}, !- Zone Air Inlet Port List
  {eae02854-6a2b-4300-b30b-083db78e316b}, !- Zone Air Exhaust Port List
  {9296aebd-212c-4537-88e5-65fc82665f27}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {96e1c147-4db0-4912-b995-d8633b34d03d}, !- Handle
  {581d83c6-6a42-4415-9d44-1fe15eef7e9c}, !- Name
  {9296aebd-212c-4537-88e5-65fc82665f27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9296aebd-212c-4537-88e5-65fc82665f27}, !- Handle
  {400a0067-25f9-4f5d-b456-ca3f95d1481f}, !- Name
  {501350f1-462b-422c-93cd-5b493d5f8548}, !- Source Object
  11,                                     !- Outlet Port
  {96e1c147-4db0-4912-b995-d8633b34d03d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44285bb3-5340-4a78-9b0f-884ca42a553f}, !- Handle
  {95c4236d-7a78-4a2b-800c-46d0c93e8a5f}, !- Name
  {501350f1-462b-422c-93cd-5b493d5f8548}; !- HVAC Component

OS:PortList,
  {eae02854-6a2b-4300-b30b-083db78e316b}, !- Handle
  {b2260502-59fd-465b-a088-96ad00c5413c}, !- Name
  {501350f1-462b-422c-93cd-5b493d5f8548}; !- HVAC Component

OS:Sizing:Zone,
  {36256cc9-111d-463a-a1bb-bca05fd3de7d}, !- Handle
  {501350f1-462b-422c-93cd-5b493d5f8548}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {23aad06c-9e48-41c5-8ff8-a67d08f80d74}, !- Handle
  {2c9693e2-47b5-4b43-9ee3-1062fc8c4178}, !- Name
  {501350f1-462b-422c-93cd-5b493d5f8548}; !- Thermal Zone

OS:Space,
  {a29fd3c6-1a51-46c6-847b-76a37eacbc49}, !- Handle
  CorridorFlr2,                           !- Name
  {41fdc175-c2e8-49a6-bb12-8ab5725bdc2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {501350f1-462b-422c-93cd-5b493d5f8548}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ShadowCalculation,
  {b841e6ee-14be-4506-8bfd-ebb33e2883e0}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {19c7c50a-5b50-452e-b6cf-07b03b9a3910}, !- Handle
  C_GuestRoom309_312_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9cf0f139-1580-4ca1-a32f-90c81614e19c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {182fb81c-1054-41d0-b869-129715763ed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {622cd791-3bea-46ac-b9bc-1f246b18a13c}, !- Handle
  FrontStorageFlr1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d76dd628-6435-4acc-b26f-7b87a43cba0e}, !- Zone Air Inlet Port List
  {f34d40a3-a7b8-4b57-9ab3-2bc01b5db9bc}, !- Zone Air Exhaust Port List
  {d25dc293-9f57-4b5b-b425-1afba0fc31d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36176461-668c-48f5-81ff-c66588b662eb}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ae0267db-c004-4ee5-8744-e515a8397cfb}, !- Handle
  {bde00bf4-9daf-4c38-b017-4bafee5a0833}, !- Name
  {d25dc293-9f57-4b5b-b425-1afba0fc31d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d25dc293-9f57-4b5b-b425-1afba0fc31d1}, !- Handle
  {eca4c0fe-1393-494b-9664-adc76875752c}, !- Name
  {622cd791-3bea-46ac-b9bc-1f246b18a13c}, !- Source Object
  11,                                     !- Outlet Port
  {ae0267db-c004-4ee5-8744-e515a8397cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d76dd628-6435-4acc-b26f-7b87a43cba0e}, !- Handle
  {173f0147-ff35-4634-845a-bbf2fefd6119}, !- Name
  {622cd791-3bea-46ac-b9bc-1f246b18a13c}; !- HVAC Component

OS:PortList,
  {f34d40a3-a7b8-4b57-9ab3-2bc01b5db9bc}, !- Handle
  {c0e0c4b3-c388-424e-b231-880850206806}, !- Name
  {622cd791-3bea-46ac-b9bc-1f246b18a13c}; !- HVAC Component

OS:Sizing:Zone,
  {b8926c68-46d2-4328-a072-fa125b15d12f}, !- Handle
  {622cd791-3bea-46ac-b9bc-1f246b18a13c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {16bf2c3d-f382-4946-a5d7-0b34fcd462a3}, !- Handle
  {604038a2-d4b4-4ec4-8d26-58b16b27dabb}, !- Name
  {622cd791-3bea-46ac-b9bc-1f246b18a13c}; !- Thermal Zone

OS:Space,
  {1e233574-c50e-47b7-bd8d-5c0de5ef3faa}, !- Handle
  FrontStorageFlr1,                       !- Name
  {24c84fdf-cad7-4135-ad0c-d071ca5a8748}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {622cd791-3bea-46ac-b9bc-1f246b18a13c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2704a550-7646-48d3-ab03-4bd8895a2087}, !- Handle
  P_FrontLoungeFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7111228-245a-4548-8d98-2a4f87050704}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0b7f94b-11d0-49ba-908c-4b68c18e4a9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb56847-402c-4e99-aadc-c525f3de878d}, !- Handle
  S_RearStorageFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b665a365-843a-4bac-8576-efcd612136bc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {07ffef84-5d05-4361-82ec-12ec41864af9}, !- Handle
  RearStorageFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {911075ca-d4fa-45f6-afa5-e7aa56adc8c7}, !- Zone Air Inlet Port List
  {675e7bc4-6f7f-4767-9133-90066a92f638}, !- Zone Air Exhaust Port List
  {40479885-6640-4584-bce6-ac5f140eba52}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36176461-668c-48f5-81ff-c66588b662eb}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {bbfb00c1-7fab-448f-8cb9-2f0a528c03e4}, !- Handle
  {d541940d-5e61-4a9b-9aa9-12c69a19a7a0}, !- Name
  {40479885-6640-4584-bce6-ac5f140eba52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40479885-6640-4584-bce6-ac5f140eba52}, !- Handle
  {aee9b69a-4a3c-47ba-ae58-8ac8d8f2d2df}, !- Name
  {07ffef84-5d05-4361-82ec-12ec41864af9}, !- Source Object
  11,                                     !- Outlet Port
  {bbfb00c1-7fab-448f-8cb9-2f0a528c03e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {911075ca-d4fa-45f6-afa5-e7aa56adc8c7}, !- Handle
  {00d9de64-7cd5-49ca-a055-dffd12ec913f}, !- Name
  {07ffef84-5d05-4361-82ec-12ec41864af9}; !- HVAC Component

OS:PortList,
  {675e7bc4-6f7f-4767-9133-90066a92f638}, !- Handle
  {15f8053a-f89b-4d04-a97a-e12a2750b952}, !- Name
  {07ffef84-5d05-4361-82ec-12ec41864af9}; !- HVAC Component

OS:Sizing:Zone,
  {2cf9c588-2ac6-4888-b1ac-6c7850a75fa4}, !- Handle
  {07ffef84-5d05-4361-82ec-12ec41864af9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {19308dcd-506d-459a-94b4-cef17f4375bc}, !- Handle
  {7e585feb-358a-4c69-9794-531f051a9b6a}, !- Name
  {07ffef84-5d05-4361-82ec-12ec41864af9}; !- Thermal Zone

OS:Space,
  {b665a365-843a-4bac-8576-efcd612136bc}, !- Handle
  RearStorageFlr1,                        !- Name
  {24c84fdf-cad7-4135-ad0c-d071ca5a8748}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {07ffef84-5d05-4361-82ec-12ec41864af9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {31420f31-9f73-4911-a0a9-0ff337aa0b3d}, !- Handle
  W_FrontStairsFlr4_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e23816b-038c-487b-9671-4597b7effd84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c32220e5-81e4-4653-8336-6c6182d7228d}, !- Handle
  FrontStairsFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c064e2c-0657-464b-b20a-6741d0ee8e0e}, !- Zone Air Inlet Port List
  {0c4023d4-ba15-4d29-9977-3cd1c9f22f46}, !- Zone Air Exhaust Port List
  {a9006257-d2a0-4d29-9b9f-5db2789eb140}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {be1e5e3c-86ca-4fc7-b77e-5acde791481b}, !- Handle
  {08858f85-c857-4730-bcab-86146c3f61a1}, !- Name
  {a9006257-d2a0-4d29-9b9f-5db2789eb140}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9006257-d2a0-4d29-9b9f-5db2789eb140}, !- Handle
  {13b76561-e6e9-4d0b-9564-55a253118445}, !- Name
  {c32220e5-81e4-4653-8336-6c6182d7228d}, !- Source Object
  11,                                     !- Outlet Port
  {be1e5e3c-86ca-4fc7-b77e-5acde791481b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c064e2c-0657-464b-b20a-6741d0ee8e0e}, !- Handle
  {7234ca57-e33c-4376-b39f-52111bc36429}, !- Name
  {c32220e5-81e4-4653-8336-6c6182d7228d}; !- HVAC Component

OS:PortList,
  {0c4023d4-ba15-4d29-9977-3cd1c9f22f46}, !- Handle
  {90389e9f-6110-49d9-af7d-beb8a48ea991}, !- Name
  {c32220e5-81e4-4653-8336-6c6182d7228d}; !- HVAC Component

OS:Sizing:Zone,
  {18f1f1df-1d5f-406e-b2b5-85add23e43a0}, !- Handle
  {c32220e5-81e4-4653-8336-6c6182d7228d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {28aa21f5-855e-4638-91d7-68f18c0f2d19}, !- Handle
  {4e29771f-6b6c-4db6-8027-5fe75898bae8}, !- Name
  {c32220e5-81e4-4653-8336-6c6182d7228d}; !- Thermal Zone

OS:Space,
  {7e23816b-038c-487b-9671-4597b7effd84}, !- Handle
  FrontStairsFlr4,                        !- Name
  {ecbc15ca-a1d4-4093-84b7-ac6556075615}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {c32220e5-81e4-4653-8336-6c6182d7228d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {690db957-ae09-4425-b0c5-1aa37a6545f7}, !- Handle
  P_FrontStairsFlr4_10299_0_10161,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e23816b-038c-487b-9671-4597b7effd84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26e6ff83-dee0-4f47-b402-f86372b32b24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Building,
  {c5fad551-448c-4268-8629-5ca26d74cacf}, !- Handle
  c:/test//SmallHotel.osm,                !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {20fa6223-cbcb-435e-a1fc-8fb9cc4ffd08}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Surface,
  {43b49911-6d32-4565-ad53-39b707dd2679}, !- Handle
  F_GuestRoom309_312_10144_0_10088,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9cf0f139-1580-4ca1-a32f-90c81614e19c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef9922e6-7f16-493a-ae91-c99b2da15bb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9e06ff96-eafa-4d03-9315-7bb659a48971}, !- Handle
  GuestRoom301 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af00c4e2-edf5-4b7e-a853-7239f7977509}, !- Zone Air Inlet Port List
  {1147d5fb-5245-4448-84dd-163d4038aa10}, !- Zone Air Exhaust Port List
  {e5763307-31e4-4bef-8e81-9baff4297e04}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d9194b30-5588-407d-87b3-9ef19016905a}, !- Handle
  {c06dbf08-b6d1-437c-9270-70ef562daba8}, !- Name
  {e5763307-31e4-4bef-8e81-9baff4297e04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5763307-31e4-4bef-8e81-9baff4297e04}, !- Handle
  {c5afce29-592d-4456-ba89-bff91809b15d}, !- Name
  {9e06ff96-eafa-4d03-9315-7bb659a48971}, !- Source Object
  11,                                     !- Outlet Port
  {d9194b30-5588-407d-87b3-9ef19016905a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af00c4e2-edf5-4b7e-a853-7239f7977509}, !- Handle
  {487cab78-65f7-4be5-bea9-190b1198ee0b}, !- Name
  {9e06ff96-eafa-4d03-9315-7bb659a48971}; !- HVAC Component

OS:PortList,
  {1147d5fb-5245-4448-84dd-163d4038aa10}, !- Handle
  {e0ae9df8-1ab8-4691-a08b-7fdedd6c18f9}, !- Name
  {9e06ff96-eafa-4d03-9315-7bb659a48971}; !- HVAC Component

OS:Sizing:Zone,
  {2d9d41ab-198a-4786-88ff-ba436e7e917b}, !- Handle
  {9e06ff96-eafa-4d03-9315-7bb659a48971}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {feb402db-fa02-4a15-b7b0-46afe4a2c96b}, !- Handle
  {0c1fce31-15e7-49d1-b30b-267c6e930b97}, !- Name
  {9e06ff96-eafa-4d03-9315-7bb659a48971}; !- Thermal Zone

OS:Space,
  {cf177c7f-385e-4b07-802f-e2cf56cd23d9}, !- Handle
  GuestRoom301,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {9e06ff96-eafa-4d03-9315-7bb659a48971}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1bf2d070-5650-4552-80ea-0dd2ef6cbd2d}, !- Handle
  P_CorridorFlr2_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29fd3c6-1a51-46c6-847b-76a37eacbc49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c000dea-9c69-47df-b777-16792ff5cc53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {542c6306-4454-4d68-b8d0-ff9b899ea312}, !- Handle
  C_ExerciseCenterFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbdf744e-d37a-4f09-9a52-ead297c9e64f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc3ca626-5816-4277-a27c-f4896206a2b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e2f76e5-909a-4ba0-b94a-8ad70eb3f8b2}, !- Handle
  ExerciseCenterFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9eadae34-668d-448b-8db8-cb7b2967efcf}, !- Zone Air Inlet Port List
  {a89216e5-36ee-4771-83d2-8a94ade48599}, !- Zone Air Exhaust Port List
  {13b1332c-2ac5-4c7a-b0d2-405b8b67c033}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae856787-f507-40eb-a53b-190e2efbef4b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9ee928a8-9c69-46f5-8f03-5ce9d97fa18d}, !- Handle
  {bb261597-e125-4bf0-a93d-58f9740826c9}, !- Name
  {13b1332c-2ac5-4c7a-b0d2-405b8b67c033}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13b1332c-2ac5-4c7a-b0d2-405b8b67c033}, !- Handle
  {d24e375f-05b7-4747-a31e-30d720a46dc3}, !- Name
  {7e2f76e5-909a-4ba0-b94a-8ad70eb3f8b2}, !- Source Object
  11,                                     !- Outlet Port
  {9ee928a8-9c69-46f5-8f03-5ce9d97fa18d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9eadae34-668d-448b-8db8-cb7b2967efcf}, !- Handle
  {6b18e196-40b8-4856-b97c-d5562b91b55c}, !- Name
  {7e2f76e5-909a-4ba0-b94a-8ad70eb3f8b2}; !- HVAC Component

OS:PortList,
  {a89216e5-36ee-4771-83d2-8a94ade48599}, !- Handle
  {699407b9-9849-404c-b94b-e8decef100e8}, !- Name
  {7e2f76e5-909a-4ba0-b94a-8ad70eb3f8b2}; !- HVAC Component

OS:Sizing:Zone,
  {96d84a6b-6edc-40cb-80e9-43a2e4fa85d8}, !- Handle
  {7e2f76e5-909a-4ba0-b94a-8ad70eb3f8b2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {54e08c07-2f36-41b8-9002-f1fafd0eb3ac}, !- Handle
  {68fe4069-09c6-4959-bb9a-f09de329c023}, !- Name
  {7e2f76e5-909a-4ba0-b94a-8ad70eb3f8b2}; !- Thermal Zone

OS:Space,
  {fbdf744e-d37a-4f09-9a52-ead297c9e64f}, !- Handle
  ExerciseCenterFlr1,                     !- Name
  {5f7b866a-3301-4e9b-b7fc-493801492e9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {7e2f76e5-909a-4ba0-b94a-8ad70eb3f8b2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {82629702-8c4f-4594-bcd6-79eae4e8909b}, !- Handle
  W_GuestRoom301_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf177c7f-385e-4b07-802f-e2cf56cd23d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {508de41f-5a47-48ad-9ef0-dbfad4bcb9bc}, !- Handle
  W_MeetingRoomFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c26861f0-8cd2-4b7d-86d6-0b8d92b14810}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b9b0c0b-6632-46f4-99ec-79863f45314f}, !- Handle
  MeetingRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b645312-87d7-4591-955b-1ed5289d486c}, !- Zone Air Inlet Port List
  {9faf7326-e608-4f2b-8103-b606a97127d6}, !- Zone Air Exhaust Port List
  {d557b1b2-77ee-4ce1-86a9-f53994883475}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {fd58b007-9e9f-45b8-961d-9213c7235817}, !- Handle
  {0d714867-444b-4f4c-b0d0-dae8729eb85a}, !- Name
  {d557b1b2-77ee-4ce1-86a9-f53994883475}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d557b1b2-77ee-4ce1-86a9-f53994883475}, !- Handle
  {cb5a9c69-6393-40cd-bd7d-dccb14d2ffba}, !- Name
  {9b9b0c0b-6632-46f4-99ec-79863f45314f}, !- Source Object
  11,                                     !- Outlet Port
  {fd58b007-9e9f-45b8-961d-9213c7235817}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b645312-87d7-4591-955b-1ed5289d486c}, !- Handle
  {42bdecc3-0081-4978-8ea6-dbfe35069d8e}, !- Name
  {9b9b0c0b-6632-46f4-99ec-79863f45314f}; !- HVAC Component

OS:PortList,
  {9faf7326-e608-4f2b-8103-b606a97127d6}, !- Handle
  {20490bdb-c496-497d-a1ea-9c8277a0179c}, !- Name
  {9b9b0c0b-6632-46f4-99ec-79863f45314f}; !- HVAC Component

OS:Sizing:Zone,
  {a75d988c-77dc-49bb-bb00-b4e1be5783fb}, !- Handle
  {9b9b0c0b-6632-46f4-99ec-79863f45314f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9c9613f1-7c14-4690-889c-d380006b1b88}, !- Handle
  {1e3a0069-6a6c-45ca-a661-2dec6f908f66}, !- Name
  {9b9b0c0b-6632-46f4-99ec-79863f45314f}; !- Thermal Zone

OS:Space,
  {c26861f0-8cd2-4b7d-86d6-0b8d92b14810}, !- Handle
  MeetingRoomFlr1,                        !- Name
  {c95b8294-372e-4af5-8c28-9ce6e334f355}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {9b9b0c0b-6632-46f4-99ec-79863f45314f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2bba182e-0649-4e70-be8c-df296ccf1c8b}, !- Handle
  W_GuestRoom320_323_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d023a2-4842-4dc5-8b5e-bf7965396d21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d43979d-91ae-4a78-90e0-72e9db0d4fbd}, !- Handle
  GuestRoom320_323 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad37deef-cf39-4678-a6e4-f4a2ca752963}, !- Zone Air Inlet Port List
  {471538d6-f2bd-4c4d-9749-4bf15626034b}, !- Zone Air Exhaust Port List
  {1b342c50-2373-4b40-addd-7d76eb70d829}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {73e3e359-d3a3-4552-903d-ef5625bc900c}, !- Handle
  {d6cb44c4-524d-499a-baac-2964d920313d}, !- Name
  {1b342c50-2373-4b40-addd-7d76eb70d829}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b342c50-2373-4b40-addd-7d76eb70d829}, !- Handle
  {cbc4cf1d-eecc-4afe-9760-7c3c00831e6e}, !- Name
  {4d43979d-91ae-4a78-90e0-72e9db0d4fbd}, !- Source Object
  11,                                     !- Outlet Port
  {73e3e359-d3a3-4552-903d-ef5625bc900c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad37deef-cf39-4678-a6e4-f4a2ca752963}, !- Handle
  {f0c3af6f-9073-4087-ade6-b11b206ada22}, !- Name
  {4d43979d-91ae-4a78-90e0-72e9db0d4fbd}; !- HVAC Component

OS:PortList,
  {471538d6-f2bd-4c4d-9749-4bf15626034b}, !- Handle
  {a5930ad7-05ba-4a05-a180-9ec1329acbb9}, !- Name
  {4d43979d-91ae-4a78-90e0-72e9db0d4fbd}; !- HVAC Component

OS:Sizing:Zone,
  {08389503-b966-43ef-bd0b-54ff9d2dcb99}, !- Handle
  {4d43979d-91ae-4a78-90e0-72e9db0d4fbd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b8c846ec-29b7-4500-bf9c-963951123a78}, !- Handle
  {db9f86a7-0cbd-4c26-815e-8ec4285f2686}, !- Name
  {4d43979d-91ae-4a78-90e0-72e9db0d4fbd}; !- Thermal Zone

OS:Space,
  {97d023a2-4842-4dc5-8b5e-bf7965396d21}, !- Handle
  GuestRoom320_323,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {4d43979d-91ae-4a78-90e0-72e9db0d4fbd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {5d85e858-67d1-425d-bf6e-f1a30302d403}, !- Handle
  LaundryRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8f3ec87-8073-4ccf-ad8e-ec7b2fc6b5b6}, !- Zone Air Inlet Port List
  {2560ceb8-475c-44c8-a73d-4a19670747bc}, !- Zone Air Exhaust Port List
  {c4a4f535-5311-4949-877e-2a045f90dd25}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36176461-668c-48f5-81ff-c66588b662eb}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cb17c13d-0dd9-42ea-b957-47cfd92849b3}, !- Handle
  {9a68b1a8-0a45-4a86-95c7-087cba3d694c}, !- Name
  {c4a4f535-5311-4949-877e-2a045f90dd25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4a4f535-5311-4949-877e-2a045f90dd25}, !- Handle
  {7c894a38-18e0-4d28-8547-6a71ffc67370}, !- Name
  {5d85e858-67d1-425d-bf6e-f1a30302d403}, !- Source Object
  11,                                     !- Outlet Port
  {cb17c13d-0dd9-42ea-b957-47cfd92849b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8f3ec87-8073-4ccf-ad8e-ec7b2fc6b5b6}, !- Handle
  {bcd544d7-2abb-40f8-89aa-9ac7ded32475}, !- Name
  {5d85e858-67d1-425d-bf6e-f1a30302d403}; !- HVAC Component

OS:PortList,
  {2560ceb8-475c-44c8-a73d-4a19670747bc}, !- Handle
  {e7e72ade-2b73-4458-93c8-46e6bb2b0d9a}, !- Name
  {5d85e858-67d1-425d-bf6e-f1a30302d403}; !- HVAC Component

OS:Sizing:Zone,
  {1b2437a1-a04c-4d3a-906b-3fccf55d21b1}, !- Handle
  {5d85e858-67d1-425d-bf6e-f1a30302d403}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9a1a6d2d-ec87-476f-9eb6-0448985d621d}, !- Handle
  {17e84a9b-8356-4a83-847d-80d6e61e6f31}, !- Name
  {5d85e858-67d1-425d-bf6e-f1a30302d403}; !- Thermal Zone

OS:Space,
  {0178e550-66b4-4c55-8c97-5e1dac449d01}, !- Handle
  LaundryRoomFlr1,                        !- Name
  {24c84fdf-cad7-4135-ad0c-d071ca5a8748}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {5d85e858-67d1-425d-bf6e-f1a30302d403}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {fe6e5bfc-3e7d-4ce6-b9b5-288486bab0e6}, !- Handle
  GuestRoom213 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a53e666-4bda-4bb9-9a17-4ae46e91e516}, !- Zone Air Inlet Port List
  {8ba49a37-5b09-456f-a7fa-600a7a21d2a5}, !- Zone Air Exhaust Port List
  {3b3a8f29-5c35-431c-8541-019fa2ec9ebb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5c371b81-71ac-4958-af64-8f5d84fa98fd}, !- Handle
  {61c1d6b4-d486-4802-a7c6-1b5a89f08f77}, !- Name
  {3b3a8f29-5c35-431c-8541-019fa2ec9ebb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b3a8f29-5c35-431c-8541-019fa2ec9ebb}, !- Handle
  {81ba252c-1574-412d-a12f-c7a566981134}, !- Name
  {fe6e5bfc-3e7d-4ce6-b9b5-288486bab0e6}, !- Source Object
  11,                                     !- Outlet Port
  {5c371b81-71ac-4958-af64-8f5d84fa98fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a53e666-4bda-4bb9-9a17-4ae46e91e516}, !- Handle
  {52e06ac8-b8ad-483e-9d7d-2b8c82eba1c4}, !- Name
  {fe6e5bfc-3e7d-4ce6-b9b5-288486bab0e6}; !- HVAC Component

OS:PortList,
  {8ba49a37-5b09-456f-a7fa-600a7a21d2a5}, !- Handle
  {2e3c9894-bf77-47db-8bcf-afdecec1c686}, !- Name
  {fe6e5bfc-3e7d-4ce6-b9b5-288486bab0e6}; !- HVAC Component

OS:Sizing:Zone,
  {da4d8d75-f9ce-41b9-b945-ad893c920316}, !- Handle
  {fe6e5bfc-3e7d-4ce6-b9b5-288486bab0e6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e13eaa8-3f9e-4542-86f4-b825d67f9847}, !- Handle
  {aaab235b-427b-4030-bce2-d9dfc1627456}, !- Name
  {fe6e5bfc-3e7d-4ce6-b9b5-288486bab0e6}; !- Thermal Zone

OS:Space,
  {e5c1ee8b-f28d-49a6-8f68-535dbeec3489}, !- Handle
  GuestRoom213,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {fe6e5bfc-3e7d-4ce6-b9b5-288486bab0e6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2a90bf84-ead5-474e-be79-79ae1f16172d}, !- Handle
  F_FrontStorageFlr3_10187_0_10102,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {706cb14a-d452-40bd-a0d0-772b2e8ad7a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d1f5cd1-1672-4992-bb19-167bf5a5dd52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {72f29162-c436-4fe0-b367-555ffb49b38b}, !- Handle
  FrontStorageFlr3 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be5fd78e-b687-4a1a-b817-498a243dfd98}, !- Zone Air Inlet Port List
  {bb34f59d-5c37-4b68-84d1-6df9ef2d7906}, !- Zone Air Exhaust Port List
  {37adddd6-b70f-4dfa-bc47-e0b4b5194dcc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36176461-668c-48f5-81ff-c66588b662eb}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ca1eb465-00ec-4b6f-97b7-85d0b23d7cf8}, !- Handle
  {ef9b6529-5777-4561-aebf-ed47abedbbd8}, !- Name
  {37adddd6-b70f-4dfa-bc47-e0b4b5194dcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37adddd6-b70f-4dfa-bc47-e0b4b5194dcc}, !- Handle
  {cdcfb775-0351-4c0f-bee5-9b9cc10b2f8a}, !- Name
  {72f29162-c436-4fe0-b367-555ffb49b38b}, !- Source Object
  11,                                     !- Outlet Port
  {ca1eb465-00ec-4b6f-97b7-85d0b23d7cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be5fd78e-b687-4a1a-b817-498a243dfd98}, !- Handle
  {75244ff7-1722-4d05-9ae1-daec3847b804}, !- Name
  {72f29162-c436-4fe0-b367-555ffb49b38b}; !- HVAC Component

OS:PortList,
  {bb34f59d-5c37-4b68-84d1-6df9ef2d7906}, !- Handle
  {0acec6db-da88-488b-988e-0903d441c429}, !- Name
  {72f29162-c436-4fe0-b367-555ffb49b38b}; !- HVAC Component

OS:Sizing:Zone,
  {cb3b8ca2-6330-47a6-a04b-5d3b7edb23f4}, !- Handle
  {72f29162-c436-4fe0-b367-555ffb49b38b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {621a960b-a65f-40d8-86bc-8ba8d675207b}, !- Handle
  {21a1749d-e521-4228-a9a2-5588ae9f89ec}, !- Name
  {72f29162-c436-4fe0-b367-555ffb49b38b}; !- Thermal Zone

OS:Space,
  {706cb14a-d452-40bd-a0d0-772b2e8ad7a5}, !- Handle
  FrontStorageFlr3,                       !- Name
  {24c84fdf-cad7-4135-ad0c-d071ca5a8748}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {72f29162-c436-4fe0-b367-555ffb49b38b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6149a3d8-aa5d-4192-ae89-e62a61aa9286}, !- Handle
  P_CorridorFlr2_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29fd3c6-1a51-46c6-847b-76a37eacbc49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a925e0f5-9bbe-473f-9a13-52682a3a066e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2e0e76ba-634b-4bde-a4af-3ca5b062b074}, !- Handle
  GuestRoom214 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d93a57d8-53d3-46fe-ba73-f3a8cf2fc318}, !- Zone Air Inlet Port List
  {80cfbc7c-8117-43f7-8aa5-8590e1ea9e6f}, !- Zone Air Exhaust Port List
  {29391fe9-d992-4486-ad89-65a97c84eef9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f725725b-df0c-4332-9f69-87f349fdeb06}, !- Handle
  {c9f54a7b-d97c-40ae-a7cb-707c36053c9f}, !- Name
  {29391fe9-d992-4486-ad89-65a97c84eef9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29391fe9-d992-4486-ad89-65a97c84eef9}, !- Handle
  {b8a22c86-0ca5-44ba-8cef-177e6eef3864}, !- Name
  {2e0e76ba-634b-4bde-a4af-3ca5b062b074}, !- Source Object
  11,                                     !- Outlet Port
  {f725725b-df0c-4332-9f69-87f349fdeb06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d93a57d8-53d3-46fe-ba73-f3a8cf2fc318}, !- Handle
  {fb936ecc-0f7d-492f-ac32-a5439dc551b9}, !- Name
  {2e0e76ba-634b-4bde-a4af-3ca5b062b074}; !- HVAC Component

OS:PortList,
  {80cfbc7c-8117-43f7-8aa5-8590e1ea9e6f}, !- Handle
  {ba0cd68c-9fc8-471c-b856-3b9d19f18aaf}, !- Name
  {2e0e76ba-634b-4bde-a4af-3ca5b062b074}; !- HVAC Component

OS:Sizing:Zone,
  {b29adc3e-75dd-460d-b332-2abc2a0f6a17}, !- Handle
  {2e0e76ba-634b-4bde-a4af-3ca5b062b074}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {76ccc6ec-80df-4d56-863c-b079721bfe48}, !- Handle
  {6ce40a32-3955-40ee-8ba1-c02a4f930c6c}, !- Name
  {2e0e76ba-634b-4bde-a4af-3ca5b062b074}; !- Thermal Zone

OS:Space,
  {36448837-3f03-4000-8737-11179995c248}, !- Handle
  GuestRoom214,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {2e0e76ba-634b-4bde-a4af-3ca5b062b074}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {568d663f-3932-46b5-a509-29ed5b73e604}, !- Handle
  F_RearStorageFlr4_10219_0_10125,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19b41023-7e75-45a7-981b-7ae9f170c964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b87cd086-32ea-4762-93a5-77bd2d37bf17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {80bb61bd-ecad-4161-bfc9-78edb4c29658}, !- Handle
  RearStorageFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3a92e33-bd39-4ac8-a30d-d714cf18e954}, !- Zone Air Inlet Port List
  {99163e0b-eb89-4604-beb1-a9fc68542cab}, !- Zone Air Exhaust Port List
  {a8927047-1283-44af-b8b9-a753d34c74b6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36176461-668c-48f5-81ff-c66588b662eb}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9b9d59f0-7205-4cd7-aec0-579c5f809668}, !- Handle
  {c4d7ccfa-b117-48b3-a399-3115f1cfb021}, !- Name
  {a8927047-1283-44af-b8b9-a753d34c74b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8927047-1283-44af-b8b9-a753d34c74b6}, !- Handle
  {07570cb6-7622-426c-91f8-274c644b1f80}, !- Name
  {80bb61bd-ecad-4161-bfc9-78edb4c29658}, !- Source Object
  11,                                     !- Outlet Port
  {9b9d59f0-7205-4cd7-aec0-579c5f809668}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3a92e33-bd39-4ac8-a30d-d714cf18e954}, !- Handle
  {cdc1bef0-3891-4bc9-a6b9-1b4ae558955d}, !- Name
  {80bb61bd-ecad-4161-bfc9-78edb4c29658}; !- HVAC Component

OS:PortList,
  {99163e0b-eb89-4604-beb1-a9fc68542cab}, !- Handle
  {e6351b70-0a93-4c9e-964c-6e00725a2b5d}, !- Name
  {80bb61bd-ecad-4161-bfc9-78edb4c29658}; !- HVAC Component

OS:Sizing:Zone,
  {b227e1e9-565f-4c9f-9a10-100a75294c43}, !- Handle
  {80bb61bd-ecad-4161-bfc9-78edb4c29658}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fb52543f-900c-4924-8b54-b55df648c12f}, !- Handle
  {21e91247-709d-45ca-808e-fe06eaf8b511}, !- Name
  {80bb61bd-ecad-4161-bfc9-78edb4c29658}; !- Thermal Zone

OS:Space,
  {19b41023-7e75-45a7-981b-7ae9f170c964}, !- Handle
  RearStorageFlr4,                        !- Name
  {24c84fdf-cad7-4135-ad0c-d071ca5a8748}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {80bb61bd-ecad-4161-bfc9-78edb4c29658}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {be4d033a-f707-4b88-8686-6d710007c865}, !- Handle
  W_ElevatorCoreFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e34c673-ddfe-4860-8bbc-d84ba3bb412b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c273e93e-2ae2-4657-bd91-95c8892c32a5}, !- Handle
  ElevatorCoreFlr4 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d216c4d-dadb-4a92-a329-472eb04ab6d2}, !- Zone Air Inlet Port List
  {c74d4b70-b794-4a7f-ba01-4dcc39b2c18c}, !- Zone Air Exhaust Port List
  {60c116af-2a60-4170-8960-964194afb300}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cdb9c6ad-7526-4d85-ba68-ac36f6736c2c}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {bdd3d084-cbb5-4a62-b302-157bd0e70687}, !- Handle
  {140a6618-8411-4f28-b05d-571e039fcfc7}, !- Name
  {60c116af-2a60-4170-8960-964194afb300}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60c116af-2a60-4170-8960-964194afb300}, !- Handle
  {a6b89868-34a9-4822-9670-c5d35d9c4503}, !- Name
  {c273e93e-2ae2-4657-bd91-95c8892c32a5}, !- Source Object
  11,                                     !- Outlet Port
  {bdd3d084-cbb5-4a62-b302-157bd0e70687}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d216c4d-dadb-4a92-a329-472eb04ab6d2}, !- Handle
  {5dbb43ae-cd11-4416-bf95-d917aec2271d}, !- Name
  {c273e93e-2ae2-4657-bd91-95c8892c32a5}; !- HVAC Component

OS:PortList,
  {c74d4b70-b794-4a7f-ba01-4dcc39b2c18c}, !- Handle
  {f8087fab-81dc-4a95-bc0e-922034fff99a}, !- Name
  {c273e93e-2ae2-4657-bd91-95c8892c32a5}; !- HVAC Component

OS:Sizing:Zone,
  {4ca38acd-49b2-41bb-9918-6c26087d26aa}, !- Handle
  {c273e93e-2ae2-4657-bd91-95c8892c32a5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {730131d3-dc33-4375-9048-02b588e8912b}, !- Handle
  {01010096-72fc-470d-a8ac-a3e7ce239fc1}, !- Name
  {c273e93e-2ae2-4657-bd91-95c8892c32a5}; !- Thermal Zone

OS:Space,
  {9e34c673-ddfe-4860-8bbc-d84ba3bb412b}, !- Handle
  ElevatorCoreFlr4,                       !- Name
  {72af554d-a51d-402d-b826-0a9872bc9323}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {c273e93e-2ae2-4657-bd91-95c8892c32a5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {eebbd465-4490-411c-9f99-7ad2d0753114}, !- Handle
  W_CorridorFlr4_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b25ae5b-6464-4960-99e4-a55ab3442ee2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aca8d12a-4a1d-4727-a616-c03543a24e90}, !- Handle
  FrontStorageFlr4 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {631f9356-5c2a-494e-8cf0-98c7c62b6728}, !- Zone Air Inlet Port List
  {f6803e68-cb99-464b-bd3b-1f04cd5e6179}, !- Zone Air Exhaust Port List
  {a3d45e2e-39a6-496b-a186-ede3548ef5c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36176461-668c-48f5-81ff-c66588b662eb}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4d292d24-3040-498e-8575-ede866ebf6d7}, !- Handle
  {b843d4e2-1d4b-4c6a-9700-b68fb4e6b9d9}, !- Name
  {a3d45e2e-39a6-496b-a186-ede3548ef5c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3d45e2e-39a6-496b-a186-ede3548ef5c0}, !- Handle
  {42251a86-b642-4606-a3f5-b95b7888814d}, !- Name
  {aca8d12a-4a1d-4727-a616-c03543a24e90}, !- Source Object
  11,                                     !- Outlet Port
  {4d292d24-3040-498e-8575-ede866ebf6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {631f9356-5c2a-494e-8cf0-98c7c62b6728}, !- Handle
  {2b912e8d-c155-48fa-809a-fcd5c6edde70}, !- Name
  {aca8d12a-4a1d-4727-a616-c03543a24e90}; !- HVAC Component

OS:PortList,
  {f6803e68-cb99-464b-bd3b-1f04cd5e6179}, !- Handle
  {5038af24-cb43-4dd3-80ac-748b72ef7ebe}, !- Name
  {aca8d12a-4a1d-4727-a616-c03543a24e90}; !- HVAC Component

OS:Sizing:Zone,
  {1ee1d693-feb3-4b10-8447-ad93d43a1d8d}, !- Handle
  {aca8d12a-4a1d-4727-a616-c03543a24e90}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e230cdb3-08a1-4ff0-b959-2ea8f773064b}, !- Handle
  {567fdbd0-70e3-41f6-8991-2da2c459e4bc}, !- Name
  {aca8d12a-4a1d-4727-a616-c03543a24e90}; !- Thermal Zone

OS:Space,
  {ff2c5f93-2486-47e4-9742-393e935b8973}, !- Handle
  FrontStorageFlr4,                       !- Name
  {24c84fdf-cad7-4135-ad0c-d071ca5a8748}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {aca8d12a-4a1d-4727-a616-c03543a24e90}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e0985986-c805-4fcc-aba2-7e394290cced}, !- Handle
  C_RearStairsFlr3_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7b9f988-ece7-4898-8582-8c6beffdf7ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3261f863-e082-4217-84b5-8d371e6c6949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d3ccd887-d2b6-47a5-90d4-c02ca70c87b3}, !- Handle
  RearStairsFlr3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad890cbb-bbf6-4042-babb-b52588364119}, !- Zone Air Inlet Port List
  {bc53464e-c761-4a4e-8a42-6a7767b9aa62}, !- Zone Air Exhaust Port List
  {91677c60-2f98-4ef7-95c4-03b13abe7353}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9958a734-7754-4aa2-ad61-1efc3a56f0f3}, !- Handle
  {926692ba-9f27-4265-903d-1e70ac30791f}, !- Name
  {91677c60-2f98-4ef7-95c4-03b13abe7353}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91677c60-2f98-4ef7-95c4-03b13abe7353}, !- Handle
  {470ad187-a63a-4084-b9dc-0f002ab87ac3}, !- Name
  {d3ccd887-d2b6-47a5-90d4-c02ca70c87b3}, !- Source Object
  11,                                     !- Outlet Port
  {9958a734-7754-4aa2-ad61-1efc3a56f0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad890cbb-bbf6-4042-babb-b52588364119}, !- Handle
  {43f38ed3-6d44-488d-a32a-c4b727e44421}, !- Name
  {d3ccd887-d2b6-47a5-90d4-c02ca70c87b3}; !- HVAC Component

OS:PortList,
  {bc53464e-c761-4a4e-8a42-6a7767b9aa62}, !- Handle
  {7ae0ad3d-0800-44f9-9952-16037d890e8f}, !- Name
  {d3ccd887-d2b6-47a5-90d4-c02ca70c87b3}; !- HVAC Component

OS:Sizing:Zone,
  {f0250c01-1fc8-4958-8e82-aad8ba1ea3ff}, !- Handle
  {d3ccd887-d2b6-47a5-90d4-c02ca70c87b3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a46f7e6c-12d3-4fa3-8589-84675d7ef973}, !- Handle
  {a583183f-5c84-44d0-8e16-64f46b50a775}, !- Name
  {d3ccd887-d2b6-47a5-90d4-c02ca70c87b3}; !- Thermal Zone

OS:Space,
  {e7b9f988-ece7-4898-8582-8c6beffdf7ea}, !- Handle
  RearStairsFlr3,                         !- Name
  {ecbc15ca-a1d4-4093-84b7-ac6556075615}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {d3ccd887-d2b6-47a5-90d4-c02ca70c87b3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {aa7973f9-af91-45f9-b992-a258f5bd2db7}, !- Handle
  RestroomFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23ded0ba-8eda-4b69-ab7f-41d2519c0f90}, !- Zone Air Inlet Port List
  {028bc7bb-a49c-4839-bb36-bfab4447c5e1}, !- Zone Air Exhaust Port List
  {21437c40-c8f7-4105-9602-3701b823353e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a08b9760-924a-4a90-8bc8-e19ced9f8afe}, !- Handle
  {1fde4756-61e9-4b66-b68d-d0c987888f49}, !- Name
  {21437c40-c8f7-4105-9602-3701b823353e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21437c40-c8f7-4105-9602-3701b823353e}, !- Handle
  {3984bbcf-e3eb-45d1-b936-f97dfac2906e}, !- Name
  {aa7973f9-af91-45f9-b992-a258f5bd2db7}, !- Source Object
  11,                                     !- Outlet Port
  {a08b9760-924a-4a90-8bc8-e19ced9f8afe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23ded0ba-8eda-4b69-ab7f-41d2519c0f90}, !- Handle
  {fad7545f-98f2-4ca9-9175-6e725ffe204a}, !- Name
  {aa7973f9-af91-45f9-b992-a258f5bd2db7}; !- HVAC Component

OS:PortList,
  {028bc7bb-a49c-4839-bb36-bfab4447c5e1}, !- Handle
  {b1b25c07-5977-494e-bfc8-7a7631233673}, !- Name
  {aa7973f9-af91-45f9-b992-a258f5bd2db7}; !- HVAC Component

OS:Sizing:Zone,
  {60a7663a-6ebf-4b3f-9a23-acac988d5067}, !- Handle
  {aa7973f9-af91-45f9-b992-a258f5bd2db7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dbe0860b-483a-4c48-98fb-f2ce9e94d9c7}, !- Handle
  {a243c161-6bf2-452b-9c6a-cdd006409e2f}, !- Name
  {aa7973f9-af91-45f9-b992-a258f5bd2db7}; !- Thermal Zone

OS:Space,
  {10ced2ab-e993-4baf-af47-47270bd12824}, !- Handle
  RestroomFlr1,                           !- Name
  {468acfa7-70bf-4cb6-9e42-ed44ddb2f407}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {aa7973f9-af91-45f9-b992-a258f5bd2db7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {26e6ff83-dee0-4f47-b402-f86372b32b24}, !- Handle
  P_CorridorFlr4_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b25ae5b-6464-4960-99e4-a55ab3442ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {690db957-ae09-4425-b0c5-1aa37a6545f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15c22c26-1a57-459e-9132-4001c45e7eee}, !- Handle
  C_GuestRoom220_223_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {594d0ed3-30c0-4a33-9f45-aadf3f8d0589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cba94cb2-3a7d-44eb-887e-5db878ba5a4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b68c131-884d-45c0-8418-0455a2bb894a}, !- Handle
  GuestRoom220_223 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7993596b-57bb-4ba1-93c1-8b7fde671493}, !- Zone Air Inlet Port List
  {357d9eb1-978d-4ef0-ae21-e4b6eaefa466}, !- Zone Air Exhaust Port List
  {ab4e8eb0-653f-49dd-9f05-85c1d9f4f0de}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4b0bed88-8296-4380-ac0e-69cc91ff0146}, !- Handle
  {880f970d-e23c-4e9b-963c-ea6d454cf6bc}, !- Name
  {ab4e8eb0-653f-49dd-9f05-85c1d9f4f0de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab4e8eb0-653f-49dd-9f05-85c1d9f4f0de}, !- Handle
  {e87d9697-5072-4d35-90e4-40ce8c52cde1}, !- Name
  {9b68c131-884d-45c0-8418-0455a2bb894a}, !- Source Object
  11,                                     !- Outlet Port
  {4b0bed88-8296-4380-ac0e-69cc91ff0146}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7993596b-57bb-4ba1-93c1-8b7fde671493}, !- Handle
  {beac6de6-1a99-49dc-929a-063ed4b29283}, !- Name
  {9b68c131-884d-45c0-8418-0455a2bb894a}; !- HVAC Component

OS:PortList,
  {357d9eb1-978d-4ef0-ae21-e4b6eaefa466}, !- Handle
  {72100136-8602-499d-8a00-2d50581cda34}, !- Name
  {9b68c131-884d-45c0-8418-0455a2bb894a}; !- HVAC Component

OS:Sizing:Zone,
  {f44dacb4-f89f-4910-a760-23948218a16a}, !- Handle
  {9b68c131-884d-45c0-8418-0455a2bb894a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d9129b16-3f5b-45be-8526-07ae19ca5166}, !- Handle
  {0b68efbd-9f71-47f5-a29a-e2a0c7fb5211}, !- Name
  {9b68c131-884d-45c0-8418-0455a2bb894a}; !- Thermal Zone

OS:Space,
  {594d0ed3-30c0-4a33-9f45-aadf3f8d0589}, !- Handle
  GuestRoom220_223,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {9b68c131-884d-45c0-8418-0455a2bb894a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {fd8cbc38-6dc5-45e7-ae2b-54142b502060}, !- Handle
  GuestRoom402_405 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f43279c9-0a4b-4c57-b165-1a2b29273cea}, !- Zone Air Inlet Port List
  {1bd1ac8a-0e8b-4845-852e-dcc8cd47249d}, !- Zone Air Exhaust Port List
  {ee4b08eb-b968-4304-a0e0-e17a76251e14}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a60d499a-1ae7-4449-9f4f-9b2bebffda96}, !- Handle
  {7c818373-7187-49f9-abd4-24991f3c9193}, !- Name
  {ee4b08eb-b968-4304-a0e0-e17a76251e14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee4b08eb-b968-4304-a0e0-e17a76251e14}, !- Handle
  {0d447a45-35db-4a13-b937-d537b272fde2}, !- Name
  {fd8cbc38-6dc5-45e7-ae2b-54142b502060}, !- Source Object
  11,                                     !- Outlet Port
  {a60d499a-1ae7-4449-9f4f-9b2bebffda96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f43279c9-0a4b-4c57-b165-1a2b29273cea}, !- Handle
  {8594c0d9-dbe2-421e-ac05-f4d9492c4b09}, !- Name
  {fd8cbc38-6dc5-45e7-ae2b-54142b502060}; !- HVAC Component

OS:PortList,
  {1bd1ac8a-0e8b-4845-852e-dcc8cd47249d}, !- Handle
  {8ac223e8-d4cf-4bcf-a47f-c453aeccee13}, !- Name
  {fd8cbc38-6dc5-45e7-ae2b-54142b502060}; !- HVAC Component

OS:Sizing:Zone,
  {478b34e5-cf9a-468f-9400-c863de1d35f4}, !- Handle
  {fd8cbc38-6dc5-45e7-ae2b-54142b502060}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf07f3b7-e517-4999-b4b5-c4aa0eba45e8}, !- Handle
  {6e816614-6b72-4392-b987-a14b41d4ec0c}, !- Name
  {fd8cbc38-6dc5-45e7-ae2b-54142b502060}; !- Thermal Zone

OS:Space,
  {a03ebc5b-7221-4e39-86f6-782be7e80170}, !- Handle
  GuestRoom402_405,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {fd8cbc38-6dc5-45e7-ae2b-54142b502060}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {aef755db-bdc0-4a4c-b5eb-7d0e23b4a18e}, !- Handle
  W_GuestRoom415_418_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a76f2242-6050-4758-8d00-c3840a08cd54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {20ab01fb-d979-4643-a780-031201ca8926}, !- Handle
  GuestRoom415_418 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11de4a06-3e78-454e-b4e8-44fb1e6e1d78}, !- Zone Air Inlet Port List
  {a3a4ac18-d18e-485a-b726-a7b447fec326}, !- Zone Air Exhaust Port List
  {27c674b5-e16a-4bb0-968e-54dec927be23}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5defbcbd-9798-44ae-b73b-aa8cd0ae2075}, !- Handle
  {b046d86f-0336-4b90-a670-f9a45ac9c212}, !- Name
  {27c674b5-e16a-4bb0-968e-54dec927be23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27c674b5-e16a-4bb0-968e-54dec927be23}, !- Handle
  {4af1584a-4fed-4473-b78b-d14418378b54}, !- Name
  {20ab01fb-d979-4643-a780-031201ca8926}, !- Source Object
  11,                                     !- Outlet Port
  {5defbcbd-9798-44ae-b73b-aa8cd0ae2075}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11de4a06-3e78-454e-b4e8-44fb1e6e1d78}, !- Handle
  {3ac1ff6e-c25c-4af7-a797-a51c02b31ee8}, !- Name
  {20ab01fb-d979-4643-a780-031201ca8926}; !- HVAC Component

OS:PortList,
  {a3a4ac18-d18e-485a-b726-a7b447fec326}, !- Handle
  {d0b72621-c803-4899-95fd-b39aad920659}, !- Name
  {20ab01fb-d979-4643-a780-031201ca8926}; !- HVAC Component

OS:Sizing:Zone,
  {15d33df3-5e9d-4934-9422-3efff8e628f7}, !- Handle
  {20ab01fb-d979-4643-a780-031201ca8926}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d7049b4b-42f1-4441-95c2-fe97ee8e7a34}, !- Handle
  {571dc3ad-a379-4f63-a1e1-2bafaab41335}, !- Name
  {20ab01fb-d979-4643-a780-031201ca8926}; !- Thermal Zone

OS:Space,
  {a76f2242-6050-4758-8d00-c3840a08cd54}, !- Handle
  GuestRoom415_418,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {20ab01fb-d979-4643-a780-031201ca8926}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {2a3fe461-fb67-49b3-98a7-9ab8bb5216c4}, !- Handle
  GuestRoom324 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19d25510-195e-47e7-851a-d21548a894b2}, !- Zone Air Inlet Port List
  {efa1aa86-3c68-47b5-935d-9ef912970374}, !- Zone Air Exhaust Port List
  {dbe61b76-2fc8-4033-abe8-3001f9eaf08c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4e757f0b-76a2-4e4e-80a3-09bcd9845b5c}, !- Handle
  {1e9c4e47-3573-40c7-8ee1-b2a643ed0863}, !- Name
  {dbe61b76-2fc8-4033-abe8-3001f9eaf08c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbe61b76-2fc8-4033-abe8-3001f9eaf08c}, !- Handle
  {35ad1220-f4a3-4809-840e-a15a81708521}, !- Name
  {2a3fe461-fb67-49b3-98a7-9ab8bb5216c4}, !- Source Object
  11,                                     !- Outlet Port
  {4e757f0b-76a2-4e4e-80a3-09bcd9845b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19d25510-195e-47e7-851a-d21548a894b2}, !- Handle
  {84a97cb2-0976-4aa2-8667-040335382624}, !- Name
  {2a3fe461-fb67-49b3-98a7-9ab8bb5216c4}; !- HVAC Component

OS:PortList,
  {efa1aa86-3c68-47b5-935d-9ef912970374}, !- Handle
  {fb5372e5-5209-499f-a855-ed56c616f789}, !- Name
  {2a3fe461-fb67-49b3-98a7-9ab8bb5216c4}; !- HVAC Component

OS:Sizing:Zone,
  {634fc2d0-e8fb-4f78-bcc8-17d4d4c4e960}, !- Handle
  {2a3fe461-fb67-49b3-98a7-9ab8bb5216c4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {93f87bfc-4671-457d-9b05-b200125faf8f}, !- Handle
  {93a1948c-8c2e-4055-977c-11bde48809f9}, !- Name
  {2a3fe461-fb67-49b3-98a7-9ab8bb5216c4}; !- Thermal Zone

OS:Space,
  {6ec37a3c-05fb-449c-b48c-7019c6a2ff47}, !- Handle
  GuestRoom324,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {2a3fe461-fb67-49b3-98a7-9ab8bb5216c4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {87b3ad39-e6e6-4e34-bb97-8c04f4034e2e}, !- Handle
  P_CorridorFlr3_10198_0_10107,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4a33a3-abde-493b-be7b-01f3c238c524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66cc8a5e-bb40-4988-87e8-d8bfc2872ef7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a785f824-2ecf-451f-9f35-ed90feac1e70}, !- Handle
  CorridorFlr3 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee4cd158-e3f2-4a2c-9d04-2088032b5e3b}, !- Zone Air Inlet Port List
  {5b5c953a-09e3-4d25-b76f-000da4dcf90a}, !- Zone Air Exhaust Port List
  {a69d2300-4e27-4299-b917-3961dbcf76e5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ea67956a-dcff-480b-ae3f-a10816b326e4}, !- Handle
  {ebc8c8dc-efa5-43e6-98e1-b1d522852be7}, !- Name
  {a69d2300-4e27-4299-b917-3961dbcf76e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a69d2300-4e27-4299-b917-3961dbcf76e5}, !- Handle
  {bb4e6038-7287-465b-be25-f5fb3d76ff60}, !- Name
  {a785f824-2ecf-451f-9f35-ed90feac1e70}, !- Source Object
  11,                                     !- Outlet Port
  {ea67956a-dcff-480b-ae3f-a10816b326e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee4cd158-e3f2-4a2c-9d04-2088032b5e3b}, !- Handle
  {6d329317-e147-4ed7-91ce-cbe7cf9fef08}, !- Name
  {a785f824-2ecf-451f-9f35-ed90feac1e70}; !- HVAC Component

OS:PortList,
  {5b5c953a-09e3-4d25-b76f-000da4dcf90a}, !- Handle
  {c29df7fe-9f72-4674-b0ef-a48e77d52dd1}, !- Name
  {a785f824-2ecf-451f-9f35-ed90feac1e70}; !- HVAC Component

OS:Sizing:Zone,
  {bf05b550-42ff-4842-8861-434e4e5613ee}, !- Handle
  {a785f824-2ecf-451f-9f35-ed90feac1e70}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {768f59d0-f422-42df-a673-cc0f6869037f}, !- Handle
  {f43c8841-8e58-417a-a429-f02033d8506e}, !- Name
  {a785f824-2ecf-451f-9f35-ed90feac1e70}; !- Thermal Zone

OS:Space,
  {db4a33a3-abde-493b-be7b-01f3c238c524}, !- Handle
  CorridorFlr3,                           !- Name
  {41fdc175-c2e8-49a6-bb12-8ab5725bdc2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {a785f824-2ecf-451f-9f35-ed90feac1e70}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7d705c11-109c-4233-b477-85ca17f95b37}, !- Handle
  P_GuestRoom313_10238_0_10134,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24e54a89-56cd-4392-9d21-0d85fa8c1bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a32e910-b337-499d-922e-d202d65d60fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec081628-9f62-4c59-8078-f4a64a534245}, !- Handle
  GuestRoom313 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85898340-f15e-453b-b051-67a139c2d85f}, !- Zone Air Inlet Port List
  {30d1e506-4e8c-4dc4-bf60-75ddb284ddf7}, !- Zone Air Exhaust Port List
  {9c3be14e-91d4-4ce7-b383-d238422d727d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c243942d-3f16-4b4a-b02b-983dae182408}, !- Handle
  {1390529b-94e8-4e5a-9e60-dba07c14cb89}, !- Name
  {9c3be14e-91d4-4ce7-b383-d238422d727d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c3be14e-91d4-4ce7-b383-d238422d727d}, !- Handle
  {0e5253fa-8f8d-4926-ab6a-8fbfac85fd7d}, !- Name
  {ec081628-9f62-4c59-8078-f4a64a534245}, !- Source Object
  11,                                     !- Outlet Port
  {c243942d-3f16-4b4a-b02b-983dae182408}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85898340-f15e-453b-b051-67a139c2d85f}, !- Handle
  {00ad1841-e666-4465-ad16-5fa7506337d9}, !- Name
  {ec081628-9f62-4c59-8078-f4a64a534245}; !- HVAC Component

OS:PortList,
  {30d1e506-4e8c-4dc4-bf60-75ddb284ddf7}, !- Handle
  {53eca843-5840-4aec-8c47-15a4a3a70be7}, !- Name
  {ec081628-9f62-4c59-8078-f4a64a534245}; !- HVAC Component

OS:Sizing:Zone,
  {2df7e7cd-5ffa-4548-b3a6-21eded218e89}, !- Handle
  {ec081628-9f62-4c59-8078-f4a64a534245}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4c68f209-0282-4843-b41f-6f0070b8e161}, !- Handle
  {d69ba418-6165-4852-ab5a-bacd57953984}, !- Name
  {ec081628-9f62-4c59-8078-f4a64a534245}; !- Thermal Zone

OS:Space,
  {24e54a89-56cd-4392-9d21-0d85fa8c1bf1}, !- Handle
  GuestRoom313,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {ec081628-9f62-4c59-8078-f4a64a534245}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {372b3584-4b7f-44b3-95e6-b1d4c3e2851a}, !- Handle
  P_CorridorFlr3_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4a33a3-abde-493b-be7b-01f3c238c524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3639dc8-4163-46bd-a23b-a395f50fad30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0417d453-7619-475a-b842-9944a4aa2603}, !- Handle
  R_CorridorFlr4_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b25ae5b-6464-4960-99e4-a55ab3442ee2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 11.5824,              !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 11.5824,              !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 11.5824,              !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 11.5824,               !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 11.5824;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {49a71e30-d348-40d6-b289-385ffdc26eb3}, !- Handle
  W_CorridorFlr4_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b25ae5b-6464-4960-99e4-a55ab3442ee2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727fbf85-e683-4c38-8763-f622c4c29966}, !- Handle
  P_GuestRoom224_10111_0_10071,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc3e83b-9a87-4be9-af6e-bef43dc2c482}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b520ebb1-70ae-4647-9d41-50b6781dfaf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5e3c53f-4ee2-438a-b7fb-6d54e0c20d8f}, !- Handle
  GuestRoom224 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ac0bc23-f479-4c78-93f0-d00e4f8a0780}, !- Zone Air Inlet Port List
  {931a7041-2d7e-4a8a-b7cc-6dc705a95c64}, !- Zone Air Exhaust Port List
  {4bcf032c-ebc3-4d50-a8ba-3cf93df2397b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {221e21a3-c686-4b61-ba04-dc7144dd2e5b}, !- Handle
  {1f65c23d-b032-4530-b915-b728ad64370e}, !- Name
  {4bcf032c-ebc3-4d50-a8ba-3cf93df2397b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bcf032c-ebc3-4d50-a8ba-3cf93df2397b}, !- Handle
  {bd514613-a51d-4754-8c6c-c2b9c8b8043b}, !- Name
  {d5e3c53f-4ee2-438a-b7fb-6d54e0c20d8f}, !- Source Object
  11,                                     !- Outlet Port
  {221e21a3-c686-4b61-ba04-dc7144dd2e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ac0bc23-f479-4c78-93f0-d00e4f8a0780}, !- Handle
  {4ca264bf-a0b4-4eab-a3af-7eb73aae0436}, !- Name
  {d5e3c53f-4ee2-438a-b7fb-6d54e0c20d8f}; !- HVAC Component

OS:PortList,
  {931a7041-2d7e-4a8a-b7cc-6dc705a95c64}, !- Handle
  {8f712d2d-dc78-4ac2-bd67-7eb632e1f83b}, !- Name
  {d5e3c53f-4ee2-438a-b7fb-6d54e0c20d8f}; !- HVAC Component

OS:Sizing:Zone,
  {4ff2f55b-f0ff-478b-b14a-0bf92f8d4f24}, !- Handle
  {d5e3c53f-4ee2-438a-b7fb-6d54e0c20d8f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cea53d9c-0cf5-4d42-810c-08582af76b1c}, !- Handle
  {b4b8c84f-273d-464b-90f4-f9304f303a72}, !- Name
  {d5e3c53f-4ee2-438a-b7fb-6d54e0c20d8f}; !- Thermal Zone

OS:Space,
  {2dc3e83b-9a87-4be9-af6e-bef43dc2c482}, !- Handle
  GuestRoom224,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {d5e3c53f-4ee2-438a-b7fb-6d54e0c20d8f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9f30a7bb-9b2c-4d87-8308-f91b0394c11e}, !- Handle
  F_GuestRoom401_10223_0_10127,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {61e0d8af-3241-4528-972f-2f7bffbf622c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b1b078-3e48-4b8c-95d4-a14894e392a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41a6fd9b-fc8a-4c9c-aead-1fa5b8ef8874}, !- Handle
  GuestRoom401 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0d75973-9584-41ac-8dcf-8e9a63e9502c}, !- Zone Air Inlet Port List
  {32e45356-5f7d-4fb2-a6c8-18195b71b791}, !- Zone Air Exhaust Port List
  {35b0578a-a938-4b26-a338-42e9e516318c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {24a08663-54dd-46ed-9875-3512b301c3f0}, !- Handle
  {2234675e-04da-4692-9bd5-9bdf9acaca42}, !- Name
  {35b0578a-a938-4b26-a338-42e9e516318c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35b0578a-a938-4b26-a338-42e9e516318c}, !- Handle
  {3847c195-a850-4bb5-abdb-57495a4545ba}, !- Name
  {41a6fd9b-fc8a-4c9c-aead-1fa5b8ef8874}, !- Source Object
  11,                                     !- Outlet Port
  {24a08663-54dd-46ed-9875-3512b301c3f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0d75973-9584-41ac-8dcf-8e9a63e9502c}, !- Handle
  {c72a9c73-e856-4a8a-82e9-6a3889d15681}, !- Name
  {41a6fd9b-fc8a-4c9c-aead-1fa5b8ef8874}; !- HVAC Component

OS:PortList,
  {32e45356-5f7d-4fb2-a6c8-18195b71b791}, !- Handle
  {47556bb8-2b1b-43b2-bcd8-6c714dce2055}, !- Name
  {41a6fd9b-fc8a-4c9c-aead-1fa5b8ef8874}; !- HVAC Component

OS:Sizing:Zone,
  {13026ded-473e-4c41-9a6c-004ad288bac6}, !- Handle
  {41a6fd9b-fc8a-4c9c-aead-1fa5b8ef8874}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {31c382e9-b7af-4405-8fba-009b18d19d7b}, !- Handle
  {7890640f-bd94-4915-8999-a697adfe3909}, !- Name
  {41a6fd9b-fc8a-4c9c-aead-1fa5b8ef8874}; !- Thermal Zone

OS:Space,
  {61e0d8af-3241-4528-972f-2f7bffbf622c}, !- Handle
  GuestRoom401,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {41a6fd9b-fc8a-4c9c-aead-1fa5b8ef8874}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {234225d2-a02a-46d2-8015-658404b1adad}, !- Handle
  C_LaundryRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0178e550-66b4-4c55-8c97-5e1dac449d01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d552d60-abd6-4c37-8df3-c10d9cc16e81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea99af7-c034-437c-9c21-240b65f6f38d}, !- Handle
  W_GuestRoom220_223_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594d0ed3-30c0-4a33-9f45-aadf3f8d0589}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02433d60-785b-459d-93ba-f3537772da0c}, !- Handle
  P_GuestRoom220_223_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594d0ed3-30c0-4a33-9f45-aadf3f8d0589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {814e44d1-183f-46f6-a7a6-f4ab609dce31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {483a6bb6-f8a1-4c23-a3d0-46f5ca87b981}, !- Handle
  W_GuestRoom202_205_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c515e335-75ed-449f-b491-ec3d25f44869}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2d43359a-920c-4076-9ce6-0f54c0f75f9b}, !- Handle
  GuestRoom202_205 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e82a511-36f2-4e17-a65c-d8fdda6ef849}, !- Zone Air Inlet Port List
  {740fa25c-ee3c-4cc3-bff5-96bb775af275}, !- Zone Air Exhaust Port List
  {aaa75a15-6bdd-41c5-b418-34c7728bc2bb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {2b7de33d-cb7d-4e94-9770-685d4829d22f}, !- Handle
  {34c6f496-c836-4e06-8a94-722b6806f31c}, !- Name
  {aaa75a15-6bdd-41c5-b418-34c7728bc2bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aaa75a15-6bdd-41c5-b418-34c7728bc2bb}, !- Handle
  {8ee3c7f1-43ca-43d7-8329-b8a06a1a78b8}, !- Name
  {2d43359a-920c-4076-9ce6-0f54c0f75f9b}, !- Source Object
  11,                                     !- Outlet Port
  {2b7de33d-cb7d-4e94-9770-685d4829d22f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e82a511-36f2-4e17-a65c-d8fdda6ef849}, !- Handle
  {71a7645d-cc54-41c8-9934-7eed4a2a1952}, !- Name
  {2d43359a-920c-4076-9ce6-0f54c0f75f9b}; !- HVAC Component

OS:PortList,
  {740fa25c-ee3c-4cc3-bff5-96bb775af275}, !- Handle
  {0efc211d-6de6-4487-8383-2de95b1fbfdc}, !- Name
  {2d43359a-920c-4076-9ce6-0f54c0f75f9b}; !- HVAC Component

OS:Sizing:Zone,
  {2a98fbcd-cf68-410d-b94d-bccd19290796}, !- Handle
  {2d43359a-920c-4076-9ce6-0f54c0f75f9b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {31e13de6-0011-4ffa-bd66-65fcd8b52a66}, !- Handle
  {d88506e1-1062-45f5-9cbe-1fbb6686aff1}, !- Name
  {2d43359a-920c-4076-9ce6-0f54c0f75f9b}; !- Thermal Zone

OS:Space,
  {c515e335-75ed-449f-b491-ec3d25f44869}, !- Handle
  GuestRoom202_205,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {2d43359a-920c-4076-9ce6-0f54c0f75f9b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {9760b4e7-786b-45ea-bde9-a4b7079509f0}, !- Handle
  GuestRoom409_412 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89478be3-56c3-4eee-bc7c-fbde30f8bdfb}, !- Zone Air Inlet Port List
  {de670869-48a2-4e6d-9438-9a73ca4dd6ee}, !- Zone Air Exhaust Port List
  {052eb8e6-5fe0-4043-a78a-04ad569f3a07}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e64e7232-4322-4198-b6fb-f3fc8dcd61f0}, !- Handle
  {ab70c355-088d-4d0c-bd30-8af2f3e763d5}, !- Name
  {052eb8e6-5fe0-4043-a78a-04ad569f3a07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {052eb8e6-5fe0-4043-a78a-04ad569f3a07}, !- Handle
  {27faab5f-f8f1-40f3-a108-ab017d2e65ca}, !- Name
  {9760b4e7-786b-45ea-bde9-a4b7079509f0}, !- Source Object
  11,                                     !- Outlet Port
  {e64e7232-4322-4198-b6fb-f3fc8dcd61f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89478be3-56c3-4eee-bc7c-fbde30f8bdfb}, !- Handle
  {5f68d5a6-ffb7-4544-b687-fdeacd21d5a8}, !- Name
  {9760b4e7-786b-45ea-bde9-a4b7079509f0}; !- HVAC Component

OS:PortList,
  {de670869-48a2-4e6d-9438-9a73ca4dd6ee}, !- Handle
  {a0d225c4-e749-4c8e-99c4-57a67ea1c6a5}, !- Name
  {9760b4e7-786b-45ea-bde9-a4b7079509f0}; !- HVAC Component

OS:Sizing:Zone,
  {f451936d-1035-46ae-b3b1-c363c9c3825f}, !- Handle
  {9760b4e7-786b-45ea-bde9-a4b7079509f0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {05c67261-c3ac-415e-8e65-4f4220f386e2}, !- Handle
  {97005ca2-4db2-4cdc-b933-d9cabac0f900}, !- Name
  {9760b4e7-786b-45ea-bde9-a4b7079509f0}; !- Thermal Zone

OS:Space,
  {c6937cb9-07b2-46c5-ae72-bc7a5e54ed04}, !- Handle
  GuestRoom409_412,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {9760b4e7-786b-45ea-bde9-a4b7079509f0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {90fc83d7-5238-46e8-ab1c-be08670dfba8}, !- Handle
  P_GuestRoom401_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61e0d8af-3241-4528-972f-2f7bffbf622c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3c7b8f0-86f1-414d-9daa-28a77166bf61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {d4f87fb2-dc44-4a69-aa60-6aa78e2af353}, !- Handle
  PTACHPACCoolCapFT,                      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {7a69447f-d311-4d0b-bc14-59b6fe7ddabb}, !- Handle
  P_CorridorFlr3_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4a33a3-abde-493b-be7b-01f3c238c524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7326800e-ea64-41e7-a669-aeef6a5c5576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ae9f2f5-99d0-49a9-8088-7b6ef4f4296f}, !- Handle
  GuestRoom315_318 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83ca8e22-c883-47a5-8577-b7317427d70f}, !- Zone Air Inlet Port List
  {890d0d77-9f68-4d2d-836d-e46720f8f919}, !- Zone Air Exhaust Port List
  {b666787e-df07-4439-9201-baed4c34f224}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {27a5af76-bd9c-4f12-94ba-978130a6e7bb}, !- Handle
  {ca4295f4-ca79-4a0b-ab07-76f1e64b7b78}, !- Name
  {b666787e-df07-4439-9201-baed4c34f224}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b666787e-df07-4439-9201-baed4c34f224}, !- Handle
  {cebde3b3-b52c-4480-8b0f-ed831b1bab87}, !- Name
  {7ae9f2f5-99d0-49a9-8088-7b6ef4f4296f}, !- Source Object
  11,                                     !- Outlet Port
  {27a5af76-bd9c-4f12-94ba-978130a6e7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83ca8e22-c883-47a5-8577-b7317427d70f}, !- Handle
  {fa0d4bd4-9d65-414d-b7a2-90ef066e75a5}, !- Name
  {7ae9f2f5-99d0-49a9-8088-7b6ef4f4296f}; !- HVAC Component

OS:PortList,
  {890d0d77-9f68-4d2d-836d-e46720f8f919}, !- Handle
  {3f2cfc28-84ca-4e10-a9ba-479e21066456}, !- Name
  {7ae9f2f5-99d0-49a9-8088-7b6ef4f4296f}; !- HVAC Component

OS:Sizing:Zone,
  {42ae5b74-8d6b-4222-a5d0-5c1711c13d34}, !- Handle
  {7ae9f2f5-99d0-49a9-8088-7b6ef4f4296f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b874f6f5-007f-4cb7-a904-7f49b18e206a}, !- Handle
  {78c40c9e-0fce-4099-aef8-828d175c9317}, !- Name
  {7ae9f2f5-99d0-49a9-8088-7b6ef4f4296f}; !- Thermal Zone

OS:Space,
  {b8c9db57-b86f-4957-a993-31af242810eb}, !- Handle
  GuestRoom315_318,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {7ae9f2f5-99d0-49a9-8088-7b6ef4f4296f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b7ee7ef6-2e05-408f-8908-cb7e6e2489c1}, !- Handle
  R_GuestRoom402_405_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a03ebc5b-7221-4e39-86f6-782be7e80170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1e3f002-334a-4487-ac47-094b7b067379}, !- Handle
  P_CorridorFlr4_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b25ae5b-6464-4960-99e4-a55ab3442ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e1a07bc-59f1-4778-812a-931099822574}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {02d85bc0-9b35-42c5-83b6-da4d48e7446b}, !- Handle
  RearStairsFlr2 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42557ad2-5a83-4bfe-b1d8-b9db2f25d7b2}, !- Zone Air Inlet Port List
  {15d30f24-cbb6-44c5-bdd8-0fd2486df85c}, !- Zone Air Exhaust Port List
  {c14198b3-49e0-4085-a771-8aab344f08c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5ab68376-1843-4a40-8457-90578a504d9f}, !- Handle
  {5e8dfb67-4ecb-4fbe-880d-5052b9d02d5e}, !- Name
  {c14198b3-49e0-4085-a771-8aab344f08c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c14198b3-49e0-4085-a771-8aab344f08c0}, !- Handle
  {07b945a8-2ca7-419c-ac36-aa0ffdc81107}, !- Name
  {02d85bc0-9b35-42c5-83b6-da4d48e7446b}, !- Source Object
  11,                                     !- Outlet Port
  {5ab68376-1843-4a40-8457-90578a504d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42557ad2-5a83-4bfe-b1d8-b9db2f25d7b2}, !- Handle
  {07b1e935-96a0-4d5e-97bf-c7fe93405443}, !- Name
  {02d85bc0-9b35-42c5-83b6-da4d48e7446b}; !- HVAC Component

OS:PortList,
  {15d30f24-cbb6-44c5-bdd8-0fd2486df85c}, !- Handle
  {00f7583d-0306-4a14-9737-0eeeec356684}, !- Name
  {02d85bc0-9b35-42c5-83b6-da4d48e7446b}; !- HVAC Component

OS:Sizing:Zone,
  {0dac5b2f-c3ef-49fb-840b-0b28af3b69c4}, !- Handle
  {02d85bc0-9b35-42c5-83b6-da4d48e7446b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39ff2fa5-8d82-4e32-8484-682b7dbbd41c}, !- Handle
  {13a51136-7c92-44d5-a742-9c39fd666052}, !- Name
  {02d85bc0-9b35-42c5-83b6-da4d48e7446b}; !- Thermal Zone

OS:Space,
  {5bbc9ee3-3b2b-4e21-8cdd-655853e48df3}, !- Handle
  RearStairsFlr2,                         !- Name
  {ecbc15ca-a1d4-4093-84b7-ac6556075615}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {02d85bc0-9b35-42c5-83b6-da4d48e7446b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {f2f8b74d-698f-44e9-be99-382a0ed48acf}, !- Handle
  MechanicalRoomFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b67c017e-a991-4a85-8112-50f6454f27fd}, !- Zone Air Inlet Port List
  {2e8de652-d215-4317-a0e4-fa6689ffe0f9}, !- Zone Air Exhaust Port List
  {6fb5b009-5507-4d9e-985e-e9e34f912e23}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7ef2cbe8-a295-47ab-9f34-a7297bd4e3ca}, !- Handle
  {c79c769e-d2e3-4683-9840-4827fe77833c}, !- Name
  {6fb5b009-5507-4d9e-985e-e9e34f912e23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fb5b009-5507-4d9e-985e-e9e34f912e23}, !- Handle
  {2cbf8576-1fc0-4c8c-afe1-a08fb8ad4983}, !- Name
  {f2f8b74d-698f-44e9-be99-382a0ed48acf}, !- Source Object
  11,                                     !- Outlet Port
  {7ef2cbe8-a295-47ab-9f34-a7297bd4e3ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b67c017e-a991-4a85-8112-50f6454f27fd}, !- Handle
  {d83f0bfb-e19d-4a4b-835b-1ecfa3939956}, !- Name
  {f2f8b74d-698f-44e9-be99-382a0ed48acf}; !- HVAC Component

OS:PortList,
  {2e8de652-d215-4317-a0e4-fa6689ffe0f9}, !- Handle
  {e10c7bed-979a-4e05-8857-7a08ac5b2625}, !- Name
  {f2f8b74d-698f-44e9-be99-382a0ed48acf}; !- HVAC Component

OS:Sizing:Zone,
  {4e03296b-aee5-4726-9d32-5a614d31a6f8}, !- Handle
  {f2f8b74d-698f-44e9-be99-382a0ed48acf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f8180853-6f0b-447f-8470-bacfe4f25ac2}, !- Handle
  {7079125d-3309-45e8-b661-f5c2599dde4c}, !- Name
  {f2f8b74d-698f-44e9-be99-382a0ed48acf}; !- Thermal Zone

OS:Space,
  {6953b588-d471-4e31-b5c5-5068390527ae}, !- Handle
  MechanicalRoomFlr1,                     !- Name
  {c95b8294-372e-4af5-8c28-9ce6e334f355}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {f2f8b74d-698f-44e9-be99-382a0ed48acf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {166a5c74-c0ff-47fe-ad07-1ce08abc12ae}, !- Handle
  CorridorFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f524eb16-c34e-4cb5-af65-98f196be2a53}, !- Zone Air Inlet Port List
  {cca24123-06fa-4b52-8f82-e74d8c1a1ba6}, !- Zone Air Exhaust Port List
  {effa27c3-46ca-4207-8375-a5e551145d77}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5c3e0398-0cff-4583-bcef-aff2b210f823}, !- Handle
  {4ef8f297-79c5-4e9b-ae3c-9928528be6aa}, !- Name
  {effa27c3-46ca-4207-8375-a5e551145d77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {effa27c3-46ca-4207-8375-a5e551145d77}, !- Handle
  {5bb14230-3ca2-45c6-bc56-6654204ac804}, !- Name
  {166a5c74-c0ff-47fe-ad07-1ce08abc12ae}, !- Source Object
  11,                                     !- Outlet Port
  {5c3e0398-0cff-4583-bcef-aff2b210f823}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f524eb16-c34e-4cb5-af65-98f196be2a53}, !- Handle
  {46f18f7c-6b19-413f-b7d9-18d68dc0b0c2}, !- Name
  {166a5c74-c0ff-47fe-ad07-1ce08abc12ae}; !- HVAC Component

OS:PortList,
  {cca24123-06fa-4b52-8f82-e74d8c1a1ba6}, !- Handle
  {3d4cb674-0c8a-4969-83a4-13fcffe9f649}, !- Name
  {166a5c74-c0ff-47fe-ad07-1ce08abc12ae}; !- HVAC Component

OS:Sizing:Zone,
  {090d1754-1fe3-449d-9ac3-37ad5d336465}, !- Handle
  {166a5c74-c0ff-47fe-ad07-1ce08abc12ae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6dc7a14e-d059-4afa-9ffa-fe3c24189d5b}, !- Handle
  {754d20ca-7deb-406c-9381-e2627becfb41}, !- Name
  {166a5c74-c0ff-47fe-ad07-1ce08abc12ae}; !- Thermal Zone

OS:Space,
  {ef23e5a6-9124-42e2-828a-cbf433d31bdc}, !- Handle
  CorridorFlr1,                           !- Name
  {41fdc175-c2e8-49a6-bb12-8ab5725bdc2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {166a5c74-c0ff-47fe-ad07-1ce08abc12ae}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {172a9120-0a0d-4aa1-9576-94de63849a30}, !- Handle
  P_GuestRoom306_308_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ca7e49-82e9-4b9e-af07-806eec494477}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b94f5285-52b3-45d6-a028-f5c738ff97e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {51ed2f7f-c000-46ec-9ac2-23bee1d1df82}, !- Handle
  GuestRoom306_308 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {872bb55a-c1b4-4330-8ab5-af4d24285a00}, !- Zone Air Inlet Port List
  {624cad75-ae78-4b84-81b9-acc472c81d57}, !- Zone Air Exhaust Port List
  {20a0ccdd-40a9-43c3-8074-6408b2e456c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {58638630-7b80-4dc9-b47f-44b2fb5c7f40}, !- Handle
  {37271d20-9a4f-464b-82d9-9a8f39ccc1b5}, !- Name
  {20a0ccdd-40a9-43c3-8074-6408b2e456c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20a0ccdd-40a9-43c3-8074-6408b2e456c1}, !- Handle
  {5250c317-4363-4c0f-9255-d2665c8c7240}, !- Name
  {51ed2f7f-c000-46ec-9ac2-23bee1d1df82}, !- Source Object
  11,                                     !- Outlet Port
  {58638630-7b80-4dc9-b47f-44b2fb5c7f40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {872bb55a-c1b4-4330-8ab5-af4d24285a00}, !- Handle
  {e0186921-558b-4060-9fe9-d0d8f3298d93}, !- Name
  {51ed2f7f-c000-46ec-9ac2-23bee1d1df82}; !- HVAC Component

OS:PortList,
  {624cad75-ae78-4b84-81b9-acc472c81d57}, !- Handle
  {e2dd0069-9243-49e4-b5ba-561dc9758bd4}, !- Name
  {51ed2f7f-c000-46ec-9ac2-23bee1d1df82}; !- HVAC Component

OS:Sizing:Zone,
  {e9481a49-510c-46b1-9f4b-fc9206922f2d}, !- Handle
  {51ed2f7f-c000-46ec-9ac2-23bee1d1df82}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3332b515-7d14-4abc-afaf-59502b987a9c}, !- Handle
  {083a0fff-7080-4f62-b925-1200866ca803}, !- Name
  {51ed2f7f-c000-46ec-9ac2-23bee1d1df82}; !- Thermal Zone

OS:Space,
  {78ca7e49-82e9-4b9e-af07-806eec494477}, !- Handle
  GuestRoom306_308,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {51ed2f7f-c000-46ec-9ac2-23bee1d1df82}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {83cdcbd6-f912-4b47-8144-5402ab7e3ec8}, !- Handle
  P_CorridorFlr1_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef23e5a6-9124-42e2-828a-cbf433d31bdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0af15335-8b78-4bee-9e52-a9e434f05811}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbe7f45c-c5d9-4d1f-ac11-8ae6b2e8c7ad}, !- Handle
  P_GuestRoom206_208_10116_0_10076,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74421716-72db-41e2-a170-690e690b14d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2922334a-953e-4de4-b487-e6e630f31065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f38b92a7-1d0d-4b45-b59b-7823bf87b625}, !- Handle
  GuestRoom206_208 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6fcfd8f-a88c-44b7-a8f2-ed2dd7d6de08}, !- Zone Air Inlet Port List
  {f48e900e-c381-41a1-817e-3f7ad7af8bdc}, !- Zone Air Exhaust Port List
  {bb704e27-1eea-4d22-855f-6d258a187d0e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {813ce2a9-353a-4671-8058-d8c8d714b34b}, !- Handle
  {4e0aaa3f-4ec8-4aaf-bb54-a59256ba62e0}, !- Name
  {bb704e27-1eea-4d22-855f-6d258a187d0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb704e27-1eea-4d22-855f-6d258a187d0e}, !- Handle
  {30497fbd-1eb8-4894-9381-5fb4a2319c3c}, !- Name
  {f38b92a7-1d0d-4b45-b59b-7823bf87b625}, !- Source Object
  11,                                     !- Outlet Port
  {813ce2a9-353a-4671-8058-d8c8d714b34b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6fcfd8f-a88c-44b7-a8f2-ed2dd7d6de08}, !- Handle
  {103c98fe-2aad-49ad-a00b-a4adcb2e4b72}, !- Name
  {f38b92a7-1d0d-4b45-b59b-7823bf87b625}; !- HVAC Component

OS:PortList,
  {f48e900e-c381-41a1-817e-3f7ad7af8bdc}, !- Handle
  {a0905117-e325-4b64-bc01-ae16e6aa9f91}, !- Name
  {f38b92a7-1d0d-4b45-b59b-7823bf87b625}; !- HVAC Component

OS:Sizing:Zone,
  {de498ee9-2ba9-441b-a191-0ac058816613}, !- Handle
  {f38b92a7-1d0d-4b45-b59b-7823bf87b625}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {06171d5b-1d3e-4bfb-b9f6-5bcbf62b6874}, !- Handle
  {173ac7a0-8d7b-45c5-8660-1fb832093c4e}, !- Name
  {f38b92a7-1d0d-4b45-b59b-7823bf87b625}; !- Thermal Zone

OS:Space,
  {74421716-72db-41e2-a170-690e690b14d8}, !- Handle
  GuestRoom206_208,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {f38b92a7-1d0d-4b45-b59b-7823bf87b625}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d4b03629-1478-44aa-8ce3-fdad9e74c31a}, !- Handle
  W_GuestRoom420_423_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51a8fa90-6f53-454b-b4d6-dcb2a883571b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {912d303d-2136-44d4-919a-48d7fe8c7b2f}, !- Handle
  GuestRoom420_423 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5995078d-785d-4407-bef0-fc84263104dd}, !- Zone Air Inlet Port List
  {e2a0fbd9-0af2-4987-819b-d15c5ec801ce}, !- Zone Air Exhaust Port List
  {f19be566-4d41-453f-8b07-75d41562eb6a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e7d3ad15-2fe2-418c-a377-042bafaad02d}, !- Handle
  {0f316722-ec12-40fd-a7b6-62d32d37c051}, !- Name
  {f19be566-4d41-453f-8b07-75d41562eb6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f19be566-4d41-453f-8b07-75d41562eb6a}, !- Handle
  {4fe7fb7f-e79c-4260-b6d0-662af06ce665}, !- Name
  {912d303d-2136-44d4-919a-48d7fe8c7b2f}, !- Source Object
  11,                                     !- Outlet Port
  {e7d3ad15-2fe2-418c-a377-042bafaad02d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5995078d-785d-4407-bef0-fc84263104dd}, !- Handle
  {2681c2b9-6894-4dc7-b9ac-b7657da07d62}, !- Name
  {912d303d-2136-44d4-919a-48d7fe8c7b2f}; !- HVAC Component

OS:PortList,
  {e2a0fbd9-0af2-4987-819b-d15c5ec801ce}, !- Handle
  {4c83ceda-f18a-47b9-934f-0c5a1e71f63b}, !- Name
  {912d303d-2136-44d4-919a-48d7fe8c7b2f}; !- HVAC Component

OS:Sizing:Zone,
  {852a4785-295d-48cc-a636-33be1f0249be}, !- Handle
  {912d303d-2136-44d4-919a-48d7fe8c7b2f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f127105c-5aa2-4391-a356-8e650114be10}, !- Handle
  {93831453-0a06-4dfe-a151-440c6c3fc7de}, !- Name
  {912d303d-2136-44d4-919a-48d7fe8c7b2f}; !- Thermal Zone

OS:Space,
  {51a8fa90-6f53-454b-b4d6-dcb2a883571b}, !- Handle
  GuestRoom420_423,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {912d303d-2136-44d4-919a-48d7fe8c7b2f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6fbbbbf8-00eb-4e77-b62a-0dddab4767e7}, !- Handle
  P_FrontStorageFlr2_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd41cd12-1bdc-4cde-ae96-39e8e6c484e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc66330a-ebbf-43bb-9b50-3194ff3c2d94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82ecb4eb-003f-458d-90ae-a9e70167d035}, !- Handle
  FrontStorageFlr2 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e80ba05-3ca3-4837-8d73-e0345c27a38e}, !- Zone Air Inlet Port List
  {f4f2e631-78f4-49ad-b6d0-709764c7be18}, !- Zone Air Exhaust Port List
  {76272c80-0a81-4605-8e2f-36d220648bc8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36176461-668c-48f5-81ff-c66588b662eb}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {33e4cc7d-8b61-4950-a27c-5dbdd73fd6ab}, !- Handle
  {eeaaeff2-eb39-4679-bf29-3995bf9dce40}, !- Name
  {76272c80-0a81-4605-8e2f-36d220648bc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76272c80-0a81-4605-8e2f-36d220648bc8}, !- Handle
  {3f528835-de8b-4645-8db5-ecf60e04295b}, !- Name
  {82ecb4eb-003f-458d-90ae-a9e70167d035}, !- Source Object
  11,                                     !- Outlet Port
  {33e4cc7d-8b61-4950-a27c-5dbdd73fd6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e80ba05-3ca3-4837-8d73-e0345c27a38e}, !- Handle
  {301418df-f432-48c1-98c1-7548fa3ad554}, !- Name
  {82ecb4eb-003f-458d-90ae-a9e70167d035}; !- HVAC Component

OS:PortList,
  {f4f2e631-78f4-49ad-b6d0-709764c7be18}, !- Handle
  {b2fbd7bf-522a-4bab-a287-9552a543a52f}, !- Name
  {82ecb4eb-003f-458d-90ae-a9e70167d035}; !- HVAC Component

OS:Sizing:Zone,
  {d5f257f3-0b78-47f0-97e8-e7531a669e1f}, !- Handle
  {82ecb4eb-003f-458d-90ae-a9e70167d035}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {69a8d3d9-99c0-4699-9c51-63f79c108f62}, !- Handle
  {4d53097c-28dd-48e3-b5e1-2dc98249e7fb}, !- Name
  {82ecb4eb-003f-458d-90ae-a9e70167d035}; !- Thermal Zone

OS:Space,
  {cd41cd12-1bdc-4cde-ae96-39e8e6c484e6}, !- Handle
  FrontStorageFlr2,                       !- Name
  {24c84fdf-cad7-4135-ad0c-d071ca5a8748}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {82ecb4eb-003f-458d-90ae-a9e70167d035}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6f55b1a4-f8a4-4d0a-acd0-c9d8777c3868}, !- Handle
  P_CorridorFlr3_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4a33a3-abde-493b-be7b-01f3c238c524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {038342fa-9d23-4c7c-bdb3-4c0048495557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef9922e6-7f16-493a-ae91-c99b2da15bb5}, !- Handle
  C_GuestRoom209_212_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0042f7df-f34f-4bb9-8a98-3f059b167e0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43b49911-6d32-4565-ad53-39b707dd2679}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {50513ef7-d59d-466c-87f9-308251925c3a}, !- Handle
  GuestRoom209_212 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5922fd87-0a1d-40c5-8ac4-058a738c6537}, !- Zone Air Inlet Port List
  {8ae1b055-1be3-40b7-b6e1-e2e125916550}, !- Zone Air Exhaust Port List
  {4ddd91f0-4e9d-48ca-94a6-98de69fbc195}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b40c741a-ab27-4997-a10f-4431bd04160d}, !- Handle
  {23b181c9-57b9-4f42-9977-4ab815f87ceb}, !- Name
  {4ddd91f0-4e9d-48ca-94a6-98de69fbc195}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ddd91f0-4e9d-48ca-94a6-98de69fbc195}, !- Handle
  {766fb287-a97f-4356-8213-61c8c45848c7}, !- Name
  {50513ef7-d59d-466c-87f9-308251925c3a}, !- Source Object
  11,                                     !- Outlet Port
  {b40c741a-ab27-4997-a10f-4431bd04160d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5922fd87-0a1d-40c5-8ac4-058a738c6537}, !- Handle
  {10ba285d-ea5f-41d5-91fa-9145ab8bf640}, !- Name
  {50513ef7-d59d-466c-87f9-308251925c3a}; !- HVAC Component

OS:PortList,
  {8ae1b055-1be3-40b7-b6e1-e2e125916550}, !- Handle
  {9cb3e1c0-85c5-4dc3-be77-8f8e871c787e}, !- Name
  {50513ef7-d59d-466c-87f9-308251925c3a}; !- HVAC Component

OS:Sizing:Zone,
  {c51a71e7-3fcc-4fc2-b222-aa50a226f7f2}, !- Handle
  {50513ef7-d59d-466c-87f9-308251925c3a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3ae8c7ec-1188-4e51-9def-204e497ffa54}, !- Handle
  {0d7b789f-79c7-462c-a46c-67b174dc4817}, !- Name
  {50513ef7-d59d-466c-87f9-308251925c3a}; !- Thermal Zone

OS:Space,
  {0042f7df-f34f-4bb9-8a98-3f059b167e0a}, !- Handle
  GuestRoom209_212,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {50513ef7-d59d-466c-87f9-308251925c3a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9e862c65-59d4-4ab2-b0bb-0bd17c9f539d}, !- Handle
  P_CorridorFlr4_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b25ae5b-6464-4960-99e4-a55ab3442ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ae14ae7-59d1-44fb-93fb-c865f54d72a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {566dfae8-9260-4e4c-9d51-3d156aea89a7}, !- Handle
  W_FrontStorageFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd41cd12-1bdc-4cde-ae96-39e8e6c484e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {78dd44d6-c76d-4d7a-99a4-b9ff59706b0c}, !- Handle
  RearStorageFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {952863f6-15f1-4405-9365-eac108613b48}, !- Zone Air Inlet Port List
  {9b659af0-1378-4418-b880-d4b34a662b14}, !- Zone Air Exhaust Port List
  {e0291a33-fd91-460e-aeee-8af772d13700}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36176461-668c-48f5-81ff-c66588b662eb}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ddef5a49-0e9a-4f43-b8ce-3ae5c5bc8cf7}, !- Handle
  {b91267f4-3211-417b-868f-c0611e24d378}, !- Name
  {e0291a33-fd91-460e-aeee-8af772d13700}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0291a33-fd91-460e-aeee-8af772d13700}, !- Handle
  {16d4f7da-a605-4c56-a0d4-c605cfdcb06e}, !- Name
  {78dd44d6-c76d-4d7a-99a4-b9ff59706b0c}, !- Source Object
  11,                                     !- Outlet Port
  {ddef5a49-0e9a-4f43-b8ce-3ae5c5bc8cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {952863f6-15f1-4405-9365-eac108613b48}, !- Handle
  {24bb54c8-a0e4-4f2c-827a-67c69baa8702}, !- Name
  {78dd44d6-c76d-4d7a-99a4-b9ff59706b0c}; !- HVAC Component

OS:PortList,
  {9b659af0-1378-4418-b880-d4b34a662b14}, !- Handle
  {66043e70-3127-4e9a-b3a8-386cf7bc8799}, !- Name
  {78dd44d6-c76d-4d7a-99a4-b9ff59706b0c}; !- HVAC Component

OS:Sizing:Zone,
  {fca2b4ef-ad02-4458-b1e7-df5016bd168a}, !- Handle
  {78dd44d6-c76d-4d7a-99a4-b9ff59706b0c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {54bae95d-f5e7-4926-87fe-dbf065679496}, !- Handle
  {b45decbc-1e5d-4f6f-bc4e-3d32f5f54721}, !- Name
  {78dd44d6-c76d-4d7a-99a4-b9ff59706b0c}; !- Thermal Zone

OS:Space,
  {b24dc9c6-858a-4c67-a63d-966fddb80076}, !- Handle
  RearStorageFlr3,                        !- Name
  {24c84fdf-cad7-4135-ad0c-d071ca5a8748}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {78dd44d6-c76d-4d7a-99a4-b9ff59706b0c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1ee50b46-1485-40cd-93c2-e58277dc1546}, !- Handle
  W_GuestRoom315_318_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8c9db57-b86f-4957-a993-31af242810eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee5f3fef-8728-4a44-8825-3d4789850727}, !- Handle
  W_CorridorFlr1_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef23e5a6-9124-42e2-828a-cbf433d31bdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e258a60-df7e-403c-9955-8e7b739fc527}, !- Handle
  P_EmployeeLoungeFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8ee6108-8805-4173-abdd-7bc97a8a5755}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f8a3d1-1a09-4411-9998-17f7ba4b13ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {418610da-9b6f-47d2-9d5f-0597365ce2b8}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91f2c6cc-9764-4332-8f20-8985f057cffa}, !- Zone Air Inlet Port List
  {0d6fbcef-41a4-4d7e-9876-e95be4a1b1c1}, !- Zone Air Exhaust Port List
  {c9590d14-8519-4e79-b99a-6a6a202ca48d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae856787-f507-40eb-a53b-190e2efbef4b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {0c04ab1b-86dc-4cdc-ad9b-911b71a52d53}, !- Handle
  {0af2ea7b-59e5-4cf7-94fa-9cf10088bd1d}, !- Name
  {c9590d14-8519-4e79-b99a-6a6a202ca48d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9590d14-8519-4e79-b99a-6a6a202ca48d}, !- Handle
  {c1bf6f9f-2037-44e1-b44e-c62d3d35f3dd}, !- Name
  {418610da-9b6f-47d2-9d5f-0597365ce2b8}, !- Source Object
  11,                                     !- Outlet Port
  {0c04ab1b-86dc-4cdc-ad9b-911b71a52d53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91f2c6cc-9764-4332-8f20-8985f057cffa}, !- Handle
  {4ceeb59c-be31-4ddc-b9a2-c7067e6e8277}, !- Name
  {418610da-9b6f-47d2-9d5f-0597365ce2b8}; !- HVAC Component

OS:PortList,
  {0d6fbcef-41a4-4d7e-9876-e95be4a1b1c1}, !- Handle
  {5af06510-be07-47ce-a060-ae4340298f75}, !- Name
  {418610da-9b6f-47d2-9d5f-0597365ce2b8}; !- HVAC Component

OS:Sizing:Zone,
  {e9103c9b-d694-46e4-80cb-901aaee64a57}, !- Handle
  {418610da-9b6f-47d2-9d5f-0597365ce2b8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0333fc42-25a4-4df2-9f03-428b88952f8d}, !- Handle
  {72404ac6-ca2b-4979-a993-4be6019aa415}, !- Name
  {418610da-9b6f-47d2-9d5f-0597365ce2b8}; !- Thermal Zone

OS:Space,
  {d8ee6108-8805-4173-abdd-7bc97a8a5755}, !- Handle
  EmployeeLoungeFlr1,                     !- Name
  {815fb16d-564d-4f9f-bfc0-7d27573baea7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {418610da-9b6f-47d2-9d5f-0597365ce2b8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2cfe39eb-f530-4cf7-bb90-25443d805593}, !- Handle
  F_CorridorFlr3_10102_0_10063,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db4a33a3-abde-493b-be7b-01f3c238c524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6c22aca-3757-4dbf-af2a-f1356d21a91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 4 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 5 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 6 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 7 {m}
  23.8231, 18.3374, 6.096;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ccd651e0-bb5c-464c-8a8d-55ea2d0abbeb}, !- Handle
  W_CorridorFlr2_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29fd3c6-1a51-46c6-847b-76a37eacbc49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6c22aca-3757-4dbf-af2a-f1356d21a91e}, !- Handle
  C_CorridorFlr2_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a29fd3c6-1a51-46c6-847b-76a37eacbc49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cfe39eb-f530-4cf7-bb90-25443d805593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 6.096;                   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0d084661-d13c-49c9-9a29-b163a07ca85d}, !- Handle
  W_FrontLoungeFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7111228-245a-4548-8d98-2a4f87050704}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {135d9fce-586c-4b18-9a4c-c9c7b24dcf8d}, !- Handle
  P_GuestRoom409_412_10303_0_10165,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6937cb9-07b2-46c5-ae72-bc7a5e54ed04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a09c461-bf82-4978-84c2-e74b371c21fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b810bea2-3c61-4f64-9335-f01ea5b1327d}, !- Handle
  W_GuestRoom215_218_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b2196f4-5f00-41ab-b336-e22d90af4c50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {bf29059e-9dfd-4b21-bc67-aa3a48cd9914}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ThermalZone,
  {32438eed-f295-43f4-969c-8a101e30a426}, !- Handle
  GuestRoom314 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3618bbbf-8f51-492a-a403-29bc3d9133be}, !- Zone Air Inlet Port List
  {42be0ee3-6bc0-4bb4-a09c-6dac2ce4082a}, !- Zone Air Exhaust Port List
  {e922c2e9-dbab-436e-a472-9ed33b5bfb16}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {265f5339-f7b9-4413-998b-d673f33bd7e1}, !- Handle
  {6769132e-6914-4016-a9aa-2a4ad62f9a85}, !- Name
  {e922c2e9-dbab-436e-a472-9ed33b5bfb16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e922c2e9-dbab-436e-a472-9ed33b5bfb16}, !- Handle
  {68efcc12-1f91-427e-8f1c-0c44d5b081ea}, !- Name
  {32438eed-f295-43f4-969c-8a101e30a426}, !- Source Object
  11,                                     !- Outlet Port
  {265f5339-f7b9-4413-998b-d673f33bd7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3618bbbf-8f51-492a-a403-29bc3d9133be}, !- Handle
  {89054e92-ec41-48d1-8075-08fd93a35315}, !- Name
  {32438eed-f295-43f4-969c-8a101e30a426}; !- HVAC Component

OS:PortList,
  {42be0ee3-6bc0-4bb4-a09c-6dac2ce4082a}, !- Handle
  {c8830c8b-050b-4d4a-ae50-bf97a7f38a7b}, !- Name
  {32438eed-f295-43f4-969c-8a101e30a426}; !- HVAC Component

OS:Sizing:Zone,
  {19394dfc-5714-4da8-8ebc-6d2f2c62ac55}, !- Handle
  {32438eed-f295-43f4-969c-8a101e30a426}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a3bf0063-7dc2-4d5c-891e-c4488c603ff2}, !- Handle
  {5dd2abe2-3967-4c8f-8109-027577b2bb0f}, !- Name
  {32438eed-f295-43f4-969c-8a101e30a426}; !- Thermal Zone

OS:Space,
  {4277b977-6149-4a7e-a3fd-e654e6c9762e}, !- Handle
  GuestRoom314,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {32438eed-f295-43f4-969c-8a101e30a426}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a6b1842d-2e4e-4ebb-9036-c9d53d90444d}, !- Handle
  W_GuestRoom301_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf177c7f-385e-4b07-802f-e2cf56cd23d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e553fb50-2cf0-49d8-a712-0ed056dd9fe4}, !- Handle
  FrontStairsFlr2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {597f4250-b782-4e99-870d-3d532d6de6e5}, !- Zone Air Inlet Port List
  {b8590f66-9184-4024-b29e-483e0c028447}, !- Zone Air Exhaust Port List
  {33e5f529-5a4b-42d1-9d06-49a6acd2d47a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e8702043-f6bd-4d98-8d60-9f24776f6506}, !- Handle
  {4f6b03db-03a1-4272-a7dc-f1d04c008b38}, !- Name
  {33e5f529-5a4b-42d1-9d06-49a6acd2d47a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33e5f529-5a4b-42d1-9d06-49a6acd2d47a}, !- Handle
  {f5106390-c967-49ee-810f-8e6c593d2906}, !- Name
  {e553fb50-2cf0-49d8-a712-0ed056dd9fe4}, !- Source Object
  11,                                     !- Outlet Port
  {e8702043-f6bd-4d98-8d60-9f24776f6506}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {597f4250-b782-4e99-870d-3d532d6de6e5}, !- Handle
  {f24a1b58-279f-4c2e-b635-a8057a572887}, !- Name
  {e553fb50-2cf0-49d8-a712-0ed056dd9fe4}; !- HVAC Component

OS:PortList,
  {b8590f66-9184-4024-b29e-483e0c028447}, !- Handle
  {c37edf5e-3460-424d-8cf2-374c60196677}, !- Name
  {e553fb50-2cf0-49d8-a712-0ed056dd9fe4}; !- HVAC Component

OS:Sizing:Zone,
  {75a929b4-ce95-4465-8eed-ffb58e605969}, !- Handle
  {e553fb50-2cf0-49d8-a712-0ed056dd9fe4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6ede05c9-9dcd-4c42-8966-244741f05d87}, !- Handle
  {9260fcf2-482e-4d85-b509-d8181bd4f3ba}, !- Name
  {e553fb50-2cf0-49d8-a712-0ed056dd9fe4}; !- Thermal Zone

OS:Space,
  {228a9939-e344-46c6-9ad0-48a60d224aee}, !- Handle
  FrontStairsFlr2,                        !- Name
  {ecbc15ca-a1d4-4093-84b7-ac6556075615}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {e553fb50-2cf0-49d8-a712-0ed056dd9fe4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a47916bf-c328-443a-b2a1-973a589a98b7}, !- Handle
  C_RestroomFlr1_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10ced2ab-e993-4baf-af47-47270bd12824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8fb4307-4f44-4fb7-8910-6da66856dac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eafb2e3e-4564-44fd-8d38-7ee2dd84360b}, !- Handle
  F_GuestRoom413_10242_0_10135,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34d9da05-48ee-4cbd-b5b5-c07f658b11f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09a9372-d674-4b9a-985c-21f41e4e4f08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a667db8-1fa4-4f6b-8e97-37e3309b0ee5}, !- Handle
  GuestRoom413 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61d6e309-01b9-4f9c-8ab8-795f49842857}, !- Zone Air Inlet Port List
  {ae89ad73-da0c-4e19-a7dc-e37d3e3d60f0}, !- Zone Air Exhaust Port List
  {74ed5617-7346-4f2d-ae70-033d81ddb84a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5c63933a-ef77-4e10-81d4-d104d074c72e}, !- Handle
  {35ca417b-5423-45c8-ad54-1afe9ae370db}, !- Name
  {74ed5617-7346-4f2d-ae70-033d81ddb84a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74ed5617-7346-4f2d-ae70-033d81ddb84a}, !- Handle
  {a8bf6aa1-ac5d-4fc8-8de1-e7adc0f9eea1}, !- Name
  {4a667db8-1fa4-4f6b-8e97-37e3309b0ee5}, !- Source Object
  11,                                     !- Outlet Port
  {5c63933a-ef77-4e10-81d4-d104d074c72e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61d6e309-01b9-4f9c-8ab8-795f49842857}, !- Handle
  {90341060-4d1a-4cc7-b15f-58cc13a0add4}, !- Name
  {4a667db8-1fa4-4f6b-8e97-37e3309b0ee5}; !- HVAC Component

OS:PortList,
  {ae89ad73-da0c-4e19-a7dc-e37d3e3d60f0}, !- Handle
  {94d11791-4696-4703-9c75-dced4e11fe50}, !- Name
  {4a667db8-1fa4-4f6b-8e97-37e3309b0ee5}; !- HVAC Component

OS:Sizing:Zone,
  {b43562f9-d9f8-4431-9bb9-92bc316d18ed}, !- Handle
  {4a667db8-1fa4-4f6b-8e97-37e3309b0ee5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e10c3172-07d3-48ac-9745-3fb7a54d271f}, !- Handle
  {d546d6fe-28a8-41b5-9280-898958f1e356}, !- Name
  {4a667db8-1fa4-4f6b-8e97-37e3309b0ee5}; !- Thermal Zone

OS:Space,
  {34d9da05-48ee-4cbd-b5b5-c07f658b11f9}, !- Handle
  GuestRoom413,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {4a667db8-1fa4-4f6b-8e97-37e3309b0ee5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {af12a0ac-3578-4c10-8423-1337245de028}, !- Handle
  FrontStairsFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebf81d8a-a19d-49f5-a734-d09fa3401d28}, !- Zone Air Inlet Port List
  {7fb72489-ed73-48ef-8e30-1e3ddbeb1811}, !- Zone Air Exhaust Port List
  {0ef0fc38-6394-4383-ba53-4489d5002a40}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c7d74999-1e2e-46d4-a85d-504c7a90f0d5}, !- Handle
  {f5d5fe73-df08-452a-aaf4-de4ca94b2045}, !- Name
  {0ef0fc38-6394-4383-ba53-4489d5002a40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ef0fc38-6394-4383-ba53-4489d5002a40}, !- Handle
  {747d2498-d92c-4d03-ab96-6a254873fd26}, !- Name
  {af12a0ac-3578-4c10-8423-1337245de028}, !- Source Object
  11,                                     !- Outlet Port
  {c7d74999-1e2e-46d4-a85d-504c7a90f0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebf81d8a-a19d-49f5-a734-d09fa3401d28}, !- Handle
  {1778ec3f-32ce-47c9-8db7-39995e10ce99}, !- Name
  {af12a0ac-3578-4c10-8423-1337245de028}; !- HVAC Component

OS:PortList,
  {7fb72489-ed73-48ef-8e30-1e3ddbeb1811}, !- Handle
  {0eb12940-9fed-467f-a51a-25e19212ca09}, !- Name
  {af12a0ac-3578-4c10-8423-1337245de028}; !- HVAC Component

OS:Sizing:Zone,
  {0edfaad5-233c-4c1a-b888-97e42e1184e6}, !- Handle
  {af12a0ac-3578-4c10-8423-1337245de028}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f18dc060-8418-40ae-8145-ca9153b08cdc}, !- Handle
  {f951dacb-6498-42d1-aba5-0b56da1deddf}, !- Name
  {af12a0ac-3578-4c10-8423-1337245de028}; !- Thermal Zone

OS:Space,
  {42f70863-0c21-4c11-bc55-7c6c96912c11}, !- Handle
  FrontStairsFlr3,                        !- Name
  {ecbc15ca-a1d4-4093-84b7-ac6556075615}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {af12a0ac-3578-4c10-8423-1337245de028}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b67ad7df-6e9a-4c88-9dbe-cdf645e01665}, !- Handle
  P_GuestRoom324_10269_0_10144,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ec37a3c-05fb-449c-b48c-7019c6a2ff47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3433ebd2-ac1e-4341-b942-2b1fc957ad0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f23c4826-1b56-4e63-95b2-3e0371d4b1cb}, !- Handle
  P_CorridorFlr2_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29fd3c6-1a51-46c6-847b-76a37eacbc49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92e1069d-c438-4bcc-b8e8-c0366fe15696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0eabb8-ce43-4816-9a76-4f00168b53bd}, !- Handle
  P_RearStorageFlr1_10027_0_10025,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b665a365-843a-4bac-8576-efcd612136bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf6e4065-3bd1-4670-b8b1-dce6feb0e989}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c9540f-295f-4538-87a5-dcd8e26f3d3d}, !- Handle
  W_FrontStorageFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {706cb14a-d452-40bd-a0d0-772b2e8ad7a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30315bb5-e9c1-4222-b120-71c883cde878}, !- Handle
  P_GuestRoom302_305_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b02ac89a-f81e-48e7-af55-912264728135}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd355d27-31d7-4f7c-89b7-9cf856430665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62c0eca7-da87-4107-8f62-f97a1588ae65}, !- Handle
  GuestRoom302_305 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2980f70b-b31a-44aa-83dc-f61112203e7e}, !- Zone Air Inlet Port List
  {04f00993-269a-446a-b0fe-e22f514592e1}, !- Zone Air Exhaust Port List
  {c82883ff-b768-4d9a-81aa-1c9202c48f05}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a685b68d-6d9f-4637-8a76-2f93263900df}, !- Handle
  {02297fca-0862-4266-852b-8ad47726a8a0}, !- Name
  {c82883ff-b768-4d9a-81aa-1c9202c48f05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c82883ff-b768-4d9a-81aa-1c9202c48f05}, !- Handle
  {ce318226-8c3e-486c-9753-b53ba72b55cc}, !- Name
  {62c0eca7-da87-4107-8f62-f97a1588ae65}, !- Source Object
  11,                                     !- Outlet Port
  {a685b68d-6d9f-4637-8a76-2f93263900df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2980f70b-b31a-44aa-83dc-f61112203e7e}, !- Handle
  {20b0de4e-ea1b-4e7b-9069-c4dc9f6a094b}, !- Name
  {62c0eca7-da87-4107-8f62-f97a1588ae65}; !- HVAC Component

OS:PortList,
  {04f00993-269a-446a-b0fe-e22f514592e1}, !- Handle
  {6daa9b90-868b-4bd0-bb90-802bd4b114f5}, !- Name
  {62c0eca7-da87-4107-8f62-f97a1588ae65}; !- HVAC Component

OS:Sizing:Zone,
  {79fe1f75-739b-4c3e-abb1-61cb5d2cf216}, !- Handle
  {62c0eca7-da87-4107-8f62-f97a1588ae65}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7634bc86-85e9-4d4d-8e45-b35486dc8508}, !- Handle
  {2d982cec-c813-4fd7-8437-2035604c4d13}, !- Name
  {62c0eca7-da87-4107-8f62-f97a1588ae65}; !- Thermal Zone

OS:Space,
  {b02ac89a-f81e-48e7-af55-912264728135}, !- Handle
  GuestRoom302_305,                       !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {62c0eca7-da87-4107-8f62-f97a1588ae65}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2922334a-953e-4de4-b487-e6e630f31065}, !- Handle
  P_CorridorFlr2_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29fd3c6-1a51-46c6-847b-76a37eacbc49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbe7f45c-c5d9-4d1f-ac11-8ae6b2e8c7ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd2aacdf-9cb4-45c4-aad7-7f50d472bbdd}, !- Handle
  GuestRoom101 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {082f4c9e-dff6-4338-8c2a-8fe9be08758c}, !- Zone Air Inlet Port List
  {82780d28-3b24-49e9-af29-d0aa965fe97a}, !- Zone Air Exhaust Port List
  {dbf0837c-96af-4423-a3b9-6c1b02497189}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {beade4dd-8d6d-484c-a354-e2cfae40447b}, !- Handle
  {505c33df-bf1d-4358-b14b-86fe7af209c6}, !- Name
  {dbf0837c-96af-4423-a3b9-6c1b02497189}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbf0837c-96af-4423-a3b9-6c1b02497189}, !- Handle
  {e1bab1dd-a3be-4de5-b6db-817740f56f36}, !- Name
  {dd2aacdf-9cb4-45c4-aad7-7f50d472bbdd}, !- Source Object
  11,                                     !- Outlet Port
  {beade4dd-8d6d-484c-a354-e2cfae40447b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {082f4c9e-dff6-4338-8c2a-8fe9be08758c}, !- Handle
  {40069587-48e4-4518-98de-459e9dba74e8}, !- Name
  {dd2aacdf-9cb4-45c4-aad7-7f50d472bbdd}; !- HVAC Component

OS:PortList,
  {82780d28-3b24-49e9-af29-d0aa965fe97a}, !- Handle
  {3c2153f4-87e2-4862-b532-5a2b251cf3ea}, !- Name
  {dd2aacdf-9cb4-45c4-aad7-7f50d472bbdd}; !- HVAC Component

OS:Sizing:Zone,
  {1388157f-7168-4c38-97b2-02ac6b515252}, !- Handle
  {dd2aacdf-9cb4-45c4-aad7-7f50d472bbdd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8fc30a91-ea26-4703-b02c-a79cf973327b}, !- Handle
  {8f825c16-e734-4e3f-ae55-632bd0a36214}, !- Name
  {dd2aacdf-9cb4-45c4-aad7-7f50d472bbdd}; !- Thermal Zone

OS:Space,
  {8aa22012-12f2-4f91-9839-f399afd090dd}, !- Handle
  GuestRoom101,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {dd2aacdf-9cb4-45c4-aad7-7f50d472bbdd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2a3e17fd-a43f-4411-a894-1692a1d788db}, !- Handle
  P_GuestRoom101_10045_0_10036,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aa22012-12f2-4f91-9839-f399afd090dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e1b6a8a-0d5f-42f4-b2e9-996fca2014a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12dc8377-64b3-4b14-8f74-476116ee1112}, !- Handle
  P_GuestRoom213_10145_0_10089,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5c1ee8b-f28d-49a6-8f68-535dbeec3489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed1eedc0-15c1-42b4-be5d-62d4bc9a9705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aefeaa5-bc86-4be6-ad13-40444b315488}, !- Handle
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef23e5a6-9124-42e2-828a-cbf433d31bdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c9b1b99-9337-40eb-9a1f-6c1f50b5d9ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca1e615d-bcae-4021-89be-9e432e181907}, !- Handle
  S_CorridorFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef23e5a6-9124-42e2-828a-cbf433d31bdc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 4 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 5 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 6 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 7 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 8 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 9 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 10 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 11 {m}
  23.8231, 18.3374, 0;                    !- X,Y,Z Vertex 12 {m}

OS:Curve:Quadratic,
  {dfa6ffb1-312a-48ce-8023-ad8335188fc3}, !- Handle
  CoolCStandard10Ton_PLR,                 !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {3f8c7614-d608-4cea-aaf0-6990fb29c251}, !- Handle
  W_RearStairsFlr2_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bbc9ee3-3b2b-4e21-8cdd-655853e48df3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d8ff28c-68dc-4b60-ae2d-beded06f0fcd}, !- Handle
  C_FrontLoungeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7111228-245a-4548-8d98-2a4f87050704}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a619ffc2-2ce6-45c4-bc08-aca67f304ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {961f96c5-423f-4852-a40e-4f3f4ee81389}, !- Handle
  W_GuestRoom319_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ff19e90-b14b-437a-93a9-2e1f57d7abaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc810ee8-581c-41ff-bd7d-4d172e09fd01}, !- Handle
  GuestRoom103 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd92d55b-3cb6-4e6e-befb-91881e682995}, !- Zone Air Inlet Port List
  {dfe39c2f-43c0-4060-8162-bf748c0739a9}, !- Zone Air Exhaust Port List
  {79556d01-e582-4472-b57f-6da9480a1c93}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {457a9fee-2c1f-437b-a7b5-8d93e892bfac}, !- Handle
  {69440dd6-a420-4039-bf13-a8e31e4cad5b}, !- Name
  {79556d01-e582-4472-b57f-6da9480a1c93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79556d01-e582-4472-b57f-6da9480a1c93}, !- Handle
  {3cee27fa-83d3-4ace-a12c-15520de5927a}, !- Name
  {cc810ee8-581c-41ff-bd7d-4d172e09fd01}, !- Source Object
  11,                                     !- Outlet Port
  {457a9fee-2c1f-437b-a7b5-8d93e892bfac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd92d55b-3cb6-4e6e-befb-91881e682995}, !- Handle
  {6f54267b-5adc-4787-9eec-652cefe1699f}, !- Name
  {cc810ee8-581c-41ff-bd7d-4d172e09fd01}; !- HVAC Component

OS:PortList,
  {dfe39c2f-43c0-4060-8162-bf748c0739a9}, !- Handle
  {36ca3159-dd54-4a48-8ca1-577eee6a0038}, !- Name
  {cc810ee8-581c-41ff-bd7d-4d172e09fd01}; !- HVAC Component

OS:Sizing:Zone,
  {70000555-b555-4e34-a800-2b269e64039e}, !- Handle
  {cc810ee8-581c-41ff-bd7d-4d172e09fd01}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {58412baf-6245-4339-8aa7-754c5d336102}, !- Handle
  {05543221-6f3c-4aa9-876c-2bfb3f1ca8f2}, !- Name
  {cc810ee8-581c-41ff-bd7d-4d172e09fd01}; !- Thermal Zone

OS:Space,
  {2ee7b303-8966-42f7-aa1f-189e74c6ebc6}, !- Handle
  GuestRoom103,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {cc810ee8-581c-41ff-bd7d-4d172e09fd01}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {d49b4df9-4753-4abc-a7b6-7f6c8e0e3059}, !- Handle
  RearStairsFlr1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ec5705b-c3bc-458d-a19e-1f4f19294bab}, !- Zone Air Inlet Port List
  {d5ce7348-77dc-4577-b712-fc56c944d2dc}, !- Zone Air Exhaust Port List
  {5a825abc-2de7-4704-87dd-15ef4584d0cd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c98215f2-6b51-4095-9993-8cdf6eebfe73}, !- Handle
  {5de3d0c1-7d69-4106-b0ca-6c5b638bc91b}, !- Name
  {5a825abc-2de7-4704-87dd-15ef4584d0cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a825abc-2de7-4704-87dd-15ef4584d0cd}, !- Handle
  {9dac22a4-d497-4e69-9672-c80738bd704e}, !- Name
  {d49b4df9-4753-4abc-a7b6-7f6c8e0e3059}, !- Source Object
  11,                                     !- Outlet Port
  {c98215f2-6b51-4095-9993-8cdf6eebfe73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ec5705b-c3bc-458d-a19e-1f4f19294bab}, !- Handle
  {f1842881-a88a-4120-a543-6c14b10441ef}, !- Name
  {d49b4df9-4753-4abc-a7b6-7f6c8e0e3059}; !- HVAC Component

OS:PortList,
  {d5ce7348-77dc-4577-b712-fc56c944d2dc}, !- Handle
  {c910493f-1ea0-463e-b09c-e60b43f8a011}, !- Name
  {d49b4df9-4753-4abc-a7b6-7f6c8e0e3059}; !- HVAC Component

OS:Sizing:Zone,
  {ad13bb71-d5a1-429d-8e1e-2db1d35435f9}, !- Handle
  {d49b4df9-4753-4abc-a7b6-7f6c8e0e3059}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e98b3b42-175f-4b1b-bce9-2ae45fda838d}, !- Handle
  {a4d6fa2c-d0e8-43b3-9ea1-d1f7d8197a51}, !- Name
  {d49b4df9-4753-4abc-a7b6-7f6c8e0e3059}; !- Thermal Zone

OS:Space,
  {5ed813e3-eb1c-410c-9294-4b2aac5d96bd}, !- Handle
  RearStairsFlr1,                         !- Name
  {ecbc15ca-a1d4-4093-84b7-ac6556075615}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {d49b4df9-4753-4abc-a7b6-7f6c8e0e3059}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {daf21ae4-e940-4e5a-8ec6-5efbc427eb59}, !- Handle
  P_RearStorageFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19b41023-7e75-45a7-981b-7ae9f170c964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bc36fd9-c917-4689-9918-5f092be99395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd5ac59-0899-43ce-9ae0-5a923ac732d2}, !- Handle
  P_GuestRoom214_10099_0_10061,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36448837-3f03-4000-8737-11179995c248}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27429dba-c6c6-49fa-9247-46223568cfc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b848cea3-5a83-4fb5-9bc1-f151d8a31efc}, !- Handle
  C_GuestRoom215_218_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b2196f4-5f00-41ab-b336-e22d90af4c50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59082c35-13f4-4136-be0f-ca2b03c0faff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed6f6d9-1a44-4554-bf47-5e3b58b441da}, !- Handle
  W_CorridorFlr3_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4a33a3-abde-493b-be7b-01f3c238c524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd963448-7513-43bd-b50c-29a6035f6f78}, !- Handle
  P_CorridorFlr3_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4a33a3-abde-493b-be7b-01f3c238c524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99758a98-4939-477d-b891-2133e1ede9fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1de97fd8-4701-4f69-927b-8c6a745316e7}, !- Handle
  C_RearStorageFlr2_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e72ab36-8cf0-4bfe-8232-c559566a8777}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c932244-656f-4ae9-81e8-edac537b72c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7eab0570-fc17-4756-a439-4674ba3c965a}, !- Handle
  RearStorageFlr2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc73770b-cb63-4ea2-804c-34a09e8f1175}, !- Zone Air Inlet Port List
  {1631012f-4c7b-4dfb-8235-d0b8b7cbd5f3}, !- Zone Air Exhaust Port List
  {34ba7126-8680-4d61-877b-4a7347bca923}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36176461-668c-48f5-81ff-c66588b662eb}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {0b4f3557-c0db-461a-a1a9-a26b3883b1e1}, !- Handle
  {a6ef865c-7384-43b5-8bbd-1692ba644c4b}, !- Name
  {34ba7126-8680-4d61-877b-4a7347bca923}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34ba7126-8680-4d61-877b-4a7347bca923}, !- Handle
  {9d9855ff-a508-4f73-8b83-fe24d40f2e5c}, !- Name
  {7eab0570-fc17-4756-a439-4674ba3c965a}, !- Source Object
  11,                                     !- Outlet Port
  {0b4f3557-c0db-461a-a1a9-a26b3883b1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc73770b-cb63-4ea2-804c-34a09e8f1175}, !- Handle
  {6253d344-38d6-4f79-88cc-8fe8e88a489c}, !- Name
  {7eab0570-fc17-4756-a439-4674ba3c965a}; !- HVAC Component

OS:PortList,
  {1631012f-4c7b-4dfb-8235-d0b8b7cbd5f3}, !- Handle
  {6c2ae998-8fe7-4c2a-8d09-d6eafb89dc2c}, !- Name
  {7eab0570-fc17-4756-a439-4674ba3c965a}; !- HVAC Component

OS:Sizing:Zone,
  {bed68da0-0caf-441a-9949-482e514eb040}, !- Handle
  {7eab0570-fc17-4756-a439-4674ba3c965a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d8c6f68-404c-461c-bffe-18d29de3ceb8}, !- Handle
  {8ae0a70a-b574-4c5f-8f00-a21d06feb0c7}, !- Name
  {7eab0570-fc17-4756-a439-4674ba3c965a}; !- Thermal Zone

OS:Space,
  {9e72ab36-8cf0-4bfe-8232-c559566a8777}, !- Handle
  RearStorageFlr2,                        !- Name
  {24c84fdf-cad7-4135-ad0c-d071ca5a8748}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {7eab0570-fc17-4756-a439-4674ba3c965a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {85c88b30-bece-4f07-895d-1a30a5397a76}, !- Handle
  F_GuestRoom313_10149_0_10090,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24e54a89-56cd-4392-9d21-0d85fa8c1bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50a56066-1ff7-4b6e-a86c-9fb585d1a00c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19380cbb-bbd4-442e-bbf8-3b3504e218ef}, !- Handle
  S_RestroomFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {10ced2ab-e993-4baf-af47-47270bd12824}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f12d2727-db30-407f-b2a2-9b5e98391f86}, !- Handle
  GuestRoom419 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be3521a9-edb6-45a8-b42e-3a481ff97ab8}, !- Zone Air Inlet Port List
  {a719e839-93ba-4cdf-a40f-eafd09c5c6b8}, !- Zone Air Exhaust Port List
  {e75d7e34-3680-4060-84dc-73ff1dbf19ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40e1e5fd-114e-434f-8874-e6d4ddbdc18b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d3de4e35-55a1-4871-9f4a-2b0a24f97dca}, !- Handle
  {5bcb0e7a-3629-4834-97e0-b0865dc31562}, !- Name
  {e75d7e34-3680-4060-84dc-73ff1dbf19ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e75d7e34-3680-4060-84dc-73ff1dbf19ed}, !- Handle
  {605de114-7e87-4350-b381-ca2f15341d75}, !- Name
  {f12d2727-db30-407f-b2a2-9b5e98391f86}, !- Source Object
  11,                                     !- Outlet Port
  {d3de4e35-55a1-4871-9f4a-2b0a24f97dca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be3521a9-edb6-45a8-b42e-3a481ff97ab8}, !- Handle
  {6ba4b955-1a08-449f-ad2f-e1b5e784bbfd}, !- Name
  {f12d2727-db30-407f-b2a2-9b5e98391f86}; !- HVAC Component

OS:PortList,
  {a719e839-93ba-4cdf-a40f-eafd09c5c6b8}, !- Handle
  {f42ef08b-f548-4c60-b364-2e732d3ad024}, !- Name
  {f12d2727-db30-407f-b2a2-9b5e98391f86}; !- HVAC Component

OS:Sizing:Zone,
  {606def9d-8dbd-46ce-bee3-b7da131ebe49}, !- Handle
  {f12d2727-db30-407f-b2a2-9b5e98391f86}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f225db3d-0fe6-4897-995b-b67f9aa0f3b3}, !- Handle
  {a0261be7-5de3-49f7-bac7-a1925650c6c6}, !- Name
  {f12d2727-db30-407f-b2a2-9b5e98391f86}; !- Thermal Zone

OS:Space,
  {3b49b7cb-1c3a-406b-8a66-c20e32e82321}, !- Handle
  GuestRoom419,                           !- Name
  {755b4e14-e51f-4bd7-8d76-a8c6f40b293d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {7adff9a6-0c94-405b-9504-70d2743635b3}, !- Building Story Name
  {f12d2727-db30-407f-b2a2-9b5e98391f86}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c4364a21-691e-4e5d-adf5-80b910345480}, !- Handle
  W_RearStorageFlr3_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b24dc9c6-858a-4c67-a63d-966fddb80076}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbcb0d2f-206f-4f8c-9ef7-bc38036d3a3a}, !- Handle
  W_GuestRoom314_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4277b977-6149-4a7e-a3fd-e654e6c9762e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {212c6385-ed4e-4373-9c39-842416122adf}, !- Handle
  W_GuestRoom103_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ee7b303-8966-42f7-aa1f-189e74c6ebc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2c8374-07af-419a-b56a-5d9bb052fea0}, !- Handle
  P_GuestRoom409_412_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6937cb9-07b2-46c5-ae72-bc7a5e54ed04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75ad935d-9186-4220-b4ea-ac6cf12cffe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb93dd3-f783-4335-b320-1f2ea22a3abe}, !- Handle
  P_GuestRoom103_10030_0_10027,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ee7b303-8966-42f7-aa1f-189e74c6ebc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e074e827-b879-43ac-8003-5656cc54daba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69d5c1e-d01b-4beb-8533-408ca2acd216}, !- Handle
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e34c673-ddfe-4860-8bbc-d84ba3bb412b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a7dcd0-3531-4bec-b1ef-4adeebe7fe10}, !- Handle
  C_FrontLoungeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7111228-245a-4548-8d98-2a4f87050704}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {737fc617-b5f8-49ff-89b4-1fd3d578b303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6b6a933-17f9-403a-a567-3bcf5917ff64}, !- Handle
  S_GuestRoom101_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8aa22012-12f2-4f91-9839-f399afd090dd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3440d68c-3a70-4c21-8397-c3c81c2a3482}, !- Handle
  P_CorridorFlr4_10287_0_10151,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b25ae5b-6464-4960-99e4-a55ab3442ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d4fd0b-4ad1-4d3f-85c7-b346d1736093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
