
OS:Version,
  {e4986c0b-15a5-44c2-a232-c9c0dcf090be}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:Site,
  {d4044dcf-086d-415d-be1c-e1cc43c1ac91}, !- Handle
  Calgary Int'l_AB_CAN,                   !- Name
  51.12,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {c6994b76-07a1-4e1c-af47-cd3d2b84eb1d}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:ThermalZone,
  {bca11096-678b-47f4-84c6-71aeadcd337e}, !- Handle
  Perimeter_ZN_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10c89bde-f108-457f-9ba2-376abab759d8}, !- Zone Air Inlet Port List
  {ef1edfc0-b3ec-4e2f-81da-3f833533f980}, !- Zone Air Exhaust Port List
  {ecc05bcd-6510-46ab-824d-c0c9f334fa0a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a01c5ae-e1ac-4f56-9fd2-94e8ca36a88f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c1c7eee5-b534-47d2-905f-91b8cc0381a1}, !- Handle
  {2a3079bd-e5cb-4a0a-a8a6-12e47d8fb1e4}, !- Name
  {ecc05bcd-6510-46ab-824d-c0c9f334fa0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecc05bcd-6510-46ab-824d-c0c9f334fa0a}, !- Handle
  {51f2a7ca-656b-4c08-ba02-316f814c8526}, !- Name
  {bca11096-678b-47f4-84c6-71aeadcd337e}, !- Source Object
  11,                                     !- Outlet Port
  {c1c7eee5-b534-47d2-905f-91b8cc0381a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10c89bde-f108-457f-9ba2-376abab759d8}, !- Handle
  {ea55b838-f305-4a75-8f13-ba764b5dc9e4}, !- Name
  {bca11096-678b-47f4-84c6-71aeadcd337e}; !- HVAC Component

OS:PortList,
  {ef1edfc0-b3ec-4e2f-81da-3f833533f980}, !- Handle
  {719f0bc5-ce39-4dba-a714-ef271547d764}, !- Name
  {bca11096-678b-47f4-84c6-71aeadcd337e}; !- HVAC Component

OS:Sizing:Zone,
  {ba386c6e-548b-4ddd-9f8e-51c96c2f830e}, !- Handle
  {bca11096-678b-47f4-84c6-71aeadcd337e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {78738abe-24c4-4489-97fe-12642534673c}, !- Handle
  {3c1b9355-9b0d-4bb0-8f40-55a1bad24daa}, !- Name
  {bca11096-678b-47f4-84c6-71aeadcd337e}; !- Thermal Zone

OS:Space,
  {92c89684-e557-46cb-b597-9473df5a2edf}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {6ad603c3-f9a3-455e-8b07-3265062cbbb8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {70e313c4-ec75-4708-9c80-f7694c951104}, !- Building Story Name
  {bca11096-678b-47f4-84c6-71aeadcd337e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:RunPeriod,
  {f75ed28d-152a-41c2-bc45-99e96d51a7f5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {84876da7-fe53-49d8-a53b-0cb04f766f2f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {81dfcbb9-bf8e-49c9-8b2c-456f582b60bb}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92c89684-e557-46cb-b597-9473df5a2edf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {701b1262-e44c-4a23-ba57-780c5161cc56}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {462a0e14-2801-469f-8d68-4d3fd6e5bbda}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2610df55-d42c-405d-846b-f555d0987f3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {06a6ac39-6645-480f-8580-5fc2332e0ef4}, !- Handle
  Perimeter_ZN_3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da72fcfc-a03a-40d3-b42f-6ac03e33855a}, !- Zone Air Inlet Port List
  {14bab7d1-17fc-4613-b2cf-bfab95de0892}, !- Zone Air Exhaust Port List
  {9e285d6b-09f6-4172-84b9-0b47bf3caaa4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a01c5ae-e1ac-4f56-9fd2-94e8ca36a88f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {069dbdd6-4c46-48ae-82a0-3cf2e06ed654}, !- Handle
  {3288acee-1ae6-4923-9660-5d83a8768586}, !- Name
  {9e285d6b-09f6-4172-84b9-0b47bf3caaa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e285d6b-09f6-4172-84b9-0b47bf3caaa4}, !- Handle
  {55d1de41-4745-4b36-9550-7652b710faed}, !- Name
  {06a6ac39-6645-480f-8580-5fc2332e0ef4}, !- Source Object
  11,                                     !- Outlet Port
  {069dbdd6-4c46-48ae-82a0-3cf2e06ed654}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da72fcfc-a03a-40d3-b42f-6ac03e33855a}, !- Handle
  {788c1e7d-7c1d-4857-948b-568ed5abef4d}, !- Name
  {06a6ac39-6645-480f-8580-5fc2332e0ef4}; !- HVAC Component

OS:PortList,
  {14bab7d1-17fc-4613-b2cf-bfab95de0892}, !- Handle
  {7e438ab4-3695-4c1e-a2af-7a973e29977a}, !- Name
  {06a6ac39-6645-480f-8580-5fc2332e0ef4}; !- HVAC Component

OS:Sizing:Zone,
  {bc5d94fa-615c-483c-986f-d9c625c39da3}, !- Handle
  {06a6ac39-6645-480f-8580-5fc2332e0ef4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eec18d55-4e29-46a6-8edb-15039ddf3357}, !- Handle
  {5c80abbf-db44-4e7b-8b05-30c332031427}, !- Name
  {06a6ac39-6645-480f-8580-5fc2332e0ef4}; !- Thermal Zone

OS:Space,
  {2610df55-d42c-405d-846b-f555d0987f3f}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {6ad603c3-f9a3-455e-8b07-3265062cbbb8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {70e313c4-ec75-4708-9c80-f7694c951104}, !- Building Story Name
  {06a6ac39-6645-480f-8580-5fc2332e0ef4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {5d4db8a8-afdc-4843-94f2-fe6311758698}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ThermalZone,
  {0f7d6e00-82b3-4ef2-94d5-fdeee4e2f618}, !- Handle
  Perimeter_ZN_2 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ec616db-f725-4abb-aa23-3c359421c37d}, !- Zone Air Inlet Port List
  {9b8847f7-206e-4567-9926-6433f06678ae}, !- Zone Air Exhaust Port List
  {214309a0-4799-4097-aaf9-76ed8e7fda2d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a01c5ae-e1ac-4f56-9fd2-94e8ca36a88f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {6a85c394-20ff-4363-8d40-50c7dbbfa23d}, !- Handle
  {577e9624-6567-4885-b0dc-a0dca004ad6a}, !- Name
  {214309a0-4799-4097-aaf9-76ed8e7fda2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {214309a0-4799-4097-aaf9-76ed8e7fda2d}, !- Handle
  {8b699f0b-d2ed-4227-8522-9d92279d6759}, !- Name
  {0f7d6e00-82b3-4ef2-94d5-fdeee4e2f618}, !- Source Object
  11,                                     !- Outlet Port
  {6a85c394-20ff-4363-8d40-50c7dbbfa23d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ec616db-f725-4abb-aa23-3c359421c37d}, !- Handle
  {e0933ca6-95f2-4035-93b8-6a4963561dc8}, !- Name
  {0f7d6e00-82b3-4ef2-94d5-fdeee4e2f618}; !- HVAC Component

OS:PortList,
  {9b8847f7-206e-4567-9926-6433f06678ae}, !- Handle
  {c0039e29-81b1-425e-95d1-d1f94408b7eb}, !- Name
  {0f7d6e00-82b3-4ef2-94d5-fdeee4e2f618}; !- HVAC Component

OS:Sizing:Zone,
  {4a1fa53d-7f6f-4f5b-a7e8-33fcdc166e75}, !- Handle
  {0f7d6e00-82b3-4ef2-94d5-fdeee4e2f618}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0eb62e23-50aa-4cce-aed6-6c860d5bd4d1}, !- Handle
  {7d6e43d8-6ff8-4f5d-80dd-22a2dc3db670}, !- Name
  {0f7d6e00-82b3-4ef2-94d5-fdeee4e2f618}; !- Thermal Zone

OS:Space,
  {9f1653d6-1f64-4d64-a7d3-141a2536ba1b}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {6ad603c3-f9a3-455e-8b07-3265062cbbb8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {70e313c4-ec75-4708-9c80-f7694c951104}, !- Building Story Name
  {0f7d6e00-82b3-4ef2-94d5-fdeee4e2f618}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {dcc0ec93-4536-41f8-8888-48ded4ef3712}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {95dc9a1c-3bb2-4c0c-b3f9-8b982a2b5d58}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e0dedb-2323-4d72-a63a-1d948b0ce918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf14b5b-ab08-443b-b445-0f9c1997146f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a57a232c-df26-4fca-ac91-8a98a19fdcf6}, !- Handle
  Core_ZN Thermal Zone,                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56e6473c-c2f8-4683-973c-1e6fed1f1ce5}, !- Zone Air Inlet Port List
  {895d6466-68b6-4cb4-8a07-1f5aff43f60d}, !- Zone Air Exhaust Port List
  {130d13bb-cfc1-404b-98ff-b32e4d6f1c0c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a01c5ae-e1ac-4f56-9fd2-94e8ca36a88f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {534d838f-d582-43de-9a92-6dea02fc88d4}, !- Handle
  {8481bbeb-820d-4313-96fa-2124371f4d2f}, !- Name
  {130d13bb-cfc1-404b-98ff-b32e4d6f1c0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {130d13bb-cfc1-404b-98ff-b32e4d6f1c0c}, !- Handle
  {db6209c7-fe26-4d0b-9b57-8d71730c9498}, !- Name
  {a57a232c-df26-4fca-ac91-8a98a19fdcf6}, !- Source Object
  11,                                     !- Outlet Port
  {534d838f-d582-43de-9a92-6dea02fc88d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56e6473c-c2f8-4683-973c-1e6fed1f1ce5}, !- Handle
  {037cf751-c8aa-484f-b78e-627b1fb3b1a1}, !- Name
  {a57a232c-df26-4fca-ac91-8a98a19fdcf6}; !- HVAC Component

OS:PortList,
  {895d6466-68b6-4cb4-8a07-1f5aff43f60d}, !- Handle
  {2a68889c-25e3-4289-8e10-4a613ddfa183}, !- Name
  {a57a232c-df26-4fca-ac91-8a98a19fdcf6}; !- HVAC Component

OS:Sizing:Zone,
  {0574de77-9317-4b8c-bde4-1bb41b2b4b41}, !- Handle
  {a57a232c-df26-4fca-ac91-8a98a19fdcf6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {55c7e54d-83bd-4eaf-ad72-9ae7b818bda8}, !- Handle
  {de121c77-b10e-43e1-862d-868f5f6b236d}, !- Name
  {a57a232c-df26-4fca-ac91-8a98a19fdcf6}; !- Thermal Zone

OS:Space,
  {70e0dedb-2323-4d72-a63a-1d948b0ce918}, !- Handle
  Core_ZN,                                !- Name
  {6ad603c3-f9a3-455e-8b07-3265062cbbb8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {70e313c4-ec75-4708-9c80-f7694c951104}, !- Building Story Name
  {a57a232c-df26-4fca-ac91-8a98a19fdcf6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {e08becb0-f393-4491-b43a-6abd90927950}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e9ab4682-e7f0-4cd5-930c-03ff0c17a451}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e0dedb-2323-4d72-a63a-1d948b0ce918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04fefbe8-c5cd-4fa5-9e63-84aff629f2b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {e80cebb4-6fea-4b6a-874b-fc680e963e04}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {2a92bdc0-4d97-477f-baad-970c9a88150f}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f55237cb-7d44-4aeb-8ccd-79a357b934fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {115f6014-b714-4598-8813-4a292ed8f6f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {095edb99-1a44-47bc-a2e2-f707ca252eef}, !- Handle
  Perimeter_ZN_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb197b3f-7a50-4ae2-9da4-57c3f1b473c5}, !- Zone Air Inlet Port List
  {ee792139-2f97-4163-a9a9-c50cde8bff79}, !- Zone Air Exhaust Port List
  {2d7b9cfc-92bd-478b-baae-e7db4f09fdba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a01c5ae-e1ac-4f56-9fd2-94e8ca36a88f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {54e26beb-d2ec-48e3-9f8d-a9f338dc1551}, !- Handle
  {6e0d6cdc-d500-4da9-af09-96819555cf89}, !- Name
  {2d7b9cfc-92bd-478b-baae-e7db4f09fdba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d7b9cfc-92bd-478b-baae-e7db4f09fdba}, !- Handle
  {7d72a767-402f-4c80-8130-245bb74ea04a}, !- Name
  {095edb99-1a44-47bc-a2e2-f707ca252eef}, !- Source Object
  11,                                     !- Outlet Port
  {54e26beb-d2ec-48e3-9f8d-a9f338dc1551}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb197b3f-7a50-4ae2-9da4-57c3f1b473c5}, !- Handle
  {4fcb14ba-9282-4b8d-a8f6-efd6f48c7d15}, !- Name
  {095edb99-1a44-47bc-a2e2-f707ca252eef}; !- HVAC Component

OS:PortList,
  {ee792139-2f97-4163-a9a9-c50cde8bff79}, !- Handle
  {c561a477-5ef8-4358-808e-1c18be499e3c}, !- Name
  {095edb99-1a44-47bc-a2e2-f707ca252eef}; !- HVAC Component

OS:Sizing:Zone,
  {37de8c26-a326-4bf0-8fd9-80047e29af7c}, !- Handle
  {095edb99-1a44-47bc-a2e2-f707ca252eef}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3a5c354b-cec1-4e3e-856c-8eb6c2f7a480}, !- Handle
  {59f8ecc4-7086-4a3a-823f-9268effc0cb1}, !- Name
  {095edb99-1a44-47bc-a2e2-f707ca252eef}; !- Thermal Zone

OS:Space,
  {f55237cb-7d44-4aeb-8ccd-79a357b934fa}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {6ad603c3-f9a3-455e-8b07-3265062cbbb8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {70e313c4-ec75-4708-9c80-f7694c951104}, !- Building Story Name
  {095edb99-1a44-47bc-a2e2-f707ca252eef}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {16f33539-876d-4e17-b611-9a56dcf87de3}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:ThermalZone,
  {a7d28c1b-f11a-4c22-b5b7-2a7ba78eeede}, !- Handle
  Attic Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7ce9790-ba75-4db5-aff3-ea02c4b8abd6}, !- Zone Air Inlet Port List
  {3b7ddcf2-6fbc-4f66-9f37-47a3ab658525}, !- Zone Air Exhaust Port List
  {9faaafc9-c1b0-4fdb-9a80-f7337f79e50a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a01c5ae-e1ac-4f56-9fd2-94e8ca36a88f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e29ced52-ec28-49f0-91fd-97947baa7fb0}, !- Handle
  {3b95131c-594a-402c-919d-617679a22608}, !- Name
  {9faaafc9-c1b0-4fdb-9a80-f7337f79e50a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9faaafc9-c1b0-4fdb-9a80-f7337f79e50a}, !- Handle
  {f2190501-8371-43bd-a221-619db355df55}, !- Name
  {a7d28c1b-f11a-4c22-b5b7-2a7ba78eeede}, !- Source Object
  11,                                     !- Outlet Port
  {e29ced52-ec28-49f0-91fd-97947baa7fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7ce9790-ba75-4db5-aff3-ea02c4b8abd6}, !- Handle
  {4bacb86b-9052-48bb-9ebe-e5fae8ccf650}, !- Name
  {a7d28c1b-f11a-4c22-b5b7-2a7ba78eeede}; !- HVAC Component

OS:PortList,
  {3b7ddcf2-6fbc-4f66-9f37-47a3ab658525}, !- Handle
  {164368d3-a950-409a-8061-8a07c0729ad6}, !- Name
  {a7d28c1b-f11a-4c22-b5b7-2a7ba78eeede}; !- HVAC Component

OS:Sizing:Zone,
  {97ca1fa4-cb8d-4113-b5a0-0a09bc6efe29}, !- Handle
  {a7d28c1b-f11a-4c22-b5b7-2a7ba78eeede}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {99f16730-564c-4263-ac5e-903b30f7ce12}, !- Handle
  {3671d7b7-934f-485f-b362-c6f00bd3d4c5}, !- Name
  {a7d28c1b-f11a-4c22-b5b7-2a7ba78eeede}; !- Thermal Zone

OS:Space,
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Handle
  Attic,                                  !- Name
  {f6bdf744-81d2-4f11-942f-58bd9beefe53}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {70e313c4-ec75-4708-9c80-f7694c951104}, !- Building Story Name
  {a7d28c1b-f11a-4c22-b5b7-2a7ba78eeede}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Meter,
  {0d3a102a-6681-4427-bd6e-05bb808d4616}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {2c807de9-c953-4810-b97c-c77f777baa2b}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {a9e0ea5c-46e6-4f72-80c8-b6f3c13ef268}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {7f056f27-d30f-450e-8744-605edf066874}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {aede7d9d-71d2-4a4a-80cf-d6e7f310a444}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2610df55-d42c-405d-846b-f555d0987f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e71d3de8-1f9b-4f69-b9a9-498e895be3ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9fe4365-0201-45a4-89ca-2ac25d360435}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc07a324-4637-4b15-beab-c5b6b1eae954}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2610df55-d42c-405d-846b-f555d0987f3f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e71d3de8-1f9b-4f69-b9a9-498e895be3ec}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f1653d6-1f64-4d64-a7d3-141a2536ba1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aede7d9d-71d2-4a4a-80cf-d6e7f310a444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a3efdc-5cff-49b7-bb8e-8154336f6983}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ac7915-3174-4ec6-ad8e-3187e8cf7ec4}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f55237cb-7d44-4aeb-8ccd-79a357b934fa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86706808-2e58-4d6b-8eb3-fe9808fab339}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f55237cb-7d44-4aeb-8ccd-79a357b934fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55eb6c71-0ca7-4b99-9518-ab5f0a6bd063}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f1653d6-1f64-4d64-a7d3-141a2536ba1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac2e6507-ae5c-43cc-851d-a3804fa85648}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f55237cb-7d44-4aeb-8ccd-79a357b934fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9632e923-d329-41d1-9afb-2a2173081405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9632e923-d329-41d1-9afb-2a2173081405}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac2e6507-ae5c-43cc-851d-a3804fa85648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01872420-e676-4905-a766-4d6c14da2c51}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70fe2440-4980-46e9-a649-89c7246322bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {2677cbc8-1a9a-4216-a47d-5f652bdf7c1c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {9534a8ef-33ef-4317-b9f7-47302879c2e7}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f55237cb-7d44-4aeb-8ccd-79a357b934fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f09afda0-a141-482f-9293-cdd2e871bdbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Sizing:Parameters,
  {7514d8ff-e05e-4240-8c84-5f44f3aef740}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {115f6014-b714-4598-8813-4a292ed8f6f2}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e0dedb-2323-4d72-a63a-1d948b0ce918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a92bdc0-4d97-477f-baad-970c9a88150f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70fe2440-4980-46e9-a649-89c7246322bb}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f1653d6-1f64-4d64-a7d3-141a2536ba1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01872420-e676-4905-a766-4d6c14da2c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {640a159d-fc4c-4f8a-ab7b-cdf9b6a2a3d7}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {a901dfc7-c549-4a80-af7f-5c60f8f77e97}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b2d1ad-27c5-4eb7-aea0-967337d122c7}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f1653d6-1f64-4d64-a7d3-141a2536ba1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31b5274e-9568-4ce7-9995-c613cb1b64f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ac8a238-955e-4e47-9f3e-a472d8e77fa3}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92c89684-e557-46cb-b597-9473df5a2edf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e25394fe-8d01-4fa5-ad08-9ac719c12f2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1535eba7-0837-4b7f-8a3a-e10d2613815c}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16860f84-69b8-4533-9289-8eb1ef128d41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a115e31-6d58-4a56-a663-f634b49b115f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70e0dedb-2323-4d72-a63a-1d948b0ce918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c144b123-3a53-44d5-93f5-dd871bffdef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {0997e77d-8a40-4f69-8de1-5539f2053213}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {d47f4075-6f96-448b-b449-83159ab26df5}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ShadowCalculation,
  {7da0098f-5581-48df-81e8-34d0e627eb2e}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {8ad8a3c3-e067-449f-a6b9-3a1d2aa4e12d}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {89cfd0a6-ccbc-4b77-97e1-9d4046a64103}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {6ef086f2-a805-4536-bc4d-a8494c831d85}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70e0dedb-2323-4d72-a63a-1d948b0ce918}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad3fed6f-8009-457e-b4f8-1c3798dfb1fd}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2610df55-d42c-405d-846b-f555d0987f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {846f48ce-a7f4-421e-8505-5ee17de74728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e25394fe-8d01-4fa5-ad08-9ac719c12f2e}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f1653d6-1f64-4d64-a7d3-141a2536ba1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ac8a238-955e-4e47-9f3e-a472d8e77fa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c144b123-3a53-44d5-93f5-dd871bffdef9}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a115e31-6d58-4a56-a663-f634b49b115f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {3c9ea45a-cc06-4933-8788-53553beaa27d}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Timestep,
  {995f8306-5763-4f81-aa83-5b27faeb41a6}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {228206c3-a03c-4869-9c36-0b9066b197cf}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9f1653d6-1f64-4d64-a7d3-141a2536ba1b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {896c6100-9183-4759-a363-c5506d42ba3a}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Surface,
  {8a04f9cb-c48e-4abb-ad6b-6b629210ed8b}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f55237cb-7d44-4aeb-8ccd-79a357b934fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12310fc5-7a15-4bc3-90e3-7f3e859b42f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {b2f4a04c-bb87-40b2-97e0-472ea66787f2}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {04fefbe8-c5cd-4fa5-9e63-84aff629f2b5}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2610df55-d42c-405d-846b-f555d0987f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9ab4682-e7f0-4cd5-930c-03ff0c17a451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {5f8fa975-27af-4d72-bfc7-5101ef9828ed}, !- Handle
  Cool-EIR-fT,                            !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {f09afda0-a141-482f-9293-cdd2e871bdbc}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2610df55-d42c-405d-846b-f555d0987f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9534a8ef-33ef-4317-b9f7-47302879c2e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {87f2e45b-ea5b-46b4-85fe-ea4a5254be99}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ConvergenceLimits,
  {227dc0b1-886b-49f1-aa4d-d36f65354136}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Meter,
  {6e34d150-6a12-488f-aab3-4a608e9ebed0}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {d62f9a2d-0352-47aa-8cd3-5c7fcf307030}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8297d92-7612-4e89-b1a3-294f4dde2f45}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {846f48ce-a7f4-421e-8505-5ee17de74728}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad3fed6f-8009-457e-b4f8-1c3798dfb1fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {2df9afc2-6558-42e1-9a33-53bb522f6330}, !- Handle
  Cool-Cap-fT,                            !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {31b5274e-9568-4ce7-9995-c613cb1b64f2}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e0dedb-2323-4d72-a63a-1d948b0ce918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7b2d1ad-27c5-4eb7-aea0-967337d122c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b5b1bbd-3032-4957-aeb5-5fa9ce7e20a3}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2e91256-889e-4780-9383-cec1d42e2216}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {16860f84-69b8-4533-9289-8eb1ef128d41}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92c89684-e557-46cb-b597-9473df5a2edf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1535eba7-0837-4b7f-8a3a-e10d2613815c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Building,
  {c604c7c3-3765-4236-b0dd-0d78ff1bd324}, !- Handle
  c:/test//SmallOffice.osm,               !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {79f02b16-f4e8-4655-a7f8-2412f684539e}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Surface,
  {12310fc5-7a15-4bc3-90e3-7f3e859b42f3}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92c89684-e557-46cb-b597-9473df5a2edf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a04f9cb-c48e-4abb-ad6b-6b629210ed8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82032714-4518-47cb-a083-6be821ed5916}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92c89684-e557-46cb-b597-9473df5a2edf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf14b5b-ab08-443b-b445-0f9c1997146f}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92c89684-e557-46cb-b597-9473df5a2edf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95dc9a1c-3bb2-4c0c-b3f9-8b982a2b5d58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {ea9ce9b0-9ad5-426b-8867-e55b979a9d95}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:BuildingStory,
  {70e313c4-ec75-4708-9c80-f7694c951104}, !- Handle
  1,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:DefaultScheduleSet,
  {d570a9c3-2992-4705-97a9-c7fc9d1c1c9d}, !- Handle
  NECB-A,                                 !- Name
  {44d0c173-06f0-4f48-9471-b414c7e27fc8}, !- Hours of Operation Schedule Name
  {cf739217-86a6-4c10-8c57-a00ae007cbd5}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {6f3c4823-6146-47dd-89d1-1185a9383756}, !- Lighting Schedule Name
  {1cdc8fcf-2386-4c08-86c3-1b5d0cc20226}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {3a443f11-f4b4-44ff-a811-b8b06d7ad6e0}, !- Hot Water Equipment Schedule Name
  {e3c88760-b220-4100-a009-50e50d5101ab}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  {c19cc38e-f668-4dd4-89ea-04e8ad4f4327}; !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e3c88760-b220-4100-a009-50e50d5101ab}, !- Handle
  FRACTION_ALWAYS_ON,                     !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  {127e5a71-655b-41c2-a731-53c4797abb8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {127e5a71-655b-41c2-a731-53c4797abb8d}, !- Handle
  Schedule Day 1,                         !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dab9d4f8-e9cb-4a22-ac26-ffa69256d65a}, !- Handle
  wkdFRACTION_ALWAYS_ON rule,             !- Name
  {e3c88760-b220-4100-a009-50e50d5101ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {57c51d10-ba44-4bff-bbbe-af9178b0b2d9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57c51d10-ba44-4bff-bbbe-af9178b0b2d9}, !- Handle
  wkdFRACTION_ALWAYS_ON 1,                !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c8c3906f-43c7-4530-9051-03d2340cd369}, !- Handle
  satFRACTION_ALWAYS_ONrule,              !- Name
  {e3c88760-b220-4100-a009-50e50d5101ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f51127f7-3462-48ac-a117-a63f8ebe5df0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f51127f7-3462-48ac-a117-a63f8ebe5df0}, !- Handle
  satFRACTION_ALWAYS_ON 1,                !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3d82e1b1-f013-4d32-accd-eb213da2498e}, !- Handle
  sunFRACTION_ALWAYS_ONrule,              !- Name
  {e3c88760-b220-4100-a009-50e50d5101ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {226e55c1-fb6e-4b39-8897-c32ed39f1324}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {226e55c1-fb6e-4b39-8897-c32ed39f1324}, !- Handle
  sunFRACTION_ALWAYS_ON 1,                !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {cf739217-86a6-4c10-8c57-a00ae007cbd5}, !- Handle
  NECB-A-Occ,                             !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  {4db951e5-62f5-438a-8f3a-c9d5cb8790cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4db951e5-62f5-438a-8f3a-c9d5cb8790cd}, !- Handle
  Schedule Day 2,                         !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cee98fdd-c85b-4ad9-a1fd-568aa2981227}, !- Handle
  wkdNECB-A-Occ rule,                     !- Name
  {cf739217-86a6-4c10-8c57-a00ae007cbd5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {94b4aed5-ce4b-444b-8b66-20a6ecabdea5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94b4aed5-ce4b-444b-8b66-20a6ecabdea5}, !- Handle
  wkdNECB-A-Occ 1,                        !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {962601f7-7f62-4840-8b08-f2ef0e3d4151}, !- Handle
  satNECB-A-Occrule,                      !- Name
  {cf739217-86a6-4c10-8c57-a00ae007cbd5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8e76b8b-720e-4de8-9756-622fe60801ef}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8e76b8b-720e-4de8-9756-622fe60801ef}, !- Handle
  satNECB-A-Occ 1,                        !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b7a8fab0-82a4-44f3-9244-6c62821e3c5b}, !- Handle
  sunNECB-A-Occrule,                      !- Name
  {cf739217-86a6-4c10-8c57-a00ae007cbd5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b8b953b-d6d3-416b-af40-ba3c57513c16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b8b953b-d6d3-416b-af40-ba3c57513c16}, !- Handle
  sunNECB-A-Occ 1,                        !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {6f3c4823-6146-47dd-89d1-1185a9383756}, !- Handle
  NECB-A-Ltg,                             !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  {588919ae-9183-4495-8231-bb88aaea36f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {588919ae-9183-4495-8231-bb88aaea36f9}, !- Handle
  Schedule Day 3,                         !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {3fad35c8-c783-49cc-b54c-f689c8d84907}, !- Handle
  wkdNECB-A-Ltg rule,                     !- Name
  {6f3c4823-6146-47dd-89d1-1185a9383756}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {35d1c0ca-f27b-4b3f-b511-ce5efa0aef4d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35d1c0ca-f27b-4b3f-b511-ce5efa0aef4d}, !- Handle
  wkdNECB-A-Ltg 1,                        !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {9d9576e0-f7d6-405a-a337-c4eefd67a844}, !- Handle
  satNECB-A-Ltgrule,                      !- Name
  {6f3c4823-6146-47dd-89d1-1185a9383756}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {205a30e3-b4a0-44f5-a93f-5ac4fb5eb5a8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {205a30e3-b4a0-44f5-a93f-5ac4fb5eb5a8}, !- Handle
  satNECB-A-Ltg 1,                        !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {02a1245b-211c-4d42-8996-7b359d495800}, !- Handle
  sunNECB-A-Ltgrule,                      !- Name
  {6f3c4823-6146-47dd-89d1-1185a9383756}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05c24d14-fc6a-4042-b972-7db08055bc0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05c24d14-fc6a-4042-b972-7db08055bc0e}, !- Handle
  sunNECB-A-Ltg 1,                        !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {1cdc8fcf-2386-4c08-86c3-1b5d0cc20226}, !- Handle
  NECB-A-Equ,                             !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  {e971f89e-e1e7-4535-80b3-72cb3c92bbc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e971f89e-e1e7-4535-80b3-72cb3c92bbc9}, !- Handle
  Schedule Day 4,                         !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {fd3d3cfa-04ca-4f91-96e5-56fae6d4cfee}, !- Handle
  wkdNECB-A-Equ rule,                     !- Name
  {1cdc8fcf-2386-4c08-86c3-1b5d0cc20226}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f27c032e-cb1a-4012-b085-16af5a4c59a4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f27c032e-cb1a-4012-b085-16af5a4c59a4}, !- Handle
  wkdNECB-A-Equ 1,                        !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {01c40a28-6e70-4790-93e1-a283ff19feed}, !- Handle
  satNECB-A-Equrule,                      !- Name
  {1cdc8fcf-2386-4c08-86c3-1b5d0cc20226}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b591085-6bb3-4a22-a4b6-6e5ecfd91e72}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b591085-6bb3-4a22-a4b6-6e5ecfd91e72}, !- Handle
  satNECB-A-Equ 1,                        !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {168f4274-613a-4d8c-b828-bb4387ae38b8}, !- Handle
  sunNECB-A-Equrule,                      !- Name
  {1cdc8fcf-2386-4c08-86c3-1b5d0cc20226}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db6695a6-0832-4653-bc8e-10a33ece92b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db6695a6-0832-4653-bc8e-10a33ece92b4}, !- Handle
  sunNECB-A-Equ 1,                        !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {44d0c173-06f0-4f48-9471-b414c7e27fc8}, !- Handle
  NECB-A-Fan,                             !- Name
  {39d328f5-dd62-4fa7-a7ba-ac7de5f1ff7a}, !- Schedule Type Limits Name
  {e865a9ea-9c35-48e9-9193-c5598b9f3e14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e865a9ea-9c35-48e9-9193-c5598b9f3e14}, !- Handle
  Schedule Day 5,                         !- Name
  {39d328f5-dd62-4fa7-a7ba-ac7de5f1ff7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2b2682af-5699-4e2c-b014-682368004da1}, !- Handle
  wkdNECB-A-Fan rule,                     !- Name
  {44d0c173-06f0-4f48-9471-b414c7e27fc8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ef8e7a9-134d-4b90-8757-27bbc0d0d70a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ef8e7a9-134d-4b90-8757-27bbc0d0d70a}, !- Handle
  wkdNECB-A-Fan 1,                        !- Name
  {39d328f5-dd62-4fa7-a7ba-ac7de5f1ff7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e3b87331-0a3d-49a8-a546-aca0607fe558}, !- Handle
  satNECB-A-Fanrule,                      !- Name
  {44d0c173-06f0-4f48-9471-b414c7e27fc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc0859cd-b525-4719-8dc0-05115702fe21}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc0859cd-b525-4719-8dc0-05115702fe21}, !- Handle
  satNECB-A-Fan 1,                        !- Name
  {39d328f5-dd62-4fa7-a7ba-ac7de5f1ff7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dab2d683-17d0-4a02-892c-aa197d6a70b0}, !- Handle
  sunNECB-A-Fanrule,                      !- Name
  {44d0c173-06f0-4f48-9471-b414c7e27fc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {565ede0d-2842-44a4-af93-68af9fe5005b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {565ede0d-2842-44a4-af93-68af9fe5005b}, !- Handle
  sunNECB-A-Fan 1,                        !- Name
  {39d328f5-dd62-4fa7-a7ba-ac7de5f1ff7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {39d328f5-dd62-4fa7-a7ba-ac7de5f1ff7a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {c19cc38e-f668-4dd4-89ea-04e8ad4f4327}, !- Handle
  NECB-A-Proc,                            !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  {940f6f5a-5fa9-42a6-baf3-ed496c1391ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {940f6f5a-5fa9-42a6-baf3-ed496c1391ab}, !- Handle
  Schedule Day 6,                         !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {cf10a987-50b9-49ce-9dda-a98dc23d4326}, !- Handle
  wkdNECB-A-Proc rule,                    !- Name
  {c19cc38e-f668-4dd4-89ea-04e8ad4f4327}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {68cac517-8474-453c-9108-896182dbd7fc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68cac517-8474-453c-9108-896182dbd7fc}, !- Handle
  wkdNECB-A-Proc 1,                       !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {b5916493-5415-4d64-bc07-d599ad15bf70}, !- Handle
  satNECB-A-Procrule,                     !- Name
  {c19cc38e-f668-4dd4-89ea-04e8ad4f4327}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd5d3a4a-ccc1-45f3-a55b-56454a470b80}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd5d3a4a-ccc1-45f3-a55b-56454a470b80}, !- Handle
  satNECB-A-Proc 1,                       !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {4f4db661-48c6-40d1-97a9-9a927394c981}, !- Handle
  sunNECB-A-Procrule,                     !- Name
  {c19cc38e-f668-4dd4-89ea-04e8ad4f4327}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82cd38ed-3379-4b50-b2b0-ef49e7dc32f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82cd38ed-3379-4b50-b2b0-ef49e7dc32f7}, !- Handle
  sunNECB-A-Proc 1,                       !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {36166cbe-2564-4db5-957b-d5b3d8b7da05}, !- Handle
  NECB-A-Clg,                             !- Name
  {8ccfdf47-fa12-4921-8974-f3650d62008d}, !- Schedule Type Limits Name
  {814dacb4-f22b-409a-9607-0c44ad848b1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {814dacb4-f22b-409a-9607-0c44ad848b1b}, !- Handle
  Schedule Day 7,                         !- Name
  {8ccfdf47-fa12-4921-8974-f3650d62008d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {8665de9f-f887-400c-8312-6953c504e92a}, !- Handle
  wkdNECB-A-Clg rule,                     !- Name
  {36166cbe-2564-4db5-957b-d5b3d8b7da05}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c97a1e3f-12d3-47d9-bc2d-3e4d9e0cbe0f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c97a1e3f-12d3-47d9-bc2d-3e4d9e0cbe0f}, !- Handle
  wkdNECB-A-Clg 1,                        !- Name
  {8ccfdf47-fa12-4921-8974-f3650d62008d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {e4901b59-9d33-4ecd-ac13-79a5f572f791}, !- Handle
  satNECB-A-Clgrule,                      !- Name
  {36166cbe-2564-4db5-957b-d5b3d8b7da05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95881df3-2d6e-4ddd-81f8-6a57c066fe28}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95881df3-2d6e-4ddd-81f8-6a57c066fe28}, !- Handle
  satNECB-A-Clg 1,                        !- Name
  {8ccfdf47-fa12-4921-8974-f3650d62008d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {ac4d1205-1176-4b19-a0a1-0501f057a767}, !- Handle
  sunNECB-A-Clgrule,                      !- Name
  {36166cbe-2564-4db5-957b-d5b3d8b7da05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f767958d-4628-4af0-bed8-04b33b6f81ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f767958d-4628-4af0-bed8-04b33b6f81ac}, !- Handle
  sunNECB-A-Clg 1,                        !- Name
  {8ccfdf47-fa12-4921-8974-f3650d62008d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {46893414-833f-4342-ad21-c70bde5f0158}, !- Handle
  NECB-A-Htg,                             !- Name
  {4852fd47-b565-4536-8494-a73f4df42108}, !- Schedule Type Limits Name
  {069817dd-dfb6-4fe0-8926-03bb69162c4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {069817dd-dfb6-4fe0-8926-03bb69162c4f}, !- Handle
  Schedule Day 8,                         !- Name
  {4852fd47-b565-4536-8494-a73f4df42108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  22,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {05dda0ec-6dc6-429d-a147-ad14fc220954}, !- Handle
  wkdNECB-A-Htg rule,                     !- Name
  {46893414-833f-4342-ad21-c70bde5f0158}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a20418fe-2804-4919-9897-9fb143b73c40}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a20418fe-2804-4919-9897-9fb143b73c40}, !- Handle
  wkdNECB-A-Htg 1,                        !- Name
  {4852fd47-b565-4536-8494-a73f4df42108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  22,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {d92d29a5-e7d2-4557-aa8f-7d729c6540a0}, !- Handle
  satNECB-A-Htgrule,                      !- Name
  {46893414-833f-4342-ad21-c70bde5f0158}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7215945-1c70-465d-aac1-7b9423c749c0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7215945-1c70-465d-aac1-7b9423c749c0}, !- Handle
  satNECB-A-Htg 1,                        !- Name
  {4852fd47-b565-4536-8494-a73f4df42108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {5203d623-b877-46d9-a47d-5b5f8daeb17f}, !- Handle
  sunNECB-A-Htgrule,                      !- Name
  {46893414-833f-4342-ad21-c70bde5f0158}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4423f8a4-3eb2-4457-8b35-a2bab4228d0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4423f8a4-3eb2-4457-8b35-a2bab4228d0e}, !- Handle
  sunNECB-A-Htg 1,                        !- Name
  {4852fd47-b565-4536-8494-a73f4df42108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {9a01c5ae-e1ac-4f56-9fd2-94e8ca36a88f}, !- Handle
  NECB-A,                                 !- Name
  {46893414-833f-4342-ad21-c70bde5f0158}, !- Heating Setpoint Temperature Schedule Name
  {36166cbe-2564-4db5-957b-d5b3d8b7da05}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {8ccfdf47-fa12-4921-8974-f3650d62008d}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4852fd47-b565-4536-8494-a73f4df42108}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3a443f11-f4b4-44ff-a811-b8b06d7ad6e0}, !- Handle
  NECB-A-HW,                              !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  {e45c6345-c174-4a95-9fa3-98c6eba3cead}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e45c6345-c174-4a95-9fa3-98c6eba3cead}, !- Handle
  Schedule Day 9,                         !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {298fb5c5-631d-4dae-b6f4-91d396627a00}, !- Handle
  wkdNECB-A-HW rule,                      !- Name
  {3a443f11-f4b4-44ff-a811-b8b06d7ad6e0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d107b544-e2f4-48cf-9d79-059633193ba5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d107b544-e2f4-48cf-9d79-059633193ba5}, !- Handle
  wkdNECB-A-HW 1,                         !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {65db70ce-104b-44cc-906c-5af758a0a3fa}, !- Handle
  satNECB-A-HWrule,                       !- Name
  {3a443f11-f4b4-44ff-a811-b8b06d7ad6e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b40aa624-fa2f-4241-9b4e-cd1b1c96f9a9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b40aa624-fa2f-4241-9b4e-cd1b1c96f9a9}, !- Handle
  satNECB-A-HW 1,                         !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {460fdcac-db29-4858-b231-5f866d15f97e}, !- Handle
  sunNECB-A-HWrule,                       !- Name
  {3a443f11-f4b4-44ff-a811-b8b06d7ad6e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d830fe96-d42d-4963-b4f9-c7a573194364}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d830fe96-d42d-4963-b4f9-c7a573194364}, !- Handle
  sunNECB-A-HW 1,                         !- Name
  {d5ceaf48-4e0d-4010-8f0b-fecc515c2191}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {0c526018-c735-42c7-87e1-c6097d5cd775}, !- Handle
  NECB-B-Clg,                             !- Name
  {fd9f2a4f-2dd6-498a-9d4d-b225dd0e40d1}, !- Schedule Type Limits Name
  {026c8a93-aa0a-48e6-85b4-3ead5ffa7009}; !- Default Day Schedule Name

OS:Schedule:Day,
  {026c8a93-aa0a-48e6-85b4-3ead5ffa7009}, !- Handle
  Schedule Day 15,                        !- Name
  {fd9f2a4f-2dd6-498a-9d4d-b225dd0e40d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {711ff944-b546-4520-a8a3-84fed59f50d0}, !- Handle
  wkdNECB-B-Clg rule,                     !- Name
  {0c526018-c735-42c7-87e1-c6097d5cd775}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1803682d-997c-4493-b8d2-15d9a49b4af8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1803682d-997c-4493-b8d2-15d9a49b4af8}, !- Handle
  wkdNECB-B-Clg 1,                        !- Name
  {fd9f2a4f-2dd6-498a-9d4d-b225dd0e40d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {f5b52f52-b390-4207-824d-da957edb12a5}, !- Handle
  satNECB-B-Clgrule,                      !- Name
  {0c526018-c735-42c7-87e1-c6097d5cd775}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff2dc679-bf9c-4c75-afdd-b55228bbbf59}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff2dc679-bf9c-4c75-afdd-b55228bbbf59}, !- Handle
  satNECB-B-Clg 1,                        !- Name
  {fd9f2a4f-2dd6-498a-9d4d-b225dd0e40d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {d42c82b5-392a-41a5-b8df-24b041dd2da9}, !- Handle
  sunNECB-B-Clgrule,                      !- Name
  {0c526018-c735-42c7-87e1-c6097d5cd775}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ad3121b-52c1-44ae-b911-a4032ab5362b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ad3121b-52c1-44ae-b911-a4032ab5362b}, !- Handle
  sunNECB-B-Clg 1,                        !- Name
  {fd9f2a4f-2dd6-498a-9d4d-b225dd0e40d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {d33204e7-2163-4a13-ac7e-674f6fec7218}, !- Handle
  NECB-B-Htg,                             !- Name
  {b37e81a8-a051-4b98-af9e-aacec9c30708}, !- Schedule Type Limits Name
  {6acc09bf-80bf-41ba-a673-11032f5743c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6acc09bf-80bf-41ba-a673-11032f5743c3}, !- Handle
  Schedule Day 16,                        !- Name
  {b37e81a8-a051-4b98-af9e-aacec9c30708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {c36f12fb-f2b2-4e8c-b6a5-231a7604bdb6}, !- Handle
  wkdNECB-B-Htg rule,                     !- Name
  {d33204e7-2163-4a13-ac7e-674f6fec7218}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b9c29ec3-9180-4274-bfd0-fd06d449fa21}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9c29ec3-9180-4274-bfd0-fd06d449fa21}, !- Handle
  wkdNECB-B-Htg 1,                        !- Name
  {b37e81a8-a051-4b98-af9e-aacec9c30708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {fb2df441-1b05-4105-806c-55a32913b397}, !- Handle
  satNECB-B-Htgrule,                      !- Name
  {d33204e7-2163-4a13-ac7e-674f6fec7218}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {066cc563-973e-4b69-9487-55a79a0d071b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {066cc563-973e-4b69-9487-55a79a0d071b}, !- Handle
  satNECB-B-Htg 1,                        !- Name
  {b37e81a8-a051-4b98-af9e-aacec9c30708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {e51176b8-ff9a-441c-97ae-2995bea47274}, !- Handle
  sunNECB-B-Htgrule,                      !- Name
  {d33204e7-2163-4a13-ac7e-674f6fec7218}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {899ebee2-a133-4daa-9658-18ab8ebd86c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {899ebee2-a133-4daa-9658-18ab8ebd86c6}, !- Handle
  sunNECB-B-Htg 1,                        !- Name
  {b37e81a8-a051-4b98-af9e-aacec9c30708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {c3d9e864-1052-4417-81af-c3187b4030cd}, !- Handle
  NECB-B,                                 !- Name
  {d33204e7-2163-4a13-ac7e-674f6fec7218}, !- Heating Setpoint Temperature Schedule Name
  {0c526018-c735-42c7-87e1-c6097d5cd775}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {fd9f2a4f-2dd6-498a-9d4d-b225dd0e40d1}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {b37e81a8-a051-4b98-af9e-aacec9c30708}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4d9607a4-d1fc-4597-8f81-3fbfc51a4056}, !- Handle
  NECB-C-Clg,                             !- Name
  {92a18c8d-7539-4356-8e9d-06dcf217f9e3}, !- Schedule Type Limits Name
  {08cee72e-ab4b-4a4c-94ea-8fb48feecd10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08cee72e-ab4b-4a4c-94ea-8fb48feecd10}, !- Handle
  Schedule Day 23,                        !- Name
  {92a18c8d-7539-4356-8e9d-06dcf217f9e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {7fc27a8f-5ac2-4bea-be01-55973899e43f}, !- Handle
  wkdNECB-C-Clg rule,                     !- Name
  {4d9607a4-d1fc-4597-8f81-3fbfc51a4056}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {35f87d5c-609a-470d-bb52-76c0f4f9dbc6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35f87d5c-609a-470d-bb52-76c0f4f9dbc6}, !- Handle
  wkdNECB-C-Clg 1,                        !- Name
  {92a18c8d-7539-4356-8e9d-06dcf217f9e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {8f096309-a63a-43c7-a40b-6108446adeb3}, !- Handle
  satNECB-C-Clgrule,                      !- Name
  {4d9607a4-d1fc-4597-8f81-3fbfc51a4056}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {377b2e0e-a679-470b-b564-01f64563960b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {377b2e0e-a679-470b-b564-01f64563960b}, !- Handle
  satNECB-C-Clg 1,                        !- Name
  {92a18c8d-7539-4356-8e9d-06dcf217f9e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {43e640f6-6a26-45a7-a471-cc20d92a92cf}, !- Handle
  sunNECB-C-Clgrule,                      !- Name
  {4d9607a4-d1fc-4597-8f81-3fbfc51a4056}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {958d3638-fbce-4353-b385-bcc1ee9d5e9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {958d3638-fbce-4353-b385-bcc1ee9d5e9f}, !- Handle
  sunNECB-C-Clg 1,                        !- Name
  {92a18c8d-7539-4356-8e9d-06dcf217f9e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {c5615402-3c8f-4347-8455-db790fd85d74}, !- Handle
  NECB-C-Htg,                             !- Name
  {51692f2f-36a9-43f4-b504-6ec401cc14ea}, !- Schedule Type Limits Name
  {258040d6-2ed7-4df1-be12-a3ce64416d84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {258040d6-2ed7-4df1-be12-a3ce64416d84}, !- Handle
  Schedule Day 24,                        !- Name
  {51692f2f-36a9-43f4-b504-6ec401cc14ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {6c9022b4-8fe7-4273-8b70-579051aacd8f}, !- Handle
  wkdNECB-C-Htg rule,                     !- Name
  {c5615402-3c8f-4347-8455-db790fd85d74}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {859cf0c1-cafc-43d0-ba0a-33c9a0dd52ce}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {859cf0c1-cafc-43d0-ba0a-33c9a0dd52ce}, !- Handle
  wkdNECB-C-Htg 1,                        !- Name
  {51692f2f-36a9-43f4-b504-6ec401cc14ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {863b67ad-0df0-40a5-9fc9-f6f232dca251}, !- Handle
  satNECB-C-Htgrule,                      !- Name
  {c5615402-3c8f-4347-8455-db790fd85d74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {593e6841-c457-44ea-8c6f-da363b773acd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {593e6841-c457-44ea-8c6f-da363b773acd}, !- Handle
  satNECB-C-Htg 1,                        !- Name
  {51692f2f-36a9-43f4-b504-6ec401cc14ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {10df4cdd-6057-4b06-820b-596357b9655c}, !- Handle
  sunNECB-C-Htgrule,                      !- Name
  {c5615402-3c8f-4347-8455-db790fd85d74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d99c706-2770-4c61-a577-7483d8652825}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d99c706-2770-4c61-a577-7483d8652825}, !- Handle
  sunNECB-C-Htg 1,                        !- Name
  {51692f2f-36a9-43f4-b504-6ec401cc14ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {c310b4db-6772-414f-a85b-aef06fda72d1}, !- Handle
  NECB-C,                                 !- Name
  {c5615402-3c8f-4347-8455-db790fd85d74}, !- Heating Setpoint Temperature Schedule Name
  {4d9607a4-d1fc-4597-8f81-3fbfc51a4056}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {92a18c8d-7539-4356-8e9d-06dcf217f9e3}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {51692f2f-36a9-43f4-b504-6ec401cc14ea}, !- Handle
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d3d08bd0-2d58-4cc1-b9f0-07f4baa39dc2}, !- Handle
  NECB-D-Clg,                             !- Name
  {ecd20dc8-8338-4a4b-b616-b6abc35baea6}, !- Schedule Type Limits Name
  {4d0934e5-86f8-4bfe-be0f-a57b4d9ef61f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d0934e5-86f8-4bfe-be0f-a57b4d9ef61f}, !- Handle
  Schedule Day 31,                        !- Name
  {ecd20dc8-8338-4a4b-b616-b6abc35baea6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {dac56593-21ca-437e-b3cc-343911cf6f89}, !- Handle
  wkdNECB-D-Clg rule,                     !- Name
  {d3d08bd0-2d58-4cc1-b9f0-07f4baa39dc2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {072f4ee6-34bc-4545-a39d-d90ae41c82a5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {072f4ee6-34bc-4545-a39d-d90ae41c82a5}, !- Handle
  wkdNECB-D-Clg 1,                        !- Name
  {ecd20dc8-8338-4a4b-b616-b6abc35baea6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {f591e850-127f-408e-a056-7d9a4a58060d}, !- Handle
  satNECB-D-Clgrule,                      !- Name
  {d3d08bd0-2d58-4cc1-b9f0-07f4baa39dc2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7615b2d8-5377-4a5b-8602-ff4a3ded9036}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7615b2d8-5377-4a5b-8602-ff4a3ded9036}, !- Handle
  satNECB-D-Clg 1,                        !- Name
  {ecd20dc8-8338-4a4b-b616-b6abc35baea6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {d5c91431-1b96-455c-a59a-3c2a67308c33}, !- Handle
  sunNECB-D-Clgrule,                      !- Name
  {d3d08bd0-2d58-4cc1-b9f0-07f4baa39dc2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90d7e57b-7d40-4bc9-8cc9-b7b907dfc850}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90d7e57b-7d40-4bc9-8cc9-b7b907dfc850}, !- Handle
  sunNECB-D-Clg 1,                        !- Name
  {ecd20dc8-8338-4a4b-b616-b6abc35baea6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {9a1dd8d5-fcae-4308-8dc6-d17442f8c4ac}, !- Handle
  NECB-D-Htg,                             !- Name
  {01b10783-0ceb-49bf-8cab-b7dc8b82a4bf}, !- Schedule Type Limits Name
  {9f278bed-d2a5-4a44-b50c-d63c7d28a63e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f278bed-d2a5-4a44-b50c-d63c7d28a63e}, !- Handle
  Schedule Day 32,                        !- Name
  {01b10783-0ceb-49bf-8cab-b7dc8b82a4bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {69972771-5e85-4c93-bd73-cf7c2766e7d8}, !- Handle
  wkdNECB-D-Htg rule,                     !- Name
  {9a1dd8d5-fcae-4308-8dc6-d17442f8c4ac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d7693110-18b7-407e-a930-5eae7450187f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7693110-18b7-407e-a930-5eae7450187f}, !- Handle
  wkdNECB-D-Htg 1,                        !- Name
  {01b10783-0ceb-49bf-8cab-b7dc8b82a4bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {d7332f69-3dac-4959-a813-863feb4c06b8}, !- Handle
  satNECB-D-Htgrule,                      !- Name
  {9a1dd8d5-fcae-4308-8dc6-d17442f8c4ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39693cd8-ba88-42dd-b410-28f703fe423f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39693cd8-ba88-42dd-b410-28f703fe423f}, !- Handle
  satNECB-D-Htg 1,                        !- Name
  {01b10783-0ceb-49bf-8cab-b7dc8b82a4bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {0acd6e3c-ac67-4092-9160-e260c7d45a45}, !- Handle
  sunNECB-D-Htgrule,                      !- Name
  {9a1dd8d5-fcae-4308-8dc6-d17442f8c4ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f33b75a2-3f7d-4197-bf69-67587b13d538}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f33b75a2-3f7d-4197-bf69-67587b13d538}, !- Handle
  sunNECB-D-Htg 1,                        !- Name
  {01b10783-0ceb-49bf-8cab-b7dc8b82a4bf}, !- Schedule Type Limits Name
