  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {e8bff628-4157-477a-b784-23746e92c96b}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {87f6ea76-47d4-438d-9510-2c598408b674}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2701c0b3-bcc8-46f5-9425-f1678d528b05}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  103.8258;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f8dfec4e-0fea-4436-9431-5193feceb58b}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  97.2621;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f0f02d97-e6ef-4469-9673-375ecd16b3c9}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  90.6984;                                ! Rendering Blue Value

OS:Rendering:Color,
  {092ebdf8-8bb9-4685-9f13-e38e75d5b5dd}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2 Color, ! Name
  21.8025,                                ! Rendering Red Value
  49.5159,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c17cc628-027c-46ea-81b1-bab8370dcb8b}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {15026108-7ff6-4d0a-9176-5365251e6e77}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {48a95547-4b52-47b3-95e7-839f72dbdec7}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b9d40028-c02a-46c7-b8ed-41c576337e3d}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {46922dfb-0af0-4d95-909c-4f81c589a23f}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d9e0533c-a8f1-47a5-a1c1-50b17c6dc90d}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0b57c1d5-6f81-4d4f-9003-37d3d3ba9657}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {618171b8-5d52-46a0-9881-9a337ce86635}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {edd21dba-0054-4784-b0ca-52ec1f7d83a0}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6 Color, ! Name
  35.6592,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2843a0bb-6a89-49c7-9f0c-4d80941d6d4e}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7 Color, ! Name
  38.8569,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5905730d-aa4c-4cf0-be04-5d374f0dfcf7}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8 Color, ! Name
  42.0546,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6de5fb37-9303-4c34-96ca-55e93cb8a71a}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2 Color, ! Name
  36.72,                                  ! Rendering Red Value
  83.3952,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a64a5bb4-6879-43e7-a014-e1db231cf88e}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9271adc6-3e7e-4c0a-a923-1ffa5399e0a9}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {34aa1b83-9368-4b33-a513-bb4bdbd1e1db}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ada76177-41ce-4389-b16b-8cd25c7722f4}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {23300d0c-3b0a-48b4-afb9-13f35f47510c}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1df4131c-3f7c-472f-a6ab-ad594cdc47a8}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {94478bf0-b87f-4178-a3b0-49e52d8d64bd}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {29ce1979-08fb-4550-a5e1-b146a1063999}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {dbf92329-9028-4733-8274-202f098dba48}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6 Color, ! Name
  60.0575999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e82bff6c-4726-4522-a291-7095c8edc6bc}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7 Color, ! Name
  65.4431999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48,                                 ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {60f9450a-42e5-4888-89bc-0751428c4fc0}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8 Color, ! Name
  70.8287999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5c109be4-dc96-4400-ab6c-1f7a6234745b}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b Color, ! Name
  51.6375,                                ! Rendering Red Value
  117.2745,                               ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {03de152c-4617-441c-8931-a09e588d35e7}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  51.6375,                                ! Rendering Red Value
  71.8335,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2d4db0f1-37c0-4911-8820-0fac97e64cc1}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {71fa4986-617d-480e-8ec7-9a3a1e400192}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {21438f39-813a-41d4-824c-c2867ec32aac}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {554daac7-d404-4408-bb10-21b8cbf3e440}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {9bbf43be-fca7-4079-99da-a6ebb3f910ee}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f61caac8-8620-43ee-97a1-93f8724516ff}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6 Color, ! Name
  84.4559999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {bc39c14a-1b36-4e90-9907-6e19c2995621}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  92.0294999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d029bd65-ec08-4f58-993f-2cb5f6d10417}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  99.6029999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {068c6547-ce03-417e-8504-86e25e50f04f}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {cc5dcf26-9254-4bbd-908f-ffcb82d1acb5}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8 Color, ! Name
  109.0227,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {909048c0-99d0-4943-8713-886024da6609}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {45c68753-8209-46ab-be7c-4b95b12c604f}, ! Handle
  CBECS Before-1980 SmallOffice Color,    ! Name
  147.9,                                  ! Rendering Red Value
  209.1,                                  ! Rendering Green Value
  190.74;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {3230a485-0e4a-4dd1-81af-0c6945032a27}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {acce0ec6-cf3b-4ab1-a68c-d2481bf53df6}, ! Handle
  Attic Color,                            ! Name
  255.0,                                  ! Rendering Red Value
  51.0,                                   ! Rendering Green Value
  173.4;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {ec230ca9-f62c-4bef-9a0c-e7efeef555f4}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {6c3e4c46-29eb-4e45-a583-61c5157d403b}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {1abe7028-a1cd-417a-9688-48abcd138420}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {90ebc187-ec45-424c-a3d4-2c6d02ad7286}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {88d95595-936c-496f-b67f-911c8ff750cc}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {75c81134-71e9-48ee-b535-47ca9302f24d}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {1ea4e844-3d03-4012-868d-c00c39d2c361}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {0dd515f9-0c2c-4c2f-adea-d6f3136404f4}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {398215cb-badb-4145-9c56-3d7f0c465ba2}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {f0a8c325-b950-48f4-93f8-f9fbab7f1670}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a3c3768f-fffd-4c69-89a6-87d536535380}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {0548e0cc-d07c-4194-941e-911c5980744f}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {db62133b-6606-47e0-83f8-8db4ed3185b8}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {e302fc34-51ae-4c8e-876c-2a45829f9c7c}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {9204cded-f2c6-4e1d-8847-eb6edfb2840a}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {8811d25c-9e8d-4005-945b-18aad6832034}, ! Handle
  Temperature,                            ! Name
  -60,                                    ! Lower Limit Value
  200,                                    ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:SimulationControl,
  {aca73dab-769c-41e3-a3a7-b8ebff3c2bd0}, ! Handle
  No,                                     ! Do Zone Sizing Calculation
  No,                                     ! Do System Sizing Calculation
  No,                                     ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:SpaceInfiltration:DesignFlowRate,
  {d14b8b72-413f-4950-84aa-41f6da33a978}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallOffice Infil, ! Name
  {401bf17a-54a5-4a79-aeda-b6bb2a338d25}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.55000000000000004,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4625a08-4c7e-4251-8612-0b0865a5dec6}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallOffice Infil, ! Name
  {af22a35a-6d16-4bfa-b2c7-ad0170e81cf8}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.40999999999999998,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88b7bb95-2512-4a51-bd17-46b84cd684c8}, ! Handle
  ASHRAE 90.1-2004 SmallOffice Infil,     ! Name
  {c2d10f69-0e74-41d1-bdab-f2bbd1f6d8a1}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.55000000000000004,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b53694c-d6f1-41b7-be93-c12cc6f70e38}, ! Handle
  CBECS 1980-2004 SmallOffice Infil,      ! Name
  {05ba3eb4-a9e5-4807-94e9-fd6d7d749f3e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  2.0800000000000001,                     ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bba39131-5861-40b6-b880-ea82a8febe35}, ! Handle
  CBECS Before-1980 SmallOffice Infil,    ! Name
  {213f1f80-1468-4d4c-b914-ede8f8294f7e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  2.0800000000000001,                     ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ab7443b-4d09-45a2-9dd5-4e7e2188feb1}, ! Handle
  Attic Infil,                            ! Name
  {291ec2f7-8ae1-43e9-bb8c-7e1d7d9fe1d9}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  1,                                      ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceType,
  {401bf17a-54a5-4a79-aeda-b6bb2a338d25}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallOffice, ! Name
  ,                                       ! Default Construction Set Name
  {20ec2d4f-1420-4417-8a8e-4b28fb2dc11c}, ! Default Schedule Set Name
  {70f42ee1-1ec5-40bb-880d-d70c64efe69d}, ! Group Rendering Name
  {e5d8bf28-e45a-4d93-95aa-541b3ea22bcc}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {af22a35a-6d16-4bfa-b2c7-ad0170e81cf8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallOffice, ! Name
  ,                                       ! Default Construction Set Name
  {20ec2d4f-1420-4417-8a8e-4b28fb2dc11c}, ! Default Schedule Set Name
  {4015c427-52d4-44ac-aef6-ccd07d845783}, ! Group Rendering Name
  {e5d8bf28-e45a-4d93-95aa-541b3ea22bcc}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {c2d10f69-0e74-41d1-bdab-f2bbd1f6d8a1}, ! Handle
  ASHRAE 90.1-2004 SmallOffice,           ! Name
  ,                                       ! Default Construction Set Name
  {20ec2d4f-1420-4417-8a8e-4b28fb2dc11c}, ! Default Schedule Set Name
  {c235f3c0-f3b3-4a02-8c32-0e3e9aa9f707}, ! Group Rendering Name
  {e5d8bf28-e45a-4d93-95aa-541b3ea22bcc}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {05ba3eb4-a9e5-4807-94e9-fd6d7d749f3e}, ! Handle
  CBECS 1980-2004 SmallOffice,            ! Name
  ,                                       ! Default Construction Set Name
  {20ec2d4f-1420-4417-8a8e-4b28fb2dc11c}, ! Default Schedule Set Name
  {05c1fb0c-d44f-4b8c-ac49-fafc96b56616}, ! Group Rendering Name
  {e5d8bf28-e45a-4d93-95aa-541b3ea22bcc}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {213f1f80-1468-4d4c-b914-ede8f8294f7e}, ! Handle
  CBECS Before-1980 SmallOffice,          ! Name
  ,                                       ! Default Construction Set Name
  {20ec2d4f-1420-4417-8a8e-4b28fb2dc11c}, ! Default Schedule Set Name
  {45c68753-8209-46ab-be7c-4b95b12c604f}, ! Group Rendering Name
  {e5d8bf28-e45a-4d93-95aa-541b3ea22bcc}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {e57f7dc2-d843-4ce8-9877-8fbcbd9c24f8}, ! Handle
  Empty Space Type,                       ! Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  {3230a485-0e4a-4dd1-81af-0c6945032a27}; ! Group Rendering Name

OS:SpaceType,
  {291ec2f7-8ae1-43e9-bb8c-7e1d7d9fe1d9}, ! Handle
  Attic,                                  ! Name
  ,                                       ! Default Construction Set Name
  {0573c707-777e-4c73-ad4e-c6f7a5289f10}, ! Default Schedule Set Name
  {acce0ec6-cf3b-4ab1-a68c-d2481bf53df6}; ! Group Rendering Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e792549-1e27-45eb-9fd5-0aacb071cbbe}, ! Handle
  Small Office Thermostat,                ! Name
  {7ac82242-7555-49bc-8d94-163cc4fe9960}, ! Heating Setpoint Temperature Schedule Name
  {fe7c0370-fe3c-43f4-913d-f1fdbd0358b4}; ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {2c860a4e-e707-4abb-b829-c7bb7060f591}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:WindowMaterial:Gas,
  {9fce564f-9a88-493d-8d8e-8f3d6330946e}, ! Handle
  000 Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {4c514103-937e-4b44-9baf-bdaa13709d85}, ! Handle
  000 Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002;                    ! Conductivity

OS:WindowMaterial:Glazing,
  {1e4bfa79-c0de-4d00-b547-ef34c6224794}, ! Handle
  Theoretical Glass [167],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.2374,                                 ! Solar Transmittance at Normal Incidence
  0.71260000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71260000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.25119999999999998,                    ! Visible Transmittance at Normal Incidence
  0.69879999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.69879999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.98499999999999999,                    ! Front Side Infrared Hemispherical Emissivity
  0.98499999999999999,                    ! Back Side Infrared Hemispherical Emissivity
  2.1073,                                 ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {96e6891f-9edc-4b0d-82bc-853a9559ed17}, ! Handle
  Theoretical Glass [197],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.2349,                                 ! Solar Transmittance at Normal Incidence
  0.71509999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71509999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.25119999999999998,                    ! Visible Transmittance at Normal Incidence
  0.69879999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.69879999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.041500000000000002,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {aa5c5fb4-5466-464f-bd8b-e93dd23b4bc5}, ! Handle
  Theoretical Glass [202],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.23250000000000001,                    ! Solar Transmittance at Normal Incidence
  0.71750000000000003,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71750000000000003,                    ! Back Side Solar Reflectance at Normal Incidence
  0.31919999999999998,                    ! Visible Transmittance at Normal Incidence
  0.63080000000000003,                    ! Front Side Visible Reflectance at Normal Incidence
  0.63080000000000003,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.019199999999999998,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {00f65efe-2803-4ce4-9c98-c2e5df290808}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {457ea523-ad7a-477d-9710-eb5f588d471c}, ! Handle
  Theoretical Glass [216],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.38009999999999999,                    ! Solar Transmittance at Normal Incidence
  0.56989999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.56989999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.50790000000000002,                    ! Visible Transmittance at Normal Incidence
  0.44209999999999999,                    ! Front Side Visible Reflectance at Normal Incidence
  0.44209999999999999,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {7bc65a4c-e445-44d6-95cb-0870e2668362}, ! Handle
  Theoretical Glass [221],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.42959999999999998,                    ! Solar Transmittance at Normal Incidence
  0.52039999999999997,                    ! Front Side Solar Reflectance at Normal Incidence
  0.52039999999999997,                    ! Back Side Solar Reflectance at Normal Incidence
  0.45029999999999998,                    ! Visible Transmittance at Normal Incidence
  0.49969999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.49969999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.0088999999999999999,                  ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:SimpleGlazingSystem,
  {a608edf3-33c2-4c8b-b9a9-65bdf1c5b6d7}, ! Handle
  Fixed Window 2.62/0.30/0.21,            ! Name
  2.6118800000000002,                     ! U-Factor
  0.29999999999999999,                    ! Solar Heat Gain Coefficient
  0.20999999999999999;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {d55663d0-6f58-473b-be76-02e9c5b26de9}, ! Handle
  Fixed Window 2.67/0.30/0.21,            ! Name
  2.66866,                                ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {487907f9-e900-4ee0-acff-8e287b84fd16}, ! Handle
  Fixed Window 2.96/0.39/0.31,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {1ff58fe6-710e-42db-91b9-c04b2783021f}, ! Handle
  Fixed Window 2.96/0.49/0.41,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.40999999999999998;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {e8caa103-647d-4c53-b40e-a2f52eaee991}, ! Handle
  Fixed Window 2.96/0.62/0.54,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.61499999999999999,                    ! Solar Heat Gain Coefficient
  0.54000000000000004;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {debccd2f-5df7-4692-9b96-9b9f4207ef23}, ! Handle
  Fixed Window 2.96/0.7/0.63,             ! Name
  2.9525600000000001,                     ! U-Factor
  0.69999999999999996,                    ! Solar Heat Gain Coefficient
  0.63;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {9b210e9e-0158-4ce8-a634-bf8adac8c81a}, ! Handle
  Fixed Window 3.24/0.25/0.16,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.16;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {116edbe1-5b60-418c-8ad9-10bbdb47aec0}, ! Handle
  Fixed Window 3.24/0.39/0.31,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {e91982eb-8bd6-406c-b6b3-6a09de39a71c}, ! Handle
  Fixed Window 3.24/0.49/0.41,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.40999999999999998;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {3742ba59-f4b8-4476-9327-1374b76ae341}, ! Handle
  Fixed Window 3.35/0.36/0.27,            ! Name
  3.3500200000000002,                     ! U-Factor
  0.35999999999999999,                    ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {f929ac95-3f64-452b-a231-c13da7165cd7}, ! Handle
  Fixed Window 3.35/0.39/0.31,            ! Name
  3.3500200000000002,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {3a8c7593-79fe-4bf3-91e6-e49840760f51}, ! Handle
  Fixed Window 3.53/0.41/0.32,            ! Name
  3.5203600000000002,                     ! U-Factor
  0.40999999999999998,                    ! Solar Heat Gain Coefficient
  0.32000000000000001;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {6959fb0b-2c57-4e3c-a594-54723a64d263}, ! Handle
  Fixed Window 3.81/0.3/.21,              ! Name
  2.9525600000000001,                     ! U-Factor
  0.29999999999999999,                    ! Solar Heat Gain Coefficient
  0.20999999999999999;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {e61bd81b-2c14-4e06-bf77-aea511b22e09}, ! Handle
  Fixed Window 3.81/0.39/0.27,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {a89adccd-c2d5-49a9-8b1f-db2ef9ce9b20}, ! Handle
  Fixed Window 3.81/0.49/0.38,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {cb0a7ea7-ede4-4d0a-878c-4ecb7a1a910b}, ! Handle
  Fixed Window 4.09/0.26/0.13,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.13;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {a6f43e42-c214-4d58-a48d-fa098c744db5}, ! Handle
  Fixed Window 4.09/0.36/0.23,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.35999999999999999,                    ! Solar Heat Gain Coefficient
  0.23000000000000001;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {c5b2393c-7c58-4654-8461-17424cb40558}, ! Handle
  Fixed Window 4.09/0.39/0.25,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.25;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {7f374163-eb1a-448f-b9ce-3a64653055b9}, ! Handle
  Fixed Window 5.84/0.25/0.11,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.11;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {a403f61c-9313-4b66-8628-1d1aec766e81}, ! Handle
  Fixed Window 5.84/0.39/0.22,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.22;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {e0af98b1-73c9-49d7-8fb1-e34644fbea86}, ! Handle
  Fixed Window 5.84/0.44/0.27,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.44,                                   ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {80d35209-1fc3-4c27-9b04-ea75e1ffd844}, ! Handle
  Fixed Window 5.84/0.54/0.38,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.54000000000000004,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {3382b253-a54b-4d9f-8d4d-2264467816b6}, ! Handle
  Fixed Window 5.84/0.61/0.47,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.60999999999999999,                    ! Solar Heat Gain Coefficient
  0.46999999999999997;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {dc7cc868-8241-43c9-8c61-bebd3fcd861d}, ! Handle
  Fixed Window 5.84/0.70/0.60,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.69999999999999996,                    ! Solar Heat Gain Coefficient
  0.59999999999999998;                    ! Visible Transmittance

OS:Schedule:Ruleset,
  {a76670a4-3a89-478b-b908-34a0c325274d}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  {56f9845a-b360-4223-85bb-74abdc3033f5}, ! Default Day Schedule Name
  {10e50c24-59b1-46d1-b7e8-997e3b137a5c}, ! Summer Design Day Schedule Name
  {cda6e964-7a8d-4ac6-a1f3-f8462bec8975}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {56f9845a-b360-4223-85bb-74abdc3033f5}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {10e50c24-59b1-46d1-b7e8-997e3b137a5c}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Rule,
  {9b67ece0-b87f-480f-88f0-261d3eefcf8d}, ! Handle
  Small Office Bldg Occ Rule 2,           ! Name
  {a76670a4-3a89-478b-b908-34a0c325274d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {095257d3-ea4c-450e-8035-052da0308b79}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {095257d3-ea4c-450e-8035-052da0308b79}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {6c819bf3-e583-4054-908a-24151fa2c537}, ! Handle
  Small Office Bldg Occ Rule 1,           ! Name
  {a76670a4-3a89-478b-b908-34a0c325274d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {00546804-9589-4d45-bf6b-39b06060c657}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {00546804-9589-4d45-bf6b-39b06060c657}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {cda6e964-7a8d-4ac6-a1f3-f8462bec8975}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {ed19c3cf-007b-4627-8a08-d27a5b36d4fb}, ! Handle
  Small Office Bldg Light,                ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  {3a8a1e22-dffa-46d0-bad3-1f49b46667e5}, ! Default Day Schedule Name
  {e4f17a3f-790e-4e69-9da1-612d594c6db5}, ! Summer Design Day Schedule Name
  {376a1e64-9df7-49c7-b84a-563514e60849}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a8a1e22-dffa-46d0-bad3-1f49b46667e5}, ! Handle
  Small Office Bldg Light Default Schedule, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4bd06afa-18ab-4dde-b304-5066974fbcd3}, ! Handle
  Small Office Bldg Light Rule 2,         ! Name
  {ed19c3cf-007b-4627-8a08-d27a5b36d4fb}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fcfca4e5-8ec0-4a1b-8137-58b0b3c936f2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fcfca4e5-8ec0-4a1b-8137-58b0b3c936f2}, ! Handle
  Small Office Bldg Light Rule 2 Day Schedule, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Day,
  {e4f17a3f-790e-4e69-9da1-612d594c6db5}, ! Handle
  Small Office Bldg Light Summer Design Day, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {376a1e64-9df7-49c7-b84a-563514e60849}, ! Handle
  Small Office Bldg Light Winter Design Day, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c684a403-e668-41f2-91d5-dc1c6fa6642a}, ! Handle
  Small Office Bldg Light Rule 1,         ! Name
  {ed19c3cf-007b-4627-8a08-d27a5b36d4fb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c7690278-3fea-428f-89a5-0083a645b6f9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c7690278-3fea-428f-89a5-0083a645b6f9}, ! Handle
  Small Office Bldg Light Rule 1 Day Schedule, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {8ffdd2cf-b6ce-40d6-bd79-d610a6559c5e}, ! Handle
  Always Off,                             ! Name
  {9204cded-f2c6-4e1d-8847-eb6edfb2840a}, ! Schedule Type Limits Name
  {b2e4e4ea-1541-4ca8-928f-1630dccb68b7}, ! Default Day Schedule Name
  {f18faf08-6e57-49b7-abdb-12846b56a208}, ! Summer Design Day Schedule Name
  {667ebe0f-8f5a-4568-8639-fa4b6f64424d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2e4e4ea-1541-4ca8-928f-1630dccb68b7}, ! Handle
  Always Off Default Schedule,            ! Name
  {9204cded-f2c6-4e1d-8847-eb6edfb2840a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {667ebe0f-8f5a-4568-8639-fa4b6f64424d}, ! Handle
  Always Off Winter Design Day,           ! Name
  {9204cded-f2c6-4e1d-8847-eb6edfb2840a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f18faf08-6e57-49b7-abdb-12846b56a208}, ! Handle
  Always Off Summer Design Day,           ! Name
  {9204cded-f2c6-4e1d-8847-eb6edfb2840a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {2b3ee2b7-9257-408a-b123-99bf2bb7fd46}, ! Handle
  Small Office Activity,                  ! Name
  {f75ecae9-d883-43f9-acfd-97e9cdfc8b24}, ! Schedule Type Limits Name
  {aff0f27f-3b45-4df7-bed7-b63ca8136771}, ! Default Day Schedule Name
  {9e8276ea-c69b-4c6c-a78d-f602e9e662ca}, ! Summer Design Day Schedule Name
  {bf5090ee-a296-40b0-9ae5-0fac181fbfaa}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {aff0f27f-3b45-4df7-bed7-b63ca8136771}, ! Handle
  Small Office Activity Default Schedule, ! Name
  {f75ecae9-d883-43f9-acfd-97e9cdfc8b24}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bf5090ee-a296-40b0-9ae5-0fac181fbfaa}, ! Handle
  Small Office Activity Winter Design Day, ! Name
  {f75ecae9-d883-43f9-acfd-97e9cdfc8b24}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {9e8276ea-c69b-4c6c-a78d-f602e9e662ca}, ! Handle
  Small Office Activity Summer Design Day, ! Name
  {f75ecae9-d883-43f9-acfd-97e9cdfc8b24}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {c4b41fbe-a465-4952-9165-991f522eb156}, ! Handle
  Always On,                              ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  {8e91c33c-0921-4efd-a1e6-e693a4ebe17d}, ! Default Day Schedule Name
  {ee11815f-48f5-493c-82ab-dcc873cc6738}, ! Summer Design Day Schedule Name
  {e743bf42-ae81-4dfe-9aed-305676f93315}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e91c33c-0921-4efd-a1e6-e693a4ebe17d}, ! Handle
  Always On Default Schedule,             ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e743bf42-ae81-4dfe-9aed-305676f93315}, ! Handle
  Always On Winter Design Day,            ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ee11815f-48f5-493c-82ab-dcc873cc6738}, ! Handle
  Always On Summer Design Day,            ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {45eacd8e-cf25-4cb4-9824-1693f2305e9d}, ! Handle
  Small Office Bldg Equip,                ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  {a6dc6d0b-0a7a-4a87-b574-590353012bb0}, ! Default Day Schedule Name
  {aa52c3fc-7500-43ab-a35d-7ab3e2f2ca65}, ! Summer Design Day Schedule Name
  {9973afd0-af7c-4fde-9064-40b2a48b998f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6dc6d0b-0a7a-4a87-b574-590353012bb0}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {35bc9730-949a-4a54-9a1f-52a63cc814c2}, ! Handle
  Small Office Bldg Equip Rule 2,         ! Name
  {45eacd8e-cf25-4cb4-9824-1693f2305e9d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d874d0ba-a31e-4863-a7f8-bf688285a472}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d874d0ba-a31e-4863-a7f8-bf688285a472}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {aa52c3fc-7500-43ab-a35d-7ab3e2f2ca65}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {9973afd0-af7c-4fde-9064-40b2a48b998f}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2119c460-83e8-462f-82d7-86759ab97c60}, ! Handle
  Small Office Bldg Equip Rule 1,         ! Name
  {45eacd8e-cf25-4cb4-9824-1693f2305e9d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9a2e4042-6c21-4d52-919d-f30ab780002d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9a2e4042-6c21-4d52-919d-f30ab780002d}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {7ac82242-7555-49bc-8d94-163cc4fe9960}, ! Handle
  Small Office HtgSetp,                   ! Name
  {a2bc6c33-2535-45f8-bf2d-428948f8a341}, ! Schedule Type Limits Name
  {89237426-79c9-4d2b-b2b7-857c9a402879}, ! Default Day Schedule Name
  {9cf2f065-b7a4-4cb2-aec3-0aca1786fe14}, ! Summer Design Day Schedule Name
  {c17fe47a-bc23-4c39-b916-8173a3e955cb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {89237426-79c9-4d2b-b2b7-857c9a402879}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {a2bc6c33-2535-45f8-bf2d-428948f8a341}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5eac5297-9e4b-4940-8def-e63fb9d3e904}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {7ac82242-7555-49bc-8d94-163cc4fe9960}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a281254e-232a-476d-99ef-ee7ad632ac8a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a281254e-232a-476d-99ef-ee7ad632ac8a}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {a2bc6c33-2535-45f8-bf2d-428948f8a341}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Day,
  {c17fe47a-bc23-4c39-b916-8173a3e955cb}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {a2bc6c33-2535-45f8-bf2d-428948f8a341}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {5727174d-1c08-43d0-aec3-d88ae5b44ecf}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {7ac82242-7555-49bc-8d94-163cc4fe9960}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {be008be9-9b1b-47ff-a722-407d9fa60999}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {be008be9-9b1b-47ff-a722-407d9fa60999}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {a2bc6c33-2535-45f8-bf2d-428948f8a341}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {9cf2f065-b7a4-4cb2-aec3-0aca1786fe14}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {a2bc6c33-2535-45f8-bf2d-428948f8a341}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {8996260a-4a1f-4b42-be3a-74e730840476}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  {a6820a5d-3e73-47d7-b85b-a27fb46d81c8}, ! Default Day Schedule Name
  {4feb71b7-1fab-44e1-bc08-a058169393c7}, ! Summer Design Day Schedule Name
  {5d22d3a6-d842-409c-b924-d8968d3e81e7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6820a5d-3e73-47d7-b85b-a27fb46d81c8}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4feb71b7-1fab-44e1-bc08-a058169393c7}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {c37c2ea6-52d3-4472-a441-a0eb8808e85b}, ! Handle
  Small Office Infil Quarter On Rule 2,   ! Name
  {8996260a-4a1f-4b42-be3a-74e730840476}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {75eb4559-b391-4b50-9d27-d781ce2cace0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {75eb4559-b391-4b50-9d27-d781ce2cace0}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {5d22d3a6-d842-409c-b924-d8968d3e81e7}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {4605490d-347f-4c25-a162-3899a5afeeeb}, ! Handle
  Small Office Infil Quarter On Rule 1,   ! Name
  {8996260a-4a1f-4b42-be3a-74e730840476}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b9046622-58e7-429c-9056-e0b9054d6920}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b9046622-58e7-429c-9056-e0b9054d6920}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {fe7c0370-fe3c-43f4-913d-f1fdbd0358b4}, ! Handle
  Small Office ClgSetp,                   ! Name
  {7a6489b3-273f-4a4f-94f0-b2c29396d6c4}, ! Schedule Type Limits Name
  {cc0cb3af-fb00-442b-be39-ed7b4e8234aa}, ! Default Day Schedule Name
  {9a6b4cbd-118f-4def-89e9-a804e805c706}, ! Summer Design Day Schedule Name
  {7f2d9ec3-a78b-437e-8883-847c3308a0f0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc0cb3af-fb00-442b-be39-ed7b4e8234aa}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {7a6489b3-273f-4a4f-94f0-b2c29396d6c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {9a6b4cbd-118f-4def-89e9-a804e805c706}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {7a6489b3-273f-4a4f-94f0-b2c29396d6c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Rule,
  {8c3895e5-62a0-4355-b04b-f2b37f217f53}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {fe7c0370-fe3c-43f4-913d-f1fdbd0358b4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {65d1ae12-c96e-4865-887d-866369347222}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {65d1ae12-c96e-4865-887d-866369347222}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {7a6489b3-273f-4a4f-94f0-b2c29396d6c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Rule,
  {235194cd-7e9d-41aa-89d0-cfeaffc39dae}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {fe7c0370-fe3c-43f4-913d-f1fdbd0358b4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {db2cd0ef-df90-44bd-8674-81f18f9a6dd1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {db2cd0ef-df90-44bd-8674-81f18f9a6dd1}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {7a6489b3-273f-4a4f-94f0-b2c29396d6c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Day,
  {7f2d9ec3-a78b-437e-8883-847c3308a0f0}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {7a6489b3-273f-4a4f-94f0-b2c29396d6c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {f75ecae9-d883-43f9-acfd-97e9cdfc8b24}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {91ef7d06-aab8-462f-b6ad-0f7842529479}, ! Handle
  Fractional,                             ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Continuous;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {a2bc6c33-2535-45f8-bf2d-428948f8a341}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {7a6489b3-273f-4a4f-94f0-b2c29396d6c4}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:YearDescription,
  {73638022-dbcb-4b7f-b5db-d2a62a93dab6}, !- Handle
  ,                                       !- Calendar Year
  UseWeatherFile;                         !- Day of Week for Start Day

OS:RadianceParameters,
  {6c7d0cf4-012b-40b3-a758-4178caa194ba}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {ecee0548-1b0f-4b0d-afef-66943f522b73}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {a956d950-f0a8-45a8-b611-6e4f8a86a035}; !- Handle

OS:OutputControl:ReportingTolerances,
  {8ef44e06-eb77-4f9a-93b4-dac4ff296c2d}; !- Handle

OS:ConvergenceLimits,
  {f375595a-f43e-4271-9980-eb62dfbeb20f}; !- Handle

OS:ShadowCalculation,
  {cf7b4f3c-c8c4-4f60-ac32-b1fbb36e0758}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {f7d45da0-d91c-483a-974a-4173315eda11}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1b8d62f1-198a-4d23-9adf-4583d9a1ed9f}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {380cb712-8a73-425e-bf74-9bb8f818e1ad}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {cf17e2f1-2737-4f22-b3f2-5f3c17858b2c}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {de7487b3-7417-4dfa-b550-5b783bd0d799}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {01cb4aa7-f31a-49fb-b3b8-f546732de3d9}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {055689e1-3172-4b90-8a51-c85c3ea44d32}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:DefaultSurfaceConstructions,
  {7a8c6b2e-7b58-4e76-9af6-7d943cd2d16f}, ! Handle
  000 Interior DefSurfCons 1,             ! Name
  {9351c31f-ad24-4cad-805b-1da48072bb45}, ! Floor Construction Name
  {f1bc2e18-140d-414f-802c-871f19a7f8d6}, ! Wall Construction Name
  {2e321670-4a1c-46ac-a21e-a291cff9bf26}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ec3b28bc-5228-43ef-8b99-7a1ce0c9766b}, ! Handle
  000 Ground DefSurfCons 1,               ! Name
  {58a8b18f-4065-4772-b161-f70f0b12a01d}, ! Floor Construction Name
  {58a8b18f-4065-4772-b161-f70f0b12a01d}, ! Wall Construction Name
  {58a8b18f-4065-4772-b161-f70f0b12a01d}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {771dfa2e-64c7-4847-931a-6db8d0c2b75f}, ! Handle
  000 Interior DefSubCons 1,              ! Name
  {1d480373-cf2c-4af9-9879-9d6aa9733159}, ! Fixed Window Construction Name
  {1d480373-cf2c-4af9-9879-9d6aa9733159}, ! Operable Window Construction Name
  {62cd9cd4-fff8-4556-a4fe-a1f9e7d75d74}, ! Door Construction Name
  {8c7d5bce-c94e-4a30-ab3b-d0ce2c8eeb92}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {8c7d5bce-c94e-4a30-ab3b-d0ce2c8eeb92}, ! Skylight Construction Name
  {1d480373-cf2c-4af9-9879-9d6aa9733159}, ! Tubular Daylight Dome Construction Name
  {1d480373-cf2c-4af9-9879-9d6aa9733159}; ! Tubular Daylight Diffuser Construction Name

OS:BuildingStory,
  {b3268939-4a5d-42eb-aa47-402b0370d180}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c92100ab-4afe-443a-b2b2-22caffacb87a}; !- Group Rendering Name

OS:Space,
  {e5436363-6456-4d83-8faa-953f42baf153}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b3268939-4a5d-42eb-aa47-402b0370d180}, !- Building Story Name
  {786b3063-5ade-40ed-95e0-cc9adbe324c5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e782c59b-1954-4977-9dc1-d4e6a225fd47}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5436363-6456-4d83-8faa-953f42baf153}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 0,                               !- X,Y,Z Vertex 1 {m}
  4.57, 15.43, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ed35833-cafb-46f4-a4a1-7a1e8f26694f}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5436363-6456-4d83-8faa-953f42baf153}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 3.8,                             !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {914d4a1f-e4b2-4aff-9cb9-3fc4b9b94b21}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5436363-6456-4d83-8faa-953f42baf153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b27e8988-a3a0-4808-9f1d-98a9e43592c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 15.43, 3.8,                       !- X,Y,Z Vertex 1 {m}
  4.57, 15.43, 0,                         !- X,Y,Z Vertex 2 {m}
  3.84711686258183e-030, 20, 0,           !- X,Y,Z Vertex 3 {m}
  3.84711686258183e-030, 20, 3.8;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5091e81-3536-4dbd-b08a-6623d47885c3}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5436363-6456-4d83-8faa-953f42baf153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dac1b2b7-f5a1-4d3b-b257-9d8680033e5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.8,                        !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 15.43, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 15.43, 3.8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a658b011-6d83-4683-bea0-20c5a82d5b08}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5436363-6456-4d83-8faa-953f42baf153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f472dfc-a225-4322-b8c2-a2e95fd8d3c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0c9a42-c952-430b-855a-298f12eedde6}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5436363-6456-4d83-8faa-953f42baf153}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.8,                        !- X,Y,Z Vertex 2 {m}
  4.57, 15.43, 3.8,                       !- X,Y,Z Vertex 3 {m}
  0, 20, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {17d5dcca-6b5b-4972-8388-632ba2fc5060}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  15.43,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b3268939-4a5d-42eb-aa47-402b0370d180}, !- Building Story Name
  {bf347082-b158-40c7-afea-384a770aa02a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7a51a6de-f393-4cd4-8827-21950fb62422}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17d5dcca-6b5b-4972-8388-632ba2fc5060}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.43, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  30.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c53b7f3d-23ec-447f-b9e6-df8f5a02be37}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d5dcca-6b5b-4972-8388-632ba2fc5060}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.43, 4.57, 3.8,                       !- X,Y,Z Vertex 1 {m}
  35.43, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f72f84-8e15-421c-a314-100acd0e5425}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d5dcca-6b5b-4972-8388-632ba2fc5060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36dc8c88-b6b5-48f6-9c0f-3550814cf094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.86, -2.04187384066908e-015, 3.8,     !- X,Y,Z Vertex 1 {m}
  30.86, -2.04187384066908e-015, 0,       !- X,Y,Z Vertex 2 {m}
  35.43, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  35.43, 4.57, 3.8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc09dd6-8425-4683-a453-93900f58b46b}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d5dcca-6b5b-4972-8388-632ba2fc5060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f851c1d5-98a8-471a-822d-26601e7412e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.86, 0, 3.8;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b27e8988-a3a0-4808-9f1d-98a9e43592c0}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d5dcca-6b5b-4972-8388-632ba2fc5060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {914d4a1f-e4b2-4aff-9cb9-3fc4b9b94b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.8,                       !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9b809e3-126f-44ce-a7ab-4f756b4e78c5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17d5dcca-6b5b-4972-8388-632ba2fc5060}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.86, 0, 3.8,                          !- X,Y,Z Vertex 1 {m}
  35.43, 4.57, 3.8,                       !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 3.8,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c22c9c43-ec92-418b-898b-3df603e0b131}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.43,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b3268939-4a5d-42eb-aa47-402b0370d180}, !- Building Story Name
  {520c6106-2486-4b24-9fb0-9efdc71eeeff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6e83e6de-5b12-4acb-8f88-095ee175baee}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c22c9c43-ec92-418b-898b-3df603e0b131}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 15.43, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e4c6fbe-e91d-48b8-801b-c9260f95a083}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c22c9c43-ec92-418b-898b-3df603e0b131}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.8,                       !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 15.43, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 15.43, 3.8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ac0e5f-bca0-4e8a-9a78-847dc273cc98}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c22c9c43-ec92-418b-898b-3df603e0b131}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {545523f5-79aa-48b7-b0e9-befcd2bdecd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4348fef0-926c-474f-98b5-0a615cea0a15}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c22c9c43-ec92-418b-898b-3df603e0b131}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d06c080c-5cd0-464e-a6a5-ffc5847a69e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.86, 3.8,                          !- X,Y,Z Vertex 1 {m}
  0, 10.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36dc8c88-b6b5-48f6-9c0f-3550814cf094}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c22c9c43-ec92-418b-898b-3df603e0b131}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94f72f84-8e15-421c-a314-100acd0e5425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 15.43, 3.8,                       !- X,Y,Z Vertex 1 {m}
  4.57, 15.43, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 10.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.86, 3.8;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87457e48-f4ec-446d-a7f7-15c2ad0a04fe}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c22c9c43-ec92-418b-898b-3df603e0b131}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.8,                       !- X,Y,Z Vertex 1 {m}
  4.57, 15.43, 3.8,                       !- X,Y,Z Vertex 2 {m}
  0, 10.86, 3.8,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ae8cd36-e949-4a01-a3d5-6f9c554f1c07}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b3268939-4a5d-42eb-aa47-402b0370d180}, !- Building Story Name
  {1a18f482-9322-4b26-909b-3771a680984f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fd38ad52-61cb-4e3a-8be1-fd98471d3560}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ae8cd36-e949-4a01-a3d5-6f9c554f1c07}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.43, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  40, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c75301a6-d1da-4b7d-80bf-9a36134ad989}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae8cd36-e949-4a01-a3d5-6f9c554f1c07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  40, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  40, 0, 3.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f472dfc-a225-4322-b8c2-a2e95fd8d3c4}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae8cd36-e949-4a01-a3d5-6f9c554f1c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a658b011-6d83-4683-bea0-20c5a82d5b08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.8,                        !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a37f7b7-cc5b-4109-baea-af91f9a7e3a5}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae8cd36-e949-4a01-a3d5-6f9c554f1c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5002fa4-29f4-46f4-a02a-2f7724a12ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.43, 4.57, 3.8,                       !- X,Y,Z Vertex 1 {m}
  35.43, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {545523f5-79aa-48b7-b0e9-befcd2bdecd5}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae8cd36-e949-4a01-a3d5-6f9c554f1c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24ac0e5f-bca0-4e8a-9a78-847dc273cc98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 4.08374768133815e-015, 3.8,         !- X,Y,Z Vertex 1 {m}
  40, 4.08374768133815e-015, 0,           !- X,Y,Z Vertex 2 {m}
  35.43, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  35.43, 4.57, 3.8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4233823c-c11b-4d62-b234-64b54f665945}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ae8cd36-e949-4a01-a3d5-6f9c554f1c07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 0, 3.8,                             !- X,Y,Z Vertex 1 {m}
  35.43, 4.57, 3.8,                       !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 3.8,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {18d522ef-9c97-4ca8-9c8e-6770a6e56f08}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b3268939-4a5d-42eb-aa47-402b0370d180}, !- Building Story Name
  {07abe0b2-8661-4381-90d4-685f5047d22f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e338c4c2-ff33-4f4b-aea4-a61bb40ae187}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18d522ef-9c97-4ca8-9c8e-6770a6e56f08}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.86, 10.86, 0,                        !- X,Y,Z Vertex 1 {m}
  30.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac1b2b7-f5a1-4d3b-b257-9d8680033e5c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d522ef-9c97-4ca8-9c8e-6770a6e56f08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5091e81-3536-4dbd-b08a-6623d47885c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.86, 3.8,                          !- X,Y,Z Vertex 1 {m}
  0, 10.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f851c1d5-98a8-471a-822d-26601e7412e6}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d522ef-9c97-4ca8-9c8e-6770a6e56f08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcc09dd6-8425-4683-a453-93900f58b46b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.86, 10.86, 3.8,                      !- X,Y,Z Vertex 1 {m}
  30.86, 10.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 10.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.86, 3.8;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d06c080c-5cd0-464e-a6a5-ffc5847a69e7}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d522ef-9c97-4ca8-9c8e-6770a6e56f08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4348fef0-926c-474f-98b5-0a615cea0a15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.86, 0, 3.8,                          !- X,Y,Z Vertex 1 {m}
  30.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.86, 10.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.86, 10.86, 3.8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5002fa4-29f4-46f4-a02a-2f7724a12ab1}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d522ef-9c97-4ca8-9c8e-6770a6e56f08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a37f7b7-cc5b-4109-baea-af91f9a7e3a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.86, 0, 3.8;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e20c6d0-c927-4fd9-8aed-73a0437e08dd}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18d522ef-9c97-4ca8-9c8e-6770a6e56f08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.86, 0, 3.8,                          !- X,Y,Z Vertex 1 {m}
  30.86, 10.86, 3.8,                      !- X,Y,Z Vertex 2 {m}
  0, 10.86, 3.8,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.8;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c92100ab-4afe-443a-b2b2-22caffacb87a}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:SubSurface,
  {345a1827-b7a7-44e3-a475-be7755b5ea63}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0e4c6fbe-e91d-48b8-801b-c9260f95a083}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57, -4.5446, 2.28387063140377,        !- X,Y,Z Vertex 1 {m}
  4.57, -4.5446, 0.76,                    !- X,Y,Z Vertex 2 {m}
  4.57, 15.4046, 0.76,                    !- X,Y,Z Vertex 3 {m}
  4.57, 15.4046, 2.28387063140377;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6179a5ed-c6f0-416f-b420-0e2ac0ec50e1}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ed35833-cafb-46f4-a4a1-7a1e8f26694f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.9746, 2.28387063140377,           !- X,Y,Z Vertex 1 {m}
  0, 19.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.28387063140377; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a1486bf-a0b3-4ede-aff3-d97f3dcba685}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c53b7f3d-23ec-447f-b9e6-df8f5a02be37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4046, 4.57, 2.2819328547255,         !- X,Y,Z Vertex 1 {m}
  35.4046, 4.57, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.5446, 4.57, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.5446, 4.57, 2.2819328547255;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dee2dd5-793c-46c1-b2f3-3fb935071397}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c75301a6-d1da-4b7d-80bf-9a36134ad989}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.2819328547255,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  39.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  39.9746, 0, 2.2819328547255;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a18f482-9322-4b26-909b-3771a680984f}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d0178aa-f728-40ae-95d6-3ef974ee366b}, !- Zone Air Inlet Port List
  {5da2681e-8743-44da-97b9-136b4591c7e2}, !- Zone Air Exhaust Port List
  {5f2990a3-5e80-4215-8966-62e49bc830e6}, !- Zone Air Node Name
  {1a0d8452-a334-4f4d-956c-47c94044486a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efd42927-9aaf-4bf8-aef6-734678b7461d}, !- Group Rendering Name
  {5e792549-1e27-45eb-9fd5-0aacb071cbbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cc5d5d9-ed73-4308-919c-8345bda417f0}, !- Handle
  Node 1,                                 !- Name
  {5f2990a3-5e80-4215-8966-62e49bc830e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f2990a3-5e80-4215-8966-62e49bc830e6}, !- Handle
  Connection 1,                           !- Name
  {1a18f482-9322-4b26-909b-3771a680984f}, !- Source Object
  11,                                     !- Outlet Port
  {3cc5d5d9-ed73-4308-919c-8345bda417f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d0178aa-f728-40ae-95d6-3ef974ee366b}, !- Handle
  Port List 1,                            !- Name
  {1a18f482-9322-4b26-909b-3771a680984f}, !- HVAC Component
  {081751fa-2899-48b7-9c3c-820979765599}; !- Port 1

OS:PortList,
  {5da2681e-8743-44da-97b9-136b4591c7e2}, !- Handle
  Port List 2,                            !- Name
  {1a18f482-9322-4b26-909b-3771a680984f}; !- HVAC Component

OS:Sizing:Zone,
  {ad10ded1-87cb-42af-a51d-18c34a309522}, !- Handle
  {1a18f482-9322-4b26-909b-3771a680984f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {42ceb292-a5ce-4a81-adef-30a08abd8ca3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1a18f482-9322-4b26-909b-3771a680984f}, !- Thermal Zone
  {80f3009e-5e28-4248-89e2-926ad419a019}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {efd42927-9aaf-4bf8-aef6-734678b7461d}, !- Handle
  Rendering Color 2,                      !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:ThermalZone,
  {786b3063-5ade-40ed-95e0-cc9adbe324c5}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24e0f9c9-b6af-4042-a1e6-d73c56ffc71a}, !- Zone Air Inlet Port List
  {18f5b9aa-359f-4975-8fca-a49e691589bc}, !- Zone Air Exhaust Port List
  {eba1a781-fb3a-4be0-bfb4-1efe2b1654cd}, !- Zone Air Node Name
  {c2aa8dd5-4e72-40a1-a860-fd12247ff3bb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa0547d6-35f3-49a8-bcfa-e7f8168092ab}, !- Group Rendering Name
  {5e792549-1e27-45eb-9fd5-0aacb071cbbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5585cb5-616a-4f9b-aaca-784d5d1238ce}, !- Handle
  Node 2,                                 !- Name
  {eba1a781-fb3a-4be0-bfb4-1efe2b1654cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eba1a781-fb3a-4be0-bfb4-1efe2b1654cd}, !- Handle
  Connection 2,                           !- Name
  {786b3063-5ade-40ed-95e0-cc9adbe324c5}, !- Source Object
  11,                                     !- Outlet Port
  {c5585cb5-616a-4f9b-aaca-784d5d1238ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24e0f9c9-b6af-4042-a1e6-d73c56ffc71a}, !- Handle
  Port List 3,                            !- Name
  {786b3063-5ade-40ed-95e0-cc9adbe324c5}, !- HVAC Component
  {e778fad1-f23c-427e-b984-6bf557217909}; !- Port 1

OS:PortList,
  {18f5b9aa-359f-4975-8fca-a49e691589bc}, !- Handle
  Port List 4,                            !- Name
  {786b3063-5ade-40ed-95e0-cc9adbe324c5}; !- HVAC Component

OS:Sizing:Zone,
  {2418e97f-e0d9-490d-bd43-f4f57c471797}, !- Handle
  {786b3063-5ade-40ed-95e0-cc9adbe324c5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4c5f88a7-658c-44c5-ad91-44dc535dc5b6}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {786b3063-5ade-40ed-95e0-cc9adbe324c5}, !- Thermal Zone
  {91041da3-9aae-4c8e-8ce3-51b903a1b8b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {fa0547d6-35f3-49a8-bcfa-e7f8168092ab}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {bf347082-b158-40c7-afea-384a770aa02a}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d61bd3a0-6c9d-4172-a748-5571cc2b1806}, !- Zone Air Inlet Port List
  {eef34145-3b9a-40d6-913d-fb359563df94}, !- Zone Air Exhaust Port List
  {35fde64d-999f-4d04-b03c-cd0276504b1a}, !- Zone Air Node Name
  {9a4970f4-83c8-441d-9b83-4e9bbb3307c6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e426dc20-bd4c-410a-9b87-bf502eea1e70}, !- Group Rendering Name
  {5e792549-1e27-45eb-9fd5-0aacb071cbbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20d19ee9-06e2-4eb5-8a74-20e2615606f2}, !- Handle
  Node 3,                                 !- Name
  {35fde64d-999f-4d04-b03c-cd0276504b1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35fde64d-999f-4d04-b03c-cd0276504b1a}, !- Handle
  Connection 3,                           !- Name
  {bf347082-b158-40c7-afea-384a770aa02a}, !- Source Object
  11,                                     !- Outlet Port
  {20d19ee9-06e2-4eb5-8a74-20e2615606f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d61bd3a0-6c9d-4172-a748-5571cc2b1806}, !- Handle
  Port List 5,                            !- Name
  {bf347082-b158-40c7-afea-384a770aa02a}, !- HVAC Component
  {20aa8bcd-39b1-48e3-80bf-b88852e69166}; !- Port 1

OS:PortList,
  {eef34145-3b9a-40d6-913d-fb359563df94}, !- Handle
  Port List 6,                            !- Name
  {bf347082-b158-40c7-afea-384a770aa02a}; !- HVAC Component

OS:Sizing:Zone,
  {016fe5c3-76e5-4d8a-84ea-d80b0c84e5bf}, !- Handle
  {bf347082-b158-40c7-afea-384a770aa02a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {82e4c6e8-467e-41fa-b60d-3e787883da18}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {bf347082-b158-40c7-afea-384a770aa02a}, !- Thermal Zone
  {edeb8914-b1d4-4949-8e70-2b38ed42a844}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {e426dc20-bd4c-410a-9b87-bf502eea1e70}, !- Handle
  Rendering Color 4,                      !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:ThermalZone,
  {520c6106-2486-4b24-9fb0-9efdc71eeeff}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93ac757a-f20e-4c2a-8596-8b58893c8c33}, !- Zone Air Inlet Port List
  {8223c7cd-b6e9-444b-8176-bbbdaf3bd775}, !- Zone Air Exhaust Port List
  {ea52c8d6-7cf9-4f4d-8490-ade394152a03}, !- Zone Air Node Name
  {804a4a9c-e8b6-464e-9fb1-3bb0a49df082}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2957754d-f420-4eec-9763-7b6839ab4d30}, !- Group Rendering Name
  {5e792549-1e27-45eb-9fd5-0aacb071cbbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c934a59c-0233-4cd7-bed3-92ed4566362d}, !- Handle
  Node 4,                                 !- Name
  {ea52c8d6-7cf9-4f4d-8490-ade394152a03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea52c8d6-7cf9-4f4d-8490-ade394152a03}, !- Handle
  Connection 4,                           !- Name
  {520c6106-2486-4b24-9fb0-9efdc71eeeff}, !- Source Object
  11,                                     !- Outlet Port
  {c934a59c-0233-4cd7-bed3-92ed4566362d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93ac757a-f20e-4c2a-8596-8b58893c8c33}, !- Handle
  Port List 7,                            !- Name
  {520c6106-2486-4b24-9fb0-9efdc71eeeff}, !- HVAC Component
  {fb7c6d67-8e76-4d10-9cfb-881753a1f7ce}; !- Port 1

OS:PortList,
  {8223c7cd-b6e9-444b-8176-bbbdaf3bd775}, !- Handle
  Port List 8,                            !- Name
  {520c6106-2486-4b24-9fb0-9efdc71eeeff}; !- HVAC Component

OS:Sizing:Zone,
  {fa9e5260-6d6a-4aae-8277-da4cb6436f07}, !- Handle
  {520c6106-2486-4b24-9fb0-9efdc71eeeff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70810fee-79e8-4a9a-bde6-eb6d1228677b}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {520c6106-2486-4b24-9fb0-9efdc71eeeff}, !- Thermal Zone
  {734a00cf-eb37-46f3-9dce-cb9e39d60576}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {2957754d-f420-4eec-9763-7b6839ab4d30}, !- Handle
  Rendering Color 5,                      !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermalZone,
  {07abe0b2-8661-4381-90d4-685f5047d22f}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d19bd555-dd63-43ae-b394-d3354e97c502}, !- Zone Air Inlet Port List
  {2bfd7c1d-a833-4520-9d16-8238d8b132f7}, !- Zone Air Exhaust Port List
  {692e5aaa-4a04-41fd-8ae3-df3b60d9e421}, !- Zone Air Node Name
  {bb111d39-3406-4d55-bf4d-112d45c651fe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {197b01d0-753c-405d-87a3-acab2e8aee56}, !- Group Rendering Name
  {5e792549-1e27-45eb-9fd5-0aacb071cbbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbb22d5a-2fe5-4f2b-8a12-0c7e2ac9ee09}, !- Handle
  Node 5,                                 !- Name
  {692e5aaa-4a04-41fd-8ae3-df3b60d9e421}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {692e5aaa-4a04-41fd-8ae3-df3b60d9e421}, !- Handle
  Connection 5,                           !- Name
  {07abe0b2-8661-4381-90d4-685f5047d22f}, !- Source Object
  11,                                     !- Outlet Port
  {cbb22d5a-2fe5-4f2b-8a12-0c7e2ac9ee09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d19bd555-dd63-43ae-b394-d3354e97c502}, !- Handle
  Port List 9,                            !- Name
  {07abe0b2-8661-4381-90d4-685f5047d22f}, !- HVAC Component
  {f1d8aeb8-a9de-48f0-bac8-ea4fac86df3d}; !- Port 1

OS:PortList,
  {2bfd7c1d-a833-4520-9d16-8238d8b132f7}, !- Handle
  Port List 10,                           !- Name
  {07abe0b2-8661-4381-90d4-685f5047d22f}; !- HVAC Component

OS:Sizing:Zone,
  {f71a9abf-cab0-445d-bd44-38204bc713f1}, !- Handle
  {07abe0b2-8661-4381-90d4-685f5047d22f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d13362b7-99b4-47b4-ba31-7aec9880dab6}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {07abe0b2-8661-4381-90d4-685f5047d22f}, !- Thermal Zone
  {9031654f-9953-4feb-b121-5e30d622c285}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {197b01d0-753c-405d-87a3-acab2e8aee56}, !- Handle
  Rendering Color 6,                      !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Building,
  {76801751-6bbc-4ae4-92ed-df570e857f39}, !- Handle
  Small Office,                           !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {af22a35a-6d16-4bfa-b2c7-ad0170e81cf8}, !- Space Type Name
  {925fd388-6014-4483-bdc7-1a24eab0db75}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ;                                       !- Standards Building Type

OS:AirLoopHVAC,
  {88c6cb7e-ec1c-4186-9f94-49f6deefd5d3}, !- Handle
  Gas Furnace,                            !- Name
  ,                                       !- Controller List Name
  {0a87a34d-64af-4822-9334-35170f598625}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {566820d0-44a2-4098-9ecd-b263c1a5e9b5}, !- Supply Side Inlet Node Name
  {f781a1f1-a608-493a-bca2-ce48fdcf966a}, !- Demand Side Outlet Node Name
  {bff657ff-2383-491e-9405-c7854d011d50}, !- Demand Side Inlet Node Names
  {34f69dbf-5acb-4646-88b4-3464addb8c5f}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {0a87a34d-64af-4822-9334-35170f598625}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {784aab84-de49-480b-a1b3-7721fd5e05de}, !- Availability Manager Name 1
  {e304cc4d-75ce-43bf-9dd6-110339d11e20}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {784aab84-de49-480b-a1b3-7721fd5e05de}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {e304cc4d-75ce-43bf-9dd6-110339d11e20}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {1a6d0361-37d3-4c17-85ef-4611fb621d1e}, !- Handle
  Node 6,                                 !- Name
  {566820d0-44a2-4098-9ecd-b263c1a5e9b5}, !- Inlet Port
  {dae1472d-a36e-4df6-9c28-36add1ffbc7d}; !- Outlet Port

OS:Node,
  {3dc07c03-489e-480e-ac05-f0cf60c17fd4}, !- Handle
  Node 7,                                 !- Name
  {08442166-ac91-46b8-8b53-7e007ea74848}, !- Inlet Port
  {34f69dbf-5acb-4646-88b4-3464addb8c5f}; !- Outlet Port

OS:Connection,
  {566820d0-44a2-4098-9ecd-b263c1a5e9b5}, !- Handle
  {8ddc090e-809a-4cf4-9502-cdf94edd5b4a}, !- Name
  {88c6cb7e-ec1c-4186-9f94-49f6deefd5d3}, !- Source Object
  7,                                      !- Outlet Port
  {1a6d0361-37d3-4c17-85ef-4611fb621d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f69dbf-5acb-4646-88b4-3464addb8c5f}, !- Handle
  {ab4e4587-fbc5-49c7-a86b-6f244c4ebfd5}, !- Name
  {3dc07c03-489e-480e-ac05-f0cf60c17fd4}, !- Source Object
  3,                                      !- Outlet Port
  {88c6cb7e-ec1c-4186-9f94-49f6deefd5d3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {86dcae22-a2be-4f66-9eca-7bb78a97ecbc}, !- Handle
  Node 8,                                 !- Name
  {bff657ff-2383-491e-9405-c7854d011d50}, !- Inlet Port
  {7a947905-5429-4d3e-b325-a7379af15585}; !- Outlet Port

OS:Node,
  {f1332621-7303-4a79-81cc-3c5aa136a809}, !- Handle
  Node 9,                                 !- Name
  {60456961-56c1-4a5c-b9ef-1427a1cd9afc}, !- Inlet Port
  {f781a1f1-a608-493a-bca2-ce48fdcf966a}; !- Outlet Port

OS:Node,
  {a325c3cb-1518-4d9b-9da3-fa966131f245}, !- Handle
  Node 10,                                !- Name
  {fa06f025-63b5-4a79-a697-9ef10e323fc3}, !- Inlet Port
  {f1d8aeb8-a9de-48f0-bac8-ea4fac86df3d}; !- Outlet Port

OS:Connection,
  {bff657ff-2383-491e-9405-c7854d011d50}, !- Handle
  {ee55a106-bc1a-42b3-aa99-0fd38c965c26}, !- Name
  {88c6cb7e-ec1c-4186-9f94-49f6deefd5d3}, !- Source Object
  9,                                      !- Outlet Port
  {86dcae22-a2be-4f66-9eca-7bb78a97ecbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f781a1f1-a608-493a-bca2-ce48fdcf966a}, !- Handle
  {c8dc57a0-2efe-4686-8658-1a633808d362}, !- Name
  {f1332621-7303-4a79-81cc-3c5aa136a809}, !- Source Object
  3,                                      !- Outlet Port
  {88c6cb7e-ec1c-4186-9f94-49f6deefd5d3}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e6c46df5-c754-42ce-93af-8b041f373ae6}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {7a947905-5429-4d3e-b325-a7379af15585}, !- Inlet Node Name
  {0129c2fd-ab09-4d65-ba7d-8e63b7f257e2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1298b1c4-1e6e-4f3f-831d-6b2e91101f58}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {60456961-56c1-4a5c-b9ef-1427a1cd9afc}, !- Outlet Node Name
  {76ca57bd-c8e6-4c35-9ab9-a1f81e14345d}; !- Inlet Node Name 1

OS:Connection,
  {7a947905-5429-4d3e-b325-a7379af15585}, !- Handle
  {6968bd63-5526-4cfa-86d2-1fea66c41d4a}, !- Name
  {86dcae22-a2be-4f66-9eca-7bb78a97ecbc}, !- Source Object
  3,                                      !- Outlet Port
  {e6c46df5-c754-42ce-93af-8b041f373ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60456961-56c1-4a5c-b9ef-1427a1cd9afc}, !- Handle
  {e2640dad-d44e-4556-b10d-0233626614a7}, !- Name
  {1298b1c4-1e6e-4f3f-831d-6b2e91101f58}, !- Source Object
  2,                                      !- Outlet Port
  {f1332621-7303-4a79-81cc-3c5aa136a809}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {21bb4105-cc55-4509-af47-d4a907c2e484}, !- Handle
  {88c6cb7e-ec1c-4186-9f94-49f6deefd5d3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {44e2f894-27d5-4563-b9eb-cdfe6de7cb55}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fed14ec1-8fa7-45a8-969f-f9fd554ff50b}, !- Air Inlet Node Name
  {08442166-ac91-46b8-8b53-7e007ea74848}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a009799e-e109-4a12-82c9-9904a2129013}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7fa2117f-cf11-4607-99a6-eaa5080f8065}, !- Air Inlet Node Name
  {928239ed-2b71-4d4d-a873-d7997c2a79ef}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {fd09fc3b-23f2-4478-9af0-64fe5681a8ee}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {37f07879-44e9-4fee-81d6-ddaddbb45aea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {37f07879-44e9-4fee-81d6-ddaddbb45aea}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {07610a4f-35f3-4519-bbeb-9c68325e6c37}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {fd09fc3b-23f2-4478-9af0-64fe5681a8ee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1c47c8f3-d3f8-46cb-9fea-b94e7453e68b}, !- Mixed Air Node Name
  {ad7be597-63e2-413a-bc23-ac09a4eaac91}, !- Outdoor Air Stream Node Name
  {db5e3c8e-73b7-4f91-9684-432549199688}, !- Relief Air Stream Node Name
  {dae1472d-a36e-4df6-9c28-36add1ffbc7d}; !- Return Air Stream Node Name

OS:Node,
  {9ed6a9a3-8c32-4f81-afa2-2e0848f24352}, !- Handle
  Node 11,                                !- Name
  ,                                       !- Inlet Port
  {ad7be597-63e2-413a-bc23-ac09a4eaac91}; !- Outlet Port

OS:Connection,
  {ad7be597-63e2-413a-bc23-ac09a4eaac91}, !- Handle
  {33807bdf-1cba-46d9-86c5-83b76199902d}, !- Name
  {9ed6a9a3-8c32-4f81-afa2-2e0848f24352}, !- Source Object
  3,                                      !- Outlet Port
  {07610a4f-35f3-4519-bbeb-9c68325e6c37}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a522cf7-1c2f-49f9-b121-ee9557e23192}, !- Handle
  Node 12,                                !- Name
  {db5e3c8e-73b7-4f91-9684-432549199688}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db5e3c8e-73b7-4f91-9684-432549199688}, !- Handle
  {ff383588-982d-4bdb-80ed-406d789f73e9}, !- Name
  {07610a4f-35f3-4519-bbeb-9c68325e6c37}, !- Source Object
  7,                                      !- Outlet Port
  {3a522cf7-1c2f-49f9-b121-ee9557e23192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08442166-ac91-46b8-8b53-7e007ea74848}, !- Handle
  {94297014-5b77-494e-af4d-905f360b25c0}, !- Name
  {44e2f894-27d5-4563-b9eb-cdfe6de7cb55}, !- Source Object
  9,                                      !- Outlet Port
  {3dc07c03-489e-480e-ac05-f0cf60c17fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {228f54b6-cef4-499b-a2aa-e604e4c38efa}, !- Handle
  Node 13,                                !- Name
  {928239ed-2b71-4d4d-a873-d7997c2a79ef}, !- Inlet Port
  {fed14ec1-8fa7-45a8-969f-f9fd554ff50b}; !- Outlet Port

OS:Connection,
  {928239ed-2b71-4d4d-a873-d7997c2a79ef}, !- Handle
  {041722c6-6606-4414-8cec-ca08afd83d8c}, !- Name
  {a009799e-e109-4a12-82c9-9904a2129013}, !- Source Object
  6,                                      !- Outlet Port
  {228f54b6-cef4-499b-a2aa-e604e4c38efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed14ec1-8fa7-45a8-969f-f9fd554ff50b}, !- Handle
  {d72d2aa3-dc39-44c6-bb64-22d938477622}, !- Name
  {228f54b6-cef4-499b-a2aa-e604e4c38efa}, !- Source Object
  3,                                      !- Outlet Port
  {44e2f894-27d5-4563-b9eb-cdfe6de7cb55}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6846b19c-43ff-4bc1-a3e3-8418c93c766c}, !- Handle
  Node 14,                                !- Name
  {1c47c8f3-d3f8-46cb-9fea-b94e7453e68b}, !- Inlet Port
  {7fa2117f-cf11-4607-99a6-eaa5080f8065}; !- Outlet Port

OS:Connection,
  {dae1472d-a36e-4df6-9c28-36add1ffbc7d}, !- Handle
  {da40447b-424f-4259-b043-e3af8d892785}, !- Name
  {1a6d0361-37d3-4c17-85ef-4611fb621d1e}, !- Source Object
  3,                                      !- Outlet Port
  {07610a4f-35f3-4519-bbeb-9c68325e6c37}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1c47c8f3-d3f8-46cb-9fea-b94e7453e68b}, !- Handle
  {b3db97b2-8b21-40ec-988e-9b8b2a7c8fae}, !- Name
  {07610a4f-35f3-4519-bbeb-9c68325e6c37}, !- Source Object
  5,                                      !- Outlet Port
  {6846b19c-43ff-4bc1-a3e3-8418c93c766c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa2117f-cf11-4607-99a6-eaa5080f8065}, !- Handle
  {9f34c4a1-a002-4722-823a-6a900dc43b9c}, !- Name
  {6846b19c-43ff-4bc1-a3e3-8418c93c766c}, !- Source Object
  3,                                      !- Outlet Port
  {a009799e-e109-4a12-82c9-9904a2129013}, !- Target Object
  5;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {91648cc4-413a-47bd-b312-7f46b47f0508}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {07abe0b2-8661-4381-90d4-685f5047d22f}, !- Control Zone Name
  {3dc07c03-489e-480e-ac05-f0cf60c17fd4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9031654f-9953-4feb-b121-5e30d622c285}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  {0129c2fd-ab09-4d65-ba7d-8e63b7f257e2}, !- Inlet Air Node Name
  {fa06f025-63b5-4a79-a697-9ef10e323fc3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {168e72ab-18e7-4860-a812-e90071937903}, !- Handle
  Node 15,                                !- Name
  {bb111d39-3406-4d55-bf4d-112d45c651fe}, !- Inlet Port
  {76ca57bd-c8e6-4c35-9ab9-a1f81e14345d}; !- Outlet Port

OS:Connection,
  {f1d8aeb8-a9de-48f0-bac8-ea4fac86df3d}, !- Handle
  {59878b6c-4dcd-407d-ab3f-ac4d259ebeb9}, !- Name
  {a325c3cb-1518-4d9b-9da3-fa966131f245}, !- Source Object
  3,                                      !- Outlet Port
  {d19bd555-dd63-43ae-b394-d3354e97c502}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb111d39-3406-4d55-bf4d-112d45c651fe}, !- Handle
  {8bcb2759-45fc-4015-a4e3-d2c227158a28}, !- Name
  {07abe0b2-8661-4381-90d4-685f5047d22f}, !- Source Object
  12,                                     !- Outlet Port
  {168e72ab-18e7-4860-a812-e90071937903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ca57bd-c8e6-4c35-9ab9-a1f81e14345d}, !- Handle
  {4fc6fd9e-22f3-4c46-921e-b93427af4dc4}, !- Name
  {168e72ab-18e7-4860-a812-e90071937903}, !- Source Object
  3,                                      !- Outlet Port
  {1298b1c4-1e6e-4f3f-831d-6b2e91101f58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0129c2fd-ab09-4d65-ba7d-8e63b7f257e2}, !- Handle
  {9dfdfb6e-3951-4f3c-bb8a-d1f36003650e}, !- Name
  {e6c46df5-c754-42ce-93af-8b041f373ae6}, !- Source Object
  3,                                      !- Outlet Port
  {9031654f-9953-4feb-b121-5e30d622c285}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa06f025-63b5-4a79-a697-9ef10e323fc3}, !- Handle
  {40bfa817-e9b0-4f08-a660-8276aa613431}, !- Name
  {9031654f-9953-4feb-b121-5e30d622c285}, !- Source Object
  4,                                      !- Outlet Port
  {a325c3cb-1518-4d9b-9da3-fa966131f245}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1080f22e-fd4a-4465-acd3-c63923782e2a}, !- Handle
  Gas Furnace 1,                          !- Name
  ,                                       !- Controller List Name
  {61acf63f-79a5-473f-9317-94c7f5cca084}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d2f6c612-5184-4360-9f49-20821223e058}, !- Supply Side Inlet Node Name
  {5a422c57-fd85-484f-857e-af9a0d2aa271}, !- Demand Side Outlet Node Name
  {7676fc0a-0f94-4497-95a9-8e03d4944012}, !- Demand Side Inlet Node Names
  {f795a8a7-1ede-43ce-bf50-4a04e568320a}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {61acf63f-79a5-473f-9317-94c7f5cca084}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {3a33ec83-2d2e-474e-a35a-ecc7aa717b3b}, !- Availability Manager Name 1
  {79f5114d-24be-4ffc-bb3d-71a964bec974}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {3a33ec83-2d2e-474e-a35a-ecc7aa717b3b}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {79f5114d-24be-4ffc-bb3d-71a964bec974}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {79b69bfc-4e45-4b2a-bd72-713e02b568c0}, !- Handle
  Node 16,                                !- Name
  {d2f6c612-5184-4360-9f49-20821223e058}, !- Inlet Port
  {89e1fa08-3247-41c0-a96e-21344a7c2d6d}; !- Outlet Port

OS:Node,
  {67b4abe7-ba77-4add-9ec0-dc46b67d5074}, !- Handle
  Node 17,                                !- Name
  {406953a1-f6fc-43aa-aacc-5988cb12e2fa}, !- Inlet Port
  {f795a8a7-1ede-43ce-bf50-4a04e568320a}; !- Outlet Port

OS:Connection,
  {d2f6c612-5184-4360-9f49-20821223e058}, !- Handle
  {fbfdd250-ca87-4613-902e-f72ed03c8d7b}, !- Name
  {1080f22e-fd4a-4465-acd3-c63923782e2a}, !- Source Object
  7,                                      !- Outlet Port
  {79b69bfc-4e45-4b2a-bd72-713e02b568c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f795a8a7-1ede-43ce-bf50-4a04e568320a}, !- Handle
  {b8217723-3625-4ae5-b974-03b8e4df0f66}, !- Name
  {67b4abe7-ba77-4add-9ec0-dc46b67d5074}, !- Source Object
  3,                                      !- Outlet Port
  {1080f22e-fd4a-4465-acd3-c63923782e2a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6f1b88a4-1d3b-42fc-bdbf-b5684f9a458c}, !- Handle
  Node 18,                                !- Name
  {7676fc0a-0f94-4497-95a9-8e03d4944012}, !- Inlet Port
  {ce9ce4bc-339e-4f45-96e0-04b5ab4704f4}; !- Outlet Port

OS:Node,
  {73735b86-3f8c-4e76-b0bf-a1b8ef3988d7}, !- Handle
  Node 19,                                !- Name
  {523d6409-8c21-4d8a-8e4c-5a91c6df02ad}, !- Inlet Port
  {5a422c57-fd85-484f-857e-af9a0d2aa271}; !- Outlet Port

OS:Node,
  {edcde2fa-c1cc-4347-9604-cb4c5f8e50bb}, !- Handle
  Node 20,                                !- Name
  {1a4dfefb-daad-4cb5-8ee1-5f15074adb6c}, !- Inlet Port
  {081751fa-2899-48b7-9c3c-820979765599}; !- Outlet Port

OS:Connection,
  {7676fc0a-0f94-4497-95a9-8e03d4944012}, !- Handle
  {bf68d79d-4ce7-4414-b1a1-e973c4a9431e}, !- Name
  {1080f22e-fd4a-4465-acd3-c63923782e2a}, !- Source Object
  9,                                      !- Outlet Port
  {6f1b88a4-1d3b-42fc-bdbf-b5684f9a458c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a422c57-fd85-484f-857e-af9a0d2aa271}, !- Handle
  {bfe886f9-2a05-4de2-a71b-a76cabb07dfe}, !- Name
  {73735b86-3f8c-4e76-b0bf-a1b8ef3988d7}, !- Source Object
  3,                                      !- Outlet Port
  {1080f22e-fd4a-4465-acd3-c63923782e2a}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {50764570-4f60-48d6-9d19-72a19d8a0ad5}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {ce9ce4bc-339e-4f45-96e0-04b5ab4704f4}, !- Inlet Node Name
  {c79542fc-8552-4d25-a6b1-d2258160f2c0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2ac03e8d-12d1-455d-9bd5-dc0840174f09}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {523d6409-8c21-4d8a-8e4c-5a91c6df02ad}, !- Outlet Node Name
  {74192859-6ac8-408b-b818-136e9ec5e16b}; !- Inlet Node Name 1

OS:Connection,
  {ce9ce4bc-339e-4f45-96e0-04b5ab4704f4}, !- Handle
  {c829a709-8df9-4e01-8bae-2475f6fd1049}, !- Name
  {6f1b88a4-1d3b-42fc-bdbf-b5684f9a458c}, !- Source Object
  3,                                      !- Outlet Port
  {50764570-4f60-48d6-9d19-72a19d8a0ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523d6409-8c21-4d8a-8e4c-5a91c6df02ad}, !- Handle
  {87d45e62-6433-4cb3-b439-bf5539202591}, !- Name
  {2ac03e8d-12d1-455d-9bd5-dc0840174f09}, !- Source Object
  2,                                      !- Outlet Port
  {73735b86-3f8c-4e76-b0bf-a1b8ef3988d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2de4ef6b-888a-4cf6-9228-233cabf36774}, !- Handle
  {1080f22e-fd4a-4465-acd3-c63923782e2a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {db1d4e32-5fa0-44ec-9d2d-8b87a220c04e}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {eaf57603-3c1e-4a8d-b1c3-e369ea1c9ab1}, !- Air Inlet Node Name
  {406953a1-f6fc-43aa-aacc-5988cb12e2fa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2d8e23aa-1a55-43c9-82c0-8bab19470b7b}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {546d891a-943f-47bd-9792-5e1b550189e3}, !- Air Inlet Node Name
  {91b0b3dd-2cce-48ef-b3ed-cca16a01d108}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {ac14aadd-2f4e-48cb-97ab-ec3b90b3d0ef}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f1735303-4998-47d7-afc5-6aeb3fa28588}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f1735303-4998-47d7-afc5-6aeb3fa28588}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98b946fa-8741-45b3-8a05-17cdf01da211}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {ac14aadd-2f4e-48cb-97ab-ec3b90b3d0ef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc5ca46f-ab69-4a9f-8f94-0f0f28c88320}, !- Mixed Air Node Name
  {2c0a952e-93fa-498f-852b-3711fa16407c}, !- Outdoor Air Stream Node Name
  {18536453-7c66-4aad-be0f-b983686ada38}, !- Relief Air Stream Node Name
  {89e1fa08-3247-41c0-a96e-21344a7c2d6d}; !- Return Air Stream Node Name

OS:Node,
  {25b1b988-69c8-4f39-a18b-857893e0ba3d}, !- Handle
  Node 21,                                !- Name
  ,                                       !- Inlet Port
  {2c0a952e-93fa-498f-852b-3711fa16407c}; !- Outlet Port

OS:Connection,
  {2c0a952e-93fa-498f-852b-3711fa16407c}, !- Handle
  {44588fe9-f746-4719-a597-c4b879efc9a1}, !- Name
  {25b1b988-69c8-4f39-a18b-857893e0ba3d}, !- Source Object
  3,                                      !- Outlet Port
  {98b946fa-8741-45b3-8a05-17cdf01da211}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f738ceaf-e935-4e23-ad39-93799633053d}, !- Handle
  Node 22,                                !- Name
  {18536453-7c66-4aad-be0f-b983686ada38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18536453-7c66-4aad-be0f-b983686ada38}, !- Handle
  {1479ec90-9ee5-4ec1-b1d8-01a1479b48a2}, !- Name
  {98b946fa-8741-45b3-8a05-17cdf01da211}, !- Source Object
  7,                                      !- Outlet Port
  {f738ceaf-e935-4e23-ad39-93799633053d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406953a1-f6fc-43aa-aacc-5988cb12e2fa}, !- Handle
  {6ac028af-5b9b-4e7f-914e-ef903b288e3f}, !- Name
  {db1d4e32-5fa0-44ec-9d2d-8b87a220c04e}, !- Source Object
  9,                                      !- Outlet Port
  {67b4abe7-ba77-4add-9ec0-dc46b67d5074}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e67be072-6030-4f9d-b130-415f6471666d}, !- Handle
  Node 23,                                !- Name
  {91b0b3dd-2cce-48ef-b3ed-cca16a01d108}, !- Inlet Port
  {eaf57603-3c1e-4a8d-b1c3-e369ea1c9ab1}; !- Outlet Port

OS:Connection,
  {91b0b3dd-2cce-48ef-b3ed-cca16a01d108}, !- Handle
  {4959b620-b5b4-4b1c-aa24-c7637ac842fa}, !- Name
  {2d8e23aa-1a55-43c9-82c0-8bab19470b7b}, !- Source Object
  6,                                      !- Outlet Port
  {e67be072-6030-4f9d-b130-415f6471666d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf57603-3c1e-4a8d-b1c3-e369ea1c9ab1}, !- Handle
  {d4f0ac54-a426-4a2b-ba26-28601274df6f}, !- Name
  {e67be072-6030-4f9d-b130-415f6471666d}, !- Source Object
  3,                                      !- Outlet Port
  {db1d4e32-5fa0-44ec-9d2d-8b87a220c04e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dae749b4-d66b-4344-b0d7-85d1b33aa64c}, !- Handle
  Node 24,                                !- Name
  {fc5ca46f-ab69-4a9f-8f94-0f0f28c88320}, !- Inlet Port
  {546d891a-943f-47bd-9792-5e1b550189e3}; !- Outlet Port

OS:Connection,
  {89e1fa08-3247-41c0-a96e-21344a7c2d6d}, !- Handle
  {d991ea17-27ba-4c61-a6e6-f2f71a23d6a4}, !- Name
  {79b69bfc-4e45-4b2a-bd72-713e02b568c0}, !- Source Object
  3,                                      !- Outlet Port
  {98b946fa-8741-45b3-8a05-17cdf01da211}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc5ca46f-ab69-4a9f-8f94-0f0f28c88320}, !- Handle
  {590778b0-9271-47e2-bb87-b34f49ce7a78}, !- Name
  {98b946fa-8741-45b3-8a05-17cdf01da211}, !- Source Object
  5,                                      !- Outlet Port
  {dae749b4-d66b-4344-b0d7-85d1b33aa64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546d891a-943f-47bd-9792-5e1b550189e3}, !- Handle
  {a9b455ee-90e5-4fcc-9641-d882fcb4fc54}, !- Name
  {dae749b4-d66b-4344-b0d7-85d1b33aa64c}, !- Source Object
  3,                                      !- Outlet Port
  {2d8e23aa-1a55-43c9-82c0-8bab19470b7b}, !- Target Object
  5;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f7d22391-44ce-4910-babf-10adae408630}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {1a18f482-9322-4b26-909b-3771a680984f}, !- Control Zone Name
  {67b4abe7-ba77-4add-9ec0-dc46b67d5074}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {80f3009e-5e28-4248-89e2-926ad419a019}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  {c79542fc-8552-4d25-a6b1-d2258160f2c0}, !- Inlet Air Node Name
  {1a4dfefb-daad-4cb5-8ee1-5f15074adb6c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dd6bf9a4-f272-4c33-85ca-3bc954466839}, !- Handle
  Node 25,                                !- Name
  {1a0d8452-a334-4f4d-956c-47c94044486a}, !- Inlet Port
  {74192859-6ac8-408b-b818-136e9ec5e16b}; !- Outlet Port

OS:Connection,
  {081751fa-2899-48b7-9c3c-820979765599}, !- Handle
  {0d0bb9f1-c7ff-4cfa-8f58-210a9aa758e6}, !- Name
  {edcde2fa-c1cc-4347-9604-cb4c5f8e50bb}, !- Source Object
  3,                                      !- Outlet Port
  {9d0178aa-f728-40ae-95d6-3ef974ee366b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a0d8452-a334-4f4d-956c-47c94044486a}, !- Handle
  {695ae8ab-6138-4986-8fe8-2f39cc73ab45}, !- Name
  {1a18f482-9322-4b26-909b-3771a680984f}, !- Source Object
  12,                                     !- Outlet Port
  {dd6bf9a4-f272-4c33-85ca-3bc954466839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74192859-6ac8-408b-b818-136e9ec5e16b}, !- Handle
  {56ab77a3-41a4-43a1-89a3-89138c4282c1}, !- Name
  {dd6bf9a4-f272-4c33-85ca-3bc954466839}, !- Source Object
  3,                                      !- Outlet Port
  {2ac03e8d-12d1-455d-9bd5-dc0840174f09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c79542fc-8552-4d25-a6b1-d2258160f2c0}, !- Handle
  {8658bb39-5e7e-40c0-9c42-d6025af4a773}, !- Name
  {50764570-4f60-48d6-9d19-72a19d8a0ad5}, !- Source Object
  3,                                      !- Outlet Port
  {80f3009e-5e28-4248-89e2-926ad419a019}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a4dfefb-daad-4cb5-8ee1-5f15074adb6c}, !- Handle
  {8c3e55b1-7f9b-4442-a33f-ca9468b50940}, !- Name
  {80f3009e-5e28-4248-89e2-926ad419a019}, !- Source Object
  4,                                      !- Outlet Port
  {edcde2fa-c1cc-4347-9604-cb4c5f8e50bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {30a4ec2c-83bb-4ebe-977f-66cc26ab7276}, !- Handle
  Gas Furnace 2,                          !- Name
  ,                                       !- Controller List Name
  {31921191-442f-4655-9c8b-51ce60b7a7b0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {65c346bb-df31-4dc7-a010-8bb04c5085ef}, !- Supply Side Inlet Node Name
  {60a14414-a41c-4340-aaf8-b6cf4a9a3199}, !- Demand Side Outlet Node Name
  {1d1e4e4e-092e-4b25-bf27-aad5361d9d99}, !- Demand Side Inlet Node Names
  {5ff0eba2-ee47-44e9-994f-eff0edf495c2}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {31921191-442f-4655-9c8b-51ce60b7a7b0}, !- Handle
  Availability Manager Assignment List 3, !- Name
  {68c26a1d-308e-4d34-9ae6-c9286cbad889}, !- Availability Manager Name 1
  {00c02fa4-7f89-4a74-9967-d14828f23c61}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {68c26a1d-308e-4d34-9ae6-c9286cbad889}, !- Handle
  Availability Manager Scheduled 3,       !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {00c02fa4-7f89-4a74-9967-d14828f23c61}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {d556958d-b1a8-48e4-80b1-802022ad9c20}, !- Handle
  Node 26,                                !- Name
  {65c346bb-df31-4dc7-a010-8bb04c5085ef}, !- Inlet Port
  {b8dceb0c-1fcb-4757-bd7e-d4b14d9f90e4}; !- Outlet Port

OS:Node,
  {b1c52f4b-a85f-4a10-ba17-cfb2989b8f91}, !- Handle
  Node 27,                                !- Name
  {6652a573-b08f-48b9-b66e-1ab7b880113e}, !- Inlet Port
  {5ff0eba2-ee47-44e9-994f-eff0edf495c2}; !- Outlet Port

OS:Connection,
  {65c346bb-df31-4dc7-a010-8bb04c5085ef}, !- Handle
  {2fc92767-c556-47f0-9de2-5e5bb61e96a5}, !- Name
  {30a4ec2c-83bb-4ebe-977f-66cc26ab7276}, !- Source Object
  7,                                      !- Outlet Port
  {d556958d-b1a8-48e4-80b1-802022ad9c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ff0eba2-ee47-44e9-994f-eff0edf495c2}, !- Handle
  {1ef226f1-eaf1-4092-a2f6-3c733a04354a}, !- Name
  {b1c52f4b-a85f-4a10-ba17-cfb2989b8f91}, !- Source Object
  3,                                      !- Outlet Port
  {30a4ec2c-83bb-4ebe-977f-66cc26ab7276}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {11004810-e65b-45c7-b14a-892925e03637}, !- Handle
  Node 28,                                !- Name
  {1d1e4e4e-092e-4b25-bf27-aad5361d9d99}, !- Inlet Port
  {e072410f-d922-4f34-80e1-0479b2353c62}; !- Outlet Port

OS:Node,
  {4e1f1323-cece-42ac-bd68-ce15df9ac2ff}, !- Handle
  Node 29,                                !- Name
  {272ddd5f-3b71-4f4a-a91a-67c761379620}, !- Inlet Port
  {60a14414-a41c-4340-aaf8-b6cf4a9a3199}; !- Outlet Port

OS:Node,
  {ff6c45ff-ade2-464c-95c1-6874a891c1ae}, !- Handle
  Node 30,                                !- Name
  {10a7775f-c877-4d9c-a06b-28f362da176e}, !- Inlet Port
  {fb7c6d67-8e76-4d10-9cfb-881753a1f7ce}; !- Outlet Port

OS:Connection,
  {1d1e4e4e-092e-4b25-bf27-aad5361d9d99}, !- Handle
  {77e9eb46-f0bd-45e8-b2bd-6687bb0b9199}, !- Name
  {30a4ec2c-83bb-4ebe-977f-66cc26ab7276}, !- Source Object
  9,                                      !- Outlet Port
  {11004810-e65b-45c7-b14a-892925e03637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a14414-a41c-4340-aaf8-b6cf4a9a3199}, !- Handle
  {2f476100-1db5-4fef-8c03-ae219ac58131}, !- Name
  {4e1f1323-cece-42ac-bd68-ce15df9ac2ff}, !- Source Object
  3,                                      !- Outlet Port
  {30a4ec2c-83bb-4ebe-977f-66cc26ab7276}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {30204c31-8ec3-471f-a213-0dbd00458147}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e072410f-d922-4f34-80e1-0479b2353c62}, !- Inlet Node Name
  {a738b1a6-665d-467d-8736-06685a66e7ac}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5e45535a-805a-4bfd-9877-732b849563b9}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {272ddd5f-3b71-4f4a-a91a-67c761379620}, !- Outlet Node Name
  {77885660-ab10-494c-aee9-ac8e4a4b1b0b}; !- Inlet Node Name 1

OS:Connection,
  {e072410f-d922-4f34-80e1-0479b2353c62}, !- Handle
  {c9afa6db-d877-4360-84da-6c9c8b9243b2}, !- Name
  {11004810-e65b-45c7-b14a-892925e03637}, !- Source Object
  3,                                      !- Outlet Port
  {30204c31-8ec3-471f-a213-0dbd00458147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272ddd5f-3b71-4f4a-a91a-67c761379620}, !- Handle
  {0e5da62a-0f80-4af4-b998-8e1d1b269ee8}, !- Name
  {5e45535a-805a-4bfd-9877-732b849563b9}, !- Source Object
  2,                                      !- Outlet Port
  {4e1f1323-cece-42ac-bd68-ce15df9ac2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {78063d23-d1fb-4b9a-9e69-a8d39c94bdd7}, !- Handle
  {30a4ec2c-83bb-4ebe-977f-66cc26ab7276}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {e3b14053-496c-48ae-9c4c-0abec8a70386}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {57ef8b57-9f49-4295-b211-d9e68fa9fc3d}, !- Air Inlet Node Name
  {6652a573-b08f-48b9-b66e-1ab7b880113e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e7f64772-84b8-4fdc-90be-37bde8f79940}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a99c95e0-f985-4697-acbd-095e6b18b606}, !- Air Inlet Node Name
  {98e007f1-55b8-48f0-b313-1ee0e8b533a5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {d18e0689-5f6c-4081-bc05-8a2552b4daf4}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cc9aafd0-fb9d-44e3-8af2-9e6056e551cf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cc9aafd0-fb9d-44e3-8af2-9e6056e551cf}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf78b70c-129f-4f93-9d61-b43df1598883}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {d18e0689-5f6c-4081-bc05-8a2552b4daf4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {85a2a41a-961a-4ed2-b12c-8420a9a4738d}, !- Mixed Air Node Name
  {300a4a36-4441-4a93-bc8b-ed2308b5c519}, !- Outdoor Air Stream Node Name
  {05bdc8e3-fa76-44fc-b090-6c1878d114dc}, !- Relief Air Stream Node Name
  {b8dceb0c-1fcb-4757-bd7e-d4b14d9f90e4}; !- Return Air Stream Node Name

OS:Node,
  {6afbb75b-58ea-4d36-b4b7-d6e54831712b}, !- Handle
  Node 31,                                !- Name
  ,                                       !- Inlet Port
  {300a4a36-4441-4a93-bc8b-ed2308b5c519}; !- Outlet Port

OS:Connection,
  {300a4a36-4441-4a93-bc8b-ed2308b5c519}, !- Handle
  {a297f4ec-afe3-40de-9264-d01ab835d9d6}, !- Name
  {6afbb75b-58ea-4d36-b4b7-d6e54831712b}, !- Source Object
  3,                                      !- Outlet Port
  {bf78b70c-129f-4f93-9d61-b43df1598883}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {535dac8b-48b6-4d4f-b9b9-146b018c8fd4}, !- Handle
  Node 32,                                !- Name
  {05bdc8e3-fa76-44fc-b090-6c1878d114dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05bdc8e3-fa76-44fc-b090-6c1878d114dc}, !- Handle
  {cd025507-fb8f-49dc-adcb-d0e588d0266d}, !- Name
  {bf78b70c-129f-4f93-9d61-b43df1598883}, !- Source Object
  7,                                      !- Outlet Port
  {535dac8b-48b6-4d4f-b9b9-146b018c8fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6652a573-b08f-48b9-b66e-1ab7b880113e}, !- Handle
  {6d745228-96de-487f-935d-cac78ea49d3e}, !- Name
  {e3b14053-496c-48ae-9c4c-0abec8a70386}, !- Source Object
  9,                                      !- Outlet Port
  {b1c52f4b-a85f-4a10-ba17-cfb2989b8f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26280ae8-68cb-443d-8924-489415aa79ca}, !- Handle
  Node 33,                                !- Name
  {98e007f1-55b8-48f0-b313-1ee0e8b533a5}, !- Inlet Port
  {57ef8b57-9f49-4295-b211-d9e68fa9fc3d}; !- Outlet Port

OS:Connection,
  {98e007f1-55b8-48f0-b313-1ee0e8b533a5}, !- Handle
  {c57e8633-18a6-4e76-92ab-cf25b724b7cd}, !- Name
  {e7f64772-84b8-4fdc-90be-37bde8f79940}, !- Source Object
  6,                                      !- Outlet Port
  {26280ae8-68cb-443d-8924-489415aa79ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ef8b57-9f49-4295-b211-d9e68fa9fc3d}, !- Handle
  {74f20911-2ebd-4c53-9c91-25aa67d784db}, !- Name
  {26280ae8-68cb-443d-8924-489415aa79ca}, !- Source Object
  3,                                      !- Outlet Port
  {e3b14053-496c-48ae-9c4c-0abec8a70386}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {812615be-f36a-472d-b3fe-9d8c993a737a}, !- Handle
  Node 34,                                !- Name
  {85a2a41a-961a-4ed2-b12c-8420a9a4738d}, !- Inlet Port
  {a99c95e0-f985-4697-acbd-095e6b18b606}; !- Outlet Port

OS:Connection,
  {b8dceb0c-1fcb-4757-bd7e-d4b14d9f90e4}, !- Handle
  {5193673f-27b4-47bf-8712-30cb6735eb3e}, !- Name
  {d556958d-b1a8-48e4-80b1-802022ad9c20}, !- Source Object
  3,                                      !- Outlet Port
  {bf78b70c-129f-4f93-9d61-b43df1598883}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {85a2a41a-961a-4ed2-b12c-8420a9a4738d}, !- Handle
  {b364ff4b-92e3-4305-b565-7c94cda4b5d0}, !- Name
  {bf78b70c-129f-4f93-9d61-b43df1598883}, !- Source Object
  5,                                      !- Outlet Port
  {812615be-f36a-472d-b3fe-9d8c993a737a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99c95e0-f985-4697-acbd-095e6b18b606}, !- Handle
  {6ffceb9b-bae9-4824-9e5d-03a181a8692b}, !- Name
  {812615be-f36a-472d-b3fe-9d8c993a737a}, !- Source Object
  3,                                      !- Outlet Port
  {e7f64772-84b8-4fdc-90be-37bde8f79940}, !- Target Object
  5;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5760a3ea-e376-44a9-9c54-6c3089c52631}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {520c6106-2486-4b24-9fb0-9efdc71eeeff}, !- Control Zone Name
  {b1c52f4b-a85f-4a10-ba17-cfb2989b8f91}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {734a00cf-eb37-46f3-9dce-cb9e39d60576}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  {a738b1a6-665d-467d-8736-06685a66e7ac}, !- Inlet Air Node Name
  {10a7775f-c877-4d9c-a06b-28f362da176e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2070ac0d-1f3a-47a9-a928-1e45d2fc40e8}, !- Handle
  Node 35,                                !- Name
  {804a4a9c-e8b6-464e-9fb1-3bb0a49df082}, !- Inlet Port
  {77885660-ab10-494c-aee9-ac8e4a4b1b0b}; !- Outlet Port

OS:Connection,
  {fb7c6d67-8e76-4d10-9cfb-881753a1f7ce}, !- Handle
  {c5dbfd1e-3b4a-46c2-a6e6-afd16dc27e00}, !- Name
  {ff6c45ff-ade2-464c-95c1-6874a891c1ae}, !- Source Object
  3,                                      !- Outlet Port
  {93ac757a-f20e-4c2a-8596-8b58893c8c33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {804a4a9c-e8b6-464e-9fb1-3bb0a49df082}, !- Handle
  {d127e2e1-19b2-4b87-ad53-5a793c463dcd}, !- Name
  {520c6106-2486-4b24-9fb0-9efdc71eeeff}, !- Source Object
  12,                                     !- Outlet Port
  {2070ac0d-1f3a-47a9-a928-1e45d2fc40e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77885660-ab10-494c-aee9-ac8e4a4b1b0b}, !- Handle
  {d694016f-46cb-43a5-ad8e-5e7001ce90b5}, !- Name
  {2070ac0d-1f3a-47a9-a928-1e45d2fc40e8}, !- Source Object
  3,                                      !- Outlet Port
  {5e45535a-805a-4bfd-9877-732b849563b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a738b1a6-665d-467d-8736-06685a66e7ac}, !- Handle
  {202ed592-d7ac-4922-881a-b2d3f2c37fad}, !- Name
  {30204c31-8ec3-471f-a213-0dbd00458147}, !- Source Object
  3,                                      !- Outlet Port
  {734a00cf-eb37-46f3-9dce-cb9e39d60576}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10a7775f-c877-4d9c-a06b-28f362da176e}, !- Handle
  {7f7d6f61-8559-4fb0-9904-6004a564f625}, !- Name
  {734a00cf-eb37-46f3-9dce-cb9e39d60576}, !- Source Object
  4,                                      !- Outlet Port
  {ff6c45ff-ade2-464c-95c1-6874a891c1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2e47a1b3-3f4b-4c1a-bec3-97deb36d7338}, !- Handle
  Gas Furnace 3,                          !- Name
  ,                                       !- Controller List Name
  {66eaf018-2077-47c9-b951-277a48a139eb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {08ac0547-8cd0-4268-884f-6d66fc785701}, !- Supply Side Inlet Node Name
  {25d8d057-487e-475b-9aac-2db1bf39c10d}, !- Demand Side Outlet Node Name
  {ebf9a12a-a683-49fa-a4a8-ec794008703a}, !- Demand Side Inlet Node Names
  {5a00e379-e6aa-4fe3-b16c-4094fe601fde}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {66eaf018-2077-47c9-b951-277a48a139eb}, !- Handle
  Availability Manager Assignment List 4, !- Name
  {aad52770-0d97-4d59-9b9f-a27395cebd12}, !- Availability Manager Name 1
  {368e2819-b56d-497e-ad8c-d619a42e2489}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {aad52770-0d97-4d59-9b9f-a27395cebd12}, !- Handle
  Availability Manager Scheduled 4,       !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {368e2819-b56d-497e-ad8c-d619a42e2489}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {df0649f0-8b12-4435-922e-2df703a3d6ba}, !- Handle
  Node 36,                                !- Name
  {08ac0547-8cd0-4268-884f-6d66fc785701}, !- Inlet Port
  {6ec7d4ad-3b1b-4965-a725-d06985b77687}; !- Outlet Port

OS:Node,
  {0599c8bc-9842-473f-80b7-cf7a2024bc7a}, !- Handle
  Node 37,                                !- Name
  {5a004bf4-3cdb-4563-a249-b8e1c02eca29}, !- Inlet Port
  {5a00e379-e6aa-4fe3-b16c-4094fe601fde}; !- Outlet Port

OS:Connection,
  {08ac0547-8cd0-4268-884f-6d66fc785701}, !- Handle
  {38c7d632-fe8c-48bf-b961-a781a2020058}, !- Name
  {2e47a1b3-3f4b-4c1a-bec3-97deb36d7338}, !- Source Object
  7,                                      !- Outlet Port
  {df0649f0-8b12-4435-922e-2df703a3d6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a00e379-e6aa-4fe3-b16c-4094fe601fde}, !- Handle
  {064183f8-c391-44ac-85d1-60328567097e}, !- Name
  {0599c8bc-9842-473f-80b7-cf7a2024bc7a}, !- Source Object
  3,                                      !- Outlet Port
  {2e47a1b3-3f4b-4c1a-bec3-97deb36d7338}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {79d979a5-2ba9-41e7-9411-9909ca9be362}, !- Handle
  Node 38,                                !- Name
  {ebf9a12a-a683-49fa-a4a8-ec794008703a}, !- Inlet Port
  {c9672a7d-cfc5-434e-8d6f-33de420fe7fd}; !- Outlet Port

OS:Node,
  {7837b1c7-69d7-4140-8d48-1c0c421e29b1}, !- Handle
  Node 39,                                !- Name
  {caf4cdd9-6502-4fc0-9516-44e505097752}, !- Inlet Port
  {25d8d057-487e-475b-9aac-2db1bf39c10d}; !- Outlet Port

OS:Node,
  {1524cd8f-df1e-472d-97a3-99b44fe98112}, !- Handle
  Node 40,                                !- Name
  {17c3a0cb-5ace-4d11-8fc6-a5b1b6444266}, !- Inlet Port
  {e778fad1-f23c-427e-b984-6bf557217909}; !- Outlet Port

OS:Connection,
  {ebf9a12a-a683-49fa-a4a8-ec794008703a}, !- Handle
  {41df4c2e-7607-4744-8e54-e141ffd12315}, !- Name
  {2e47a1b3-3f4b-4c1a-bec3-97deb36d7338}, !- Source Object
  9,                                      !- Outlet Port
  {79d979a5-2ba9-41e7-9411-9909ca9be362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d8d057-487e-475b-9aac-2db1bf39c10d}, !- Handle
  {8a9fd51f-2d94-4d57-8100-10a0643c7062}, !- Name
  {7837b1c7-69d7-4140-8d48-1c0c421e29b1}, !- Source Object
  3,                                      !- Outlet Port
  {2e47a1b3-3f4b-4c1a-bec3-97deb36d7338}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5b17dce6-c1d7-48ad-9ea4-5adbb3d0fc85}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {c9672a7d-cfc5-434e-8d6f-33de420fe7fd}, !- Inlet Node Name
  {4078a5d0-9ea2-4f7b-a351-3c20ba7ad40d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0fff5f5f-1fa1-4624-b0ea-ac616834fdbf}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {caf4cdd9-6502-4fc0-9516-44e505097752}, !- Outlet Node Name
  {e25cadc8-223d-476b-965d-6f533eafff29}; !- Inlet Node Name 1

OS:Connection,
  {c9672a7d-cfc5-434e-8d6f-33de420fe7fd}, !- Handle
  {f0596df2-5416-44f9-afde-070471af53fb}, !- Name
  {79d979a5-2ba9-41e7-9411-9909ca9be362}, !- Source Object
  3,                                      !- Outlet Port
  {5b17dce6-c1d7-48ad-9ea4-5adbb3d0fc85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf4cdd9-6502-4fc0-9516-44e505097752}, !- Handle
  {39dd05a2-6891-46a9-ab01-8a55505feab2}, !- Name
  {0fff5f5f-1fa1-4624-b0ea-ac616834fdbf}, !- Source Object
  2,                                      !- Outlet Port
  {7837b1c7-69d7-4140-8d48-1c0c421e29b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1413624f-4dae-4994-9a15-f8511337395c}, !- Handle
  {2e47a1b3-3f4b-4c1a-bec3-97deb36d7338}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {ecc7bd9c-0c25-47aa-a477-61338e919149}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {650f8bdb-a780-480b-ae0a-86268ab22bbb}, !- Air Inlet Node Name
  {5a004bf4-3cdb-4563-a249-b8e1c02eca29}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2bcfc8d1-26d8-41c3-89a3-935ff0c048de}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {794e2a72-f678-4f56-93cc-0110d5318905}, !- Air Inlet Node Name
  {30a6f20c-3f3d-4b79-8fe5-57b63479ce20}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {774f9dfa-253c-4bd6-9f27-2c0bfe1b16f8}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b9d19a8f-d25f-4499-b846-c59d04f771b8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b9d19a8f-d25f-4499-b846-c59d04f771b8}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {24a2dada-2da1-4683-ae1a-6f23488d654f}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {774f9dfa-253c-4bd6-9f27-2c0bfe1b16f8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {930f4dcc-a4ed-40b6-a815-2f9ded33c1a0}, !- Mixed Air Node Name
  {c5908fb6-0b0c-4417-85c0-d728fd4b2869}, !- Outdoor Air Stream Node Name
  {c61e1bfb-b9ab-42e3-a682-20fd8116d31f}, !- Relief Air Stream Node Name
  {6ec7d4ad-3b1b-4965-a725-d06985b77687}; !- Return Air Stream Node Name

OS:Node,
  {40cb8903-a577-4933-8be3-a048e960d441}, !- Handle
  Node 41,                                !- Name
  ,                                       !- Inlet Port
  {c5908fb6-0b0c-4417-85c0-d728fd4b2869}; !- Outlet Port

OS:Connection,
  {c5908fb6-0b0c-4417-85c0-d728fd4b2869}, !- Handle
  {008f91e1-acee-4886-8417-64bda1901e19}, !- Name
  {40cb8903-a577-4933-8be3-a048e960d441}, !- Source Object
  3,                                      !- Outlet Port
  {24a2dada-2da1-4683-ae1a-6f23488d654f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ffaed3a5-da41-4b78-8ac9-86f120d61ca7}, !- Handle
  Node 42,                                !- Name
  {c61e1bfb-b9ab-42e3-a682-20fd8116d31f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c61e1bfb-b9ab-42e3-a682-20fd8116d31f}, !- Handle
  {29029449-debb-4828-8070-a0411bbe8031}, !- Name
  {24a2dada-2da1-4683-ae1a-6f23488d654f}, !- Source Object
  7,                                      !- Outlet Port
  {ffaed3a5-da41-4b78-8ac9-86f120d61ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a004bf4-3cdb-4563-a249-b8e1c02eca29}, !- Handle
  {0dbb9d46-7a37-4310-b579-4024c22057d2}, !- Name
  {ecc7bd9c-0c25-47aa-a477-61338e919149}, !- Source Object
  9,                                      !- Outlet Port
  {0599c8bc-9842-473f-80b7-cf7a2024bc7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7895e079-1a0a-452d-81ac-48401218b204}, !- Handle
  Node 43,                                !- Name
  {30a6f20c-3f3d-4b79-8fe5-57b63479ce20}, !- Inlet Port
  {650f8bdb-a780-480b-ae0a-86268ab22bbb}; !- Outlet Port

OS:Connection,
  {30a6f20c-3f3d-4b79-8fe5-57b63479ce20}, !- Handle
  {e88b1dc2-f31b-4a40-9e92-13d135d0b1b0}, !- Name
  {2bcfc8d1-26d8-41c3-89a3-935ff0c048de}, !- Source Object
  6,                                      !- Outlet Port
  {7895e079-1a0a-452d-81ac-48401218b204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {650f8bdb-a780-480b-ae0a-86268ab22bbb}, !- Handle
  {bc03be62-c078-4adb-8107-8f3537d7e9fa}, !- Name
  {7895e079-1a0a-452d-81ac-48401218b204}, !- Source Object
  3,                                      !- Outlet Port
  {ecc7bd9c-0c25-47aa-a477-61338e919149}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7e311cb7-0c8b-4800-89a7-47bd0cc74203}, !- Handle
  Node 44,                                !- Name
  {930f4dcc-a4ed-40b6-a815-2f9ded33c1a0}, !- Inlet Port
  {794e2a72-f678-4f56-93cc-0110d5318905}; !- Outlet Port

OS:Connection,
  {6ec7d4ad-3b1b-4965-a725-d06985b77687}, !- Handle
  {ae36ebdb-7bbc-4e99-aeed-555f0826315d}, !- Name
  {df0649f0-8b12-4435-922e-2df703a3d6ba}, !- Source Object
  3,                                      !- Outlet Port
  {24a2dada-2da1-4683-ae1a-6f23488d654f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {930f4dcc-a4ed-40b6-a815-2f9ded33c1a0}, !- Handle
  {fb4e4a5d-0fe4-492f-bafb-8048db95c989}, !- Name
  {24a2dada-2da1-4683-ae1a-6f23488d654f}, !- Source Object
  5,                                      !- Outlet Port
  {7e311cb7-0c8b-4800-89a7-47bd0cc74203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794e2a72-f678-4f56-93cc-0110d5318905}, !- Handle
  {4cfbc937-31e4-4a31-b270-fb963eb6c113}, !- Name
  {7e311cb7-0c8b-4800-89a7-47bd0cc74203}, !- Source Object
  3,                                      !- Outlet Port
  {2bcfc8d1-26d8-41c3-89a3-935ff0c048de}, !- Target Object
  5;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6bf055aa-b6f4-4d00-86eb-09989465d1d6}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {786b3063-5ade-40ed-95e0-cc9adbe324c5}, !- Control Zone Name
  {0599c8bc-9842-473f-80b7-cf7a2024bc7a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {91041da3-9aae-4c8e-8ce3-51b903a1b8b6}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  {4078a5d0-9ea2-4f7b-a351-3c20ba7ad40d}, !- Inlet Air Node Name
  {17c3a0cb-5ace-4d11-8fc6-a5b1b6444266}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d094d1e-3173-4b26-b9d9-e8a265c8d7b1}, !- Handle
  Node 45,                                !- Name
  {c2aa8dd5-4e72-40a1-a860-fd12247ff3bb}, !- Inlet Port
  {e25cadc8-223d-476b-965d-6f533eafff29}; !- Outlet Port

OS:Connection,
  {e778fad1-f23c-427e-b984-6bf557217909}, !- Handle
  {6c27b393-cfe2-4726-98eb-ea3026db479f}, !- Name
  {1524cd8f-df1e-472d-97a3-99b44fe98112}, !- Source Object
  3,                                      !- Outlet Port
  {24e0f9c9-b6af-4042-a1e6-d73c56ffc71a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2aa8dd5-4e72-40a1-a860-fd12247ff3bb}, !- Handle
  {f2073af4-ebea-48e8-89eb-0db9544969ba}, !- Name
  {786b3063-5ade-40ed-95e0-cc9adbe324c5}, !- Source Object
  12,                                     !- Outlet Port
  {0d094d1e-3173-4b26-b9d9-e8a265c8d7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e25cadc8-223d-476b-965d-6f533eafff29}, !- Handle
  {2f70a64b-86ef-4601-adbc-9b65662d624f}, !- Name
  {0d094d1e-3173-4b26-b9d9-e8a265c8d7b1}, !- Source Object
  3,                                      !- Outlet Port
  {0fff5f5f-1fa1-4624-b0ea-ac616834fdbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4078a5d0-9ea2-4f7b-a351-3c20ba7ad40d}, !- Handle
  {8bc33b1d-d0d1-4766-9f77-66a0261c3971}, !- Name
  {5b17dce6-c1d7-48ad-9ea4-5adbb3d0fc85}, !- Source Object
  3,                                      !- Outlet Port
  {91041da3-9aae-4c8e-8ce3-51b903a1b8b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17c3a0cb-5ace-4d11-8fc6-a5b1b6444266}, !- Handle
  {29af205c-ee7b-4b34-8651-5973cbc06de5}, !- Name
  {91041da3-9aae-4c8e-8ce3-51b903a1b8b6}, !- Source Object
  4,                                      !- Outlet Port
  {1524cd8f-df1e-472d-97a3-99b44fe98112}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9843d1c3-4723-4b9f-823f-e8239b78d450}, !- Handle
  Gas Furnace 4,                          !- Name
  ,                                       !- Controller List Name
  {33898506-abb9-4454-aed4-b0c6ffadb71e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {43ad27f2-cf37-4203-b936-f55f7ba3d650}, !- Supply Side Inlet Node Name
  {98dd8120-a041-4230-9c03-5d1c1779dd35}, !- Demand Side Outlet Node Name
  {70829abb-ebfb-40a1-aff4-a211c31d4112}, !- Demand Side Inlet Node Names
  {13cafc08-94a7-4d2c-9869-ed9df4ffc507}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {33898506-abb9-4454-aed4-b0c6ffadb71e}, !- Handle
  Availability Manager Assignment List 5, !- Name
  {1eb1ec5b-ecdd-4df0-aa5f-1755e9f10a15}, !- Availability Manager Name 1
  {eb5438d6-3c3e-42b8-b710-4ddf86248630}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {1eb1ec5b-ecdd-4df0-aa5f-1755e9f10a15}, !- Handle
  Availability Manager Scheduled 5,       !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {eb5438d6-3c3e-42b8-b710-4ddf86248630}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {572b635b-0ffd-4f16-af3a-c9b318fb90a4}, !- Handle
  Node 46,                                !- Name
  {43ad27f2-cf37-4203-b936-f55f7ba3d650}, !- Inlet Port
  {85e8f7c1-50bf-4ca6-8500-dac63a07a7e5}; !- Outlet Port

OS:Node,
  {11fa0143-b823-4e8f-84e7-89485f1569fd}, !- Handle
  Node 47,                                !- Name
  {1d963572-3055-4d78-8bc5-d6f5c5544a6e}, !- Inlet Port
  {13cafc08-94a7-4d2c-9869-ed9df4ffc507}; !- Outlet Port

OS:Connection,
  {43ad27f2-cf37-4203-b936-f55f7ba3d650}, !- Handle
  {9ea1835f-2e84-4fb8-8db2-5d5ee4f1fa42}, !- Name
  {9843d1c3-4723-4b9f-823f-e8239b78d450}, !- Source Object
  7,                                      !- Outlet Port
  {572b635b-0ffd-4f16-af3a-c9b318fb90a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13cafc08-94a7-4d2c-9869-ed9df4ffc507}, !- Handle
  {16d79083-9ece-49a6-a2d6-f9c2343f91d3}, !- Name
  {11fa0143-b823-4e8f-84e7-89485f1569fd}, !- Source Object
  3,                                      !- Outlet Port
  {9843d1c3-4723-4b9f-823f-e8239b78d450}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b265e264-3684-4e22-a529-fa1ad0d09713}, !- Handle
  Node 48,                                !- Name
  {70829abb-ebfb-40a1-aff4-a211c31d4112}, !- Inlet Port
  {0aac0fe4-70da-49bf-9467-366b62dd5177}; !- Outlet Port

OS:Node,
  {a92e4df7-268c-40ee-8840-34834c5e67f2}, !- Handle
  Node 49,                                !- Name
  {d9b50430-da4c-4ca0-aefe-a17034cad07b}, !- Inlet Port
  {98dd8120-a041-4230-9c03-5d1c1779dd35}; !- Outlet Port

OS:Node,
  {f3a6aed4-4735-4f9c-8c54-158c83126f6e}, !- Handle
  Node 50,                                !- Name
  {326aa83f-ada2-48d6-be88-46272b328ca3}, !- Inlet Port
  {20aa8bcd-39b1-48e3-80bf-b88852e69166}; !- Outlet Port

OS:Connection,
  {70829abb-ebfb-40a1-aff4-a211c31d4112}, !- Handle
  {604b70b2-bb73-4f29-b0e5-c35c10c16d5a}, !- Name
  {9843d1c3-4723-4b9f-823f-e8239b78d450}, !- Source Object
  9,                                      !- Outlet Port
  {b265e264-3684-4e22-a529-fa1ad0d09713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98dd8120-a041-4230-9c03-5d1c1779dd35}, !- Handle
  {ea4fa452-78e8-4ee5-b6b4-70bc5a4ff423}, !- Name
  {a92e4df7-268c-40ee-8840-34834c5e67f2}, !- Source Object
  3,                                      !- Outlet Port
  {9843d1c3-4723-4b9f-823f-e8239b78d450}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ce97f965-2c3a-4b81-b95a-1e2f81037f64}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {0aac0fe4-70da-49bf-9467-366b62dd5177}, !- Inlet Node Name
  {e075087c-f8aa-4ba4-9938-0ff322e03319}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d9a0edbe-b6fe-47f0-a1b8-0e64aba22859}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {d9b50430-da4c-4ca0-aefe-a17034cad07b}, !- Outlet Node Name
  {953724a7-44d3-4782-a41d-354bf21b1f9a}; !- Inlet Node Name 1

OS:Connection,
  {0aac0fe4-70da-49bf-9467-366b62dd5177}, !- Handle
  {9e31d937-4122-41b1-b757-d6c266da133c}, !- Name
  {b265e264-3684-4e22-a529-fa1ad0d09713}, !- Source Object
  3,                                      !- Outlet Port
  {ce97f965-2c3a-4b81-b95a-1e2f81037f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b50430-da4c-4ca0-aefe-a17034cad07b}, !- Handle
  {f047af5f-82ea-476a-9622-5cfbe106db52}, !- Name
  {d9a0edbe-b6fe-47f0-a1b8-0e64aba22859}, !- Source Object
  2,                                      !- Outlet Port
  {a92e4df7-268c-40ee-8840-34834c5e67f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {26a7e402-768d-49a3-ae55-178745f1db31}, !- Handle
  {9843d1c3-4723-4b9f-823f-e8239b78d450}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {61afd13b-9747-4d6f-baf4-32c77ac00ee4}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e716ccfe-cf2e-4b4b-bddc-9fdb3b383ec7}, !- Air Inlet Node Name
  {1d963572-3055-4d78-8bc5-d6f5c5544a6e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7420e718-cc18-4970-979b-f4a2c498e523}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5dcf9157-63fb-4047-91df-ffa0ea869ba6}, !- Air Inlet Node Name
  {01346951-2585-498f-8be6-d481cb75a2bb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {8528cc69-e2e8-4c53-a56a-46cbb96a2360}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dd09ce24-e5fa-4648-8652-b285b954fd2d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dd09ce24-e5fa-4648-8652-b285b954fd2d}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b7e0d0d6-cdcd-4cf7-8db8-2e570b24f82c}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {8528cc69-e2e8-4c53-a56a-46cbb96a2360}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7ed5fd0a-9483-4299-9f04-716c665e0f81}, !- Mixed Air Node Name
  {8613b205-918a-4f1b-b6d3-7bd34dd3f359}, !- Outdoor Air Stream Node Name
  {7d458363-b9b7-4095-9e88-4348f87bf2e7}, !- Relief Air Stream Node Name
  {85e8f7c1-50bf-4ca6-8500-dac63a07a7e5}; !- Return Air Stream Node Name

OS:Node,
  {fbbcbed8-3a4f-45dd-8eed-8889bd6ca5a3}, !- Handle
  Node 51,                                !- Name
  ,                                       !- Inlet Port
  {8613b205-918a-4f1b-b6d3-7bd34dd3f359}; !- Outlet Port

OS:Connection,
  {8613b205-918a-4f1b-b6d3-7bd34dd3f359}, !- Handle
  {6ac6c1f9-b6c3-4ed1-b651-f8309ef58c02}, !- Name
  {fbbcbed8-3a4f-45dd-8eed-8889bd6ca5a3}, !- Source Object
  3,                                      !- Outlet Port
  {b7e0d0d6-cdcd-4cf7-8db8-2e570b24f82c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a2bda152-e700-4fb3-b4ea-3b4e88a804a7}, !- Handle
  Node 52,                                !- Name
  {7d458363-b9b7-4095-9e88-4348f87bf2e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d458363-b9b7-4095-9e88-4348f87bf2e7}, !- Handle
  {4aa6eee1-8040-47fc-8fce-78b7e7b6ddfb}, !- Name
  {b7e0d0d6-cdcd-4cf7-8db8-2e570b24f82c}, !- Source Object
  7,                                      !- Outlet Port
  {a2bda152-e700-4fb3-b4ea-3b4e88a804a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d963572-3055-4d78-8bc5-d6f5c5544a6e}, !- Handle
  {1c51f90d-7c3f-4987-bd58-9f5be4b7466b}, !- Name
  {61afd13b-9747-4d6f-baf4-32c77ac00ee4}, !- Source Object
  9,                                      !- Outlet Port
  {11fa0143-b823-4e8f-84e7-89485f1569fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b27e440-0147-4d79-a314-dd02c37b2007}, !- Handle
  Node 53,                                !- Name
  {01346951-2585-498f-8be6-d481cb75a2bb}, !- Inlet Port
  {e716ccfe-cf2e-4b4b-bddc-9fdb3b383ec7}; !- Outlet Port

OS:Connection,
  {01346951-2585-498f-8be6-d481cb75a2bb}, !- Handle
  {19082485-57fd-4c4a-af5a-6874779bcf1b}, !- Name
  {7420e718-cc18-4970-979b-f4a2c498e523}, !- Source Object
  6,                                      !- Outlet Port
  {4b27e440-0147-4d79-a314-dd02c37b2007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e716ccfe-cf2e-4b4b-bddc-9fdb3b383ec7}, !- Handle
  {0eb40761-045d-4e4f-b0b3-3aa64f18b5ae}, !- Name
  {4b27e440-0147-4d79-a314-dd02c37b2007}, !- Source Object
  3,                                      !- Outlet Port
  {61afd13b-9747-4d6f-baf4-32c77ac00ee4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8e7a0798-6877-4a49-b0f6-455df4f62eba}, !- Handle
  Node 54,                                !- Name
  {7ed5fd0a-9483-4299-9f04-716c665e0f81}, !- Inlet Port
  {5dcf9157-63fb-4047-91df-ffa0ea869ba6}; !- Outlet Port

OS:Connection,
  {85e8f7c1-50bf-4ca6-8500-dac63a07a7e5}, !- Handle
  {7f7d7d20-1a18-4570-b3cd-b0637bd7a71c}, !- Name
  {572b635b-0ffd-4f16-af3a-c9b318fb90a4}, !- Source Object
  3,                                      !- Outlet Port
  {b7e0d0d6-cdcd-4cf7-8db8-2e570b24f82c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7ed5fd0a-9483-4299-9f04-716c665e0f81}, !- Handle
  {937efc6c-2beb-4e7c-b5b0-8201ee98c3a9}, !- Name
  {b7e0d0d6-cdcd-4cf7-8db8-2e570b24f82c}, !- Source Object
  5,                                      !- Outlet Port
  {8e7a0798-6877-4a49-b0f6-455df4f62eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dcf9157-63fb-4047-91df-ffa0ea869ba6}, !- Handle
  {f7da4d51-5c3e-41c6-b2f0-8332712ccee4}, !- Name
  {8e7a0798-6877-4a49-b0f6-455df4f62eba}, !- Source Object
  3,                                      !- Outlet Port
  {7420e718-cc18-4970-979b-f4a2c498e523}, !- Target Object
  5;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {19a8f213-d12a-45aa-bfa1-e872ec99fda3}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {bf347082-b158-40c7-afea-384a770aa02a}, !- Control Zone Name
  {11fa0143-b823-4e8f-84e7-89485f1569fd}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {edeb8914-b1d4-4949-8e70-2b38ed42a844}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {cbae3349-f243-4796-a1cb-45c1100f2d2d}, !- Availability Schedule Name
  {e075087c-f8aa-4ba4-9938-0ff322e03319}, !- Inlet Air Node Name
  {326aa83f-ada2-48d6-be88-46272b328ca3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f568dc3e-5a4b-408e-83fa-a39b3116fb43}, !- Handle
  Node 55,                                !- Name
  {9a4970f4-83c8-441d-9b83-4e9bbb3307c6}, !- Inlet Port
  {953724a7-44d3-4782-a41d-354bf21b1f9a}; !- Outlet Port

OS:Connection,
  {20aa8bcd-39b1-48e3-80bf-b88852e69166}, !- Handle
  {fc740c05-0712-41d9-a97a-34967a424ad9}, !- Name
  {f3a6aed4-4735-4f9c-8c54-158c83126f6e}, !- Source Object
  3,                                      !- Outlet Port
  {d61bd3a0-6c9d-4172-a748-5571cc2b1806}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a4970f4-83c8-441d-9b83-4e9bbb3307c6}, !- Handle
  {c52c624d-fa32-48dc-8788-4fb1d07f5b82}, !- Name
  {bf347082-b158-40c7-afea-384a770aa02a}, !- Source Object
  12,                                     !- Outlet Port
  {f568dc3e-5a4b-408e-83fa-a39b3116fb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {953724a7-44d3-4782-a41d-354bf21b1f9a}, !- Handle
  {b54514f5-74f4-434c-bfb9-ee9182f93244}, !- Name
  {f568dc3e-5a4b-408e-83fa-a39b3116fb43}, !- Source Object
  3,                                      !- Outlet Port
  {d9a0edbe-b6fe-47f0-a1b8-0e64aba22859}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e075087c-f8aa-4ba4-9938-0ff322e03319}, !- Handle
  {54526c87-6678-4dc5-8500-765de04020ee}, !- Name
  {ce97f965-2c3a-4b81-b95a-1e2f81037f64}, !- Source Object
  3,                                      !- Outlet Port
  {edeb8914-b1d4-4949-8e70-2b38ed42a844}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {326aa83f-ada2-48d6-be88-46272b328ca3}, !- Handle
  {5e652bf5-4a03-4f97-8530-560635a3545d}, !- Name
  {edeb8914-b1d4-4949-8e70-2b38ed42a844}, !- Source Object
  4,                                      !- Outlet Port
  {f3a6aed4-4735-4f9c-8c54-158c83126f6e}, !- Target Object
  2;                                      !- Inlet Port

