    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    AirLoop F9 S1,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    AirLoop F9 S2,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    AirLoop T SW,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    AirLoop T NW,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    AirLoop T SE,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    AirLoop T NE,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    AirLoop T N1,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    AirLoop T N2,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    AirLoop T S1,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    AirLoop T S2,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========



  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}



  Sizing:Plant,
    Single Water Plant Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    30,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========


  ZoneControl:Thermostat,
    G SW Apartment Thermostat,  !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    G NW Apartment Thermostat,  !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    Office Thermostat,       !- Name
    Office,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    G NE Apartment Thermostat,  !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    G N1 Apartment Thermostat,  !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    G N2 Apartment Thermostat,  !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    G S1 Apartment Thermostat,  !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    G S2 Apartment Thermostat,  !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F2 SW Apartment Thermostat,  !- Name
    F2 SW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F2 NW Apartment Thermostat,  !- Name
    F2 NW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F2 SE Apartment Thermostat,  !- Name
    F2 SE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F2 NE Apartment Thermostat,  !- Name
    F2 NE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F2 N1 Apartment Thermostat,  !- Name
    F2 N1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F2 N2 Apartment Thermostat,  !- Name
    F2 N2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F2 S1 Apartment Thermostat,  !- Name
    F2 S1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F2 S2 Apartment Thermostat,  !- Name
    F2 S2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F3 SW Apartment Thermostat,  !- Name
    F3 SW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F3 NW Apartment Thermostat,  !- Name
    F3 NW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F3 SE Apartment Thermostat,  !- Name
    F3 SE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F3 NE Apartment Thermostat,  !- Name
    F3 NE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F3 N1 Apartment Thermostat,  !- Name
    F3 N1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F3 N2 Apartment Thermostat,  !- Name
    F3 N2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F3 S1 Apartment Thermostat,  !- Name
    F3 S1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F3 S2 Apartment Thermostat,  !- Name
    F3 S2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F4 SW Apartment Thermostat,  !- Name
    F4 SW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F4 NW Apartment Thermostat,  !- Name
    F4 NW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F4 SE Apartment Thermostat,  !- Name
    F4 SE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F4 NE Apartment Thermostat,  !- Name
    F4 NE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F4 N1 Apartment Thermostat,  !- Name
    F4 N1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F4 N2 Apartment Thermostat,  !- Name
    F4 N2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F4 S1 Apartment Thermostat,  !- Name
    F4 S1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F4 S2 Apartment Thermostat,  !- Name
    F4 S2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    M SW Apartment Thermostat,  !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    M NW Apartment Thermostat,  !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    M SE Apartment Thermostat,  !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    M NE Apartment Thermostat,  !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    M N1 Apartment Thermostat,  !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    M N2 Apartment Thermostat,  !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    M S1 Apartment Thermostat,  !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    M S2 Apartment Thermostat,  !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F6 SW Apartment Thermostat,  !- Name
    F6 SW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F6 NW Apartment Thermostat,  !- Name
    F6 NW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F6 SE Apartment Thermostat,  !- Name
    F6 SE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F6 NE Apartment Thermostat,  !- Name
    F6 NE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F6 N1 Apartment Thermostat,  !- Name
    F6 N1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F6 N2 Apartment Thermostat,  !- Name
    F6 N2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F6 S1 Apartment Thermostat,  !- Name
    F6 S1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F6 S2 Apartment Thermostat,  !- Name
    F6 S2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F7 SW Apartment Thermostat,  !- Name
    F7 SW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F7 NW Apartment Thermostat,  !- Name
    F7 NW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F7 SE Apartment Thermostat,  !- Name
    F7 SE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F7 NE Apartment Thermostat,  !- Name
    F7 NE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F7 N1 Apartment Thermostat,  !- Name
    F7 N1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F7 N2 Apartment Thermostat,  !- Name
    F7 N2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F7 S1 Apartment Thermostat,  !- Name
    F7 S1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F7 S2 Apartment Thermostat,  !- Name
    F7 S2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F8 SW Apartment Thermostat,  !- Name
    F8 SW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F8 NW Apartment Thermostat,  !- Name
    F8 NW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F8 SE Apartment Thermostat,  !- Name
    F8 SE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F8 NE Apartment Thermostat,  !- Name
    F8 NE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F8 N1 Apartment Thermostat,  !- Name
    F8 N1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F8 N2 Apartment Thermostat,  !- Name
    F8 N2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F8 S1 Apartment Thermostat,  !- Name
    F8 S1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F8 S2 Apartment Thermostat,  !- Name
    F8 S2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F9 SW Apartment Thermostat,  !- Name
    F9 SW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F9 NW Apartment Thermostat,  !- Name
    F9 NW Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F9 SE Apartment Thermostat,  !- Name
    F9 SE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F9 NE Apartment Thermostat,  !- Name
    F9 NE Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F9 N1 Apartment Thermostat,  !- Name
    F9 N1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F9 N2 Apartment Thermostat,  !- Name
    F9 N2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F9 S1 Apartment Thermostat,  !- Name
    F9 S1 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    F9 S2 Apartment Thermostat,  !- Name
    F9 S2 Apartment,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    T SW Apartment Thermostat,  !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    T NW Apartment Thermostat,  !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    T SE Apartment Thermostat,  !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    T NE Apartment Thermostat,  !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    T N1 Apartment Thermostat,  !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    T N2 Apartment Thermostat,  !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    T S1 Apartment Thermostat,  !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name



  ZoneControl:Thermostat,
    T S2 Apartment Thermostat,  !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========


  ThermostatSetpoint:SingleHeating,
    AptHeatingSetPoint,      !- Name
    HTGSETP_APT_SCH;         !- Setpoint Temperature Schedule Name



  ThermostatSetpoint:SingleHeating,
    OffHeatingSetPoint,      !- Name
    HTGSETP_DESIGN_OFF_SCH;  !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========


  ThermostatSetpoint:SingleCooling,
    AptCoolingSetPoint,      !- Name
    CLGSETP_APT_SCH;         !- Setpoint Temperature Schedule Name



  ThermostatSetpoint:SingleCooling,
    OffCoolingSetPoint,      !- Name
    CLGSETP_DESIGN_OFF_SCH;  !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========


  ThermostatSetpoint:DualSetpoint,
    Apartment Cooling Setpoints Dual SP Control,  !- Name
    HTGSETP_APT_SCH,         !- Heating Setpoint Temperature Schedule Name
    CLGSETP_APT_SCH;         !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Office Cooling Setpoints Dual SP Control,   !- Name
    HTGSETP_OFF_SCH_No_Optimum,         !- Heating Setpoint Temperature Schedule Name
    CLGSETP_OFF_SCH_No_Optimum;         !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========


  AirTerminal:SingleDuct:Uncontrolled,
    G SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    G NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    Office Direct Air,       !- Name
    All On,                  !- Availability Schedule Name
    Office Supply Inlet,     !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    G NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    G N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    G N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    G S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    G S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F2 SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F2 SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F2 NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F2 NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F2 SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F2 SE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F2 NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F2 NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F2 N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F2 N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F2 N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F2 N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F2 S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F2 S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F2 S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F2 S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F3 SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F3 SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F3 NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F3 NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F3 SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F3 SE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F3 NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F3 NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F3 N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F3 N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F3 N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F3 N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F3 S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F3 S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F3 S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F3 S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F4 SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F4 SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F4 NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F4 NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F4 SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F4 SE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F4 NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F4 NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F4 N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F4 N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F4 N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F4 N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F4 S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F4 S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F4 S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F4 S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    M SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    M NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    M SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M SE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    M NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    M N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    M N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    M S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    M S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F6 SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F6 SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F6 NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F6 NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F6 SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F6 SE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F6 NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F6 NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F6 N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F6 N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F6 N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F6 N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F6 S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F6 S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F6 S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F6 S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F7 SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F7 SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F7 NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F7 NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F7 SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F7 SE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F7 NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F7 NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F7 N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F7 N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F7 N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F7 N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F7 S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F7 S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F7 S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F7 S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F8 SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F8 SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F8 NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F8 NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F8 SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F8 SE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F8 NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F8 NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F8 N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F8 N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F8 N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F8 N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F8 S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F8 S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F8 S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F8 S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F9 SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F9 SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F9 NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F9 NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F9 SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F9 SE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F9 NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F9 NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F9 N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F9 N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F9 N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F9 N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F9 S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F9 S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    F9 S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    F9 S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    T SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    T NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    T SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T SE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    T NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    T N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    T N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    T S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    T S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========


  ZoneHVAC:EquipmentList,
    G SW Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    G NW Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Office Equipment,        !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Office Direct Air,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    G NE Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    G N1 Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    G N2 Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    G S1 Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    G S2 Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F2 SW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F2 SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F2 NW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F2 NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F2 SE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F2 SE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F2 NE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F2 NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F2 N1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F2 N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F2 N2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F2 N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F2 S1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F2 S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F2 S2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F2 S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F3 SW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F3 SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F3 NW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F3 NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F3 SE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F3 SE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F3 NE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F3 NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F3 N1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F3 N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F3 N2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F3 N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F3 S1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F3 S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F3 S2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F3 S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F4 SW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F4 SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F4 NW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F4 NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F4 SE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F4 SE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F4 NE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F4 NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F4 N1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F4 N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F4 N2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F4 N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F4 S1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F4 S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F4 S2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F4 S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    M SW Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    M NW Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    M SE Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M SE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    M NE Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    M N1 Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    M N2 Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    M S1 Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    M S2 Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F6 SW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F6 SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F6 NW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F6 NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F6 SE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F6 SE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F6 NE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F6 NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F6 N1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F6 N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F6 N2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F6 N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F6 S1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F6 S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F6 S2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F6 S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F7 SW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F7 SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F7 NW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F7 NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F7 SE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F7 SE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F7 NE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F7 NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F7 N1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F7 N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F7 N2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F7 N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F7 S1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F7 S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F7 S2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F7 S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F8 SW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F8 SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F8 NW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F8 NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F8 SE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F8 SE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F8 NE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F8 NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F8 N1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F8 N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F8 N2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F8 N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F8 S1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F8 S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F8 S2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F8 S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F9 SW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F9 SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F9 NW Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F9 NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F9 SE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F9 SE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F9 NE Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F9 NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F9 N1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F9 N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F9 N2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F9 N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F9 S1 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F9 S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    F9 S2 Apartment Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    F9 S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    T SW Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    T NW Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    T SE Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T SE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    T NE Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    T N1 Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    T N2 Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    T S1 Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    T S2 Apartment Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========


  ZoneHVAC:EquipmentConnections,
    G SW Apartment,          !- Zone Name
    G SW Apartment Equipment,!- Zone Conditioning Equipment List Name
    G SW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G SW Apartment Zone Air Node,  !- Zone Air Node Name
    G SW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    G NW Apartment,          !- Zone Name
    G NW Apartment Equipment,!- Zone Conditioning Equipment List Name
    G NW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G NW Apartment Zone Air Node,  !- Zone Air Node Name
    G NW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Office,                  !- Zone Name
    Office Equipment,        !- Zone Conditioning Equipment List Name
    Office Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office Zone Air Node,    !- Zone Air Node Name
    Office Return Outlet;    !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    G NE Apartment,          !- Zone Name
    G NE Apartment Equipment,!- Zone Conditioning Equipment List Name
    G NE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G NE Apartment Zone Air Node,  !- Zone Air Node Name
    G NE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    G N1 Apartment,          !- Zone Name
    G N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G N1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G N1 Apartment Zone Air Node,  !- Zone Air Node Name
    G N1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    G N2 Apartment,          !- Zone Name
    G N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G N2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G N2 Apartment Zone Air Node,  !- Zone Air Node Name
    G N2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    G S1 Apartment,          !- Zone Name
    G S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G S1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G S1 Apartment Zone Air Node,  !- Zone Air Node Name
    G S1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    G S2 Apartment,          !- Zone Name
    G S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G S2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G S2 Apartment Zone Air Node,  !- Zone Air Node Name
    G S2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F2 SW Apartment,         !- Zone Name
    F2 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F2 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F2 SW Apartment Zone Air Node,  !- Zone Air Node Name
    F2 SW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F2 NW Apartment,         !- Zone Name
    F2 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F2 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F2 NW Apartment Zone Air Node,  !- Zone Air Node Name
    F2 NW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F2 SE Apartment,         !- Zone Name
    F2 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F2 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F2 SE Apartment Zone Air Node,  !- Zone Air Node Name
    F2 SE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F2 NE Apartment,         !- Zone Name
    F2 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F2 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F2 NE Apartment Zone Air Node,  !- Zone Air Node Name
    F2 NE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F2 N1 Apartment,         !- Zone Name
    F2 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F2 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F2 N1 Apartment Zone Air Node,  !- Zone Air Node Name
    F2 N1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F2 N2 Apartment,         !- Zone Name
    F2 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F2 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F2 N2 Apartment Zone Air Node,  !- Zone Air Node Name
    F2 N2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F2 S1 Apartment,         !- Zone Name
    F2 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F2 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F2 S1 Apartment Zone Air Node,  !- Zone Air Node Name
    F2 S1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F2 S2 Apartment,         !- Zone Name
    F2 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F2 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F2 S2 Apartment Zone Air Node,  !- Zone Air Node Name
    F2 S2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F3 SW Apartment,         !- Zone Name
    F3 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F3 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F3 SW Apartment Zone Air Node,  !- Zone Air Node Name
    F3 SW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F3 NW Apartment,         !- Zone Name
    F3 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F3 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F3 NW Apartment Zone Air Node,  !- Zone Air Node Name
    F3 NW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F3 SE Apartment,         !- Zone Name
    F3 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F3 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F3 SE Apartment Zone Air Node,  !- Zone Air Node Name
    F3 SE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F3 NE Apartment,         !- Zone Name
    F3 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F3 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F3 NE Apartment Zone Air Node,  !- Zone Air Node Name
    F3 NE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F3 N1 Apartment,         !- Zone Name
    F3 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F3 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F3 N1 Apartment Zone Air Node,  !- Zone Air Node Name
    F3 N1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F3 N2 Apartment,         !- Zone Name
    F3 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F3 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F3 N2 Apartment Zone Air Node,  !- Zone Air Node Name
    F3 N2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F3 S1 Apartment,         !- Zone Name
    F3 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F3 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F3 S1 Apartment Zone Air Node,  !- Zone Air Node Name
    F3 S1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F3 S2 Apartment,         !- Zone Name
    F3 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F3 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F3 S2 Apartment Zone Air Node,  !- Zone Air Node Name
    F3 S2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F4 SW Apartment,         !- Zone Name
    F4 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F4 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F4 SW Apartment Zone Air Node,  !- Zone Air Node Name
    F4 SW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F4 NW Apartment,         !- Zone Name
    F4 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F4 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F4 NW Apartment Zone Air Node,  !- Zone Air Node Name
    F4 NW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F4 SE Apartment,         !- Zone Name
    F4 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F4 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F4 SE Apartment Zone Air Node,  !- Zone Air Node Name
    F4 SE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F4 NE Apartment,         !- Zone Name
    F4 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F4 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F4 NE Apartment Zone Air Node,  !- Zone Air Node Name
    F4 NE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F4 N1 Apartment,         !- Zone Name
    F4 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F4 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F4 N1 Apartment Zone Air Node,  !- Zone Air Node Name
    F4 N1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F4 N2 Apartment,         !- Zone Name
    F4 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F4 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F4 N2 Apartment Zone Air Node,  !- Zone Air Node Name
    F4 N2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F4 S1 Apartment,         !- Zone Name
    F4 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F4 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F4 S1 Apartment Zone Air Node,  !- Zone Air Node Name
    F4 S1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F4 S2 Apartment,         !- Zone Name
    F4 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F4 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F4 S2 Apartment Zone Air Node,  !- Zone Air Node Name
    F4 S2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    M SW Apartment,          !- Zone Name
    M SW Apartment Equipment,!- Zone Conditioning Equipment List Name
    M SW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M SW Apartment Zone Air Node,  !- Zone Air Node Name
    M SW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    M NW Apartment,          !- Zone Name
    M NW Apartment Equipment,!- Zone Conditioning Equipment List Name
    M NW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M NW Apartment Zone Air Node,  !- Zone Air Node Name
    M NW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    M SE Apartment,          !- Zone Name
    M SE Apartment Equipment,!- Zone Conditioning Equipment List Name
    M SE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M SE Apartment Zone Air Node,  !- Zone Air Node Name
    M SE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    M NE Apartment,          !- Zone Name
    M NE Apartment Equipment,!- Zone Conditioning Equipment List Name
    M NE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M NE Apartment Zone Air Node,  !- Zone Air Node Name
    M NE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    M N1 Apartment,          !- Zone Name
    M N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M N1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M N1 Apartment Zone Air Node,  !- Zone Air Node Name
    M N1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    M N2 Apartment,          !- Zone Name
    M N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M N2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M N2 Apartment Zone Air Node,  !- Zone Air Node Name
    M N2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    M S1 Apartment,          !- Zone Name
    M S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M S1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M S1 Apartment Zone Air Node,  !- Zone Air Node Name
    M S1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    M S2 Apartment,          !- Zone Name
    M S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M S2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M S2 Apartment Zone Air Node,  !- Zone Air Node Name
    M S2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F6 SW Apartment,         !- Zone Name
    F6 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F6 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F6 SW Apartment Zone Air Node,  !- Zone Air Node Name
    F6 SW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F6 NW Apartment,         !- Zone Name
    F6 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F6 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F6 NW Apartment Zone Air Node,  !- Zone Air Node Name
    F6 NW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F6 SE Apartment,         !- Zone Name
    F6 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F6 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F6 SE Apartment Zone Air Node,  !- Zone Air Node Name
    F6 SE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F6 NE Apartment,         !- Zone Name
    F6 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F6 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F6 NE Apartment Zone Air Node,  !- Zone Air Node Name
    F6 NE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F6 N1 Apartment,         !- Zone Name
    F6 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F6 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F6 N1 Apartment Zone Air Node,  !- Zone Air Node Name
    F6 N1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F6 N2 Apartment,         !- Zone Name
    F6 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F6 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F6 N2 Apartment Zone Air Node,  !- Zone Air Node Name
    F6 N2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F6 S1 Apartment,         !- Zone Name
    F6 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F6 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F6 S1 Apartment Zone Air Node,  !- Zone Air Node Name
    F6 S1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F6 S2 Apartment,         !- Zone Name
    F6 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F6 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F6 S2 Apartment Zone Air Node,  !- Zone Air Node Name
    F6 S2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F7 SW Apartment,         !- Zone Name
    F7 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F7 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F7 SW Apartment Zone Air Node,  !- Zone Air Node Name
    F7 SW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F7 NW Apartment,         !- Zone Name
    F7 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F7 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F7 NW Apartment Zone Air Node,  !- Zone Air Node Name
    F7 NW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F7 SE Apartment,         !- Zone Name
    F7 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F7 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F7 SE Apartment Zone Air Node,  !- Zone Air Node Name
    F7 SE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F7 NE Apartment,         !- Zone Name
    F7 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F7 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F7 NE Apartment Zone Air Node,  !- Zone Air Node Name
    F7 NE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F7 N1 Apartment,         !- Zone Name
    F7 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F7 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F7 N1 Apartment Zone Air Node,  !- Zone Air Node Name
    F7 N1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F7 N2 Apartment,         !- Zone Name
    F7 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F7 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F7 N2 Apartment Zone Air Node,  !- Zone Air Node Name
    F7 N2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F7 S1 Apartment,         !- Zone Name
    F7 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F7 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F7 S1 Apartment Zone Air Node,  !- Zone Air Node Name
    F7 S1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F7 S2 Apartment,         !- Zone Name
    F7 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F7 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F7 S2 Apartment Zone Air Node,  !- Zone Air Node Name
    F7 S2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F8 SW Apartment,         !- Zone Name
    F8 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F8 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F8 SW Apartment Zone Air Node,  !- Zone Air Node Name
    F8 SW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F8 NW Apartment,         !- Zone Name
    F8 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F8 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F8 NW Apartment Zone Air Node,  !- Zone Air Node Name
    F8 NW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F8 SE Apartment,         !- Zone Name
    F8 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F8 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F8 SE Apartment Zone Air Node,  !- Zone Air Node Name
    F8 SE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F8 NE Apartment,         !- Zone Name
    F8 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F8 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F8 NE Apartment Zone Air Node,  !- Zone Air Node Name
    F8 NE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F8 N1 Apartment,         !- Zone Name
    F8 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F8 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F8 N1 Apartment Zone Air Node,  !- Zone Air Node Name
    F8 N1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F8 N2 Apartment,         !- Zone Name
    F8 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F8 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F8 N2 Apartment Zone Air Node,  !- Zone Air Node Name
    F8 N2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F8 S1 Apartment,         !- Zone Name
    F8 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F8 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F8 S1 Apartment Zone Air Node,  !- Zone Air Node Name
    F8 S1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F8 S2 Apartment,         !- Zone Name
    F8 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F8 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F8 S2 Apartment Zone Air Node,  !- Zone Air Node Name
    F8 S2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F9 SW Apartment,         !- Zone Name
    F9 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F9 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F9 SW Apartment Zone Air Node,  !- Zone Air Node Name
    F9 SW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F9 NW Apartment,         !- Zone Name
    F9 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F9 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F9 NW Apartment Zone Air Node,  !- Zone Air Node Name
    F9 NW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F9 SE Apartment,         !- Zone Name
    F9 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F9 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F9 SE Apartment Zone Air Node,  !- Zone Air Node Name
    F9 SE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F9 NE Apartment,         !- Zone Name
    F9 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F9 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F9 NE Apartment Zone Air Node,  !- Zone Air Node Name
    F9 NE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F9 N1 Apartment,         !- Zone Name
    F9 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F9 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F9 N1 Apartment Zone Air Node,  !- Zone Air Node Name
    F9 N1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F9 N2 Apartment,         !- Zone Name
    F9 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F9 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F9 N2 Apartment Zone Air Node,  !- Zone Air Node Name
    F9 N2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F9 S1 Apartment,         !- Zone Name
    F9 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F9 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F9 S1 Apartment Zone Air Node,  !- Zone Air Node Name
    F9 S1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    F9 S2 Apartment,         !- Zone Name
    F9 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    F9 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    F9 S2 Apartment Zone Air Node,  !- Zone Air Node Name
    F9 S2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    T SW Apartment,          !- Zone Name
    T SW Apartment Equipment,!- Zone Conditioning Equipment List Name
    T SW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T SW Apartment Zone Air Node,  !- Zone Air Node Name
    T SW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    T NW Apartment,          !- Zone Name
    T NW Apartment Equipment,!- Zone Conditioning Equipment List Name
    T NW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T NW Apartment Zone Air Node,  !- Zone Air Node Name
    T NW Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    T SE Apartment,          !- Zone Name
    T SE Apartment Equipment,!- Zone Conditioning Equipment List Name
    T SE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T SE Apartment Zone Air Node,  !- Zone Air Node Name
    T SE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    T NE Apartment,          !- Zone Name
    T NE Apartment Equipment,!- Zone Conditioning Equipment List Name
    T NE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T NE Apartment Zone Air Node,  !- Zone Air Node Name
    T NE Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    T N1 Apartment,          !- Zone Name
    T N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    T N1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T N1 Apartment Zone Air Node,  !- Zone Air Node Name
    T N1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    T N2 Apartment,          !- Zone Name
    T N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    T N2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T N2 Apartment Zone Air Node,  !- Zone Air Node Name
    T N2 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    T S1 Apartment,          !- Zone Name
    T S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    T S1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T S1 Apartment Zone Air Node,  !- Zone Air Node Name
    T S1 Apartment Return Outlet;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    T S2 Apartment,          !- Zone Name
    T S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    T S2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T S2 Apartment Zone Air Node,  !- Zone Air Node Name
    T S2 Apartment Return Outlet;  !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========


  Fan:OnOff,
    AirLoop G SW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G SW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop G NW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop Office Supply Fan,  !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Office Mixed Air Outlet, !- Air Inlet Node Name
    AirLoop Office Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop G NE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop G N1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop G N2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop G S1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G S1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop G S2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G S2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F2 SW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F2 SW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F2 NW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F2 NW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F2 SE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F2 SE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F2 NE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F2 NE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F2 N1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F2 N1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F2 N2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F2 N2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F2 S1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F2 S1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F2 S2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F2 S2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F3 SW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F3 SW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F3 NW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F3 NW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F3 SE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F3 SE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F3 NE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F3 NE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F3 N1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F3 N1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F3 N2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F3 N2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F3 S1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F3 S1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F3 S2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F3 S2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F4 SW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F4 SW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F4 NW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F4 NW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F4 SE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F4 SE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F4 NE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F4 NE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F4 N1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F4 N1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F4 N2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F4 N2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F4 S1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F4 S1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F4 S2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F4 S2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop M SW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M SW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop M NW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M NW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop M SE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M SE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop M NE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M NE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop M N1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M N1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop M N2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M N2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop M S1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M S1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop M S2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M S2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F6 SW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F6 SW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F6 NW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F6 NW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F6 SE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F6 SE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F6 NE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F6 NE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F6 N1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F6 N1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F6 N2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F6 N2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F6 S1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F6 S1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F6 S2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F6 S2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F7 SW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F7 SW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F7 NW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F7 NW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F7 SE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F7 SE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F7 NE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F7 NE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F7 N1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F7 N1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F7 N2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F7 N2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F7 S1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F7 S1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F7 S2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F7 S2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F8 SW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F8 SW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F8 NW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F8 NW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F8 SE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F8 SE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F8 NE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F8 NE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F8 N1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F8 N1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F8 N2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F8 N2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F8 S1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F8 S1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F8 S2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F8 S2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F9 SW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F9 SW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F9 NW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F9 NW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F9 SE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F9 SE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F9 NE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F9 NE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F9 N1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F9 N1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F9 N2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F9 N2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F9 S1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F9 S1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop F9 S2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop F9 S2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop T SW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T SW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop T NW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T NW Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop T SE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T SE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop T NE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T NE Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop T N1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T N1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop T N2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T N2 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop T S1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T S1 Supply Fan Outlet;  !- Air Outlet Node Name



  Fan:OnOff,
    AirLoop T S2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
0.53625, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T S2 Supply Fan Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========


  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G SW,  !- Air Inlet Node Name
    AirLoop G SW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G NW,  !- Air Inlet Node Name
    AirLoop G NW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop Office,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop Office,  !- Air Inlet Node Name
    AirLoop Office Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G NE,  !- Air Inlet Node Name
    AirLoop G NE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G N1,  !- Air Inlet Node Name
    AirLoop G N1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G N2,  !- Air Inlet Node Name
    AirLoop G N2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G S1,  !- Air Inlet Node Name
    AirLoop G S1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G S2,  !- Air Inlet Node Name
    AirLoop G S2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F2 SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F2 SW,  !- Air Inlet Node Name
    AirLoop F2 SW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F2 NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F2 NW,  !- Air Inlet Node Name
    AirLoop F2 NW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F2 SE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F2 SE,  !- Air Inlet Node Name
    AirLoop F2 SE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F2 NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F2 NE,  !- Air Inlet Node Name
    AirLoop F2 NE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F2 N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F2 N1,  !- Air Inlet Node Name
    AirLoop F2 N1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F2 N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F2 N2,  !- Air Inlet Node Name
    AirLoop F2 N2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F2 S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F2 S1,  !- Air Inlet Node Name
    AirLoop F2 S1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F2 S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F2 S2,  !- Air Inlet Node Name
    AirLoop F2 S2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F3 SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F3 SW,  !- Air Inlet Node Name
    AirLoop F3 SW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F3 NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F3 NW,  !- Air Inlet Node Name
    AirLoop F3 NW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F3 SE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F3 SE,  !- Air Inlet Node Name
    AirLoop F3 SE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F3 NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F3 NE,  !- Air Inlet Node Name
    AirLoop F3 NE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F3 N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F3 N1,  !- Air Inlet Node Name
    AirLoop F3 N1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F3 N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F3 N2,  !- Air Inlet Node Name
    AirLoop F3 N2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F3 S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F3 S1,  !- Air Inlet Node Name
    AirLoop F3 S1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F3 S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F3 S2,  !- Air Inlet Node Name
    AirLoop F3 S2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F4 SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F4 SW,  !- Air Inlet Node Name
    AirLoop F4 SW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F4 NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F4 NW,  !- Air Inlet Node Name
    AirLoop F4 NW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F4 SE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F4 SE,  !- Air Inlet Node Name
    AirLoop F4 SE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F4 NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F4 NE,  !- Air Inlet Node Name
    AirLoop F4 NE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F4 N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F4 N1,  !- Air Inlet Node Name
    AirLoop F4 N1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F4 N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F4 N2,  !- Air Inlet Node Name
    AirLoop F4 N2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F4 S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F4 S1,  !- Air Inlet Node Name
    AirLoop F4 S1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F4 S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F4 S2,  !- Air Inlet Node Name
    AirLoop F4 S2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M SW,  !- Air Inlet Node Name
    AirLoop M SW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M NW,  !- Air Inlet Node Name
    AirLoop M NW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M SE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M SE,  !- Air Inlet Node Name
    AirLoop M SE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M NE,  !- Air Inlet Node Name
    AirLoop M NE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M N1,  !- Air Inlet Node Name
    AirLoop M N1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M N2,  !- Air Inlet Node Name
    AirLoop M N2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M S1,  !- Air Inlet Node Name
    AirLoop M S1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M S2,  !- Air Inlet Node Name
    AirLoop M S2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F6 SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F6 SW,  !- Air Inlet Node Name
    AirLoop F6 SW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F6 NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F6 NW,  !- Air Inlet Node Name
    AirLoop F6 NW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F6 SE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F6 SE,  !- Air Inlet Node Name
    AirLoop F6 SE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F6 NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F6 NE,  !- Air Inlet Node Name
    AirLoop F6 NE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F6 N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F6 N1,  !- Air Inlet Node Name
    AirLoop F6 N1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F6 N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F6 N2,  !- Air Inlet Node Name
    AirLoop F6 N2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F6 S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F6 S1,  !- Air Inlet Node Name
    AirLoop F6 S1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F6 S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F6 S2,  !- Air Inlet Node Name
    AirLoop F6 S2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F7 SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F7 SW,  !- Air Inlet Node Name
    AirLoop F7 SW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F7 NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F7 NW,  !- Air Inlet Node Name
    AirLoop F7 NW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F7 SE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F7 SE,  !- Air Inlet Node Name
    AirLoop F7 SE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F7 NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F7 NE,  !- Air Inlet Node Name
    AirLoop F7 NE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F7 N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F7 N1,  !- Air Inlet Node Name
    AirLoop F7 N1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F7 N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F7 N2,  !- Air Inlet Node Name
    AirLoop F7 N2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F7 S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F7 S1,  !- Air Inlet Node Name
    AirLoop F7 S1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F7 S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F7 S2,  !- Air Inlet Node Name
    AirLoop F7 S2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F8 SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F8 SW,  !- Air Inlet Node Name
    AirLoop F8 SW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F8 NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F8 NW,  !- Air Inlet Node Name
    AirLoop F8 NW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F8 SE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F8 SE,  !- Air Inlet Node Name
    AirLoop F8 SE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F8 NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F8 NE,  !- Air Inlet Node Name
    AirLoop F8 NE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F8 N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F8 N1,  !- Air Inlet Node Name
    AirLoop F8 N1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F8 N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F8 N2,  !- Air Inlet Node Name
    AirLoop F8 N2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F8 S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F8 S1,  !- Air Inlet Node Name
    AirLoop F8 S1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F8 S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F8 S2,  !- Air Inlet Node Name
    AirLoop F8 S2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F9 SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F9 SW,  !- Air Inlet Node Name
    AirLoop F9 SW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F9 NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F9 NW,  !- Air Inlet Node Name
    AirLoop F9 NW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F9 SE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F9 SE,  !- Air Inlet Node Name
    AirLoop F9 SE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F9 NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F9 NE,  !- Air Inlet Node Name
    AirLoop F9 NE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F9 N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F9 N1,  !- Air Inlet Node Name
    AirLoop F9 N1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F9 N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F9 N2,  !- Air Inlet Node Name
    AirLoop F9 N2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F9 S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F9 S1,  !- Air Inlet Node Name
    AirLoop F9 S1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop F9 S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop F9 S2,  !- Air Inlet Node Name
    AirLoop F9 S2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T SW,  !- Air Inlet Node Name
    AirLoop T SW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T NW,  !- Air Inlet Node Name
    AirLoop T NW Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T SE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T SE,  !- Air Inlet Node Name
    AirLoop T SE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T NE,  !- Air Inlet Node Name
    AirLoop T NE Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T N1,  !- Air Inlet Node Name
    AirLoop T N1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T N2,  !- Air Inlet Node Name
    AirLoop T N2 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T S1,  !- Air Inlet Node Name
    AirLoop T S1 Supply Air Outlet;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T S2,  !- Air Inlet Node Name
    AirLoop T S2 Supply Air Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========


  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G SW,  !- Name
    AirLoop G SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G NW,  !- Name
    AirLoop G NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop Office,  !- Name
    AirLoop Office Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop Office Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop Office Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop Office,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G NE,  !- Name
    AirLoop G NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G N1,  !- Name
    AirLoop G N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G N2,  !- Name
    AirLoop G N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G S1,  !- Name
    AirLoop G S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G S2,  !- Name
    AirLoop G S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F2 SW,  !- Name
    AirLoop F2 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F2 SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F2 NW,  !- Name
    AirLoop F2 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F2 NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F2 SE,  !- Name
    AirLoop F2 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F2 SE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F2 NE,  !- Name
    AirLoop F2 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F2 NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F2 N1,  !- Name
    AirLoop F2 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F2 N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F2 N2,  !- Name
    AirLoop F2 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F2 N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F2 S1,  !- Name
    AirLoop F2 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F2 S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F2 S2,  !- Name
    AirLoop F2 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F2 S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F3 SW,  !- Name
    AirLoop F3 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F3 SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F3 NW,  !- Name
    AirLoop F3 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F3 NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F3 SE,  !- Name
    AirLoop F3 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F3 SE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F3 NE,  !- Name
    AirLoop F3 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F3 NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F3 N1,  !- Name
    AirLoop F3 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F3 N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F3 N2,  !- Name
    AirLoop F3 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F3 N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F3 S1,  !- Name
    AirLoop F3 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F3 S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F3 S2,  !- Name
    AirLoop F3 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F3 S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F4 SW,  !- Name
    AirLoop F4 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F4 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F4 SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F4 NW,  !- Name
    AirLoop F4 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F4 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F4 NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F4 SE,  !- Name
    AirLoop F4 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F4 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F4 SE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F4 NE,  !- Name
    AirLoop F4 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F4 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F4 NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F4 N1,  !- Name
    AirLoop F4 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F4 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F4 N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F4 N2,  !- Name
    AirLoop F4 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F4 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F4 N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F4 S1,  !- Name
    AirLoop F4 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F4 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F4 S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F4 S2,  !- Name
    AirLoop F4 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F4 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F4 S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M SW,  !- Name
    AirLoop M SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M NW,  !- Name
    AirLoop M NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M SE,  !- Name
    AirLoop M SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M SE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M NE,  !- Name
    AirLoop M NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M N1,  !- Name
    AirLoop M N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M N2,  !- Name
    AirLoop M N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M S1,  !- Name
    AirLoop M S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M S2,  !- Name
    AirLoop M S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F6 SW,  !- Name
    AirLoop F6 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F6 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F6 SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F6 NW,  !- Name
    AirLoop F6 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F6 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F6 NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F6 SE,  !- Name
    AirLoop F6 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F6 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F6 SE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F6 NE,  !- Name
    AirLoop F6 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F6 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F6 NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F6 N1,  !- Name
    AirLoop F6 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F6 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F6 N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F6 N2,  !- Name
    AirLoop F6 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F6 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F6 N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F6 S1,  !- Name
    AirLoop F6 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F6 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F6 S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F6 S2,  !- Name
    AirLoop F6 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F6 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F6 S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F7 SW,  !- Name
    AirLoop F7 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F7 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F7 SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F7 NW,  !- Name
    AirLoop F7 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F7 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F7 NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F7 SE,  !- Name
    AirLoop F7 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F7 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F7 SE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F7 NE,  !- Name
    AirLoop F7 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F7 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F7 NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F7 N1,  !- Name
    AirLoop F7 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F7 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F7 N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F7 N2,  !- Name
    AirLoop F7 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F7 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F7 N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F7 S1,  !- Name
    AirLoop F7 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F7 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F7 S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F7 S2,  !- Name
    AirLoop F7 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F7 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F7 S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F8 SW,  !- Name
    AirLoop F8 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F8 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F8 SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F8 NW,  !- Name
    AirLoop F8 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F8 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F8 NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F8 SE,  !- Name
    AirLoop F8 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F8 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F8 SE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F8 NE,  !- Name
    AirLoop F8 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F8 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F8 NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F8 N1,  !- Name
    AirLoop F8 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F8 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F8 N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F8 N2,  !- Name
    AirLoop F8 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F8 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F8 N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F8 S1,  !- Name
    AirLoop F8 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F8 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F8 S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F8 S2,  !- Name
    AirLoop F8 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F8 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F8 S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 SW,  !- Name
    AirLoop F9 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F9 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F9 SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 NW,  !- Name
    AirLoop F9 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F9 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F9 NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 SE,  !- Name
    AirLoop F9 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F9 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F9 SE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 NE,  !- Name
    AirLoop F9 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F9 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F9 NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 N1,  !- Name
    AirLoop F9 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F9 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F9 N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 N2,  !- Name
    AirLoop F9 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F9 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F9 N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 S1,  !- Name
    AirLoop F9 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F9 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F9 S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 S2,  !- Name
    AirLoop F9 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop F9 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop F9 S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T SW,  !- Name
    AirLoop T SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T NW,  !- Name
    AirLoop T NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T SE,  !- Name
    AirLoop T SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T SE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T NE,  !- Name
    AirLoop T NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
4.1317822230509, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T N1,  !- Name
    AirLoop T N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T N2,  !- Name
    AirLoop T N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T S1,  !- Name
    AirLoop T S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}



  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T S2,  !- Name
    AirLoop T S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Cooling Capacity {W}
3.86542098393842, !- Rated Cooling Coefficient of Performance
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========


  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G SW,  !- Name
    AirLoop G SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G SW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G NW,  !- Name
    AirLoop G NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G NW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop Office,  !- Name
    AirLoop Office Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop Office Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop Office,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop Office,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G NE,  !- Name
    AirLoop G NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G NE,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G N1,  !- Name
    AirLoop G N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G N1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G N2,  !- Name
    AirLoop G N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G N2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G S1,  !- Name
    AirLoop G S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G S1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G S2,  !- Name
    AirLoop G S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G S2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 SW,  !- Name
    AirLoop F2 SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 SW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 NW,  !- Name
    AirLoop F2 NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 NW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 SE,  !- Name
    AirLoop F2 SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 SE,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 NE,  !- Name
    AirLoop F2 NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 NE,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 N1,  !- Name
    AirLoop F2 N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 N1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 N2,  !- Name
    AirLoop F2 N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 N2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 S1,  !- Name
    AirLoop F2 S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 S1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 S2,  !- Name
    AirLoop F2 S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F2 S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 S2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 SW,  !- Name
    AirLoop F3 SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 SW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 NW,  !- Name
    AirLoop F3 NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 NW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 SE,  !- Name
    AirLoop F3 SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 SE,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 NE,  !- Name
    AirLoop F3 NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 NE,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5



  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 N1,  !- Name
    AirLoop F3 N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop F3 N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 N1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Rated Heating Capacity {W}
4.2, !- Rated Heating Coefficient of Performance
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
