! -----------------------------------------------------------------------
! The 90.1 Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), 
! under contract with the U.S. Department of Energy (DOE).  These building models were originally derived from 
! DOE’s Commercial Reference Building Models with modifications from ASHRAE 90.1 committee, 
! Advanced Energy Design Guide series, and other building industry expert input.  
! The original purpose of developing these prototype building models was to measure energy saving impacts from 
! newly published editions of ASHRAE Standard 90.1.  The basic building descriptions can be found in the Scorecards 
! posted at this website.  The detailed descriptions of the prototype model development and addenda modeling 
! strategies can be found in PNNL’s reports, entitled "Achieving 30% Goal: Energy and Cost Saving Analysis 
! of ASHRAE/IES Standard 90.1-2010" and "Enhancements to ASHRAE Standard 90.1 Prototype Building Models", 
! both posted at this website. 
! -----------------------------------------------------------------------
!
! WeatherFile:  SAU_Riyadh.404380_IWEC.epw
! IDF File:     /phome/comstd/ASHRAE90.1_2013_for_reporting/ApartmentHighRise/90.1_std2013/input.nobackup/ASHRAE30pct_ApartmentHighRise_STD2010_Riyadh.dd.idf
! Run Case:     ASHRAE30pct_ApartmentHighRise_STD2010_Riyadh
! GPARM parameters as input:
!    Case = ASHRAE30pct_ApartmentHighRise_STD2010_Riyadh
!    weatherfile = SAU_Riyadh_IWEC.epw
!    slab_gtp = Zone1B_res_R0_0ftV_ApartmentHighRise_Riyadh_STD2007.gtp
!    avg_oa_tempt_ip = 79.09
!    maxdiff_oa_tempt_ip = 40.32
!    ext_wall_type = SteelFramedWall
!    res_ext_wall_ufactor = 0.704104612
!    roof_type = MetalDeckRoof
!    res_roof_ufactor = 0.272556624
!    roof_emissivity = 0.75
!    roof_solar_absorp = 0.45
!    res_window = Window_U_1.22_SHGC_0.25
!    economizer = NoEconomizer
!    avg_oa_tempt = 26.16111111
!    maxdiff_oa_tempt = 22.4
!    infil = 0.00056896
!    door_infil = 1.523916863
!    frac_ofpk = 0.144
!    oa_apartment = 0.000294083
!    oa_office = 0.000431773
!    oa_corridor = 0.000304781
!    exterior_light_watts = 10364
!    LPD_apartment_hardwired = 3.8750076
!    LPD_apartment_plugin = 0.9687519
!    LPD_office = 11.9479401
!    LPD_corridor = 8.52501672
!    economizer_lockout = NoLockout
!    wlhp_pump_head = 179045.1073
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 105.9
!    EQP_OFF_SCH = EQP_OFF_SCH_ADV
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.802764686
!    swh_ua = 15.60100708
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    AirLoop_Office_DXAC_HeatPump_ERV = No
!    LTG_SCH_SET = LTG_SET_STD2010
!    transformer_size = 75000
!    transformer_eff = 0.98
!    AirLoop_Office_DXAC_HeatPump_ERV_power = NA
!    wwr = 0.3
!    HTGSETP_OFF_SCH = HTGSETP_OFF_SCH_No_Optimum
!    CLGSETP_OFF_SCH = CLGSETP_OFF_SCH_No_Optimum
!    pipe_heat_loss = 2357
!    skip_EMSprogram = yes
!    BoilerAM = No
!    OA_BASED_OPTIMUM_START_EMS = no
!    Wfile_TMY3 = SAU_Riyadh.404380_IWEC.epw
!    loadProfile = No
!    vent_setback_flag = 0
!    receptacle_ctrl_occ_reduction_frac = 0.92575
!    receptacle_ctrl_unocc_reduction_frac = 0.6625


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
  Version,8.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========


  Building,
    High-Rise Apartment,     !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========


  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========


  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========


  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========


  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========


  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========


  ConvergenceLimits,
    5,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3.new/all/SAU_Riyadh.404380_IWEC.ddy
!
Site:Location,
  RIYADH_SAU Design_Conditions,     !- Site:Location Name
      24.70,     !- Latitude {N+ S-}
      46.80,     !- Longitude {W- E+}
       3.00,     !- Time Zone Relative to GMT {GMT+/-}
     612.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  RIYADH Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        5.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     94186.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  RIYADH Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       44.2,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     94186.,      !- Barometric Pressure {Pa}
        4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.766,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.239;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!
! Ground temperature object produced by /tools/bin/gt2idf /phome/comstd/_p.gtp/state.analyses/slab/output/Zone1B_res_R0_0ftV_ApartmentHighRise_Riyadh_STD2007.gtp
Site:GroundTemperature:BuildingSurface,
    20.86,            !- January Ground Temperature {C}
    20.88,            !- February Ground Temperature {C}
    20.96,            !- March Ground Temperature {C}
    21.12,            !- April Ground Temperature {C}
    21.31,            !- May Ground Temperature {C}
    23.58,            !- June Ground Temperature {C}
    23.95,            !- July Ground Temperature {C}
    24.07,            !- August Ground Temperature {C}
    24.06,            !- September Ground Temperature {C}
    21.76,            !- October Ground Temperature {C}
    21.31,            !- November Ground Temperature {C}
    21.02;            !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========


  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
! US National Holidays


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! Daylight Saving Period in US


  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


  Site:WaterMainsTemperature,
    CORRELATION,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    26.16111111,        !- Annual Average Outdoor Air Temperature {C},                        
    22.4;        !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ------------------------------------------------------------------
! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
! $Log: OpaqueLibraryScript_v30.idf,v $
! Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note: 
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0. 
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    3.47220376108688,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.0365220592115,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Door material properties taken from DOE Benchmark files released in Nov. 2008

  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






! ------------------------------------------------------------------
! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
! $Log: WindowsLibrary_v30.idf,v $
! Revision 1.6  2010/10/16 00:03:25  atha577
! Deleted bb skylight constructions. Added them to opaquelibraryscript.
!
! Revision 1.5  2010/10/15 23:31:07  atha577
! Added addendum bb skylight constructions.
!
! Revision 1.4  2010/10/14 22:53:47  atha577
! Added new skylight constructions for bb
!
! Revision 1.3  2010/05/19 20:10:16  atha577
! *** empty log message ***
!
! Revision 1.2  2010/05/19 20:08:49  atha577
! added bb constructions.
!
!
! Revision 1.1  2010/01/20 21:58:41  d3l143
! Initial revision
! Revised 5/19/2010: Added new constructions for bb from E+ window 
!		     construction library
!
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
  WindowMaterial:Glazing,
    GREEN 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
! ID 221
 
  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.240,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    0.300,                   !- Visible Transmittance at Normal Incidence
    0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.200,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.220,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF B TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.480,                   !- Solar Transmittance at Normal Incidence
    0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    0.570,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,LoE TINT 6MM,SpectralAverage,              ,.006,.360,.093,.200,.500,.035,.054,.0,.84,.10,.9;  ! ID 451
WindowMaterial:Glazing,REF B TINT HI 6MM,SpectralAverage,         ,.006,.150,.090,.330,.180,.080,.280,.0,.84,.60,.9;  ! ID 232
WindowMaterial:Glazing,REF C CLEAR MID 6MM,SpectralAverage,       ,.006,.170,.200,.420,.190,.210,.380,.0,.84,.51,.9;  ! ID 241

WindowMaterial:Glazing,REF D TINT 6MM,SpectralAverage,            ,.006,.300,.140,.360,.250,.180,.450,.0,.84,.82,.9;  ! ID 270
WindowMaterial:Glazing,COATED POLY-77,SpectralAverage,          ,.00051,.504,.402,.398,.766,.147,.167,.0,.075,.720,.14;  ! ID 601
WindowMaterial:Glazing,LoE SPEC SEL TINT 6MM,SpectralAverage,     ,.006,.260,.140,.410,.460,.060,.040,.0,.84,.03,.9;  ! ID 550

WindowMaterial:Glazing,PYR B CLEAR 6MM,SpectralAverage,           ,.006,.680,.090,.100,.810,.110,.120,.0,.84,.20,.9;  ! ID 351

WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,                 ,.003,.837,.075,.075,.898,.081,.081,.0,.84,.84,.9;  ! ID 2

WindowMaterial:Glazing,REF B CLEAR LO 6MM,SpectralAverage,        ,.006,.150,.220,.380,.200,.230,.330,.0,.84,.58,.9;  ! ID 220
WindowMaterial:Glazing,REF A CLEAR LO 6MM,SpectralAverage,        ,.006,.066,.341,.493,.080,.410,.370,.0,.84,.40,.9;  ! ID 200
WindowMaterial:Glazing,GREEN 3MM,SpectralAverage,                 ,.003,.635,.063,.063,.822,.075,.075,.0,.84,.84,.9;  ! ID 11
WindowMaterial:Glazing,ECABS-2 COLORED 6MM,SpectralAverage,       ,.006,.111,.179,.179,.128,.081,.081,.0,.84,.10,.9;  ! ID 705
WindowMaterial:Glazing,COATED POLY-55,SpectralAverage,          ,.00051,.320,.582,.593,.551,.336,.375,.0,.046,.720,.14;  ! ID 603
WindowMaterial:Glazing,ECREF-2 COLORED 6MM,SpectralAverage,       ,.006,.099,.219,.219,.155,.073,.073,.0,.84,.10,.9;  ! ID 707
WindowMaterial:Glazing,LoE SPEC SEL CLEAR 6MM Rev,SpectralAverage,,.006,.430,.420,.300,.770,.060,.070,.0,.03,.84,.9;  ! 
WindowMaterial:Glazing,BRONZE 6MM,SpectralAverage,                ,.006,.482,.054,.054,.534,.057,.057,.0,.84,.84,.9;  ! ID 6
WindowMaterial:Glazing,REF A TINT MID 6MM,SpectralAverage,        ,.006,.060,.130,.420,.090,.140,.350,.0,.84,.47,.9;  ! ID 211


WindowMaterial:Glazing,
    Theoretical Glass 297, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.375039,                !- Solar Transmittance at Normal Incidence
    0.574961,                !- Front Side Solar Reflectance at Normal Incidence
    0.574961,                !- Back Side Solar Reflectance at Normal Incidence
    0.529698,                !- Visible Transmittance at Normal Incidence
    0.420302,                !- Front Side Visible Reflectance at Normal Incidence
    0.420302,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0103561;               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass 347, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.315861,                !- Solar Transmittance at Normal Incidence
    0.634139,                !- Front Side Solar Reflectance at Normal Incidence
    0.634139,                !- Back Side Solar Reflectance at Normal Incidence
    0.479911,                !- Visible Transmittance at Normal Incidence
    0.470089,                !- Front Side Visible Reflectance at Normal Incidence
    0.470089,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.010358;                !- Conductivity {W/m-K}

 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========
 
  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}
 
  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}
 
  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!    Sgl Green 6mm,           !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer
 
!    Sgl Ref-B-H Clr 6mm,     !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer
 
!    Sgl Ref-C-H Clr 6mm,     !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.34, !- Name
    REF C CLEAR HI 6MM;      !- Outside Layer
 
!    Sgl Elec Ref Colored 6mm,!- Name
 
  Construction,
    Window_U_1.22_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer
 
!    Sgl Ref-B-M Tint 6mm,    !- Name
 
  Construction,
    Window_U_0.72_SHGC_0.25, !- Name
    REF B TINT MID 6MM;      !- Outside Layer
 
!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.65_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Blue 6mm/6mm Air,    !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Blue 6mm/6mm Air,    !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
 
  Construction,
    Window_U_0.52_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
 
  Construction,
    Window_U_0.48_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name
 
  Construction,
    Window_U_0.42_SHGC_0.45, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Grey 6mm/13mm Air,   !- Name
 
  Construction,
    Window_U_0.46_SHGC_0.45, !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.42_SHGC_0.40, !- Name
    LoE TINT 6MM,           !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.43_SHGC_0.26,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.44_SHGC_0.26,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.42_SHGC_0.35,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.33_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.34_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.35_SHGC_0.35,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.55_SHGC_0.31,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.43_SHGC_0.29,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.34_SHGC_0.45,  !- Name
    PYR B CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!       Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.56_SHGC_0.35,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)

Construction,
    Window_U_0.45_SHGC_0.31,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
    
!    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)

Construction,
    Window_U_0.33_SHGC_0.45,  !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-77,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 3MM;               !- Layer 5

!	Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163    
 
Construction, 
     Window_U_0.38_SHGC_0.26,  !- Name
     REF B TINT HI 6MM,
     ARGON 13MM,
     CLEAR 6MM;

! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444

Construction, 
    Window_U_0.25_SHGC_0.40,  !- Name
    LoE TINT 6MM,
    ARGON 13MM,
    CLEAR 6MM;

! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173

Construction, 
    Window_U_0.35_SHGC_0.26,  !- Name
    REF C CLEAR MID 6MM,
    ARGON 13MM,
    CLEAR 6MM;


!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.27, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.18, !- Name
    REF A TINT MID 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.13, !- Name
    REF A CLEAR LO 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.33_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.22, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 6MM;               !- Layer 5

!    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.17, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3


!    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.23, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.16, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3


!    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.11, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3


!    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.19_SHGC_0.20, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 13MM,                !- Layer 4
    CLEAR 6MM;               !- Layer 5


!
!
! Following constructions are added as part of Addendum bb
!
!

! Dbl Ref-C-H Clr 6mm/6mm Air

Construction,
    Window_U_0.71_SHGC_0.25,  !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl Ref-B-H Clr 6mm/13mm Arg

Construction,
    Window_U_0.38_SHGC_0.30,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl LoE Spec Sel Tint 6mm/6mm Air

Construction,
    Window_U_0.36_SHGC_0.35,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl LoE (e2=.1) Tint 6mm/13mm Air

Construction,
    Window_U_0.30_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3


!
!
! End set of new bb constructions
!
!




!=================skylight====================

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.98_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.17_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Green 6mm,           !- Name

  Construction,
    Window_U_1.98_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

!    Sgl Ref-D Clr 6mm,       !- Name

  Construction,
    Window_U_1.17_SHGC_0.49, !- Name
    REF D CLEAR 6MM;         !- Outside Layer

!    Sgl Green 3mm,           !- Name

  Construction,
    Window_U_1.17_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.45, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.68, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-A-L Clr 6mm,     !- Name

  Construction,
    Window_U_0.88_SHGC_0.16, !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

!    Sgl Elec Ref Colored 6mm,!- Name

  Construction,
    Window_U_0.88_SHGC_0.27, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

!    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.52_SHGC_0.22, !- Name
    REF B CLEAR LO 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.44_SHGC_0.20, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3


Construction,
    Window_U_0.39_SHGC_0.38, !- Name
    Theoretical Glass 297;      !- Outside Layer

Construction,
    Window_U_0.39_SHGC_0.32, !- Name
    Theoretical Glass 347;      !- Outside Layer
    
!=================Additional Skylight Constructions for 189.1====================

!    Sgl LoE (e2=.2) Clr 6mm,     !- Name
    
Construction,
    Window_U_0.75_SHGC_0.72, !- Name
    PYR B CLEAR 6MM;         !- Outside Layer

!    Sgl LoE (e2=.2) Clr 3mm,     !- Name

Construction,
    Window_U_0.67_SHGC_0.77, !- Name
    PYR B CLEAR 3MM;         !- Outside Layer

!    Dbl Clr 3mm/6mm Air,     !- Name

Construction,
    Window_U_0.56_SHGC_0.76,     !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

WindowMaterial:Glazing,PYR B CLEAR 3MM,SpectralAverage,           ,.003,.740,.090,.100,.820,.110,.120,.0,.84,.20,.9;  ! ID 350


!=================Additional Window Constructions for 189.1====================

!    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name

Construction,
    Window_U_0.40_SHGC_0.43,  !- Name
    LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

WindowMaterial:Glazing,LoE SPEC SEL CLEAR 3MM,SpectralAverage,    ,.003,.450,.340,.370,.780,.070,.060,.0,.84,.03,.9;  ! ID 500

!=================Additional Window Materials and Constructions for 50% Concept====================


WindowMaterial:Glazing,ECABS-2 BLEACHED 6MM,SpectralAverage,      ,.006,.814,.086,.086,.847,.099,.099,.0,.84,.10,.9;  ! ID 704

!    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name

Construction,
    Window_U_0.40_SHGC_0.45,  !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    AIR 6MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers' definitions.
!

WindowMaterial:Glazing,
Glass_2175_LayerAvg,                                 !- Layer name : GREY-SGP-E366 - 8.6.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.008600,                                           !- Thickness
0.167758,                                           !- Solar Transmittance
2.176064e-001,                                      !- Solar Front Reflectance
4.379779e-001,                                      !- Solar Back Reflectance
0.416044,                                           !- Visible Transmittance
0.078729,                                           !-Visible Front Reflectance
0.106540,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Glazing,
Glass_2022F_LayerAvg,                                 !- Layer name : LoE262-4.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.003900,                                           !- Thickness
0.355897,                                           !- Solar Transmittance
3.940945e-001,                                      !- Solar Front Reflectance
2.656452e-001,                                      !- Solar Back Reflectance
0.677694,                                           !- Visible Transmittance
0.042734,                                           !- Visible Front Reflectance
0.055470,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.046000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity

WindowMaterial:Glazing,
Glass_2052_LayerAvg,                                 !- Layer name : 86SGP-G.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.008370,                                           !- Thickness
0.507767,                                           !- Solar Transmittance
5.422805e-002,                                      !- Solar Front Reflectance
5.449309e-002,                                      !- Solar Back Reflectance
0.586833,                                           !- Visible Transmittance
0.058050,                                           !-Visible Front Reflectance
0.058397,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Glazing,
Glass_2010F_LayerAvg,                                 !- Layer name : LoE272-2.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.002210,                                           !- Thickness
0.434294,                                           !- Solar Transmittance
4.183747e-001,                                      !- Solar Front Reflectance
3.410654e-001,                                      !- Solar Back Reflectance
0.797579,                                           !- Visible Transmittance
0.043577,                                           !- Visible Front Reflectance
0.056031,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.042274,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity

WindowMaterial:Glazing,
Glass_2027F_LayerAvg,                                 !- Layer name : LoE270-4.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.004000,                                           !- Thickness
0.369744,                                           !- Solar Transmittance
4.700695e-001,                                      !- Solar Front Reflectance
3.409350e-001,                                      !- Solar Back Reflectance
0.765222,                                           !- Visible Transmittance
0.054600,                                           !- Visible Front Reflectance
0.073741,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.036750,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Gas,
Gap_1_W_0_0025,                              !- gap name - Air
Air,                               !- type
0.0025;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0032,                              !- gap name - Air
Air,                               !- type
0.0032;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0042,                              !- gap name - Air
Air,                               !- type
0.0042;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0043,                              !- gap name - Air
Air,                               !- type
0.0043;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0018,                              !- gap name - Air
Air,                               !- type
0.0018;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0024,                              !- gap name - Air
Air,                               !- type
0.0024;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0038,                              !- gap name - Air
Air,                               !- type
0.0038;                             !- thickness



Construction,
    Window_U_0.60_SHGC_0.25,              !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0025,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.55_SHGC_0.25,              !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0032,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.50_SHGC_0.25,               !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0042,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.47_SHGC_0.40,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0043,                              !- gap name - Air
    Glass_2010F_LayerAvg;                             !- glass name : LoE272-2.CIG





!=================Additional Skylight Materials and Constructions for 50% Concept====================

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers.
!


Construction,
    Window_U_0.75_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0018,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.65_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0024,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.55_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0038,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.50_SHGC_0.40,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0038,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG

!=================Additional Windows for IECC Analysis================================================


!Sgl Elec Ref Colored 6mm 
Construction,
    Window_U_1.16_SHGC_0.25,              	!- Name
    ECREF-1 COLORED 6MM;                 	!- glass name  
	
! Sgl Elec Ref Colored 6mm    
Construction,
    Window_U_1.08_SHGC_0.25,              !- Name
    ECREF-1 COLORED 6MM;                  !- glass name            

! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name

WindowMaterial:Glazing,ECREF-2 BLEACHED 6MM,SpectralAverage,      ,.006,.694,.168,.168,.818,.110,.110,.0,.84,.10,.9;  ! ID 706

Construction,
    Window_U_0.29_SHGC_0.45,              	!- Name
    ECREF-2 BLEACHED 6MM,    				!- Outside Layer
    AIR 13MM,                 				!- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;               !- Layer 3
	


!=================Additional Skylights for IECC Analysis================================================

! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.

!Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.7129; Frame conductivity = 283.91

Construction,
    Window_U_1.60_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.1271; Frame conductivity = 283.91

Construction,
    Window_U_1.05_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.
Construction,
    Window_U_0.90_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  




	


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========


  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type



  ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type



  ScheduleTypeLimits,
    Any Number;              !- Name



  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type



  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========


  Schedule:Compact,
    OCC_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 8:00,0.85,        !- Field 5
    Until: 9:00,0.39,        !- Field 7
    Until: 16:00,0.25,       !- Field 9
    Until: 17:00,0.3,        !- Field 11
    Until: 18:00,0.52,       !- Field 13
    Until: 21:00,0.87,       !- Field 15
    Until: 24:00,1.0;        !- Field 17



  Schedule:Compact,
    OCC_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 12:00,1.0,        !- Field 5
    Until: 13:00,0.5,        !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For AllOtherDays,        !- Field 13
    Until: 24:00,0.0;        !- Field 14

! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007

! lighting schedules for ASHRAE90.1-STD2010
    Schedule:Compact,
        LTG_APT_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 4:00,0.02,               !- Field 3
        Until: 5:00,0.06,               !- Field 4
        Until: 6:00,0.13,               !- Field 5
        Until: 7:00,0.14,               !- Field 6
        Until: 8:00,0.13,               !- Field 7
        Until: 9:00,0.06,               !- Field 8
        Until: 15:00,0.04,               !- Field 9
        Until: 16:00,0.07,               !- Field 10
        Until: 17:00,0.14,               !- Field 11
        Until: 18:00,0.2,               !- Field 12
        Until: 19:00,0.27,               !- Field 13
        Until: 21:00,0.32,               !- Field 14
        Until: 22:00,0.22,               !- Field 15
        Until: 23:00,0.12,               !- Field 16
        Until: 24:00,0.05;               !- Field 17

    Schedule:Compact,
        LTG_COR_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 24:00,0.8875;               !- Field 3

    Schedule:Compact,
        LTG_OFF_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: SummerDesignDay,               !- Field 2
        Until: 24:00,1,               !- Field 3
        For: WinterDesignDay,               !- Field 4
        Until: 24:00,0,               !- Field 5
        For: Weekdays,               !- Field 6
        Until: 8:00,0.18,               !- Field 7
        Until: 12:00,0.76932,               !- Field 8
        Until: 13:00,0.68384,               !- Field 9
        Until: 17:00,0.76932,               !- Field 10
        Until: 24:00,0.18,               !- Field 11
        For: AllOtherDays,               !- Field 12
        Until: 24:00,0.18;               !- Field 13


! lighting schedules for IECC2006 / IECC2009

! lighting schedules for IECC2012

! lighting schedules for ASHRAE1891_2009

! lighting schedules for ASHRAE1891_2011

! lighting schedules for ASHRAE90.1-2013




  Schedule:Compact,
    EQP_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.45,        !- Field 3
    Until: 2:00,0.41,        !- Field 5
    Until: 3:00,0.39,        !- Field 7
    Until: 5:00,0.38,        !- Field 9
    Until: 6:00,0.43,        !- Field 11
    Until: 7:00,0.54,        !- Field 13
    Until: 8:00,0.65,        !- Field 15
    Until: 9:00,0.66,        !- Field 17
    Until: 10:00,0.67,       !- Field 19
    Until: 11:00,0.69,       !- Field 21
    Until: 12:00,0.70,       !- Field 23
    Until: 13:00,0.69,       !- Field 25
    Until: 14:00,0.66,       !- Field 27
    Until: 15:00,0.65,       !- Field 29
    Until: 16:00,0.68,       !- Field 31
    Until: 17:00,0.80,       !- Field 33
    Until: 19:00,1.0,        !- Field 35
    Until: 20:00,0.93,       !- Field 37
    Until: 21:00,0.89,       !- Field 39
    Until: 22:00,0.85,       !- Field 41
    Until: 23:00,0.71,       !- Field 43
    Until: 24:00,0.58;       !- Field 45

  Schedule:Compact,
    EQP_OFF_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.218625,        !- Field 3
    Until: 8:00,0.33125,         !- Field 5
    Until: 12:00,0.92575,        !- Field 7
    Until: 13:00,0.870205,       !- Field 9
    Until: 17:00,0.92575,        !- Field 11
    Until: 18:00,0.33125,        !- Field 13
    Until: 24:00,0.218625,       !- Field 15
    For AllOtherDays,        !- Field 17
    Until: 24:00,0.218625;       !- Field 18





  Schedule:Compact,
    INF_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    INF_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    INF_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    INFIL_Door_Opening_SCH,   !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,0.0,         !- Field 3
    Until: 07:00,
    0.144,            !- Field 5
    Until: 08:00,1.0,         !- Field 7
    Until: 17:00,
    0.144,            !- Field 8
    Until: 18:00,1.0,         !- Field 11
    Until: 22:00,
    0.144,            !- Field 12
    Until: 24:00,0.0;        !- Field 15



  Schedule:Compact,
    HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.7;       !- Field 3



  Schedule:Compact,
    CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,24.4;       !- Field 3



  Schedule:Compact,
    HTGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3



  Schedule:Compact,
    CLGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,23.9;       !- Field 3



  Schedule:Compact,
    HTGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL:17:00,21.1,        !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,21.1,        !- Field 16
    UNTIL:17:00,21.1,        !- Field 18
    UNTIL: 18:00,18.3,       !- Field 20
    UNTIL: 24:00,15.6,       !- Field 22
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,15.6;       !- Field 25



  Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL: 17:00,21.1,       !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,17.8,        !- Field 16
    UNTIL: 9:00,20.0,        !- Field 18
    UNTIL: 17:00,21.1,       !- Field 20
    UNTIL: 18:00,18.3,       !- Field 22
    UNTIL: 24:00,15.6,       !- Field 24
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,15.6;       !- Field 27



  Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL: 17:00,21.1,       !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,17.8,        !- Field 16
    UNTIL: 9:00,20.0,        !- Field 18
    UNTIL: 17:00,21.1,       !- Field 20
    UNTIL: 18:00,18.3,       !- Field 22
    UNTIL: 24:00,15.6,       !- Field 24
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,15.6;       !- Field 27



  Schedule:Compact,
    CLGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,23.9,        !- Field 16
    UNTIL:17:00,23.9,        !- Field 18
    UNTIL: 18:00,26.7,       !- Field 20
    UNTIL: 24:00,29.4,       !- Field 22
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,29.4;       !- Field 25



  Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,27.8,        !- Field 16
    UNTIL: 9:00,25.6,        !- Field 18
    UNTIL: 17:00,23.9,       !- Field 20
    UNTIL: 18:00,26.7,       !- Field 22
    UNTIL: 24:00,29.4,       !- Field 24
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,29.4;       !- Field 27



  Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,27.8,        !- Field 16
    UNTIL: 9:00,25.6,        !- Field 18
    UNTIL: 17:00,23.9,       !- Field 20
    UNTIL: 18:00,26.7,       !- Field 22
    UNTIL: 24:00,29.4,       !- Field 24
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,29.4;       !- Field 27

  Schedule:Compact,
    CLGSETP_OFF_SCH_No_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,23.9,        !- Field 14
    UNTIL: 8:00,23.9,        !- Field 16
    UNTIL:17:00,23.9,        !- Field 18
    UNTIL: 18:00,23.9,       !- Field 20
    UNTIL: 24:00,23.9,       !- Field 22
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,23.9;       !- Field 25



  Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,95;         !- Field 3



  Schedule:Compact,
    All Off,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3



  Schedule:Compact,
    All On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends Holidays Customday1 Customday2, !- Field 2
    Until: 24:00,4,          !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,2,          !- Field 6
    For: WinterDesignDay,    !- Field 8
    Until: 24:00,1;          !- Field 9



  Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3



  Schedule:Compact,
    COMPACT HVAC-ALWAYS 0,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

 
  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3


  Schedule:Compact,
    SHW TARGET TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHW SUPPLY TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    SHW Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    SHW Sensible fract sched,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    Ambient Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,0.08,        !- Field 3
    UNTIL: 2:00,0.04,        !- Field 5
    UNTIL: 3:00,0.01,        !- Field 7
    UNTIL: 4:00,0.01,        !- Field 9
    UNTIL: 5:00,0.04,        !- Field 11
    UNTIL: 6:00,0.27,        !- Field 13
    UNTIL: 7:00,0.94,        !- Field 15
    UNTIL: 8:00,1.00,        !- Field 17
    UNTIL: 9:00,0.96,        !- Field 19
    UNTIL: 10:00,0.84,       !- Field 21
    UNTIL: 11:00,0.76,       !- Field 23
    UNTIL: 12:00,0.61,       !- Field 25
    UNTIL: 13:00,0.53,       !- Field 27
    UNTIL: 14:00,0.47,       !- Field 29
    UNTIL: 15:00,0.41,       !- Field 31
    UNTIL: 16:00,0.47,       !- Field 33
    UNTIL: 17:00,0.55,       !- Field 35
    UNTIL: 18:00,0.73,       !- Field 37
    UNTIL: 19:00,0.86,       !- Field 39
    UNTIL: 20:00,0.82,       !- Field 41
    UNTIL: 21:00,0.75,       !- Field 43
    UNTIL: 22:00,0.61,       !- Field 45
    UNTIL: 23:00,0.53,       !- Field 47
    UNTIL: 24:00,0.29;       !- Field 49

  Schedule:Compact,
    SupplyFanSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    PLANTHEATINGONSCHED,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 5/8,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00,       !- Field 3
    Through: 10/17,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,0.00,       !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,1.00;       !- Field 11



  Schedule:Compact,
    PLANTCOOLINGONSCHED,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 5/8,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.00,       !- Field 3
    Through: 10/17,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,1.00,       !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,0.00;       !- Field 11



  Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,30;         !- Field 3



  Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,20;         !- Field 3



  Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.05,       !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,0.5,        !- Field 6
    For: Allotherdays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

!- Elevator lights/fan schedule for Baseline


  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

!- Elevator lights/fan schedule for Addendum DF


  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.05,       !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,0.5,        !- Field 6
    For: Allotherdays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========


  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========


  Zone,
    G SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    G NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    Office,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    G NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    G N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    G N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    G S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    G S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    G Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F2 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F2 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F2 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F2 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F2 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F2 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F2 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F2 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F2 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F3 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F3 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F3 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F3 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F3 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F3 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F3 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F3 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F3 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F4 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F4 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F4 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F4 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F4 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F4 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F4 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F4 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F4 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    M SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    M NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    M SE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    M NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    M N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    M N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    M S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    M S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    M Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F6 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F6 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F6 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F6 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F6 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F6 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F6 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F6 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F6 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F7 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F7 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F7 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F7 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F7 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F7 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F7 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F7 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F7 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F8 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F8 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F8 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F8 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F8 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F8 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F8 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F8 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F8 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F9 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F9 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F9 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F9 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F9 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F9 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F9 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F9 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    F9 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    T SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    T NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    T SE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    T NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    T N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    T N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    T S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    T S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    T Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========


  BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G SW Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G NW Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Office,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G NE Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G N1 Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G N2 Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G S1 Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    G S2 Apartment,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Office,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F2 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F3 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F4 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M SE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F6 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F7 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F8 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 SW Apartment,         !- Zone Name
