    WLHP Cooling Plant Branch AirLoop F9 SE,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 SE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 NE,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 NE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 N1,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 N1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 N2,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 N2,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 S1,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 S1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 S2,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 S2,  !- <none>
    WLHP Cooling Plant Branch AirLoop T SW,  !- <none>
    WLHP Heating Plant Branch AirLoop T SW,  !- <none>
    WLHP Cooling Plant Branch AirLoop T NW,  !- <none>
    WLHP Heating Plant Branch AirLoop T NW,  !- <none>
    WLHP Cooling Plant Branch AirLoop T SE,  !- <none>
    WLHP Heating Plant Branch AirLoop T SE,  !- <none>
    WLHP Cooling Plant Branch AirLoop T NE,  !- <none>
    WLHP Heating Plant Branch AirLoop T NE,  !- <none>
    WLHP Cooling Plant Branch AirLoop T N1,  !- <none>
    WLHP Heating Plant Branch AirLoop T N1,  !- <none>
    WLHP Cooling Plant Branch AirLoop T N2,  !- <none>
    WLHP Heating Plant Branch AirLoop T N2,  !- <none>
    WLHP Cooling Plant Branch AirLoop T S1,  !- <none>
    WLHP Heating Plant Branch AirLoop T S1,  !- <none>
    WLHP Cooling Plant Branch AirLoop T S2,  !- <none>
    WLHP Heating Plant Branch AirLoop T S2,  !- <none>
    Plant Demand Bypass Branch;  !- <none>

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:Mixer ===========


  Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name




  Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SHWSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SHWSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SHWSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    SHWSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    SHWSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    SHWSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    SHWSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    SHWSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    SHWSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    SHWSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    SHWSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    SHWSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    SHWSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    SHWSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    SHWSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    SHWSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    SHWSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    SHWSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    SHWSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    SHWSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    SHWSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    SHWSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    SHWSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    SHWSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    SHWSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    SHWSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
    SHWSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
    SHWSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
    SHWSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
    SHWSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
    SHWSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
    SHWSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
    SHWSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
    SHWSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
    SHWSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
    SHWSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
    SHWSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
    SHWSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
    SHWSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
    SHWSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
    SHWSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
    SHWSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
    SHWSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
    SHWSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
    SHWSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
    SHWSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
    SHWSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
    SHWSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
    SHWSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
    SHWSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
    SHWSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
    SHWSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
    SHWSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
    SHWSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name
    SHWSys1 Demand Load Branch 60,  !- Inlet Branch 60 Name
    SHWSys1 Demand Load Branch 61,  !- Inlet Branch 61 Name
    SHWSys1 Demand Load Branch 62,  !- Inlet Branch 62 Name
    SHWSys1 Demand Load Branch 63,  !- Inlet Branch 63 Name
    SHWSys1 Demand Load Branch 64,  !- Inlet Branch 64 Name
    SHWSys1 Demand Load Branch 65,  !- Inlet Branch 65 Name
    SHWSys1 Demand Load Branch 66,  !- Inlet Branch 66 Name
    SHWSys1 Demand Load Branch 67,  !- Inlet Branch 67 Name
    SHWSys1 Demand Load Branch 68,  !- Inlet Branch 68 Name
    SHWSys1 Demand Load Branch 69,  !- Inlet Branch 69 Name
    SHWSys1 Demand Load Branch 70,  !- Inlet Branch 70 Name
    SHWSys1 Demand Load Branch 71,  !- Inlet Branch 71 Name
    SHWSys1 Demand Load Branch 72,  !- Inlet Branch 72 Name
    SHWSys1 Demand Load Branch 73,  !- Inlet Branch 73 Name
    SHWSys1 Demand Load Branch 74,  !- Inlet Branch 74 Name
    SHWSys1 Demand Load Branch 75,  !- Inlet Branch 75 Name
    SHWSys1 Demand Load Branch 76,  !- Inlet Branch 76 Name
    SHWSys1 Demand Load Branch 77,  !- Inlet Branch 77 Name
    SHWSys1 Demand Load Branch 78,  !- Inlet Branch 78 Name
    SHWSys1 Demand Load Branch 79,  !- Inlet Branch 79 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 80 Name


  Connector:Mixer,
    Plant Supply Mixer,      !- Name
    Plant Supply Outlet Branch,  !- Outlet Branch Name
    Plant Supply Tower Branch,  !- Inlet Branch 1 Name
    Central Boiler Branch,   !- Inlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Inlet Branch 3 Name



  Connector:Mixer,
    Plant Demand Mixer,      !- Name
    Plant Demand Outlet Branch,  !- Outlet Branch Name
    WLHP Cooling Plant Branch AirLoop G SW,  !- Inlet Branch 1 Name
    WLHP Heating Plant Branch AirLoop G SW,  !- Inlet Branch 2 Name
    WLHP Cooling Plant Branch AirLoop G NW,  !- Inlet Branch 3 Name
    WLHP Heating Plant Branch AirLoop G NW,  !- Inlet Branch 4 Name
    WLHP Cooling Plant Branch AirLoop Office,  !- Inlet Branch 5 Name
    WLHP Heating Plant Branch AirLoop Office,  !- Inlet Branch 6 Name
    WLHP Cooling Plant Branch AirLoop G NE,  !- Inlet Branch 7 Name
    WLHP Heating Plant Branch AirLoop G NE,  !- Inlet Branch 8 Name
    WLHP Cooling Plant Branch AirLoop G N1,  !- Inlet Branch 9 Name
    WLHP Heating Plant Branch AirLoop G N1,  !- Inlet Branch 10 Name
    WLHP Cooling Plant Branch AirLoop G N2,  !- Inlet Branch 11 Name
    WLHP Heating Plant Branch AirLoop G N2,  !- Inlet Branch 12 Name
    WLHP Cooling Plant Branch AirLoop G S1,  !- Inlet Branch 13 Name
    WLHP Heating Plant Branch AirLoop G S1,  !- Inlet Branch 14 Name
    WLHP Cooling Plant Branch AirLoop G S2,  !- Inlet Branch 15 Name
    WLHP Heating Plant Branch AirLoop G S2,  !- Inlet Branch 16 Name
    WLHP Cooling Plant Branch AirLoop F2 SW,  !- Inlet Branch 17 Name
    WLHP Heating Plant Branch AirLoop F2 SW,  !- Inlet Branch 18 Name
    WLHP Cooling Plant Branch AirLoop F2 NW,  !- Inlet Branch 19 Name
    WLHP Heating Plant Branch AirLoop F2 NW,  !- Inlet Branch 20 Name
    WLHP Cooling Plant Branch AirLoop F2 SE,  !- Inlet Branch 21 Name
    WLHP Heating Plant Branch AirLoop F2 SE,  !- Inlet Branch 22 Name
    WLHP Cooling Plant Branch AirLoop F2 NE,  !- Inlet Branch 23 Name
    WLHP Heating Plant Branch AirLoop F2 NE,  !- Inlet Branch 24 Name
    WLHP Cooling Plant Branch AirLoop F2 N1,  !- Inlet Branch 25 Name
    WLHP Heating Plant Branch AirLoop F2 N1,  !- Inlet Branch 26 Name
    WLHP Cooling Plant Branch AirLoop F2 N2,  !- Inlet Branch 27 Name
    WLHP Heating Plant Branch AirLoop F2 N2,  !- Inlet Branch 28 Name
    WLHP Cooling Plant Branch AirLoop F2 S1,  !- Inlet Branch 29 Name
    WLHP Heating Plant Branch AirLoop F2 S1,  !- Inlet Branch 30 Name
    WLHP Cooling Plant Branch AirLoop F2 S2,  !- Inlet Branch 31 Name
    WLHP Heating Plant Branch AirLoop F2 S2,  !- Inlet Branch 32 Name
    WLHP Cooling Plant Branch AirLoop F3 SW,  !- Inlet Branch 33 Name
    WLHP Heating Plant Branch AirLoop F3 SW,  !- Inlet Branch 34 Name
    WLHP Cooling Plant Branch AirLoop F3 NW,  !- Inlet Branch 35 Name
    WLHP Heating Plant Branch AirLoop F3 NW,  !- Inlet Branch 36 Name
    WLHP Cooling Plant Branch AirLoop F3 SE,  !- Inlet Branch 37 Name
    WLHP Heating Plant Branch AirLoop F3 SE,  !- Inlet Branch 38 Name
    WLHP Cooling Plant Branch AirLoop F3 NE,  !- Inlet Branch 39 Name
    WLHP Heating Plant Branch AirLoop F3 NE,  !- Inlet Branch 40 Name
    WLHP Cooling Plant Branch AirLoop F3 N1,  !- Inlet Branch 41 Name
    WLHP Heating Plant Branch AirLoop F3 N1,  !- Inlet Branch 42 Name
    WLHP Cooling Plant Branch AirLoop F3 N2,  !- Inlet Branch 43 Name
    WLHP Heating Plant Branch AirLoop F3 N2,  !- Inlet Branch 44 Name
    WLHP Cooling Plant Branch AirLoop F3 S1,  !- Inlet Branch 45 Name
    WLHP Heating Plant Branch AirLoop F3 S1,  !- Inlet Branch 46 Name
    WLHP Cooling Plant Branch AirLoop F3 S2,  !- Inlet Branch 47 Name
    WLHP Heating Plant Branch AirLoop F3 S2,  !- Inlet Branch 48 Name
    WLHP Cooling Plant Branch AirLoop F4 SW,  !- Inlet Branch 49 Name
    WLHP Heating Plant Branch AirLoop F4 SW,  !- Inlet Branch 50 Name
    WLHP Cooling Plant Branch AirLoop F4 NW,  !- Inlet Branch 51 Name
    WLHP Heating Plant Branch AirLoop F4 NW,  !- Inlet Branch 52 Name
    WLHP Cooling Plant Branch AirLoop F4 SE,  !- Inlet Branch 53 Name
    WLHP Heating Plant Branch AirLoop F4 SE,  !- Inlet Branch 54 Name
    WLHP Cooling Plant Branch AirLoop F4 NE,  !- Inlet Branch 55 Name
    WLHP Heating Plant Branch AirLoop F4 NE,  !- Inlet Branch 56 Name
    WLHP Cooling Plant Branch AirLoop F4 N1,  !- Inlet Branch 57 Name
    WLHP Heating Plant Branch AirLoop F4 N1,  !- Inlet Branch 58 Name
    WLHP Cooling Plant Branch AirLoop F4 N2,  !- Inlet Branch 59 Name
    WLHP Heating Plant Branch AirLoop F4 N2,  !- Inlet Branch 60 Name
    WLHP Cooling Plant Branch AirLoop F4 S1,  !- Inlet Branch 61 Name
    WLHP Heating Plant Branch AirLoop F4 S1,  !- Inlet Branch 62 Name
    WLHP Cooling Plant Branch AirLoop F4 S2,  !- Inlet Branch 63 Name
    WLHP Heating Plant Branch AirLoop F4 S2,  !- Inlet Branch 64 Name
    WLHP Cooling Plant Branch AirLoop M SW,  !- Inlet Branch 65 Name
    WLHP Heating Plant Branch AirLoop M SW,  !- Inlet Branch 66 Name
    WLHP Cooling Plant Branch AirLoop M NW,  !- Inlet Branch 67 Name
    WLHP Heating Plant Branch AirLoop M NW,  !- Inlet Branch 68 Name
    WLHP Cooling Plant Branch AirLoop M SE,  !- Inlet Branch 69 Name
    WLHP Heating Plant Branch AirLoop M SE,  !- Inlet Branch 70 Name
    WLHP Cooling Plant Branch AirLoop M NE,  !- Inlet Branch 71 Name
    WLHP Heating Plant Branch AirLoop M NE,  !- Inlet Branch 72 Name
    WLHP Cooling Plant Branch AirLoop M N1,  !- Inlet Branch 73 Name
    WLHP Heating Plant Branch AirLoop M N1,  !- Inlet Branch 74 Name
    WLHP Cooling Plant Branch AirLoop M N2,  !- Inlet Branch 75 Name
    WLHP Heating Plant Branch AirLoop M N2,  !- Inlet Branch 76 Name
    WLHP Cooling Plant Branch AirLoop M S1,  !- Inlet Branch 77 Name
    WLHP Heating Plant Branch AirLoop M S1,  !- Inlet Branch 78 Name
    WLHP Cooling Plant Branch AirLoop M S2,  !- Inlet Branch 79 Name
    WLHP Heating Plant Branch AirLoop M S2,  !- Inlet Branch 80 Name
    WLHP Cooling Plant Branch AirLoop F6 SW,  !- Inlet Branch 81 Name
    WLHP Heating Plant Branch AirLoop F6 SW,  !- Inlet Branch 82 Name
    WLHP Cooling Plant Branch AirLoop F6 NW,  !- Inlet Branch 83 Name
    WLHP Heating Plant Branch AirLoop F6 NW,  !- Inlet Branch 84 Name
    WLHP Cooling Plant Branch AirLoop F6 SE,  !- Inlet Branch 85 Name
    WLHP Heating Plant Branch AirLoop F6 SE,  !- Inlet Branch 86 Name
    WLHP Cooling Plant Branch AirLoop F6 NE,  !- Inlet Branch 87 Name
    WLHP Heating Plant Branch AirLoop F6 NE,  !- Inlet Branch 88 Name
    WLHP Cooling Plant Branch AirLoop F6 N1,  !- Inlet Branch 89 Name
    WLHP Heating Plant Branch AirLoop F6 N1,  !- Inlet Branch 90 Name
    WLHP Cooling Plant Branch AirLoop F6 N2,  !- Inlet Branch 91 Name
    WLHP Heating Plant Branch AirLoop F6 N2,  !- Inlet Branch 92 Name
    WLHP Cooling Plant Branch AirLoop F6 S1,  !- Inlet Branch 93 Name
    WLHP Heating Plant Branch AirLoop F6 S1,  !- Inlet Branch 94 Name
    WLHP Cooling Plant Branch AirLoop F6 S2,  !- Inlet Branch 95 Name
    WLHP Heating Plant Branch AirLoop F6 S2,  !- Inlet Branch 96 Name
    WLHP Cooling Plant Branch AirLoop F7 SW,  !- Inlet Branch 97 Name
    WLHP Heating Plant Branch AirLoop F7 SW,  !- Inlet Branch 98 Name
    WLHP Cooling Plant Branch AirLoop F7 NW,  !- Inlet Branch 99 Name
    WLHP Heating Plant Branch AirLoop F7 NW,  !- Inlet Branch 100 Name
    WLHP Cooling Plant Branch AirLoop F7 SE,  !- <none>
    WLHP Heating Plant Branch AirLoop F7 SE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F7 NE,  !- <none>
    WLHP Heating Plant Branch AirLoop F7 NE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F7 N1,  !- <none>
    WLHP Heating Plant Branch AirLoop F7 N1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F7 N2,  !- <none>
    WLHP Heating Plant Branch AirLoop F7 N2,  !- <none>
    WLHP Cooling Plant Branch AirLoop F7 S1,  !- <none>
    WLHP Heating Plant Branch AirLoop F7 S1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F7 S2,  !- <none>
    WLHP Heating Plant Branch AirLoop F7 S2,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 SW,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 SW,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 NW,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 NW,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 SE,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 SE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 NE,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 NE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 N1,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 N1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 N2,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 N2,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 S1,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 S1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 S2,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 S2,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 SW,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 SW,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 NW,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 NW,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 SE,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 SE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 NE,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 NE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 N1,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 N1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 N2,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 N2,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 S1,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 S1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 S2,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 S2,  !- <none>
    WLHP Cooling Plant Branch AirLoop T SW,  !- <none>
    WLHP Heating Plant Branch AirLoop T SW,  !- <none>
    WLHP Cooling Plant Branch AirLoop T NW,  !- <none>
    WLHP Heating Plant Branch AirLoop T NW,  !- <none>
    WLHP Cooling Plant Branch AirLoop T SE,  !- <none>
    WLHP Heating Plant Branch AirLoop T SE,  !- <none>
    WLHP Cooling Plant Branch AirLoop T NE,  !- <none>
    WLHP Heating Plant Branch AirLoop T NE,  !- <none>
    WLHP Cooling Plant Branch AirLoop T N1,  !- <none>
    WLHP Heating Plant Branch AirLoop T N1,  !- <none>
    WLHP Cooling Plant Branch AirLoop T N2,  !- <none>
    WLHP Heating Plant Branch AirLoop T N2,  !- <none>
    WLHP Cooling Plant Branch AirLoop T S1,  !- <none>
    WLHP Heating Plant Branch AirLoop T S1,  !- <none>
    WLHP Cooling Plant Branch AirLoop T S2,  !- <none>
    WLHP Heating Plant Branch AirLoop T S2,  !- <none>
    Plant Demand Bypass Branch;  !- <none>

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name




  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name


  ConnectorList,
    Plant Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Supply Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Supply Mixer;      !- Connector 2 Name



  ConnectorList,
    Plant Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Demand Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Demand Mixer;      !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========


  NodeList,
    G SW Apartment Inlets,   !- Name
    G SW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    G NW Apartment Inlets,   !- Name
    G NW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    Office Inlets,           !- Name
    Office Supply Inlet;     !- Node 1 Name



  NodeList,
    G NE Apartment Inlets,   !- Name
    G NE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    G N1 Apartment Inlets,   !- Name
    G N1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    G N2 Apartment Inlets,   !- Name
    G N2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    G S1 Apartment Inlets,   !- Name
    G S1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    G S2 Apartment Inlets,   !- Name
    G S2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F2 SW Apartment Inlets,  !- Name
    F2 SW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F2 NW Apartment Inlets,  !- Name
    F2 NW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F2 SE Apartment Inlets,  !- Name
    F2 SE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F2 NE Apartment Inlets,  !- Name
    F2 NE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F2 N1 Apartment Inlets,  !- Name
    F2 N1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F2 N2 Apartment Inlets,  !- Name
    F2 N2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F2 S1 Apartment Inlets,  !- Name
    F2 S1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F2 S2 Apartment Inlets,  !- Name
    F2 S2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F3 SW Apartment Inlets,  !- Name
    F3 SW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F3 NW Apartment Inlets,  !- Name
    F3 NW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F3 SE Apartment Inlets,  !- Name
    F3 SE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F3 NE Apartment Inlets,  !- Name
    F3 NE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F3 N1 Apartment Inlets,  !- Name
    F3 N1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F3 N2 Apartment Inlets,  !- Name
    F3 N2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F3 S1 Apartment Inlets,  !- Name
    F3 S1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F3 S2 Apartment Inlets,  !- Name
    F3 S2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F4 SW Apartment Inlets,  !- Name
    F4 SW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F4 NW Apartment Inlets,  !- Name
    F4 NW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F4 SE Apartment Inlets,  !- Name
    F4 SE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F4 NE Apartment Inlets,  !- Name
    F4 NE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F4 N1 Apartment Inlets,  !- Name
    F4 N1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F4 N2 Apartment Inlets,  !- Name
    F4 N2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F4 S1 Apartment Inlets,  !- Name
    F4 S1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F4 S2 Apartment Inlets,  !- Name
    F4 S2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    M SW Apartment Inlets,   !- Name
    M SW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    M NW Apartment Inlets,   !- Name
    M NW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    M SE Apartment Inlets,   !- Name
    M SE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    M NE Apartment Inlets,   !- Name
    M NE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    M N1 Apartment Inlets,   !- Name
    M N1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    M N2 Apartment Inlets,   !- Name
    M N2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    M S1 Apartment Inlets,   !- Name
    M S1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    M S2 Apartment Inlets,   !- Name
    M S2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F6 SW Apartment Inlets,  !- Name
    F6 SW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F6 NW Apartment Inlets,  !- Name
    F6 NW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F6 SE Apartment Inlets,  !- Name
    F6 SE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F6 NE Apartment Inlets,  !- Name
    F6 NE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F6 N1 Apartment Inlets,  !- Name
    F6 N1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F6 N2 Apartment Inlets,  !- Name
    F6 N2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F6 S1 Apartment Inlets,  !- Name
    F6 S1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F6 S2 Apartment Inlets,  !- Name
    F6 S2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F7 SW Apartment Inlets,  !- Name
    F7 SW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F7 NW Apartment Inlets,  !- Name
    F7 NW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F7 SE Apartment Inlets,  !- Name
    F7 SE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F7 NE Apartment Inlets,  !- Name
    F7 NE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F7 N1 Apartment Inlets,  !- Name
    F7 N1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F7 N2 Apartment Inlets,  !- Name
    F7 N2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F7 S1 Apartment Inlets,  !- Name
    F7 S1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F7 S2 Apartment Inlets,  !- Name
    F7 S2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F8 SW Apartment Inlets,  !- Name
    F8 SW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F8 NW Apartment Inlets,  !- Name
    F8 NW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F8 SE Apartment Inlets,  !- Name
    F8 SE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F8 NE Apartment Inlets,  !- Name
    F8 NE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F8 N1 Apartment Inlets,  !- Name
    F8 N1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F8 N2 Apartment Inlets,  !- Name
    F8 N2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F8 S1 Apartment Inlets,  !- Name
    F8 S1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F8 S2 Apartment Inlets,  !- Name
    F8 S2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F9 SW Apartment Inlets,  !- Name
    F9 SW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F9 NW Apartment Inlets,  !- Name
    F9 NW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F9 SE Apartment Inlets,  !- Name
    F9 SE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F9 NE Apartment Inlets,  !- Name
    F9 NE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F9 N1 Apartment Inlets,  !- Name
    F9 N1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F9 N2 Apartment Inlets,  !- Name
    F9 N2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F9 S1 Apartment Inlets,  !- Name
    F9 S1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    F9 S2 Apartment Inlets,  !- Name
    F9 S2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    T SW Apartment Inlets,   !- Name
    T SW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    T NW Apartment Inlets,   !- Name
    T NW Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    T SE Apartment Inlets,   !- Name
    T SE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    T NE Apartment Inlets,   !- Name
    T NE Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    T N1 Apartment Inlets,   !- Name
    T N1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    T N2 Apartment Inlets,   !- Name
    T N2 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    T S1 Apartment Inlets,   !- Name
    T S1 Apartment Supply Inlet;  !- Node 1 Name



  NodeList,
    T S2 Apartment Inlets,   !- Name
    T S2 Apartment Supply Inlet;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========


  OutdoorAir:Node,
    Central Chiller Condenser Inlet Node,  !- Name
    -1.0;                    !- Height Above Ground {m}



  OutdoorAir:Node,
    Common OSA Inlet Node,   !- Name
    -1;                      !- Height Above Ground {m}



  OutdoorAir:Node,
    G SW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    G NW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    Office Outside Air Inlet;!- Name



  OutdoorAir:Node,
    G NE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    G N1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    G N2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    G S1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    G S2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F2 SW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F2 NW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F2 SE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F2 NE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F2 N1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F2 N2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F2 S1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F2 S2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F3 SW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F3 NW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F3 SE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F3 NE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F3 N1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F3 N2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F3 S1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F3 S2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F4 SW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F4 NW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F4 SE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F4 NE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F4 N1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F4 N2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F4 S1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F4 S2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    M SW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    M NW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    M SE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    M NE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    M N1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    M N2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    M S1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    M S2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F6 SW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F6 NW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F6 SE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F6 NE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F6 N1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F6 N2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F6 S1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F6 S2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F7 SW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F7 NW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F7 SE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F7 NE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F7 N1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F7 N2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F7 S1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F7 S2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F8 SW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F8 NW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F8 SE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F8 NE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F8 N1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F8 N2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F8 S1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F8 S2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F9 SW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F9 NW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F9 SE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F9 NE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F9 N1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F9 N2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F9 S1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    F9 S2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    T SW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    T NW Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    T SE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    T NE Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    T N1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    T N2 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    T S1 Apartment Outside Air Inlet;  !- Name



  OutdoorAir:Node,
    T S2 Apartment Outside Air Inlet;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

  Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    29891,                   !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


  Pump:ConstantSpeed,
    Plant Circ Pump,          !- Name
    Plant Supply Inlet Node,  !- Inlet Node Name
    Plant Pump Outlet Node,   !- Outlet Node Name
    autosize,                 !- Rated Flow Rate {m3/s}
    179045.1073,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========


  Boiler:HotWater,
    Central Boiler,          !- Name
    NaturalGas,              !- Fuel Type
229173.43, !- Nominal Capacity {W}
0.8, !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Central Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    30.,                     !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Central Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Central Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    95,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow;            !- Boiler Flow Mode

!-   ===========  ALL OBJECTS IN CLASS: EVAPORATIVEFLUIDCOOLER:SINGLESPEED ===========


  EvaporativeFluidCooler:SingleSpeed,
    Central Tower,           !- Name
    Central Tower Inlet Node,!- Water Inlet Node Name
    Central Tower Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Fan Power at Design Air Flow Rate {W}
    0.002208,                !- Design Spray Water Flow Rate {m3/s}
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Standard Design Capacity {W}
    autosize,                !- U-factor Times Area Value at Design Air Flow Rate {W/K}
    autosize;                !- Design Water Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
  WaterHeater:Mixed,
    SHWSys1 Water Heater,     !- Name
    2.271247,                 !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,   !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference {deltaC}
    82.2222,                  !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    175842.64,                !- Heater Maximum Capacity {W}
    ,                         !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    NATURALGAS,               !- Heater Fuel Type
    0.802764686,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    2357,       !- Off Cycle Parasitic Fuel Consumption Rate {W} 
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    2357,       !- On Cycle Parasitic Fuel Consumption Rate {W} 
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                 !- Ambient Temperature Indicator
    Ambient Temp Schedule,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    15.60100708,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K},                     
    ,                         !- Off Cycle Loss Fraction to Zone
    15.60100708,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K},                     
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: WATER USE EQUIPMENT ===========
  WaterUse:Equipment,
    G SW Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G SW Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    G NW Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G NW Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    G NE Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G NE Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    G N1 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    G N2 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    G S1 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    G S2 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F2 SW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F2 NW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F2 SE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F2 NE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F2 N1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F2 N2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F2 S1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F2 S2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F3 SW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F3 NW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F3 SE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F3 NE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F3 N1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F3 N2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F3 S1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F3 S2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F4 SW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F4 NW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F4 SE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F4 NE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F4 N1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F4 N2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F4 S1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F4 S2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    M SW Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M SW Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    M NW Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M NW Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    M SE Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M SE Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    M NE Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M NE Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    M N1 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    M N2 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    M S1 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    M S2 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F6 SW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F6 NW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F6 SE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F6 NE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F6 N1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F6 N2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F6 S1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F6 S2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F7 SW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F7 NW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F7 SE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F7 NE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F7 N1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F7 N2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F7 S1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F7 S2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F8 SW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F8 NW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F8 SE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F8 NE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F8 N1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F8 N2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F8 S1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F8 S2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F9 SW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F9 NW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F9 SE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F9 NE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F9 N1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F9 N2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F9 S1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    F9 S2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    T SW Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T SW Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    T NW Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T NW Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    T SE Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T SE Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    T NE Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T NE Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    T N1 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    T N2 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    T S1 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    T S2 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.659231e-06,            !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATER USE CONNECTIONS ===========


  WaterUse:Connections,
    G SW Apartment sub cat,  !- Name
    G SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G SW Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    G NW Apartment sub cat,  !- Name
    G NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G NW Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    G NE Apartment sub cat,  !- Name
    G NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G NE Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    G N1 Apartment sub cat,  !- Name
    G N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G N1 Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    G N2 Apartment sub cat,  !- Name
    G N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G N2 Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    G S1 Apartment sub cat,  !- Name
    G S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G S1 Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    G S2 Apartment sub cat,  !- Name
    G S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G S2 Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F2 SW Apartment sub cat, !- Name
    F2 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 SW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F2 NW Apartment sub cat, !- Name
    F2 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 NW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F2 SE Apartment sub cat, !- Name
    F2 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 SE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F2 NE Apartment sub cat, !- Name
    F2 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 NE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F2 N1 Apartment sub cat, !- Name
    F2 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 N1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F2 N2 Apartment sub cat, !- Name
    F2 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 N2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F2 S1 Apartment sub cat, !- Name
    F2 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 S1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F2 S2 Apartment sub cat, !- Name
    F2 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 S2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F3 SW Apartment sub cat, !- Name
    F3 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 SW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F3 NW Apartment sub cat, !- Name
    F3 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 NW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F3 SE Apartment sub cat, !- Name
    F3 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 SE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F3 NE Apartment sub cat, !- Name
    F3 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 NE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F3 N1 Apartment sub cat, !- Name
    F3 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 N1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F3 N2 Apartment sub cat, !- Name
    F3 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 N2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F3 S1 Apartment sub cat, !- Name
    F3 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 S1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F3 S2 Apartment sub cat, !- Name
    F3 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 S2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F4 SW Apartment sub cat, !- Name
    F4 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 SW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F4 NW Apartment sub cat, !- Name
    F4 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 NW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F4 SE Apartment sub cat, !- Name
    F4 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 SE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F4 NE Apartment sub cat, !- Name
    F4 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 NE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F4 N1 Apartment sub cat, !- Name
    F4 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 N1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F4 N2 Apartment sub cat, !- Name
    F4 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 N2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F4 S1 Apartment sub cat, !- Name
    F4 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 S1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F4 S2 Apartment sub cat, !- Name
    F4 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 S2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    M SW Apartment sub cat,  !- Name
    M SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M SW Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    M NW Apartment sub cat,  !- Name
    M NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M NW Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    M SE Apartment sub cat,  !- Name
    M SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M SE Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    M NE Apartment sub cat,  !- Name
    M NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M NE Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    M N1 Apartment sub cat,  !- Name
    M N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M N1 Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    M N2 Apartment sub cat,  !- Name
    M N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M N2 Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    M S1 Apartment sub cat,  !- Name
    M S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M S1 Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    M S2 Apartment sub cat,  !- Name
    M S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M S2 Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F6 SW Apartment sub cat, !- Name
    F6 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 SW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F6 NW Apartment sub cat, !- Name
    F6 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 NW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F6 SE Apartment sub cat, !- Name
    F6 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 SE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F6 NE Apartment sub cat, !- Name
    F6 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 NE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F6 N1 Apartment sub cat, !- Name
    F6 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 N1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F6 N2 Apartment sub cat, !- Name
    F6 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 N2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F6 S1 Apartment sub cat, !- Name
    F6 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 S1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F6 S2 Apartment sub cat, !- Name
    F6 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 S2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F7 SW Apartment sub cat, !- Name
    F7 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 SW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F7 NW Apartment sub cat, !- Name
    F7 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 NW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F7 SE Apartment sub cat, !- Name
    F7 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 SE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F7 NE Apartment sub cat, !- Name
    F7 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 NE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F7 N1 Apartment sub cat, !- Name
    F7 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 N1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F7 N2 Apartment sub cat, !- Name
    F7 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 N2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F7 S1 Apartment sub cat, !- Name
    F7 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 S1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F7 S2 Apartment sub cat, !- Name
    F7 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 S2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F8 SW Apartment sub cat, !- Name
    F8 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 SW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F8 NW Apartment sub cat, !- Name
    F8 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 NW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F8 SE Apartment sub cat, !- Name
    F8 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 SE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F8 NE Apartment sub cat, !- Name
    F8 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 NE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F8 N1 Apartment sub cat, !- Name
    F8 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 N1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F8 N2 Apartment sub cat, !- Name
    F8 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 N2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F8 S1 Apartment sub cat, !- Name
    F8 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 S1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F8 S2 Apartment sub cat, !- Name
    F8 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 S2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F9 SW Apartment sub cat, !- Name
    F9 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 SW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F9 NW Apartment sub cat, !- Name
    F9 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 NW Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F9 SE Apartment sub cat, !- Name
    F9 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 SE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F9 NE Apartment sub cat, !- Name
    F9 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 NE Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F9 N1 Apartment sub cat, !- Name
    F9 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 N1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F9 N2 Apartment sub cat, !- Name
    F9 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 N2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F9 S1 Apartment sub cat, !- Name
    F9 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 S1 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    F9 S2 Apartment sub cat, !- Name
    F9 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 S2 Apartment sub cat; !- Water Use Equipment 1 Name



  WaterUse:Connections,
    T SW Apartment sub cat,  !- Name
    T SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T SW Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    T NW Apartment sub cat,  !- Name
    T NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T NW Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    T SE Apartment sub cat,  !- Name
    T SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T SE Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    T NE Apartment sub cat,  !- Name
    T NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T NE Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    T N1 Apartment sub cat,  !- Name
    T N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T N1 Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    T N2 Apartment sub cat,  !- Name
    T N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T N2 Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    T S1 Apartment sub cat,  !- Name
    T S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T S1 Apartment sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    T S2 Apartment sub cat,  !- Name
    T S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T S2 Apartment sub cat;  !- Water Use Equipment 1 Name




  PlantLoop,
    SHWSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


  PlantLoop,
    Single Water Plant Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop Operation,    !- Plant Equipment Operation Scheme Name
    Plant Supply Outlet Node,!- Loop Temperature Setpoint Node Name
    35,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Plant Supply Inlet Node, !- Plant Side Inlet Node Name
    Plant Supply Outlet Node,!- Plant Side Outlet Node Name
    Plant Supply Side Branches,  !- Plant Side Branch List Name
    Plant Supply Side Connectors,  !- Plant Side Connector List Name
    Plant Demand Inlet Node, !- Demand Side Inlet Node Name
    Plant Demand Outlet Node,!- Demand Side Outlet Node Name
    Plant Demand Side Branches,  !- Demand Side Branch List Name
    Plant Demand Side Connectors,  !- Demand Side Connector List Name
    Sequential,              !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    DualSetpointDeadband;    !- Plant Loop Demand Calculation Scheme

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========



  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name




  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name




  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name




  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name




  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name


  Pipe:Adiabatic,
    Plant Demand Inlet Pipe, !- Name
    Plant Demand Inlet Node, !- Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    Plant Demand Side Bypass,!- Name
    Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    Plant Demand Outlet Pipe,!- Name
    Plant Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Demand Outlet Node;!- Outlet Node Name



  Pipe:Adiabatic,
    Plant Supply Side Bypass,!- Name
    Plant Supply Bypass Inlet Node,  !- Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    Plant Supply Outlet,     !- Name
    Plant Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Supply Outlet Node;!- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COMPONENTSETPOINT ===========
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name




  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name




  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentOperationSchemes,
    Plant Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    WSHPPlant Heat Operation Scheme,  !- Control Scheme 1 Name
    All On,                  !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    WSHPPlant Cool Operation Scheme,  !- Control Scheme 1 Name
    All On;                  !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    WSHPPlant Cool Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    WSHPPlant Cooling Equipment;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    WSHPPlant Heat Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    WSHPPlant Heating Equipment;  !- Range 1 Equipment List Name


PlantEquipmentList,
    WSHPPlant Heating Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Central Boiler;             !- Equipment 1 Name

PlantEquipmentList,
    WSHPPlant Cooling Equipment,  !- Name
    EvaporativeFluidCooler:SingleSpeed,!- Equipment 1 Object Type
    Central Tower;              !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========


  AvailabilityManager:Scheduled,
    AirLoop G SW Availability,  !- Name
    All On;                  !- Schedule Name



  AvailabilityManager:Scheduled,
    AirLoop G NW Availability,  !- Name
    All On;                  !- Schedule Name



  AvailabilityManager:Scheduled,
    AirLoop G NE Availability,  !- Name
    All On;                  !- Schedule Name



  AvailabilityManager:Scheduled,
    AirLoop G N1 Availability,  !- Name
    All On;                  !- Schedule Name



  AvailabilityManager:Scheduled,
    AirLoop G N2 Availability,  !- Name
    All On;                  !- Schedule Name



  AvailabilityManager:Scheduled,
    AirLoop G S1 Availability,  !- Name
    All On;                  !- Schedule Name



  AvailabilityManager:Scheduled,
    AirLoop G S2 Availability,  !- Name
    All On;                  !- Schedule Name



  AvailabilityManager:Scheduled,
    AirLoop Office Availability,  !- Name
    All On;                  !- Schedule Name



  AvailabilityManager:Scheduled,
    AirLoop AllApts Availability,  !- Name
    All On;                  !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========


  AvailabilityManagerAssignmentList,
    AirLoop G SW Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G SW Availability;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    AirLoop G NW Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G NW Availability;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    AirLoop G NE Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G NE Availability;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    AirLoop G N1 Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G N1 Availability;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    AirLoop G N2 Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G N2 Availability;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    AirLoop G S1 Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G S1 Availability;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    AirLoop G S2 Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G S2 Availability;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    AirLoop Office Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop Office Availability;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    AirLoop AllApts Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop AllApts Availability;  !- Availability Manager 1 Name (Test August 5, 2013)

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED =========== 
  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name (Test August 5, 2013)
    Temperature,             !- Control Variable (Test August 5, 2013)
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name (Test August 5, 2013)
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name (Test August 5, 2013)


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED:DUALSETPOINT ===========


  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager,  !- Name (Test August 5, 2013 why not for STD2004)
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    Plant Supply Outlet Node;!- Setpoint Node or NodeList Name
    
  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager new,  !- Name (Test August 5, 2013 why not for STD2004)
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    CENTRAL TOWER OUTLET NODE;!- Setpoint Node or NodeList Name
	

  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager new 2,  !- Name (Test August 5, 2013 why not for STD2004)
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    CENTRAL BOILER OUTLET NODE;!- Setpoint Node or NodeList Name	
    



!No PV for this case

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========


  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    Central Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x



  Curve:Quadratic,
    ChillerCentEIRPLR,       !- Name
    0.2229,                  !- Coefficient1 Constant
    0.3134,                  !- Coefficient2 x
    0.4637,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========


  Curve:Biquadratic,
    ChillerCentEIRFT,        !- Name
    0.9339,                  !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.0024,                  !- Coefficient4 y
    0.0005,                  !- Coefficient5 y**2
    -0.0012,                 !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y



  Curve:Biquadratic,
    ChillerCentCapFT,        !- Name
    0.2579,                  !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.0002,                 !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.0009,                 !- Coefficient5 y**2
    -0.0003,                 !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========


  Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========


  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========


  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========


  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;
  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;
  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========





  Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Components of Peak Gas Demand,  !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9





!
! This EMS program assigns loads to the transformer.
!


  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name



  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0015;  !- Program Line 1



  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1



  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                        !- Units



  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1



  Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Fuel Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    T Corridor_Elevators_Equip,  !- Key Name 1
    Electric Equipment Electric Energy;  !- Output Variable or Meter Name 1
!   Electric Equipment Electric Consumption;  !- Output Variable or Meter Name 1



  ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    75000,                   !- Nameplate Rating {VA}
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise {C}
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss {W}
    ,                         !- Rated Load Loss {W}
    0.98,                    !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_INT_EQUIP;         !- Meter 2 Name

  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>



  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    Central Boiler,          !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    Central Boiler Efficiency Curve,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Program,		! Addendum AM
    SetBoilerPar,            !- Name
SET CapRated =  229173.43, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.8, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02, !- <none>
        SET BoilerType = 1,
    IF BoilerType  == 1,     !- <none>
    IF CapRated >10000,      !- <none>
    SET PLRx = 0.2,          !- <none>
    ELSEIF CapRated >5000,   !- <none>
    SET PLRx = 0.25,         !- <none>
    ELSEIF CapRated >1000,   !- <none>
    SET PLRx = 0.33,         !- <none>
    ELSE,                    !- <none>
    SET BoilerType = 2,      !- <none>
    SET PLRx = 0.2,          !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PLRx = 0.2,          !- <none>
    ENDIF,                   !- <none>
    IF BoilerType == 1,      !- <none>
    SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),  !- <none>
    ELSE,                    !- <none>
    SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),  !- <none>
    ENDIF,                   !- <none>
    SET LoadX = CapRated * PLRx,  !- <none>
    SET Etx = CurveX * EtRated,  !- <none>
    SET InputEx = LoadX/Etx, !- <none>
    SET SkinEx = CapRated * SkinLossRate,  !- <none>
    SET Ecx = (LoadX + SkinEx)/InputEx;  !- <none>



  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>



  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1






EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name









EnergyManagementSystem:Actuator,
    CLGSETP_OFF_SCH_Actuator,!- Name
    CLGSETP_OFF_SCH_Yes_Optimum,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:Actuator,
    HTGSETP_OFF_SCH_Actuator,!- Name
    HTGSETP_OFF_SCH_Yes_Optimum,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1









EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
    IF DaylightSavings==0 && Hour==7 && DayOfWeek>1 && DayOfWeek<7 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET CLGSETP_OFF_SCH_Actuator = 29.4,  !- Program Line 2
    SET HTGSETP_OFF_SCH_Actuator = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && Hour==6 && DayOfWeek>1 && DayOfWeek<7 && OAT<23.9 && OAT>1.7,  !- <none>
    SET CLGSETP_OFF_SCH_Actuator = 29.4,  !- <none>
    SET HTGSETP_OFF_SCH_Actuator = 15.6,  !- <none>
    ELSE,                    !- <none>
    SET CLGSETP_SCH_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>










!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    G SW Apartment Sliding Door Ventilation,  !- Name
    G SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    G NW Apartment Sliding Door Ventilation,  !- Name
    G NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    G NE Apartment Sliding Door Ventilation,  !- Name
    G NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    G N1 Apartment Sliding Door Ventilation,  !- Name
    G N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    G N2 Apartment Sliding Door Ventilation,  !- Name
    G N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    G S1 Apartment Sliding Door Ventilation,  !- Name
    G S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    G S2 Apartment Sliding Door Ventilation,  !- Name
    G S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M SW Apartment Sliding Door Ventilation,  !- Name
    M SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M NW Apartment Sliding Door Ventilation,  !- Name
    M NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M SE Apartment Sliding Door Ventilation,  !- Name
    M SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M NE Apartment Sliding Door Ventilation,  !- Name
    M NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M N1 Apartment Sliding Door Ventilation,  !- Name
    M N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M N2 Apartment Sliding Door Ventilation,  !- Name
    M N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M S1 Apartment Sliding Door Ventilation,  !- Name
    M S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M S2 Apartment Sliding Door Ventilation,  !- Name
    M S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T SW Apartment Sliding Door Ventilation,  !- Name
    T SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T NW Apartment Sliding Door Ventilation,  !- Name
    T NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T SE Apartment Sliding Door Ventilation,  !- Name
    T SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T NE Apartment Sliding Door Ventilation,  !- Name
    T NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T N1 Apartment Sliding Door Ventilation,  !- Name
    T N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T N2 Apartment Sliding Door Ventilation,  !- Name
    T N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T S1 Apartment Sliding Door Ventilation,  !- Name
    T S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T S2 Apartment Sliding Door Ventilation,  !- Name
    T S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 SW Apartment Sliding Door Ventilation,  !- Name
    F2 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 NW Apartment Sliding Door Ventilation,  !- Name
    F2 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 SE Apartment Sliding Door Ventilation,  !- Name
    F2 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 NE Apartment Sliding Door Ventilation,  !- Name
    F2 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 N1 Apartment Sliding Door Ventilation,  !- Name
    F2 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 N2 Apartment Sliding Door Ventilation,  !- Name
    F2 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 S1 Apartment Sliding Door Ventilation,  !- Name
    F2 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 S2 Apartment Sliding Door Ventilation,  !- Name
    F2 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 SW Apartment Sliding Door Ventilation,  !- Name
    F3 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 NW Apartment Sliding Door Ventilation,  !- Name
    F3 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 SE Apartment Sliding Door Ventilation,  !- Name
    F3 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 NE Apartment Sliding Door Ventilation,  !- Name
    F3 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 N1 Apartment Sliding Door Ventilation,  !- Name
    F3 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 N2 Apartment Sliding Door Ventilation,  !- Name
    F3 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 S1 Apartment Sliding Door Ventilation,  !- Name
    F3 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 S2 Apartment Sliding Door Ventilation,  !- Name
    F3 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 SW Apartment Sliding Door Ventilation,  !- Name
    F4 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 NW Apartment Sliding Door Ventilation,  !- Name
    F4 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 SE Apartment Sliding Door Ventilation,  !- Name
    F4 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 NE Apartment Sliding Door Ventilation,  !- Name
    F4 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 N1 Apartment Sliding Door Ventilation,  !- Name
    F4 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 N2 Apartment Sliding Door Ventilation,  !- Name
    F4 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 S1 Apartment Sliding Door Ventilation,  !- Name
    F4 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 S2 Apartment Sliding Door Ventilation,  !- Name
    F4 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 SW Apartment Sliding Door Ventilation,  !- Name
    F6 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 NW Apartment Sliding Door Ventilation,  !- Name
    F6 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 SE Apartment Sliding Door Ventilation,  !- Name
    F6 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 NE Apartment Sliding Door Ventilation,  !- Name
    F6 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 N1 Apartment Sliding Door Ventilation,  !- Name
    F6 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 N2 Apartment Sliding Door Ventilation,  !- Name
    F6 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 S1 Apartment Sliding Door Ventilation,  !- Name
    F6 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 S2 Apartment Sliding Door Ventilation,  !- Name
    F6 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 SW Apartment Sliding Door Ventilation,  !- Name
    F7 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 NW Apartment Sliding Door Ventilation,  !- Name
    F7 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 SE Apartment Sliding Door Ventilation,  !- Name
    F7 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 NE Apartment Sliding Door Ventilation,  !- Name
    F7 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 N1 Apartment Sliding Door Ventilation,  !- Name
    F7 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 N2 Apartment Sliding Door Ventilation,  !- Name
    F7 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 S1 Apartment Sliding Door Ventilation,  !- Name
    F7 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 S2 Apartment Sliding Door Ventilation,  !- Name
    F7 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 SW Apartment Sliding Door Ventilation,  !- Name
    F8 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 NW Apartment Sliding Door Ventilation,  !- Name
    F8 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 SE Apartment Sliding Door Ventilation,  !- Name
    F8 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 NE Apartment Sliding Door Ventilation,  !- Name
    F8 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 N1 Apartment Sliding Door Ventilation,  !- Name
    F8 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 N2 Apartment Sliding Door Ventilation,  !- Name
    F8 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 S1 Apartment Sliding Door Ventilation,  !- Name
    F8 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 S2 Apartment Sliding Door Ventilation,  !- Name
    F8 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 SW Apartment Sliding Door Ventilation,  !- Name
    F9 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 NW Apartment Sliding Door Ventilation,  !- Name
    F9 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 SE Apartment Sliding Door Ventilation,  !- Name
    F9 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 NE Apartment Sliding Door Ventilation,  !- Name
    F9 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 N1 Apartment Sliding Door Ventilation,  !- Name
    F9 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 N2 Apartment Sliding Door Ventilation,  !- Name
    F9 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 S1 Apartment Sliding Door Ventilation,  !- Name
    F9 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 S2 Apartment Sliding Door Ventilation,  !- Name
    F9 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                      !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                      !- Field 7
    Until: 22:00,            !- Field 8
    1,                      !- Field 9
    Until: 24:00,            !- Field 10
    0;                      !- Field 11





  ThermostatSetpoint:DualSetpoint,
    S Apartment Cooling Setpoints Dual SP Control,  !- Name
    S HTGSETP_APT_SCH,         !- Heating Setpoint Temperature Schedule Name
    S CLGSETP_APT_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    N Apartment Cooling Setpoints Dual SP Control,  !- Name
    N HTGSETP_APT_SCH,         !- Heating Setpoint Temperature Schedule Name
    N CLGSETP_APT_SCH;         !- Cooling Setpoint Temperature Schedule Name

Schedule:Compact,
    S HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.7;                    !- Field 4

Schedule:Compact,
    S CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    24.4;                    !- Field 4

Schedule:Compact,
    N HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.7;                    !- Field 4

Schedule:Compact,
    N CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    24.4;                    !- Field 4


EnergyManagementSystem:Sensor,
    M_S1_Apartment_Sliding_Door_Ventilation_Sensor,  !- Name
    M S1 APARTMENT,          !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_N1_Apartment_Sliding_Door_Ventilation_Sensor,  !- Name
    M N1 APARTMENT,          !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    S_Apartment_CLGSETP_Vent_CTRL, ! Name
    S CLGSETP_APT_SCH, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_Apartment_HTGSETP_Vent_CTRL, ! Name
    S HTGSETP_APT_SCH, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Apartment_CLGSETP_Vent_CTRL, ! Name
    N CLGSETP_APT_SCH, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Apartment_HTGSETP_Vent_CTRL, ! Name
    N HTGSETP_APT_SCH, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   Vent_Thermostat_Reset, ! Name
   BeginTimestepBeforePredictor, ! EnergyPlus Model Calling Point
   Vent_Program_N_Apartments,
   Vent_Program_S_Apartments;


EnergyManagementSystem:Program,
    Vent_Program_S_Apartments, ! Name
    Set Vent_Setback_Flag = 1,
    IF (M_S1_Apartment_Sliding_Door_Ventilation_Sensor > 0) && (Vent_Setback_Flag == 1),
      SET S_Apartment_CLGSETP_Vent_CTRL = 32.22,
      SET S_Apartment_HTGSETP_Vent_CTRL = 12.78,
    ELSE,
      SET S_Apartment_CLGSETP_Vent_CTRL = null,
      SET S_Apartment_HTGSETP_Vent_CTRL = null,
    ENDIF;

EnergyManagementSystem:Program,
    Vent_Program_N_Apartments, ! Name
    Set Vent_Setback_Flag = 1,
    IF (M_N1_Apartment_Sliding_Door_Ventilation_Sensor > 0) && (Vent_Setback_Flag == 1),
      SET N_Apartment_CLGSETP_Vent_CTRL = 32.22,
      SET N_Apartment_HTGSETP_Vent_CTRL = 12.78,
    ELSE,
      SET N_Apartment_CLGSETP_Vent_CTRL = null,
      SET N_Apartment_HTGSETP_Vent_CTRL = null,
    ENDIF;


