    Office1_Mult4_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Office1_Mult4_Flr_1 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Office1_Mult4_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office1_Mult4_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Records_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Lobby_Records_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Lobby_Records_Flr_1 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Lobby_Records_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_Records_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corridor_Flr_1 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.496047845966856,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    ER_NurseStn_Lobby_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    ICU_NurseStn_Lobby_Flr_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
  0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Flr_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_Flr_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corridor_Flr_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.530199355947649,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Flr_2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    OR_NurseStn_Lobby_Flr_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    PhysTherapy_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PhysTherapy_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    PhysTherapy_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.34481809747198,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    PhysTherapy_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PhysTherapy_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    NurseStn_Lobby_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NurseStn_Lobby_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    NurseStn_Lobby_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NurseStn_Lobby_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_SE_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_SE_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corridor_SE_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.483564370858572,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_SE_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_SE_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_NW_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_NW_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corridor_NW_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.402498117315751,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_NW_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_NW_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Radiology_Flr_4 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Radiology_Flr_4 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Radiology_Flr_4 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Radiology_Flr_4 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Radiology_Flr_4 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    NurseStn_Lobby_Flr_4 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NurseStn_Lobby_Flr_4 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    NurseStn_Lobby_Flr_4 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NurseStn_Lobby_Flr_4 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_SE_Flr_4 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_SE_Flr_4 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corridor_SE_Flr_4 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.442975102404637,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_SE_Flr_4 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_SE_Flr_4 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_NW_Flr_4 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_NW_Flr_4 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corridor_NW_Flr_4 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.376686019217617,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_NW_Flr_4 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_NW_Flr_4 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Flr_5 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Dining_Flr_5 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Dining_Flr_5 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.492673313044852,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Dining_Flr_5 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Dining_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    NurseStn_Lobby_Flr_5 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NurseStn_Lobby_Flr_5 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NurseStn_Lobby_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Office1_Flr_5 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Office1_Flr_5 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Office1_Flr_5 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Office1_Flr_5 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office1_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Office2_Mult5_Flr_5 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Office2_Mult5_Flr_5 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Office2_Mult5_Flr_5 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Office2_Mult5_Flr_5 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office2_Mult5_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Office3_Flr_5 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Office3_Flr_5 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Office3_Flr_5 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Office3_Flr_5 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office3_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Office4_Mult6_Flr_5 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Office4_Mult6_Flr_5 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Office4_Mult6_Flr_5 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.38858715483262,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Office4_Mult6_Flr_5 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office4_Mult6_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Flr_5 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_Flr_5 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corridor_Flr_5 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Flr_5 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    normal,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: ZONE CONTROL:THERMOSTATIC ===========


  ZoneControl:Thermostat,
    Basement Thermostat,     !- Name
    Basement,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement DualSPSched;    !- Control 1 Name



  ZoneControl:Thermostat,
    ER_Exam1_Mult4_Flr_1 Thermostat,  !- Name
    ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Exam1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    ER_Trauma1_Flr_1 Thermostat,  !- Name
    ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Trauma1_Flr_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    ER_Exam3_Mult4_Flr_1 Thermostat,  !- Name
    ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Exam3_Mult4_Flr_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    ER_Trauma2_Flr_1 Thermostat,  !- Name
    ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Trauma2_Flr_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    ER_Triage_Mult4_Flr_1 Thermostat,  !- Name
    ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Triage_Mult4_Flr_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Office1_Mult4_Flr_1 Thermostat,  !- Name
    Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Lobby_Records_Flr_1 Thermostat,  !- Name
    Lobby_Records_Flr_1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_Records_Flr_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corridor_Flr_1 Thermostat,  !- Name
    Corridor_Flr_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    ER_NurseStn_Lobby_Flr_1 Thermostat,  !- Name
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_NurseStn_Lobby_Flr_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    OR1_Flr_2 Thermostat,    !- Name
    OR1_Flr_2,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR1_Flr_2 DualSPSched;   !- Control 1 Name



  ZoneControl:Thermostat,
    OR2_Mult5_Flr_2 Thermostat,  !- Name
    OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR2_Mult5_Flr_2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    OR3_Flr_2 Thermostat,    !- Name
    OR3_Flr_2,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR3_Flr_2 DualSPSched;   !- Control 1 Name



  ZoneControl:Thermostat,
    OR4_Flr_2 Thermostat,    !- Name
    OR4_Flr_2,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR4_Flr_2 DualSPSched;   !- Control 1 Name



  ZoneControl:Thermostat,
    IC_PatRoom1_Mult5_Flr_2 Thermostat,  !- Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    IC_PatRoom1_Mult5_Flr_2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    IC_PatRoom2_Flr_2 Thermostat,  !- Name
    IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    IC_PatRoom2_Flr_2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    IC_PatRoom3_Mult6_Flr_2 Thermostat,  !- Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    IC_PatRoom3_Mult6_Flr_2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    ICU_Flr_2 Thermostat,    !- Name
    ICU_Flr_2,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ICU_Flr_2 DualSPSched;   !- Control 1 Name



  ZoneControl:Thermostat,
    ICU_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ICU_NurseStn_Lobby_Flr_2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corridor_Flr_2 Thermostat,  !- Name
    Corridor_Flr_2,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    OR_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
    OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR_NurseStn_Lobby_Flr_2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom1_Mult10_Flr_3 Thermostat,  !- Name
    PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom1_Mult10_Flr_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom2_Flr_3 Thermostat,  !- Name
    PatRoom2_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom2_Flr_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom3_Mult10_Flr_3 Thermostat,  !- Name
    PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom3_Mult10_Flr_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom4_Flr_3 Thermostat,  !- Name
    PatRoom4_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom4_Flr_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom5_Mult10_Flr_3 Thermostat,  !- Name
    PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom5_Mult10_Flr_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PhysTherapy_Flr_3 Thermostat,  !- Name
    PhysTherapy_Flr_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PhysTherapy_Flr_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom6_Flr_3 Thermostat,  !- Name
    PatRoom6_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom6_Flr_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom7_Mult10_Flr_3 Thermostat,  !- Name
    PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom7_Mult10_Flr_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom8_Flr_3 Thermostat,  !- Name
    PatRoom8_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom8_Flr_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_3 Thermostat,  !- Name
    NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NurseStn_Lobby_Flr_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Lab_Flr_3 Thermostat,    !- Name
    Lab_Flr_3,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lab_Flr_3 DualSPSched;   !- Control 1 Name



  ZoneControl:Thermostat,
    Corridor_SE_Flr_3 Thermostat,  !- Name
    Corridor_SE_Flr_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_SE_Flr_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corridor_NW_Flr_3 Thermostat,  !- Name
    Corridor_NW_Flr_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_NW_Flr_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom1_Mult10_Flr_4 Thermostat,  !- Name
    PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom1_Mult10_Flr_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom2_Flr_4 Thermostat,  !- Name
    PatRoom2_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom2_Flr_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom3_Mult10_Flr_4 Thermostat,  !- Name
    PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom3_Mult10_Flr_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom4_Flr_4 Thermostat,  !- Name
    PatRoom4_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom4_Flr_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom5_Mult10_Flr_4 Thermostat,  !- Name
    PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom5_Mult10_Flr_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Radiology_Flr_4 Thermostat,  !- Name
    Radiology_Flr_4,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiology_Flr_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom6_Flr_4 Thermostat,  !- Name
    PatRoom6_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom6_Flr_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom7_Mult10_Flr_4 Thermostat,  !- Name
    PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom7_Mult10_Flr_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    PatRoom8_Flr_4 Thermostat,  !- Name
    PatRoom8_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom8_Flr_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_4 Thermostat,  !- Name
    NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NurseStn_Lobby_Flr_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Lab_Flr_4 Thermostat,    !- Name
    Lab_Flr_4,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lab_Flr_4 DualSPSched;   !- Control 1 Name



  ZoneControl:Thermostat,
    Corridor_SE_Flr_4 Thermostat,  !- Name
    Corridor_SE_Flr_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_SE_Flr_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corridor_NW_Flr_4 Thermostat,  !- Name
    Corridor_NW_Flr_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_NW_Flr_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Dining_Flr_5 Thermostat, !- Name
    Dining_Flr_5,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining_Flr_5 DualSPSched;!- Control 1 Name



  ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_5 Thermostat,  !- Name
    NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NurseStn_Lobby_Flr_5 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Kitchen_Flr_5 Thermostat,!- Name
    Kitchen_Flr_5,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen_Flr_5 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Office1_Flr_5 Thermostat,!- Name
    Office1_Flr_5,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office1_Flr_5 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Office2_Mult5_Flr_5 Thermostat,  !- Name
    Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office2_Mult5_Flr_5 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Office3_Flr_5 Thermostat,!- Name
    Office3_Flr_5,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office3_Flr_5 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Office4_Mult6_Flr_5 Thermostat,  !- Name
    Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office4_Mult6_Flr_5 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corridor_Flr_5 Thermostat,  !- Name
    Corridor_Flr_5,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_5 DualSPSched;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: DUAL SETPOINT WITH DEADBAND ===========


  ThermostatSetpoint:DualSetpoint,
    Basement DualSPSched,    !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    ER_Exam1_Mult4_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    ER_Trauma1_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    ER_Exam3_Mult4_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    ER_Trauma2_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    ER_Triage_Mult4_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Office1_Mult4_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Lobby_Records_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    ER_NurseStn_Lobby_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    OR1_Flr_2 DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    OR2_Mult5_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    OR3_Flr_2 DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    OR4_Flr_2 DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    IC_PatRoom1_Mult5_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    IC_PatRoom2_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    IC_PatRoom3_Mult6_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    ICU_Flr_2 DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    ICU_NurseStn_Lobby_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    OR_NurseStn_Lobby_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom1_Mult10_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom2_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom3_Mult10_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom4_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom5_Mult10_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PhysTherapy_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom6_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom7_Mult10_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom8_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Lab_Flr_3 DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corridor_SE_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corridor_NW_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom1_Mult10_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom2_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom3_Mult10_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom4_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom5_Mult10_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Radiology_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom6_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom7_Mult10_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    PatRoom8_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Lab_Flr_4 DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corridor_SE_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corridor_NW_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Dining_Flr_5 DualSPSched,!- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Kitchen_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Office1_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Office2_Mult5_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Office3_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Office4_Mult6_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========


  AirLoopHVAC:SupplyPath,
    VAV_1,                   !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_1 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    VAV_ER,                  !- Name
    VAV_ER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_ER Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    VAV_OR,                  !- Name
    VAV_OR Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_OR Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    VAV_ICU,                 !- Name
    VAV_ICU Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_ICU Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    VAV_PATRMS,              !- Name
    VAV_PATRMS Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_PATRMS Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    VAV_2,                   !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_2 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    VAV_LABS,                !- Name
    VAV_LABS Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_LABS Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    CAV_KITCHEN,             !- Name
    CAV_KITCHEN Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CAV_KITCHEN Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========


  AirLoopHVAC:ReturnPath,
    VAV_1 Return Air Path,   !- Name
    VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_1 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    VAV_ER Return Air Path,  !- Name
    VAV_ER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_ER Return Air Mixer; !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    VAV_OR Return Air Path,  !- Name
    VAV_OR Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_OR Return Air Mixer; !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    VAV_ICU Return Air Path, !- Name
    VAV_ICU Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_ICU Return Air Mixer;!- Component 1 Name



  AirLoopHVAC:ReturnPath,
    VAV_PATRMS Return Air Path,  !- Name
    VAV_PATRMS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_PATRMS Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    VAV_2 Return Air Path,   !- Name
    VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_2 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    VAV_LABS Return Air Path,!- Name
    VAV_LABS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_LABS Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    CAV_KITCHEN Return Air Path,  !- Name
    CAV_KITCHEN Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CAV_KITCHEN Return Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========


  AirLoopHVAC:ZoneSplitter,
    VAV_1 Supply Air Splitter,  !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Basement VAV Box Inlet Node,  !- Outlet 1 Node Name
    Office1_Mult4_Flr_1 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Lobby_Records_Flr_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Corridor_Flr_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node,  !- Outlet 5 Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node,  !- Outlet 6 Node Name
    Corridor_Flr_2 VAV Box Inlet Node,  !- Outlet 7 Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node;  !- Outlet 8 Node Name



  AirLoopHVAC:ZoneSplitter,
    VAV_ER Supply Air Splitter,  !- Name
    VAV_ER Zone Equipment Inlet Node,  !- Inlet Node Name
    ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    ER_Trauma1_Flr_1 VAV Box Inlet Node,  !- Outlet 2 Node Name
    ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    ER_Trauma2_Flr_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    ER_Triage_Mult4_Flr_1 VAV Box Inlet Node;  !- Outlet 5 Node Name



  AirLoopHVAC:ZoneSplitter,
    VAV_OR Supply Air Splitter,  !- Name
    VAV_OR Zone Equipment Inlet Node,  !- Inlet Node Name
    OR1_Flr_2 VAV Box Inlet Node,  !- Outlet 1 Node Name
    OR2_Mult5_Flr_2 VAV Box Inlet Node,  !- Outlet 2 Node Name
    OR3_Flr_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    OR4_Flr_2 VAV Box Inlet Node;  !- Outlet 4 Node Name



  AirLoopHVAC:ZoneSplitter,
    VAV_ICU Supply Air Splitter,  !- Name
    VAV_ICU Zone Equipment Inlet Node,  !- Inlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node,  !- Outlet 1 Node Name
    IC_PatRoom2_Flr_2 VAV Box Inlet Node,  !- Outlet 2 Node Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    ICU_Flr_2 VAV Box Inlet Node;  !- Outlet 4 Node Name



  AirLoopHVAC:ZoneSplitter,
    VAV_PATRMS Supply Air Splitter,  !- Name
    VAV_PATRMS Zone Equipment Inlet Node,  !- Inlet Node Name
    PatRoom1_Mult10_Flr_3 VAV Box Inlet Node,  !- Outlet 1 Node Name
    PatRoom2_Flr_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    PatRoom3_Mult10_Flr_3 VAV Box Inlet Node,  !- Outlet 3 Node Name
    PatRoom4_Flr_3 VAV Box Inlet Node,  !- Outlet 4 Node Name
    PatRoom5_Mult10_Flr_3 VAV Box Inlet Node,  !- Outlet 5 Node Name
    PatRoom6_Flr_3 VAV Box Inlet Node,  !- Outlet 6 Node Name
    PatRoom7_Mult10_Flr_3 VAV Box Inlet Node,  !- Outlet 7 Node Name
    PatRoom8_Flr_3 VAV Box Inlet Node,  !- Outlet 8 Node Name
    PatRoom1_Mult10_Flr_4 VAV Box Inlet Node,  !- Outlet 9 Node Name
    PatRoom2_Flr_4 VAV Box Inlet Node,  !- Outlet 10 Node Name
    PatRoom3_Mult10_Flr_4 VAV Box Inlet Node,  !- Outlet 11 Node Name
    PatRoom4_Flr_4 VAV Box Inlet Node,  !- Outlet 12 Node Name
    PatRoom5_Mult10_Flr_4 VAV Box Inlet Node,  !- Outlet 13 Node Name
    PatRoom6_Flr_4 VAV Box Inlet Node,  !- Outlet 14 Node Name
    PatRoom7_Mult10_Flr_4 VAV Box Inlet Node,  !- Outlet 15 Node Name
    PatRoom8_Flr_4 VAV Box Inlet Node;  !- Outlet 16 Node Name



  AirLoopHVAC:ZoneSplitter,
    VAV_2 Supply Air Splitter,  !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    PhysTherapy_Flr_3 VAV Box Inlet Node,  !- Outlet 1 Node Name
    NurseStn_Lobby_Flr_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Corridor_SE_Flr_3 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Corridor_NW_Flr_3 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Radiology_Flr_4 VAV Box Inlet Node,  !- Outlet 5 Node Name
    NurseStn_Lobby_Flr_4 VAV Box Inlet Node,  !- Outlet 6 Node Name
    Corridor_SE_Flr_4 VAV Box Inlet Node,  !- Outlet 7 Node Name
    Corridor_NW_Flr_4 VAV Box Inlet Node,  !- Outlet 8 Node Name
    Dining_Flr_5 VAV Box Inlet Node,  !- Outlet 9 Node Name
    NurseStn_Lobby_Flr_5 VAV Box Inlet Node,  !- Outlet 10 Node Name
    Office1_Flr_5 VAV Box Inlet Node,  !- Outlet 11 Node Name
    Office2_Mult5_Flr_5 VAV Box Inlet Node,  !- Outlet 12 Node Name
    Office3_Flr_5 VAV Box Inlet Node,  !- Outlet 13 Node Name
    Office4_Mult6_Flr_5 VAV Box Inlet Node,  !- Outlet 14 Node Name
    Corridor_Flr_5 VAV Box Inlet Node;  !- Outlet 15 Node Name



  AirLoopHVAC:ZoneSplitter,
    VAV_LABS Supply Air Splitter,  !- Name
    VAV_LABS Zone Equipment Inlet Node,  !- Inlet Node Name
    Lab_Flr_3 VAV Box Inlet Node,  !- Outlet 1 Node Name
    Lab_Flr_4 VAV Box Inlet Node;  !- Outlet 2 Node Name



  AirLoopHVAC:ZoneSplitter,
    CAV_KITCHEN Supply Air Splitter,  !- Name
    CAV_KITCHEN Zone Equipment Inlet Node,  !- Inlet Node Name
    Kitchen_Flr_5 Inlet Nodes;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========


  AirLoopHVAC:ZoneMixer,
    VAV_1 Return Air Mixer,  !- Name
    VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Basement Return Air Node,!- Inlet 1 Node Name
    Office1_Mult4_Flr_1 Return Air Node,  !- Inlet 2 Node Name
    Lobby_Records_Flr_1 Return Air Node,  !- Inlet 3 Node Name
    Corridor_Flr_1 Return Air Node,  !- Inlet 4 Node Name
    ER_NurseStn_Lobby_Flr_1 Return Air Node,  !- Inlet 5 Node Name
    ICU_NurseStn_Lobby_Flr_2 Return Air Node,  !- Inlet 6 Node Name
    Corridor_Flr_2 Return Air Node,  !- Inlet 7 Node Name
    OR_NurseStn_Lobby_Flr_2 Return Air Node;  !- Inlet 8 Node Name



  AirLoopHVAC:ZoneMixer,
    VAV_ER Return Air Mixer, !- Name
    VAV_ER Zone Equipment Outlet Node,  !- Outlet Node Name
    ER_Exam1_Mult4_Flr_1 Return Air Node,  !- Inlet 1 Node Name
    ER_Trauma1_Flr_1 Return Air Node,  !- Inlet 2 Node Name
    ER_Exam3_Mult4_Flr_1 Return Air Node,  !- Inlet 3 Node Name
    ER_Trauma2_Flr_1 Return Air Node,  !- Inlet 4 Node Name
    ER_Triage_Mult4_Flr_1 Return Air Node;  !- Inlet 5 Node Name



  AirLoopHVAC:ZoneMixer,
    VAV_OR Return Air Mixer, !- Name
    VAV_OR Zone Equipment Outlet Node,  !- Outlet Node Name
    OR1_Flr_2 Return Air Node,  !- Inlet 1 Node Name
    OR2_Mult5_Flr_2 Return Air Node,  !- Inlet 2 Node Name
    OR3_Flr_2 Return Air Node,  !- Inlet 3 Node Name
    OR4_Flr_2 Return Air Node;  !- Inlet 4 Node Name



  AirLoopHVAC:ZoneMixer,
    VAV_ICU Return Air Mixer,!- Name
    VAV_ICU Zone Equipment Outlet Node,  !- Outlet Node Name
    IC_PatRoom1_Mult5_Flr_2 Return Air Node,  !- Inlet 1 Node Name
    IC_PatRoom2_Flr_2 Return Air Node,  !- Inlet 2 Node Name
    IC_PatRoom3_Mult6_Flr_2 Return Air Node,  !- Inlet 3 Node Name
    ICU_Flr_2 Return Air Node;  !- Inlet 4 Node Name



  AirLoopHVAC:ZoneMixer,
    VAV_PATRMS Return Air Mixer,  !- Name
    VAV_PATRMS Zone Equipment Outlet Node,  !- Outlet Node Name
    PatRoom1_Mult10_Flr_3 Return Air Node,  !- Inlet 1 Node Name
    PatRoom2_Flr_3 Return Air Node,  !- Inlet 2 Node Name
    PatRoom3_Mult10_Flr_3 Return Air Node,  !- Inlet 3 Node Name
    PatRoom4_Flr_3 Return Air Node,  !- Inlet 4 Node Name
    PatRoom5_Mult10_Flr_3 Return Air Node,  !- Inlet 5 Node Name
    PatRoom6_Flr_3 Return Air Node,  !- Inlet 6 Node Name
    PatRoom7_Mult10_Flr_3 Return Air Node,  !- Inlet 7 Node Name
    PatRoom8_Flr_3 Return Air Node,  !- Inlet 8 Node Name
    PatRoom1_Mult10_Flr_4 Return Air Node,  !- Inlet 9 Node Name
    PatRoom2_Flr_4 Return Air Node,  !- Inlet 10 Node Name
    PatRoom3_Mult10_Flr_4 Return Air Node,  !- Inlet 11 Node Name
    PatRoom4_Flr_4 Return Air Node,  !- Inlet 12 Node Name
    PatRoom5_Mult10_Flr_4 Return Air Node,  !- Inlet 13 Node Name
    PatRoom6_Flr_4 Return Air Node,  !- Inlet 14 Node Name
    PatRoom7_Mult10_Flr_4 Return Air Node,  !- Inlet 15 Node Name
    PatRoom8_Flr_4 Return Air Node;  !- Inlet 16 Node Name



  AirLoopHVAC:ZoneMixer,
    VAV_2 Return Air Mixer,  !- Name
    VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    PhysTherapy_Flr_3 Return Air Node,  !- Inlet 1 Node Name
    NurseStn_Lobby_Flr_3 Return Air Node,  !- Inlet 2 Node Name
    Corridor_SE_Flr_3 Return Air Node,  !- Inlet 3 Node Name
    Corridor_NW_Flr_3 Return Air Node,  !- Inlet 4 Node Name
    Radiology_Flr_4 Return Air Node,  !- Inlet 5 Node Name
    NurseStn_Lobby_Flr_4 Return Air Node,  !- Inlet 6 Node Name
    Corridor_SE_Flr_4 Return Air Node,  !- Inlet 7 Node Name
    Corridor_NW_Flr_4 Return Air Node,  !- Inlet 8 Node Name
    Dining_Flr_5 Return Air Node,  !- Inlet 9 Node Name
    NurseStn_Lobby_Flr_5 Return Air Node,  !- Inlet 10 Node Name
    Office1_Flr_5 Return Air Node,  !- Inlet 11 Node Name
    Office2_Mult5_Flr_5 Return Air Node,  !- Inlet 12 Node Name
    Office3_Flr_5 Return Air Node,  !- Inlet 13 Node Name
    Office4_Mult6_Flr_5 Return Air Node,  !- Inlet 14 Node Name
    Corridor_Flr_5 Return Air Node;  !- Inlet 15 Node Name



  AirLoopHVAC:ZoneMixer,
    VAV_LABS Return Air Mixer,  !- Name
    VAV_LABS Zone Equipment Outlet Node,  !- Outlet Node Name
    Lab_Flr_3 Return Air Node,  !- Inlet 1 Node Name
    Lab_Flr_4 Return Air Node;  !- Inlet 2 Node Name



  AirLoopHVAC:ZoneMixer,
    CAV_KITCHEN Return Air Mixer,  !- Name
    CAV_KITCHEN Zone Equipment Outlet Node,  !- Outlet Node Name
    Kitchen_Flr_5 Return Air Node;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: BOILER:SIMPLE ===========


  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
1877564.48, !- Nominal Capacity {W}
0.7925, !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    81.0,                    !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated;!- Boiler Flow Mode



  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: Chiller:Electric:ReformulatedEIR ===========


  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller1,       !- Name
724464.015, !- Reference Capacity {W}
4.9, !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
0.0263474, !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
WC_PD_2004_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
WC_PD_2004_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
WC_PD_150to300_2004_EIRFPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1000,                  !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.1000,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}



  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller2,       !- Name
724464.015, !- Reference Capacity {W}
4.9, !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
0.0263474, !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
WC_PD_2004_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
WC_PD_2004_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
WC_PD_150to300_2004_EIRFPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1000,                  !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.1000,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========

  WaterHeater:Mixed,
    SHWSys1 Water Heater,     !- Name
    2.271247,                 !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,   !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference {deltaC}
    82.2222,                  !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    175842.64,                !- Heater Maximum Capacity {W}
    ,                         !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    NATURALGAS,               !- Heater Fuel Type
    0.802764686,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    3193,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    3193,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    BASEMENT,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    15.60100708,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    15.60100708,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  WaterHeater:Mixed,
    SWH DishWashing Booster,  !- Name
    0.02271247,               !- Tank Volume {m3}
    Dishwashing Booster Setpoint Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,         !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    3000,                     !- Heater Maximum Capacity {W}
    0,                        !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    Electricity,              !- Heater Fuel Type
    1,        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    KITCHEN_FLR_5,            !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
     2.257965315,       !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
     2.257965315,       !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.659231E-5,             !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Dishwashing Booster Water Inlet Temp Schedule;  !- Cold Water Supply Temperature Schedule Name

  WaterHeater:Mixed,
    SWH Laundry,              !- Name
    1.1356235,                !- Tank Volume {m3}
    Laundry Setpoint Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,         !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    87921.32,                 !- Heater Maximum Capacity {W}
    0,                        !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    Natural Gas,              !- Heater Fuel Type
    0.803988738,        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Natural Gas,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    BASEMENT,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
     11.25413987,       !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}.   
    ,                         !- Off Cycle Loss Fraction to Zone
     11.25413987,       !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}.   
    ,                        !- On Cycle Loss Fraction to Zone
    1.766525E-4,             !- Peak Use Flow Rate {m3/s}
    LAUNDRY_SWH_SCH,         !- Use Flow Rate Fraction Schedule Name
    ;                        !- Cold Water Supply Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COOLING TOWER:TWO SPEED ===========


  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 1,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,   !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1,   !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    ,                         !- Design Inlet Air Wet-Bulb Temperature {C}
    3.9,                      !- Design Approach Temperature {deltaC}
    5.6,                      !- Design Range Temperature {deltaC}
0.028568, !- Design Water Flow Rate {m3/s}
    autosize,                 !- Design Air Flow Rate {m3/s}
20557.8929144805, !- Design Fan Power {W}
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity {W/K}
    ,                         !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor {percent/K}
    ,                         !- Drift Loss Percent {percent}
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    2,                        !- Number of Cells
    MinimalCell,             !- Cell Control              !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor



  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 2,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,   !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2,   !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    ,                         !- Design Inlet Air Wet-Bulb Temperature {C}
    3.9,                      !- Design Approach Temperature {deltaC}
    5.6,                      !- Design Range Temperature {deltaC}
0.028568, !- Design Water Flow Rate {m3/s}
    autosize,                 !- Design Air Flow Rate {m3/s}
20557.8929144805, !- Design Fan Power {W}
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity {W/K}
    ,                         !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor {percent/K}
    ,                         !- Drift Loss Percent {percent}
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    2,                        !- Number of Cells
    MinimalCell,             !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLE SPEED ===========
  Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    29891,                   !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type



  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


  Pump:ConstantSpeed,
    CoolSys1 Pump,            !- Name
    CoolSys1 Supply Inlet Node,   !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,   !- Outlet Node Name
    AUTOSIZE,                 !- Rated Flow Rate {m3/s}
    56045.00437,             !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name












Pump:VariableSpeed,
    CoolSys1 Pump Secondary,  !- Name
    CoolSys1 Demand Inlet Node,   !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,   !- Outlet Node Name
    autosize,                 !- Rated Flow Rate {m3/s}
    168135.0131,                   !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                     !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name









!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANT SPEED ===========


  HeaderedPumps:VariableSpeed,
    TowerWaterSys Pump,       !- Name
    TowerWaterSys Supply Inlet Node,   !- Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,   !- Outlet Node Name
    AUTOSIZE,                 !- Total Rated Flow Rate {m3/s}
    2,                        !- Number of Pumps in Bank
    SEQUENTIAL,               !- Flow Sequencing Control Scheme
    179344.014,  !- Rated Pump Head {Pa}   !- Rated Pu
    autosize,                !- Rated Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate Fraction
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========


  Coil:Cooling:Water,
    VAV_1_CoolC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_1_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_1_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_1_OA-VAV_1_CoolCNode,!- Air Inlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration



  Coil:Cooling:Water,
    VAV_ER_CoolC,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_ER_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_ER_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Air Inlet Node Name
    VAV_ER_CoolC-VAV_ER_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration



  Coil:Cooling:Water,
    VAV_OR_CoolC,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_OR_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_OR_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Air Inlet Node Name
    VAV_OR_CoolC-VAV_OR_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration



  Coil:Cooling:Water,
    VAV_ICU_CoolC,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_ICU_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_ICU_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Air Inlet Node Name
    VAV_ICU_CoolC-VAV_ICU_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration



  Coil:Cooling:Water,
    VAV_PATRMS_CoolC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_PATRMS_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_PATRMS_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Air Inlet Node Name
    VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration



  Coil:Cooling:Water,
    VAV_2_CoolC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_2_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_2_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_2_OA-VAV_2_CoolCNode,!- Air Inlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration



  Coil:Cooling:Water,
    VAV_LABS_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_LABS_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_LABS_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Air Inlet Node Name
    VAV_LABS_CoolC-VAV_LABS_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration



  Coil:Cooling:Water,
    CAV_KITCHEN_CoolC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    CAV_KITCHEN_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    CAV_KITCHEN_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode,  !- Air Inlet Node Name
    CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========


  Coil:Heating:Water,
    VAV_PATRMS_ExtraWaterHeatC,  !- Name
    Patrms_ExtraWaterHeatC_Sch,  !- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    VAV_PATRMS_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_PATRMS_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_ER_ExtraWaterHeatC,  !- Name
    ER_ExtraWaterHeatC_Sch,  !- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    VAV_ER_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_ER_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_OR_ExtraWaterHeatC,  !- Name
    OR_ExtraWaterHeatC_Sch,  !- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    VAV_OR_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_OR_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_ICU_ExtraWaterHeatC, !- Name
    ICU_ExtraWaterHeatC_Sch, !- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    VAV_ICU_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_ICU_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_LABS_ExtraWaterHeatC,!- Name
    LABS_ExtraWaterHeatC_Sch,!- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    VAV_LABS_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_LABS_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========


  Coil:Heating:Electric,
    VAV_PATRMS_ExtraElecHeatC,  !- Name
    Patrms_ExtraElecHeatC_Sch,  !- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode,  !- Air Inlet Node Name
    VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name



  Coil:Heating:Electric,
    VAV_ER_ExtraElecHeatC,   !- Name
    ER_ExtraElecHeatC_Sch,   !- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode,  !- Air Inlet Node Name
    VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name



  Coil:Heating:Electric,
    VAV_OR_ExtraElecHeatC,   !- Name
    OR_ExtraElecHeatC_Sch,   !- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode,  !- Air Inlet Node Name
    VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name



  Coil:Heating:Electric,
    VAV_ICU_ExtraElecHeatC,  !- Name
    ICU_ExtraElecHeatC_Sch,  !- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode,  !- Air Inlet Node Name
    VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name



  Coil:Heating:Electric,
    VAV_LABS_ExtraElecHeatC, !- Name
    LABS_ExtraElecHeatC_Sch, !- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode,  !- Air Inlet Node Name
    VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name



  Coil:Heating:Water,
    Basement VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Basement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Basement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Basement VAV Box Damper Node,  !- Air Inlet Node Name
    Basement VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ER_Exam1_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ER_Trauma1_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ER_Trauma1_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ER_Exam3_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ER_Trauma2_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ER_Trauma2_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ER_Triage_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ER_Triage_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Office1_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Office1_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Lobby_Records_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Lobby_Records_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corridor_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    OR1_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    OR1_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OR1_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    OR2_Mult5_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OR2_Mult5_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    OR3_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    OR3_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OR3_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    OR4_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    OR4_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OR4_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    IC_PatRoom2_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    IC_PatRoom2_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    ICU_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ICU_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ICU_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corridor_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom1_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom1_Mult10_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom2_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom2_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom3_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom3_Mult10_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom4_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom4_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom5_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom5_Mult10_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PhysTherapy_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PhysTherapy_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom6_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom6_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom7_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom7_Mult10_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom8_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom8_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NurseStn_Lobby_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    NurseStn_Lobby_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Lab_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Lab_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Lab_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_SE_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_SE_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_NW_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_NW_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom1_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom1_Mult10_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom2_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom2_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom3_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom3_Mult10_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom4_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom4_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom5_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom5_Mult10_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Radiology_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Radiology_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Radiology_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom6_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom6_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom7_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom7_Mult10_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom8_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom8_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NurseStn_Lobby_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    NurseStn_Lobby_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Lab_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Lab_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Lab_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_SE_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_SE_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_NW_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_NW_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Dining_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Dining_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    Dining_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Office1_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Office1_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    Office1_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Office2_Mult5_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    Office2_Mult5_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Office3_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Office3_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    Office3_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Office4_Mult6_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    Office4_Mult6_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corridor_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_1_HeatC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Inlet Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_ER_HeatC,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_ER_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_ER_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_ER_CoolC-VAV_ER_HeatCNode,  !- Air Inlet Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_OR_HeatC,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_OR_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_OR_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_OR_CoolC-VAV_OR_HeatCNode,  !- Air Inlet Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_ICU_HeatC,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_ICU_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_ICU_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_ICU_CoolC-VAV_ICU_HeatCNode,  !- Air Inlet Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_PATRMS_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_PATRMS_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_PATRMS_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode,  !- Air Inlet Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_2_HeatC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Inlet Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_LABS_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_LABS_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_LABS_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_LABS_CoolC-VAV_LABS_HeatCNode,  !- Air Inlet Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    CAV_KITCHEN_HeatC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    CAV_KITCHEN_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    CAV_KITCHEN_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode,  !- Air Inlet Node Name
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: HUMIDIFIER:STEAM:ELECTRIC ===========


  Humidifier:Steam:Electric,
    VAV_ER Humidifier,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_ER_OA-VAV_ER HumidifierNode,  !- Air Inlet Node Name
    VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode;  !- Air Outlet Node Name



  Humidifier:Steam:Electric,
    VAV_OR Humidifier,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_OR_OA-VAV_OR HumidifierNode,  !- Air Inlet Node Name
    VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode;  !- Air Outlet Node Name



  Humidifier:Steam:Electric,
    VAV_ICU Humidifier,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_ICU_OA-VAV_ICU HumidifierNode,  !- Air Inlet Node Name
    VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode;  !- Air Outlet Node Name



  Humidifier:Steam:Electric,
    VAV_PATRMS Humidifier,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_PATRMS_OA-VAV_PATRMS HumidifierNode,  !- Air Inlet Node Name
    VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode;  !- Air Outlet Node Name



  Humidifier:Steam:Electric,
    VAV_LABS Humidifier,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_LABS_OA-VAV_LABS HumidifierNode,  !- Air Inlet Node Name
    VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:SIMPLE:VARIABLEVOLUME ===========


  Fan:VariableVolume,
    VAV_1_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6045, !- Fan Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.93, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_1_HeatC-VAV_1_FanNode,  !- Air Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory



  Fan:VariableVolume,
    VAV_2_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.61165, !- Fan Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.941, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_2_HeatC-VAV_2_FanNode,  !- Air Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory



  Fan:VariableVolume,
    VAV_ER_Fan,              !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.5915, !- Fan Efficiency
1573.68, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.91, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Air Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory



  Fan:VariableVolume,
    VAV_OR_Fan,              !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6045, !- Fan Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
0.93, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Air Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory



  Fan:VariableVolume,
    VAV_ICU_Fan,             !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6006, !- Fan Efficiency
1573.68, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.924, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Air Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory



  Fan:VariableVolume,
    VAV_PATRMS_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6045, !- Fan Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
0.93, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Air Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory



  Fan:VariableVolume,
    VAV_LABS_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.58175, !- Fan Efficiency
1573.68, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.895, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.18984763, !- Fan Power Coefficient 1
0.31447014, !- Fan Power Coefficient 2
0.49568211, !- Fan Power Coefficient 3
0, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Air Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========


  Fan:ConstantVolume,
    CAV_KITCHEN_Fan,         !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6045, !- Fan Efficiency
1018.41, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.93, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Air Inlet Node Name
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONE EXHAUST FAN ===========


  Fan:ZoneExhaust,
    Kitchen_Flr_5 Exhaust Fan,   !- Name
    Kitchen_Exhaust_SCH,      !- Availability Schedule Name
    0.16,                        !- Fan Efficiency
    124.5,                 !- Pressure Rise {Pa}

    3.77558,                  !- Maximum Flow Rate {m3/s} 8000 cfm
    Kitchen_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
    Kitchen_Flr_5 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    ,       !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                     !- Balanced Exhaust Fraction Schedule Name Balanced Exhaust Fraction Schedule Name


              



















  Curve:Cubic,
    Tower_Fan_Curve,         !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: WATER USE EQUIPMENT ===========

 
  WaterUse:Equipment,
    ER_Exam1_Mult4_Flr_1 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Exam1_Mult4_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Exam1_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ER_Exam1_Mult4_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Exam1_Mult4_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name


 
  WaterUse:Equipment,
    ER_Trauma1_Flr_1 sub cat,!- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Trauma1_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Trauma1_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ER_Trauma1_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Trauma1_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name


 
  WaterUse:Equipment,
    ER_Exam3_Mult4_Flr_1 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Exam3_Mult4_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Exam3_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ER_Exam3_Mult4_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Exam3_Mult4_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name


 
  WaterUse:Equipment,
    ER_Trauma2_Flr_1 sub cat,!- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Trauma2_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Trauma2_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ER_Trauma2_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Trauma2_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



 
  WaterUse:Equipment,
    ER_Triage_Mult4_Flr_1 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Triage_Mult4_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Triage_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ER_Triage_Mult4_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Triage_Mult4_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    OR1_Flr_2 sub cat,       !- Name
    sub cat,                 !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    OR1_Flr_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    OR1_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    OR1_Flr_2,               !- Zone Name
    OR1_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    OR1_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




  WaterUse:Equipment,
    OR2_Mult5_Flr_2 sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    OR2_Mult5_Flr_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    OR2_Mult5_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    OR2_Mult5_Flr_2,         !- Zone Name
    OR2_Mult5_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    OR2_Mult5_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




  WaterUse:Equipment,
    OR3_Flr_2 sub cat,       !- Name
    sub cat,                 !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    OR3_Flr_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    OR3_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    OR3_Flr_2,               !- Zone Name
    OR3_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    OR3_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




  WaterUse:Equipment,
    OR4_Flr_2 sub cat,       !- Name
    sub cat,                 !- End-Use Subcategory
    6.30555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    OR4_Flr_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    OR4_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    OR4_Flr_2,               !- Zone Name
    OR4_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    OR4_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



 
  WaterUse:Equipment,
    PatRoom1_Mult10_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom1_Mult10_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom1_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    PatRoom1_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom1_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



 
  WaterUse:Equipment,
    PatRoom2_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom2_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom2_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom2_Flr_3,          !- Zone Name
    PatRoom2_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom2_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom3_Mult10_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom3_Mult10_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom3_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    PatRoom3_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom3_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom4_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom4_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom4_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom4_Flr_3,          !- Zone Name
    PatRoom4_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom4_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom5_Mult10_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom5_Mult10_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom5_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    PatRoom5_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom5_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PhysTherapy_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    PhysTherapy_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PhysTherapy_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PhysTherapy_Flr_3,       !- Zone Name
    PhysTherapy_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PhysTherapy_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom6_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom6_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom6_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom6_Flr_3,          !- Zone Name
    PatRoom6_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom6_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom7_Mult10_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom7_Mult10_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom7_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    PatRoom7_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom7_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom8_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom8_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom8_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom8_Flr_3,          !- Zone Name
    PatRoom8_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom8_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    Lab_Flr_3 sub cat,       !- Name
    sub cat,                 !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Lab_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Lab_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Lab_Flr_3,               !- Zone Name
    Lab_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Lab_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom1_Mult10_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom1_Mult10_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom1_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    PatRoom1_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom1_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom2_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom2_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom2_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom2_Flr_4,          !- Zone Name
    PatRoom2_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom2_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom3_Mult10_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom3_Mult10_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom3_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    PatRoom3_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom3_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom4_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom4_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom4_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom4_Flr_4,          !- Zone Name
    PatRoom4_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom4_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom5_Mult10_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom5_Mult10_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom5_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    PatRoom5_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom5_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    Radiology_Flr_4 sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    Radiology_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Radiology_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Radiology_Flr_4,         !- Zone Name
    Radiology_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Radiology_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom6_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom6_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom6_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom6_Flr_4,          !- Zone Name
    PatRoom6_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom6_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom7_Mult10_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom7_Mult10_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom7_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    PatRoom7_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom7_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    PatRoom8_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom8_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom8_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom8_Flr_4,          !- Zone Name
    PatRoom8_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom8_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name




 
  WaterUse:Equipment,
    Lab_Flr_4 sub cat,       !- Name
    sub cat,                 !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Lab_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Lab_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Lab_Flr_4,               !- Zone Name
    Lab_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Lab_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



 
  WaterUse:Equipment,
    Kitchen_Flr_5 sub cat,   !- Name
    sub cat,                 !- End-Use Subcategory
    6.059182e-5,             !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    Kitchen_Flr_5 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Kitchen_Flr_5 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_Flr_5,           !- Zone Name
    Kitchen_Flr_5 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen_Flr_5 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATER USE CONNECTIONS ===========
  WaterUse:Connections,
    ER_Exam1_Mult4_Flr_1 sub cat,  !- Name
    ER_Exam1_Mult4_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Exam1_Mult4_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Exam1_Mult4_Flr_1 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: ER_Trauma1_Flr_1 *****


  WaterUse:Connections,
    ER_Trauma1_Flr_1 sub cat,!- Name
    ER_Trauma1_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Trauma1_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Trauma1_Flr_1 sub cat;!- Water Use Equipment 1 Name

!***** Process Loads For Zone: ER_Exam3_Mult4_Flr_1 *****


  WaterUse:Connections,
    ER_Exam3_Mult4_Flr_1 sub cat,  !- Name
    ER_Exam3_Mult4_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Exam3_Mult4_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Exam3_Mult4_Flr_1 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: ER_Trauma2_Flr_1 *****


  WaterUse:Connections,
    ER_Trauma2_Flr_1 sub cat,!- Name
    ER_Trauma2_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Trauma2_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Trauma2_Flr_1 sub cat;!- Water Use Equipment 1 Name

!***** Process Loads For Zone: ER_Triage_Mult4_Flr_1 *****


  WaterUse:Connections,
    ER_Triage_Mult4_Flr_1 sub cat,  !- Name
    ER_Triage_Mult4_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Triage_Mult4_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Triage_Mult4_Flr_1 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: OR1_Flr_2 *****


  WaterUse:Connections,
    OR1_Flr_2 sub cat,       !- Name
    OR1_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
    OR1_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    OR1_Flr_2 sub cat;       !- Water Use Equipment 1 Name

!***** Process Loads For Zone: OR2_Mult5_Flr_2 *****


  WaterUse:Connections,
    OR2_Mult5_Flr_2 sub cat, !- Name
    OR2_Mult5_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
    OR2_Mult5_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    OR2_Mult5_Flr_2 sub cat; !- Water Use Equipment 1 Name

!***** Process Loads For Zone: OR3_Flr_2 *****


  WaterUse:Connections,
    OR3_Flr_2 sub cat,       !- Name
    OR3_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
    OR3_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    OR3_Flr_2 sub cat;       !- Water Use Equipment 1 Name

!***** Process Loads For Zone: OR4_Flr_2 *****


  WaterUse:Connections,
    OR4_Flr_2 sub cat,       !- Name
    OR4_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
    OR4_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    OR4_Flr_2 sub cat;       !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom1_Mult10_Flr_3 *****


  WaterUse:Connections,
    PatRoom1_Mult10_Flr_3 sub cat,  !- Name
    PatRoom1_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom1_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom1_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom2_Flr_3 *****


  WaterUse:Connections,
    PatRoom2_Flr_3 sub cat,  !- Name
    PatRoom2_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom2_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom2_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom3_Mult10_Flr_3 *****


  WaterUse:Connections,
    PatRoom3_Mult10_Flr_3 sub cat,  !- Name
    PatRoom3_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom3_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom3_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom4_Flr_3 *****


  WaterUse:Connections,
    PatRoom4_Flr_3 sub cat,  !- Name
    PatRoom4_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom4_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom4_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom5_Mult10_Flr_3 *****


  WaterUse:Connections,
    PatRoom5_Mult10_Flr_3 sub cat,  !- Name
    PatRoom5_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom5_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom5_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PhysTherapy_Flr_3 *****


  WaterUse:Connections,
    PhysTherapy_Flr_3 sub cat,  !- Name
    PhysTherapy_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PhysTherapy_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PhysTherapy_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom6_Flr_3 *****


  WaterUse:Connections,
    PatRoom6_Flr_3 sub cat,  !- Name
    PatRoom6_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom6_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom6_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom7_Mult10_Flr_3 *****


  WaterUse:Connections,
    PatRoom7_Mult10_Flr_3 sub cat,  !- Name
    PatRoom7_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom7_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom7_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom8_Flr_3 *****


  WaterUse:Connections,
    PatRoom8_Flr_3 sub cat,  !- Name
    PatRoom8_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom8_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom8_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Lab_Flr_3 *****


  WaterUse:Connections,
    Lab_Flr_3 sub cat,       !- Name
    Lab_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    Lab_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Lab_Flr_3 sub cat;       !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom1_Mult10_Flr_4 *****


  WaterUse:Connections,
    PatRoom1_Mult10_Flr_4 sub cat,  !- Name
    PatRoom1_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom1_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom1_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom2_Flr_4 *****


  WaterUse:Connections,
    PatRoom2_Flr_4 sub cat,  !- Name
    PatRoom2_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom2_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom2_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom3_Mult10_Flr_4 *****


  WaterUse:Connections,
    PatRoom3_Mult10_Flr_4 sub cat,  !- Name
    PatRoom3_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom3_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom3_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom4_Flr_4 *****


  WaterUse:Connections,
    PatRoom4_Flr_4 sub cat,  !- Name
    PatRoom4_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom4_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom4_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom5_Mult10_Flr_4 *****


  WaterUse:Connections,
    PatRoom5_Mult10_Flr_4 sub cat,  !- Name
    PatRoom5_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom5_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom5_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Radiology_Flr_4 *****


  WaterUse:Connections,
    Radiology_Flr_4 sub cat, !- Name
    Radiology_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    Radiology_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Radiology_Flr_4 sub cat; !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom6_Flr_4 *****


  WaterUse:Connections,
    PatRoom6_Flr_4 sub cat,  !- Name
    PatRoom6_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom6_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom6_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom7_Mult10_Flr_4 *****


  WaterUse:Connections,
    PatRoom7_Mult10_Flr_4 sub cat,  !- Name
    PatRoom7_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom7_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom7_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom8_Flr_4 *****


  WaterUse:Connections,
    PatRoom8_Flr_4 sub cat,  !- Name
    PatRoom8_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom8_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom8_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Lab_Flr_4 *****


  WaterUse:Connections,
    Lab_Flr_4 sub cat,       !- Name
    Lab_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    Lab_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Lab_Flr_4 sub cat;       !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Kitchen_Flr_5 *****


  WaterUse:Connections,
    Kitchen_Flr_5 sub cat,   !- Name
    Kitchen_Flr_5 sub cat Water Inlet Node,  !- Inlet Node Name
    Kitchen_Flr_5 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_Flr_5 sub cat;   !- Water Use Equipment 1 Name

!No PV for this case

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========


  EnergyManagementSystem:Sensor,
    T_OA,                    !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    Patrms_FanMassFlow,      !- Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    Patrms_Humidifier_Status,!- Name
    VAV_PATRMS Humidifier,   !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    Patrms_HeatC_Status,     !- Name
    VAV_PATRMS_HeatC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    Patrms_AfterHumidifier_Temp,  !- Name
    VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    Patrms_AfterElecHeatC_Temp,  !- Name
    VAV_PATRMS EXTRAELECHEATC-VAV_PATRMS_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    ER_FanMassFlow,          !- Name
    VAV_ER Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    ER_Humidifier_Status,    !- Name
    VAV_ER Humidifier,       !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    ER_HeatC_Status,         !- Name
    VAV_ER_HeatC,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    ER_AfterHumidifier_Temp, !- Name
    VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    ER_AfterElecHeatC_Temp,  !- Name
    VAV_ER EXTRAELECHEATC-VAV_ER_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    OR_FanMassFlow,          !- Name
    VAV_OR Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    OR_Humidifier_Status,    !- Name
    VAV_OR Humidifier,       !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    OR_HeatC_Status,         !- Name
    VAV_OR_HeatC,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    OR_AfterHumidifier_Temp, !- Name
    VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    OR_AfterElecHeatC_Temp,  !- Name
    VAV_OR EXTRAELECHEATC-VAV_OR_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    ICU_FanMassFlow,         !- Name
    VAV_ICU Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    ICU_Humidifier_Status,   !- Name
    VAV_ICU Humidifier,      !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    ICU_HeatC_Status,        !- Name
    VAV_ICU_HeatC,           !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    ICU_AfterHumidifier_Temp,!- Name
    VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    ICU_AfterElecHeatC_Temp, !- Name
    VAV_ICU EXTRAELECHEATC-VAV_ICU_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    LABS_FanMassFlow,        !- Name
    VAV_LABS Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    LABS_Humidifier_Status,  !- Name
    VAV_LABS Humidifier,     !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    LABS_HeatC_Status,       !- Name
    VAV_LABS_HeatC,          !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    LABS_AfterHumidifier_Temp,  !- Name
    VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    LABS_AfterElecHeatC_Temp,!- Name
    VAV_LABS EXTRAELECHEATC-VAV_LABS_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========


  EnergyManagementSystem:Actuator,
    Patrms_ExtraElecHeatC_SP,!- Name
    VAV_PATRMS EXTRAELECHEATC-VAV_PATRMS_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    Patrms_ExtraWaterHeatC_SP,  !- Name
    VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    Patrms_ExtraElecHeatC_Status,  !- Name
    Patrms_ExtraElecHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    Patrms_ExtraWaterHeatC_Status,  !- Name
    Patrms_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    ER_ExtraElecHeatC_SP,    !- Name
    VAV_ER EXTRAELECHEATC-VAV_ER_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    ER_ExtraWaterHeatC_SP,   !- Name
    VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    ER_ExtraElecHeatC_Status,!- Name
    ER_ExtraElecHeatC_Sch,   !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    ER_ExtraWaterHeatC_Status,  !- Name
    ER_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    OR_ExtraElecHeatC_SP,    !- Name
    VAV_OR EXTRAELECHEATC-VAV_OR_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    OR_ExtraWaterHeatC_SP,   !- Name
    VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    OR_ExtraElecHeatC_Status,!- Name
    OR_ExtraElecHeatC_Sch,   !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    OR_ExtraWaterHeatC_Status,  !- Name
    OR_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    ICU_ExtraElecHeatC_SP,   !- Name
    VAV_ICU EXTRAELECHEATC-VAV_ICU_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    ICU_ExtraWaterHeatC_SP,  !- Name
    VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    ICU_ExtraElecHeatC_Status,  !- Name
    ICU_ExtraElecHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    ICU_ExtraWaterHeatC_Status,  !- Name
    ICU_ExtraWaterHeatC_Sch, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    LABS_ExtraElecHeatC_SP,  !- Name
    VAV_LABS EXTRAELECHEATC-VAV_LABS_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    LABS_ExtraWaterHeatC_SP, !- Name
    VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    LABS_ExtraElecHeatC_Status,  !- Name
    LABS_ExtraElecHeatC_Sch, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    LABS_ExtraWaterHeatC_Status,  !- Name
    LABS_ExtraWaterHeatC_Sch,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========
!    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point


  EnergyManagementSystem:ProgramCallingManager,
    Patrms_Main_Manager,     !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Patrms_Main;             !- Program Name 1

!


  EnergyManagementSystem:ProgramCallingManager,
    ER_Main_Manager,         !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ER_Main;                 !- Program Name 1

!


  EnergyManagementSystem:ProgramCallingManager,
    OR_Main_Manager,         !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    OR_Main;                 !- Program Name 1

!


  EnergyManagementSystem:ProgramCallingManager,
    ICU_Main_Manager,        !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ICU_Main;                !- Program Name 1

!


  EnergyManagementSystem:ProgramCallingManager,
    LABS_Main_Manager,       !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    LABS_Main;               !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========



EnergyManagementSystem:Program,
    Patrms_Main,              !- Name
    IF Patrms_Humidifier_Status > 0,   !- Program Line 1
    SET Patrms_ExtraElecHeatC_Status = 1,   !- Program Line 2
    SET Patrms_ExtraElecHeatC_SP = Patrms_AfterHumidifier_Temp + 1.4,   !- <none>
    ELSE,                     !- <none>
    SET Patrms_ExtraElecHeatC_Status = 0,   !- <none>
    SET Patrms_ExtraElecHeatC_SP = NULL,   !- <none>
    ENDIF,                    !- <none>
    IF T_OA < 10,,                        !- <none>
    SET HeatGain = 0 * (Patrms_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (Patrms_FanMassFlow/1.2)*2118,  !- <none>
    SET Patrms_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET Patrms_ExtraWaterHeatC_Status = 1,  !- <none>
    SET Patrms_ExtraWaterHeatC_SP = Patrms_AfterElecHeatC_Temp + Patrms_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET Patrms_ExtraWaterHeatC_Status = 0,  !- <none>
    SET Patrms_ExtraWaterHeatC_SP = NULL,  !- <none>
    ENDIF;                   !- <none>







EnergyManagementSystem:Program,
    ER_Main,                  !- Name
    IF ER_Humidifier_Status > 0,   !- Program Line 1
    SET ER_ExtraElecHeatC_Status = 1,   !- Program Line 2
    SET ER_ExtraElecHeatC_SP = ER_AfterHumidifier_Temp + 1.4,   !- <none>
    ELSE,                     !- <none>
    SET ER_ExtraElecHeatC_Status = 0,   !- <none>
    SET ER_ExtraElecHeatC_SP = NULL,   !- <none>
    ENDIF,                    !- <none>
    IF T_OA < 10,,                        !- <none>
    SET HeatGain = 0 * (ER_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (ER_FanMassFlow/1.2)*2118,  !- <none>
    SET ER_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET ER_ExtraWaterHeatC_Status = 1,  !- <none>
    SET ER_ExtraWaterHeatC_SP = ER_AfterElecHeatC_Temp + ER_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET ER_ExtraWaterHeatC_Status = 0,  !- <none>
    SET ER_ExtraWaterHeatC_SP = NULL,  !- <none>
    ENDIF;                   !- <none>







EnergyManagementSystem:Program,
    OR_Main,                  !- Name
    IF OR_Humidifier_Status > 0,   !- Program Line 1
    SET OR_ExtraElecHeatC_Status = 1,   !- Program Line 2
    SET OR_ExtraElecHeatC_SP = OR_AfterHumidifier_Temp + 1.4,   !- <none>
    ELSE,                     !- <none>
    SET OR_ExtraElecHeatC_Status = 0,   !- <none>
    SET OR_ExtraElecHeatC_SP = NULL,   !- <none>
    ENDIF,                    !- <none>
    IF T_OA < 10,,                        !- <none>
    SET HeatGain = 0 * (OR_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (OR_FanMassFlow/1.2)*2118,  !- <none>
    SET OR_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET OR_ExtraWaterHeatC_Status = 1,  !- <none>
    SET OR_ExtraWaterHeatC_SP = OR_AfterElecHeatC_Temp + OR_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET OR_ExtraWaterHeatC_Status = 0,  !- <none>
    SET OR_ExtraWaterHeatC_SP = NULL,  !- <none>
    ENDIF;                   !- <none>








EnergyManagementSystem:Program,
    ICU_Main,                 !- Name
    IF ICU_Humidifier_Status > 0,   !- Program Line 1
    SET ICU_ExtraElecHeatC_Status = 1,   !- Program Line 2
    SET ICU_ExtraElecHeatC_SP = ICU_AfterHumidifier_Temp + 1.4,   !- <none>
    ELSE,                     !- <none>
    SET ICU_ExtraElecHeatC_Status = 0,   !- <none>
    SET ICU_ExtraElecHeatC_SP = NULL,   !- <none>
    ENDIF,                    !- <none>
    IF T_OA < 10,,                        !- <none>
    SET HeatGain = 0 * (ICU_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (ICU_FanMassFlow/1.2)*2118,  !- <none>
    SET ICU_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET ICU_ExtraWaterHeatC_Status = 1,  !- <none>
    SET ICU_ExtraWaterHeatC_SP = ICU_AfterElecHeatC_Temp + ICU_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET ICU_ExtraWaterHeatC_Status = 0,  !- <none>
    SET ICU_ExtraWaterHeatC_SP = NULL,  !- <none>
    ENDIF;                   !- <none>








EnergyManagementSystem:Program,
    LABS_Main,                !- Name
    IF LABS_Humidifier_Status > 0,   !- Program Line 1
    SET LABS_ExtraElecHeatC_Status = 1,   !- Program Line 2
    SET LABS_ExtraElecHeatC_SP = LABS_AfterHumidifier_Temp + 1.4,   !- <none>
    ELSE,                     !- <none>
    SET LABS_ExtraElecHeatC_Status = 0,   !- <none>
    SET LABS_ExtraElecHeatC_SP = NULL,   !- <none>
    ENDIF,                    !- <none>
    IF T_OA < 10,,                        !- <none>
    SET HeatGain = 0 * (LABS_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (LABS_FanMassFlow/1.2)*2118,  !- <none>
    SET LABS_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET LABS_ExtraWaterHeatC_Status = 1,  !- <none>
    SET LABS_ExtraWaterHeatC_SP = LABS_AfterElecHeatC_Temp + LABS_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET LABS_ExtraWaterHeatC_Status = 0,  !- <none>
    SET LABS_ExtraWaterHeatC_SP = NULL,  !- <none>
    ENDIF;                   !- <none>







!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========


  EnergyManagementSystem:GlobalVariable,
    Patrms_PreheatDeltaT;    !- Erl Variable 1 Name



  EnergyManagementSystem:GlobalVariable,
    ER_PreheatDeltaT;        !- Erl Variable 1 Name



  EnergyManagementSystem:GlobalVariable,
    OR_PreheatDeltaT;        !- Erl Variable 1 Name



  EnergyManagementSystem:GlobalVariable,
    ICU_PreheatDeltaT;       !- Erl Variable 1 Name



  EnergyManagementSystem:GlobalVariable,
    LABS_PreheatDeltaT;      !- Erl Variable 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========


  EnergyManagementSystem:OutputVariable,
    Patrms_ExtraElecHeatC_Status,  !- Name
    Patrms_ExtraElecHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    Patrms_ExtraWaterHeatC_Status,  !- Name
    Patrms_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    Patrms_ExtraElecHeatC_SP,!- Name
    Patrms_ExtraElecHeatC_SP,!- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    Patrms_ExtraWaterHeatC_SP,  !- Name
    Patrms_ExtraWaterHeatC_SP,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    Patrms_PreheatDeltaT,    !- Name
    Patrms_PreheatDeltaT,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    ER_ExtraElecHeatC_Status,!- Name
    ER_ExtraElecHeatC_Status,!- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    ER_ExtraWaterHeatC_Status,  !- Name
    ER_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    ER_ExtraElecHeatC_SP,    !- Name
    ER_ExtraElecHeatC_SP,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    ER_ExtraWaterHeatC_SP,   !- Name
    ER_ExtraWaterHeatC_SP,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    ER_PreheatDeltaT,        !- Name
    ER_PreheatDeltaT,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    OR_ExtraElecHeatC_Status,!- Name
    OR_ExtraElecHeatC_Status,!- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    OR_ExtraWaterHeatC_Status,  !- Name
    OR_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    OR_ExtraElecHeatC_SP,    !- Name
    OR_ExtraElecHeatC_SP,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    OR_ExtraWaterHeatC_SP,   !- Name
    OR_ExtraWaterHeatC_SP,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    OR_PreheatDeltaT,        !- Name
    OR_PreheatDeltaT,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    ICU_ExtraElecHeatC_Status,  !- Name
    ICU_ExtraElecHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    ICU_ExtraWaterHeatC_Status,  !- Name
    ICU_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    ICU_ExtraElecHeatC_SP,   !- Name
    ICU_ExtraElecHeatC_SP,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    ICU_ExtraWaterHeatC_SP,  !- Name
    ICU_ExtraWaterHeatC_SP,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    ICU_PreheatDeltaT,       !- Name
    ICU_PreheatDeltaT,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    LABS_ExtraElecHeatC_Status,  !- Name
    LABS_ExtraElecHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    LABS_ExtraWaterHeatC_Status,  !- Name
    LABS_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    LABS_ExtraElecHeatC_SP,  !- Name
    LABS_ExtraElecHeatC_SP,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    LABS_ExtraWaterHeatC_SP, !- Name
    LABS_ExtraWaterHeatC_SP, !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  EnergyManagementSystem:OutputVariable,
    LABS_PreheatDeltaT,      !- Name
    LABS_PreheatDeltaT,      !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========


  EnergyManagementSystem:InternalVariable,
    Patrms_FanDesignMass,    !- Name
    VAV_PATRMS_Fan,          !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!


  EnergyManagementSystem:InternalVariable,
    ER_FanDesignMass,        !- Name
    VAV_ER_Fan,              !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!


  EnergyManagementSystem:InternalVariable,
    OR_FanDesignMass,        !- Name
    VAV_OR_Fan,              !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!


  EnergyManagementSystem:InternalVariable,
    ICU_FanDesignMass,       !- Name
    VAV_ICU_Fan,             !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!


  EnergyManagementSystem:InternalVariable,
    LABS_FanDesignMass,      !- Name
    VAV_LABS_Fan,            !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========


  


!-   ===========  ALL OBJECTS IN CLASS: REPORT ENVIRONMENTAL IMPACT FACTORS ===========


  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTAL IMPACT FACTORS ===========


  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!-   ===========  ALL OBJECTS IN CLASS: FUEL FACTORS ===========

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.317,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    1.764E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    2.275e-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    4.722E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.111E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.306E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.189E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.122E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.119E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.417E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.036E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.147155,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}



  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

!


  FuelFactors,
    FuelOil#1,               !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    38.656E+09,              !- Energy per Unit Factor
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}



  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    25.362E+09,              !- Energy per Unit Factor
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========


  Output:Surfaces:Drawing,DXF;



  Output:Surfaces:List,Details;



  Output:VariableDictionary,IDF;



  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========


  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========


  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    ComponentCostEconomicsSummary,  !- Report 2 Name
    InputVerificationandResultsSummary,  !- Report 3 Name
    ClimaticDataSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    EnvelopeSummary;         !- Report 6 Name

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========


  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    People Occupant Count,   !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Air Temperature,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6



  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7



  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6



  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3



  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5



  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14



  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6



  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8



  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;



  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;



  Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Peak Gas Demand,         !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9





!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========


  Controller:MechanicalVentilation,
    VAV_1_DCV,                !- Name
    BLDG_OA_FRAC_SCH,         !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Basement,                 !- Zone 1 Name
    CM DSOA Basement,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Basement,  !- Design Specification Zone Air Distribution Object Name
    Office1_Mult4_Flr_1,      !- Zone 2 Name
    CM DSOA Office1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Office1_Mult4_Flr_1,  !- Design Specification Zone Air Distribution Object Name
    Lobby_Records_Flr_1,      !- Zone 3 Name
    CM DSOA Lobby_Records_Flr_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Lobby_Records_Flr_1,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Flr_1,           !- Zone 4 Name
    CM DSOA Corridor_Flr_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Corridor_Flr_1,  !- Design Specification Zone Air Distribution Object Name
    Er_Nursestn_Lobby_Flr_1,  !- Zone 5 Name
    CM DSOA Er_Nursestn_Lobby_Flr_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Er_Nursestn_Lobby_Flr_1,  !- Design Specification Zone Air Distribution Object Name
    Icu_Nursestn_Lobby_Flr_2, !- Zone 6 Name
    CM DSOA Icu_Nursestn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Icu_Nursestn_Lobby_Flr_2,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Flr_2,           !- Zone 7 Name
    CM DSOA Corridor_Flr_2,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Corridor_Flr_2,  !- Design Specification Zone Air Distribution Object Name
    Or_Nursestn_Lobby_Flr_2,  !- Zone 8 Name
    CM DSOA Or_Nursestn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Or_Nursestn_Lobby_Flr_2;  !- Design Specification Zone Air Distribution Object Name


  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Basement,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 1

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Office1_Mult4_Flr_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 2 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 2 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 2

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Lobby_Records_Flr_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 3 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 3 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 3

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Flr_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 4 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 4 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 4

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Er_Nursestn_Lobby_Flr_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 5 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 5 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Icu_Nursestn_Lobby_Flr_2,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 6 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 6 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 6

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Flr_2,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 7 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 7 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 7

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Or_Nursestn_Lobby_Flr_2,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 8 {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode 8 {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name 8


  DesignSpecification:OutdoorAir,
    CM DSOA Basement,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000253984;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Office1_Mult4_Flr_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000711155;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Lobby_Records_Flr_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000135458;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Flr_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000253984;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Er_Nursestn_Lobby_Flr_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000101594;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Icu_Nursestn_Lobby_Flr_2,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000101594;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Flr_2,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000253984;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Or_Nursestn_Lobby_Flr_2,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000101594;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}



  Controller:MechanicalVentilation,
    VAV_2_DCV,                !- Name
    BLDG_OA_FRAC_SCH,         !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Phystherapy_Flr_3,        !- Zone 1 Name
    CM DSOA Phystherapy_Flr_3,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Phystherapy_Flr_3,  !- Design Specification Zone Air Distribution Object Name
    Nursestn_Lobby_Flr_3,     !- Zone 2 Name
    CM DSOA Nursestn_Lobby_Flr_3,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Nursestn_Lobby_Flr_3,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Se_Flr_3,        !- Zone 3 Name
    CM DSOA Corridor_Se_Flr_3,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Corridor_Se_Flr_3,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Nw_Flr_3,        !- Zone 4 Name
    CM DSOA Corridor_Nw_Flr_3,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Corridor_Nw_Flr_3,  !- Design Specification Zone Air Distribution Object Name
    Radiology_Flr_4,          !- Zone 5 Name
    CM DSOA Radiology_Flr_4,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Radiology_Flr_4,  !- Design Specification Zone Air Distribution Object Name
    Nursestn_Lobby_Flr_4,     !- Zone 6 Name
    CM DSOA Nursestn_Lobby_Flr_4,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Nursestn_Lobby_Flr_4,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Se_Flr_4,        !- Zone 7 Name
    CM DSOA Corridor_Se_Flr_4,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Corridor_Se_Flr_4,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Nw_Flr_4,        !- Zone 8 Name
    CM DSOA Corridor_Nw_Flr_4,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Corridor_Nw_Flr_4,  !- Design Specification Zone Air Distribution Object Name
    Dining_Flr_5,             !- Zone 9 Name
    CM DSOA Dining_Flr_5,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Dining_Flr_5,  !- Design Specification Zone Air Distribution Object Name
    Nursestn_Lobby_Flr_5,     !- Zone 10 Name
    CM DSOA Nursestn_Lobby_Flr_5,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Nursestn_Lobby_Flr_5,  !- Design Specification Zone Air Distribution Object Name
    Office1_Flr_5,            !- Zone 11 Name
    CM DSOA Office1_Flr_5,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Office1_Flr_5,  !- Design Specification Zone Air Distribution Object Name
    Office2_Mult5_Flr_5,      !- Zone 12 Name
    CM DSOA Office2_Mult5_Flr_5,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Office2_Mult5_Flr_5,  !- Design Specification Zone Air Distribution Object Name
    Office3_Flr_5,            !- Zone 13 Name
    CM DSOA Office3_Flr_5,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Office3_Flr_5,  !- Design Specification Zone Air Distribution Object Name
    Office4_Mult6_Flr_5,      !- Zone 14 Name
    CM DSOA Office4_Mult6_Flr_5,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Office4_Mult6_Flr_5,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Flr_5,           !- Zone 15 Name
    CM DSOA Corridor_Flr_5,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Corridor_Flr_5;  !- Design Specification Zone Air Distribution Object Name


  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Phystherapy_Flr_3,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 1

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Nursestn_Lobby_Flr_3,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 2 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 2 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 2

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Se_Flr_3,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 3 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 3 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 3

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Nw_Flr_3,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 4 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 4 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 4

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Radiology_Flr_4,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 5 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 5 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Nursestn_Lobby_Flr_4,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 6 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 6 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 6

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Se_Flr_4,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 7 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 7 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 7

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Nw_Flr_4,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 8 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 8 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 8

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Dining_Flr_5,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 9 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 9 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 9

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Nursestn_Lobby_Flr_5,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 10 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 10 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 10

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Office1_Flr_5,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 11 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 11 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 11

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Office2_Mult5_Flr_5,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 12 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 12 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 12

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Office3_Flr_5,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 13 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 13 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 13

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Office4_Mult6_Flr_5,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 14 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 14 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 14

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Flr_5,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 15 {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode 15 {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name 15


  DesignSpecification:OutdoorAir,
    CM DSOA Phystherapy_Flr_3,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000380976;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Nursestn_Lobby_Flr_3,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000101594;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Se_Flr_3,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000253984;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Nw_Flr_3,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000253984;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Radiology_Flr_4,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000380976;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Nursestn_Lobby_Flr_4,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000101594;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Se_Flr_4,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000253984;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Nw_Flr_4,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000253984;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Dining_Flr_5,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.001015936;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Nursestn_Lobby_Flr_5,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000101594;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Office1_Flr_5,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000711155;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Office2_Mult5_Flr_5,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000711155;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Office3_Flr_5,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000711155;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Office4_Mult6_Flr_5,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000711155;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Flr_5,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000253984;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}





  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name



  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.022;  !- Program Line 1



  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1



  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                        !- Units



  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1



  ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    500000,                   !- Nameplate Rating {VA}
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise {C}
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss {W}
    ,                         !- Rated Load Loss {W}
    0.979,                    !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    InteriorEquipment:Electricity;  !- Meter 2 Name



! Boiler Turndown EMS Implementation


  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>



  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HEATSYS1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type



EnergyManagementSystem:Program,		! Addendum AM
    SetBoilerPar,
SET CapRated =  1877564.48, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.7925, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02,
        SET BoilerType = 2,
    IF BoilerType  == 1,
       IF CapRated >10000,
          SET PLRx = 0.2,
       ELSEIF CapRated >5000,
          SET PLRx = 0.25,
       ELSEIF CapRated >1000,
          SET PLRx = 0.33,
       ELSE,
          SET BoilerType = 2,
          SET PLRx = 0.2,
       ENDIF,
    ELSE,
       SET PLRx = 0.2,
    ENDIF,
    
    IF BoilerType == 1,
       SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),
    ELSE,
       SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),
    ENDIF,
    
    SET LoadX = CapRated * PLRx,
    SET Etx = CurveX * EtRated,
    SET InputEx = LoadX/Etx,
    SET SkinEx = CapRated * SkinLossRate,
    SET Ecx = (LoadX + SkinEx)/InputEx;

  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>



  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1




! Nov 26, 2013: For Addendum DV to 90.1-2010.  the following 3 branch objects: Use brach pump instead of loop pump to ensure the tandem operation between pumps and chillers
                                                  




Output:SQLite, SimpleAndTabular;        !- Option Type
