

  Sizing:Zone,
    Lab_Flr_3,                !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Lab_Flr_3,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Lab_Flr_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001168327,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_SE_Flr_3 *****


  Sizing:Zone,
    Corridor_SE_Flr_3,        !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_SE_Flr_3,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_SE_Flr_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_NW_Flr_3 *****


  Sizing:Zone,
    Corridor_NW_Flr_3,        !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_NW_Flr_3,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_NW_Flr_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: PatRoom1_Mult10_Flr_4 *****


  Sizing:Zone,
    PatRoom1_Mult10_Flr_4,    !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA PatRoom1_Mult10_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    0.0,                      !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate {m3/s}
    0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom1_Mult10_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                      !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: PatRoom2_Flr_4 *****


  Sizing:Zone,
    PatRoom2_Flr_4,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA PatRoom2_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    0.0,                      !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate {m3/s}
    0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom2_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                      !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: PatRoom3_Mult10_Flr_4 *****


  Sizing:Zone,
    PatRoom3_Mult10_Flr_4,    !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA PatRoom3_Mult10_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    0.0,                      !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate {m3/s}
    0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom3_Mult10_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                      !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: PatRoom4_Flr_4 *****


  Sizing:Zone,
    PatRoom4_Flr_4,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA PatRoom4_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    0.0,                      !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate {m3/s}
    0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom4_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                      !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: PatRoom5_Mult10_Flr_4 *****


  Sizing:Zone,
    PatRoom5_Mult10_Flr_4,    !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA PatRoom5_Mult10_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    0.0,                      !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate {m3/s}
    0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom5_Mult10_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                      !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Radiology_Flr_4 *****


  Sizing:Zone,
    Radiology_Flr_4,          !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Radiology_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Radiology_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000380976,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: PatRoom6_Flr_4 *****


  Sizing:Zone,
    PatRoom6_Flr_4,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA PatRoom6_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    0.0,                      !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate {m3/s}
    0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom6_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                      !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: PatRoom7_Mult10_Flr_4 *****


  Sizing:Zone,
    PatRoom7_Mult10_Flr_4,    !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA PatRoom7_Mult10_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    0.0,                      !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate {m3/s}
    0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom7_Mult10_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                      !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: PatRoom8_Flr_4 *****


  Sizing:Zone,
    PatRoom8_Flr_4,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA PatRoom8_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                      !- Zone Heating Sizing Factor
    0.0,                      !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate {m3/s}
    0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom8_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                      !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: NurseStn_Lobby_Flr_4 *****


  Sizing:Zone,
    NurseStn_Lobby_Flr_4,     !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA NurseStn_Lobby_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA NurseStn_Lobby_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000338645,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Lab_Flr_4 *****


  Sizing:Zone,
    Lab_Flr_4,                !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Lab_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Lab_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001168327,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_SE_Flr_4 *****


  Sizing:Zone,
    Corridor_SE_Flr_4,        !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_SE_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_SE_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_NW_Flr_4 *****


  Sizing:Zone,
    Corridor_NW_Flr_4,        !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_NW_Flr_4,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_NW_Flr_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Dining_Flr_5 *****


  Sizing:Zone,
    Dining_Flr_5,             !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Dining_Flr_5,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Dining_Flr_5,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001295319,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: NurseStn_Lobby_Flr_5 *****


  Sizing:Zone,
    NurseStn_Lobby_Flr_5,     !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA NurseStn_Lobby_Flr_5,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA NurseStn_Lobby_Flr_5,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000338645,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Kitchen_Flr_5,            !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Kitchen_Flr_5,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen_Flr_5,         !- Name
    Flow/Zone,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    ,                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.88306;                     !- Outdoor Air Flow per Zone {m3/s}


!***** Space Conditioning For Zone: Office1_Flr_5 *****


  Sizing:Zone,
    Office1_Flr_5,            !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Office1_Flr_5,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Office1_Flr_5,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00048257,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Office2_Mult5_Flr_5 *****


  Sizing:Zone,
    Office2_Mult5_Flr_5,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Office2_Mult5_Flr_5,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Office2_Mult5_Flr_5,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00048257,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Office3_Flr_5 *****


  Sizing:Zone,
    Office3_Flr_5,            !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Office3_Flr_5,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Office3_Flr_5,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00048257,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Office4_Mult6_Flr_5 *****


  Sizing:Zone,
    Office4_Mult6_Flr_5,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Office4_Mult6_Flr_5,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Office4_Mult6_Flr_5,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00048257,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_Flr_5 *****


  Sizing:Zone,
    Corridor_Flr_5,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_Flr_5,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_5,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========


  Sizing:System,
    VAV_1,                    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    5.40812366666667,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                  !- Central Heating Design Supply Air Temperature {C}
    Coincident,               !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    VAV_ER,                   !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Central Cooling Design Supply Air Temperature {C}
    12.8,                     !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,            !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    VAV_OR,                   !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.000,                    !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Central Cooling Design Supply Air Temperature {C}
    12.8,                     !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,            !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    VAV_ICU,                  !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Central Cooling Design Supply Air Temperature {C}
    12.8,                     !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,            !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    VAV_PATRMS,               !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
    0.5,     !- Minimum System Air Flow Ratio,                      !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Central Cooling Design Supply Air Temperature {C}
    12.8,                     !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,            !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    VAV_2,                    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    5.59924366666667,                !- Design Outdoor Air Flow Rate {m3/s},                 !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                  !- Central Heating Design Supply Air Temperature {C}
    Coincident,               !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    VAV_LABS,                 !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Central Cooling Design Supply Air Temperature {C}
    12.8,                     !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,            !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    CAV_KITCHEN,              !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    1.88306,                     !- Design Outdoor Air Flow Rate {m3/s}
                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                     !- Central Cooling Design Supply Air Temperature {C}
    12.8,                     !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,            !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

!-   ===========  ALL OBJECTS IN CLASS: PLANT SIZING ===========


  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}



  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.0,                    !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}



  Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}



  Sizing:Plant,
    TowerWaterSys,           !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========
!- 2013 November 6
!- Addendum DI to 90.1-2010: change the limit from 40% to 30% (to 35% for ICU) for humidification system for 90.1-2013.  Other standard still use 40%

  ZoneControl:Humidistat,
    ER_Exam3_Mult4_Flr_1 Humidistat,  !- Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    	MinRelHumSetSch,         !- Humidifying Relative Humidity Setpoint Schedule Name
  
    MaxRelHumSetSch;         !- Dehumidifying Relative Humidity Setpoint Schedule Name



  ZoneControl:Humidistat,
    OR2_Mult5_Flr_2 Humidistat,  !- Name
    OR2_Mult5_Flr_2,         !- Zone Name
    	MinRelHumSetSch,         !- Humidifying Relative Humidity Setpoint Schedule Name
  
	MaxRelHumSetSch;         !- Dehumidifying Relative Humidity Setpoint Schedule Name



  ZoneControl:Humidistat,
    ICU_Flr_2 Humidistat,    !- Name
    ICU_Flr_2,               !- Zone Name
    	MinRelHumSetSch,         !- Humidifying Relative Humidity Setpoint Schedule Name
  
	MaxRelHumSetSch;         !- Dehumidifying Relative Humidity Setpoint Schedule Name



  ZoneControl:Humidistat,
    Lab_Flr_3 Humidistat,    !- Name
    Lab_Flr_3,               !- Zone Name
    	MinRelHumSetSch,         !- Humidifying Relative Humidity Setpoint Schedule Name
  
	MaxRelHumSetSch;         !- Dehumidifying Relative Humidity Setpoint Schedule Name



  ZoneControl:Humidistat,
    PatRoom5_Mult10_Flr_4 Humidistat,  !- Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    	MinRelHumSetSch,         !- Humidifying Relative Humidity Setpoint Schedule Name
  
	MaxRelHumSetSch;         !- Dehumidifying Relative Humidity Setpoint Schedule Name



!- Set of chiller curves based on Dick Lord's study dated January 17, 2010...

!- Hospital and Large Office have water cooled chillers...Hence set of water cooled chillers to be used in these prototypes...
!- Large Office will follow 90.1-2010 Path B in the PI case whereas Hospital will follow Path A based on the discussion with the SWG

!- Changed the min. chiller condenser fluid entering temperature to 64 F (17.78 deg C) for water cooled chillers based on Dick's email dated June 4, 2010 
!- and 55 F (12.7 deg C) for air cooled chillers
!- based on email string and energyplus support clarification dated June 1, 2010...also changed the upper limit for air cooled chillers to 125 F (51.67 deg C)
!- and the water cooled chillers to 115 F (46.11 deg C) later the same day...

! Temporary changes to address Dick's wrong PLR curves. On Oct. 27, 2010
! Water cooled chiller PLR curve comes from E+ data library "ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR"
! Air-cooled chiller PLR comes from the original curve before addendum M.


!- Water cooled chillers: Positive Displacement chillers...

!- 90.1-2004 and 2007 Baseline curves...

Curve:Biquadratic,
    WC_PD_2004_CAPFT,        	!- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                 !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_EIRFT,        	!- Name
    0.3617105,                  !- Coefficient1 Constant
    -0.0229833,                 !- Coefficient2 x
    0.0009519,                  !- Coefficient3 x**2
    0.0131889,                  !- Coefficient4 y
    0.0003752,                  !- Coefficient5 y**2
    -0.0007059,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y


Curve:Bicubic,
     WC_PD_LT75_2004_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y




Curve:Bicubic,
     WC_PD_75TO150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2004_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2004_EIRFPLR,    !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path A curves...

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,  !- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                 !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,  !- Name
    0.3617105,                  !- Coefficient1 Constant
    -0.0229833,                 !- Coefficient2 x
    0.0009519,                  !- Coefficient3 x**2
    0.0131889,                  !- Coefficient4 y
    0.0003752,                  !- Coefficient5 y**2
    -0.0007059,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,  !- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                  !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,  !- Name
    0.3773115,                  !- Coefficient1 Constant
    -0.0229032,                 !- Coefficient2 x
    0.0016504,                  !- Coefficient3 x**2
    0.0118156,                  !- Coefficient4 y
    0.0004345,                  !- Coefficient5 y**2
    -0.0010132,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_PD_LT75_2010_PA_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2010_PA_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2010_PA_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves..

Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,  !- Name
    0.9061171,                  !- Coefficient1 Constant
    0.0292267,                  !- Coefficient2 x
    -0.0003665,                 !- Coefficient3 x**2
    -0.0009698,                 !- Coefficient4 y
    -0.0000907,                 !- Coefficient5 y**2
    0.0002535,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,  !- Name
    0.3617782,                  !- Coefficient1 Constant
    -0.0230016,                 !- Coefficient2 x
    0.0009672,                  !- Coefficient3 x**2
    0.0131801,                  !- Coefficient4 y
    0.0003761,                  !- Coefficient5 y**2
    -0.0007121,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_PD_LT75_2010_PB_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2010_PB_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2010_PB_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


!- Water cooled chillers: Centrifugal Chillers...

!- 90.1-2004 Baseline curves...

Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,  	!- Name
    0.7446451,                  !- Coefficient1 Constant
    0.0114858,                  !- Coefficient2 x
    0.0000148,                 	!- Coefficient3 x**2
    0.0224010,                 	!- Coefficient4 y
    -0.0006880,                  !- Coefficient5 y**2
    0.0009839,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,  	!- Name
    0.7728770,                  !- Coefficient1 Constant
    0.0221010,                 	!- Coefficient2 x
    -0.0000799,                 !- Coefficient3 x**2
    -0.0070045,                 !- Coefficient4 y
    0.0004763,                  !- Coefficient5 y**2
    -0.0010612,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    
Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,  	!- Name
    0.7600172,                  !- Coefficient1 Constant
    0.0147432,                  !- Coefficient2 x
    0.0002144,                 	!- Coefficient3 x**2
    0.0207218,                 	!- Coefficient4 y
    -0.0006425,                 !- Coefficient5 y**2
    0.0008007,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,  	!- Name
    0.6772577,                  !- Coefficient1 Constant
    0.0117857,                 	!- Coefficient2 x
    -0.0001967,                 !- Coefficient3 x**2
    0.0014414,                  !- Coefficient4 y
    0.0003005,                  !- Coefficient5 y**2
    -0.0006807,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_Cent_LT150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_150TO300_2004_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
     
   
Curve:Bicubic,
     WC_Cent_GT300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
     
     
    !- 90.1-2010 Path A curves...

Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,  	!- Name
    0.7600172,                  !- Coefficient1 Constant
    0.0147432,                  !- Coefficient2 x
    0.0002144,                 	!- Coefficient3 x**2
    0.0207218,                 	!- Coefficient4 y
    -0.0006425,                 !- Coefficient5 y**2
    0.0008007,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_EIRFT,  	!- Name
    0.6772577,                  !- Coefficient1 Constant
    0.0117857,                 	!- Coefficient2 x
    -0.0001967,                 !- Coefficient3 x**2
    0.0014414,                  !- Coefficient4 y
    0.0003005,                  !- Coefficient5 y**2
    -0.0006807,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    

Curve:Bicubic,
     WC_Cent_LT150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_150TO300_2010_PA_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_300TO600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_GT600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves...

Curve:Biquadratic,
    WC_Cent_2010_PB_CAPFT,  	!- Name
    0.5362340,                  !- Coefficient1 Constant
    0.005581,                  !- Coefficient2 x
    -0.0013654,                 !- Coefficient3 x**2
    0.0488966,                 !- Coefficient4 y
    -0.0012018,                 !- Coefficient5 y**2
    0.0010523,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_EIRFT,  	!- Name
    1.0821822,                  !- Coefficient1 Constant
    0.0042977,                 !- Coefficient2 x
    -0.0013182,                  !- Coefficient3 x**2
    -0.0260781,                  !- Coefficient4 y
    0.0008256,                  !- Coefficient5 y**2
    -0.0006013,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    

Curve:Bicubic,
     WC_Cent_LT150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


Curve:Bicubic,
     WC_Cent_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


Curve:Bicubic,
     WC_Cent_300TO600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_GT600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- Air cooled chillers...

!- 90.1-2004 Baseline curves...

Curve:Biquadratic,
    AC_2004_CAPFT,  		!- Name
    1.0433811,                  !- Coefficient1 Constant
    0.0407077,                  !- Coefficient2 x
    0.0004506,                  !- Coefficient3 x**2
    -0.0041514,                 !- Coefficient4 y
    -0.0000886,                 !- Coefficient5 y**2
    -0.0003467,                 !- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Biquadratic,
    AC_2004_EIRFT,  		!- Name
    0.5961915,                  !- Coefficient1 Constant
    -0.0099496,                 !- Coefficient2 x
    0.0007888,                  !- Coefficient3 x**2
    0.0004506,                  !- Coefficient4 y
    0.0004875,                  !- Coefficient5 y**2
    -0.0007623,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Quadratic,
    AC_LT150_2004_EIRFPLR,	        !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2004_EIRFPLR,	        !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

!- 90.1-2010 Path A curves...

Curve:Biquadratic,
    AC_2010_PA_CAPFT,  		!- Name
    1.0433825,                  !- Coefficient1 Constant
    0.0407073,                  !- Coefficient2 x
    0.0004506,                  !- Coefficient3 x**2
    -0.0041514,                 !- Coefficient4 y
    -0.0000886,                 !- Coefficient5 y**2
    -0.0003467,                 !- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_EIRFT,  		!- Name
    0.5961907,                  !- Coefficient1 Constant
    -0.0099493,                 !- Coefficient2 x
    0.0007888,                  !- Coefficient3 x**2
    0.0004506,                  !- Coefficient4 y
    0.0004875,                  !- Coefficient5 y**2
    -0.0007623,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Quadratic,
    AC_LT150_2010_PA_EIRFPLR,	!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2010_PA_EIRFPLR,	!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x





!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
      ChillerCentCapFT,        !- Name
      0.7446451,                  !- Coefficient1 Constant
      0.0114858,                  !- Coefficient2 x
      0.0000148,                 !- Coefficient3 x**2
      0.0224010,                  !- Coefficient4 y
      -0.0006880,                 !- Coefficient5 y**2
      0.0009839,                 !- Coefficient6 x*y
      5.0000,                  !- Minimum Value of x
      10.0000,                 !- Maximum Value of x
      24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
      ChillerCentEIRFT,        !- Name
      0.7728770,                  !- Coefficient1 Constant
      0.0221010,                 !- Coefficient2 x
      -0.0000799,                  !- Coefficient3 x**2
      -0.0070045,                  !- Coefficient4 y
      0.0004763,                  !- Coefficient5 y**2
      -0.0010612,                 !- Coefficient6 x*y
      5.0000,                  !- Minimum Value of x
      10.0000,                 !- Maximum Value of x
      24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y





!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline  *****

  Curve:Bicubic,
      ChillerCentEIRPLR,       !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
      































!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========


  Curve:Cubic,
    Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.0236,                  !- Coefficient1 Constant
    0.0006,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x



  Curve:Cubic,
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========


  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x



  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x



  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========


  NodeList,
    Basement Inlet Nodes,    !- Name
    Basement VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Name
    ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    ER_Trauma1_Flr_1 Inlet Nodes,  !- Name
    ER_Trauma1_Flr_1 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Name
    ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    ER_Trauma2_Flr_1 Inlet Nodes,  !- Name
    ER_Trauma2_Flr_1 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Name
    ER_Triage_Mult4_Flr_1 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Office1_Mult4_Flr_1 Inlet Nodes,  !- Name
    Office1_Mult4_Flr_1 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Lobby_Records_Flr_1 Inlet Nodes,  !- Name
    Lobby_Records_Flr_1 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Corridor_Flr_1 Inlet Nodes,  !- Name
    Corridor_Flr_1 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    OR1_Flr_2 Inlet Nodes,   !- Name
    OR1_Flr_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    OR2_Mult5_Flr_2 Inlet Nodes,  !- Name
    OR2_Mult5_Flr_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    OR3_Flr_2 Inlet Nodes,   !- Name
    OR3_Flr_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    OR4_Flr_2 Inlet Nodes,   !- Name
    OR4_Flr_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    IC_PatRoom2_Flr_2 Inlet Nodes,  !- Name
    IC_PatRoom2_Flr_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    ICU_Flr_2 Inlet Nodes,   !- Name
    ICU_Flr_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Corridor_Flr_2 Inlet Nodes,  !- Name
    Corridor_Flr_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Name
    PatRoom1_Mult10_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom2_Flr_3 Inlet Nodes,  !- Name
    PatRoom2_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Name
    PatRoom3_Mult10_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom4_Flr_3 Inlet Nodes,  !- Name
    PatRoom4_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Name
    PatRoom5_Mult10_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PhysTherapy_Flr_3 Inlet Nodes,  !- Name
    PhysTherapy_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom6_Flr_3 Inlet Nodes,  !- Name
    PatRoom6_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Name
    PatRoom7_Mult10_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom8_Flr_3 Inlet Nodes,  !- Name
    PatRoom8_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Name
    NurseStn_Lobby_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Lab_Flr_3 Inlet Nodes,   !- Name
    Lab_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Corridor_SE_Flr_3 Inlet Nodes,  !- Name
    Corridor_SE_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Corridor_NW_Flr_3 Inlet Nodes,  !- Name
    Corridor_NW_Flr_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Name
    PatRoom1_Mult10_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom2_Flr_4 Inlet Nodes,  !- Name
    PatRoom2_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Name
    PatRoom3_Mult10_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom4_Flr_4 Inlet Nodes,  !- Name
    PatRoom4_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Name
    PatRoom5_Mult10_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Radiology_Flr_4 Inlet Nodes,  !- Name
    Radiology_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom6_Flr_4 Inlet Nodes,  !- Name
    PatRoom6_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Name
    PatRoom7_Mult10_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PatRoom8_Flr_4 Inlet Nodes,  !- Name
    PatRoom8_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Name
    NurseStn_Lobby_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Lab_Flr_4 Inlet Nodes,   !- Name
    Lab_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Corridor_SE_Flr_4 Inlet Nodes,  !- Name
    Corridor_SE_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Corridor_NW_Flr_4 Inlet Nodes,  !- Name
    Corridor_NW_Flr_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Dining_Flr_5 Inlet Nodes,!- Name
    Dining_Flr_5 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Name
    NurseStn_Lobby_Flr_5 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Kitchen_Flr_5 Inlet Nodes,  !- Name
    Kitchen_Flr_5 Inlet Node;!- Node 1 Name



  NodeList,
    Kitchen_Flr_5 Exhaust Nodes,  !- Name
    Kitchen_Flr_5 Exhaust Fan Node;  !- Node 1 Name



  NodeList,
    Office1_Flr_5 Inlet Nodes,  !- Name
    Office1_Flr_5 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Office2_Mult5_Flr_5 Inlet Nodes,  !- Name
    Office2_Mult5_Flr_5 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Office3_Flr_5 Inlet Nodes,  !- Name
    Office3_Flr_5 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Office4_Mult6_Flr_5 Inlet Nodes,  !- Name
    Office4_Mult6_Flr_5 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Corridor_Flr_5 Inlet Nodes,  !- Name
    Corridor_Flr_5 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    VAV_1_OANode List,       !- Name
    VAV_1_OAInlet Node;      !- Node 1 Name



  NodeList,
    VAV_ER_OANode List,      !- Name
    VAV_ER_OAInlet Node;     !- Node 1 Name



  NodeList,
    VAV_OR_OANode List,      !- Name
    VAV_OR_OAInlet Node;     !- Node 1 Name



  NodeList,
    VAV_ICU_OANode List,     !- Name
    VAV_ICU_OAInlet Node;    !- Node 1 Name



  NodeList,
    VAV_PATRMS_OANode List,  !- Name
    VAV_PATRMS_OAInlet Node; !- Node 1 Name



  NodeList,
    VAV_2_OANode List,       !- Name
    VAV_2_OAInlet Node;      !- Node 1 Name



  NodeList,
    VAV_LABS_OANode List,    !- Name
    VAV_LABS_OAInlet Node;   !- Node 1 Name



  NodeList,
    CAV_KITCHEN_OANode List, !- Name
    CAV_KITCHEN_OAInlet Node;!- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========


  BranchList,
    VAV_1 Air Loop Branches, !- Name
    VAV_1 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    VAV_ER Air Loop Branches,!- Name
    VAV_ER Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    VAV_OR Air Loop Branches,!- Name
    VAV_OR Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    VAV_ICU Air Loop Branches,  !- Name
    VAV_ICU Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    VAV_PATRMS Air Loop Branches,  !- Name
    VAV_PATRMS Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    VAV_2 Air Loop Branches, !- Name
    VAV_2 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    VAV_LABS Air Loop Branches,  !- Name
    VAV_LABS Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    CAV_KITCHEN Air Loop Branches,  !- Name
    CAV_KITCHEN Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    SHWSys1 Supply Branches, !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name



  BranchList,
    SHWSys1 Demand Branches, !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
    SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
    SHWSys1 Demand Load Branch 4,  !- Branch 5 Name
    SHWSys1 Demand Load Branch 5,  !- Branch 6 Name
    SHWSys1 Demand Load Branch 6,  !- Branch 7 Name
    SHWSys1 Demand Load Branch 7,  !- Branch 8 Name
    SHWSys1 Demand Load Branch 8,  !- Branch 9 Name
    SHWSys1 Demand Load Branch 9,  !- Branch 10 Name
    SHWSys1 Demand Load Branch 10,  !- Branch 11 Name
    SHWSys1 Demand Load Branch 11,  !- Branch 12 Name
    SHWSys1 Demand Load Branch 12,  !- Branch 13 Name
    SHWSys1 Demand Load Branch 13,  !- Branch 14 Name
    SHWSys1 Demand Load Branch 14,  !- Branch 15 Name
    SHWSys1 Demand Load Branch 15,  !- Branch 16 Name
    SHWSys1 Demand Load Branch 16,  !- Branch 17 Name
    SHWSys1 Demand Load Branch 17,  !- Branch 18 Name
    SHWSys1 Demand Load Branch 18,  !- Branch 19 Name
    SHWSys1 Demand Load Branch 19,  !- Branch 20 Name
    SHWSys1 Demand Load Branch 20,  !- Branch 21 Name
    SHWSys1 Demand Load Branch 21,  !- Branch 22 Name
    SHWSys1 Demand Load Branch 22,  !- Branch 23 Name
    SHWSys1 Demand Load Branch 23,  !- Branch 24 Name
    SHWSys1 Demand Load Branch 24,  !- Branch 25 Name
    SHWSys1 Demand Load Branch 25,  !- Branch 26 Name
    SHWSys1 Demand Load Branch 26,  !- Branch 27 Name
    SHWSys1 Demand Load Branch 27,  !- Branch 28 Name
    SHWSys1 Demand Load Branch 28,  !- Branch 29 Name
    SHWSys1 Demand Load Branch 29,  !- Branch 30 Name
    SHWSys1 Demand Load Branch 30,  !- Branch 31 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 32 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 33 Name



  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name



  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
    HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
    HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
    HeatSys1 Demand Load Branch 27,  !- Branch 28 Name
    HeatSys1 Demand Load Branch 28,  !- Branch 29 Name
    HeatSys1 Demand Load Branch 29,  !- Branch 30 Name
    HeatSys1 Demand Load Branch 30,  !- Branch 31 Name
    HeatSys1 Demand Load Branch 31,  !- Branch 32 Name
    HeatSys1 Demand Load Branch 32,  !- Branch 33 Name
    HeatSys1 Demand Load Branch 33,  !- Branch 34 Name
    HeatSys1 Demand Load Branch 34,  !- Branch 35 Name
    HeatSys1 Demand Load Branch 35,  !- Branch 36 Name
    HeatSys1 Demand Load Branch 36,  !- Branch 37 Name
    HeatSys1 Demand Load Branch 37,  !- Branch 38 Name
    HeatSys1 Demand Load Branch 38,  !- Branch 39 Name
    HeatSys1 Demand Load Branch 39,  !- Branch 40 Name
    HeatSys1 Demand Load Branch 40,  !- Branch 41 Name
    HeatSys1 Demand Load Branch 41,  !- Branch 42 Name
    HeatSys1 Demand Load Branch 42,  !- Branch 43 Name
    HeatSys1 Demand Load Branch 43,  !- Branch 44 Name
    HeatSys1 Demand Load Branch 44,  !- Branch 45 Name
    HeatSys1 Demand Load Branch 45,  !- Branch 46 Name
    HeatSys1 Demand Load Branch 46,  !- Branch 47 Name
    HeatSys1 Demand Load Branch 47,  !- Branch 48 Name
    HeatSys1 Demand Load Branch 48,  !- Branch 49 Name
    HeatSys1 Demand Load Branch 49,  !- Branch 50 Name
    HeatSys1 Demand Load Branch 50,  !- Branch 51 Name
    HeatSys1 Demand Load Branch 51,  !- Branch 52 Name
    HeatSys1 Demand Load Branch 52,  !- Branch 53 Name
    HeatSys1 Demand Load Branch 53,  !- Branch 54 Name
    HeatSys1 Demand Load Branch 54,  !- Branch 55 Name
    HeatSys1 Demand Load Branch 55,  !- Branch 56 Name
    HeatSys1 Demand Load Branch 56,  !- Branch 57 Name
    HeatSys1 Demand Load Branch 57,  !- Branch 58 Name
    HeatSys1 Demand Load Branch 58,  !- Branch 59 Name
    HeatSys1 Demand Load Branch 59,  !- Branch 60 Name
    HeatSys1 Demand Load Branch 60,  !- Branch 61 Name
    HeatSys1 Demand Load Branch 61,  !- Branch 62 Name
    HeatSys1 Demand Load Branch 62,  !- Branch 63 Name
    HeatSys1 Demand Load Branch 63,  !- Branch 64 Name
    HeatSys1 Demand Load Branch 64,  !- Branch 65 Name
    HeatSys1 Demand Load Branch 65,  !- Branch 66 Name
    HeatSys1 Demand Load Branch 66,  !- Branch 67 Name
    HeatSys1 Demand Load Branch 67,  !- Branch 68 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 69 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 70 Name



  BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

!    CoolSys1 Demand Bypass Branch,  !- Branch 10 Name


  BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    CoolSys1 Demand Load Branch 5,  !- Branch 6 Name
    CoolSys1 Demand Load Branch 6,  !- Branch 7 Name
    CoolSys1 Demand Load Branch 7,  !- Branch 8 Name
    CoolSys1 Demand Load Branch 8,  !- Branch 9 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 10 Name



  BranchList,
    TowerWaterSys Supply Branches,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Supply Equipment Branch 1,  !- Branch 2 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Branch 3 Name
    TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Supply Outlet Branch;  !- Branch 5 Name



  BranchList,
    TowerWaterSys Demand Branches,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
    TowerWaterSys Demand Load Branch 2,  !- Branch 3 Name
    TowerWaterSys Demand Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Demand Outlet Branch;  !- Branch 5 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========


  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name



  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name



  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name



  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name



  ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name



  ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name



  ConnectorList,
    TowerWaterSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Supply Mixer;  !- Connector 2 Name



  ConnectorList,
    TowerWaterSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Demand Mixer;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========


  Branch,
    VAV_1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_1_OA,                !- Component 1 Name
    VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_OA-VAV_1_CoolCNode,!- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_1_CoolC,             !- Component 2 Name
    VAV_1_OA-VAV_1_CoolCNode,!- Component 2 Inlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_1_HeatC,             !- Component 3 Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_1_Fan,               !- Component 4 Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Component 4 Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type



  Branch,
    VAV_ER Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_ER_OA,               !- Component 1 Name
    VAV_ER Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_ER_OA-VAV_ER HumidifierNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Humidifier:Steam:Electric,  !- Component 2 Object Type
    VAV_ER Humidifier,       !- Component 2 Name
    VAV_ER_OA-VAV_ER HumidifierNode,  !- Component 2 Inlet Node Name
    VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Electric,   !- Component 3 Object Type
    VAV_ER_ExtraElecHeatC,   !- Component 3 Name
    VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode,  !- Component 3 Inlet Node Name
    VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_ER_ExtraWaterHeatC,  !- Component 4 Name
    VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode,  !- Component 4 Inlet Node Name
    VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Component 4 Outlet Node Name
    Passive,                 !- Component 4 Branch Control Type
    Coil:Cooling:Water,      !- Component 5 Object Type
    VAV_ER_CoolC,            !- Component 5 Name
    VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Component 5 Inlet Node Name
    VAV_ER_CoolC-VAV_ER_HeatCNode,  !- Component 5 Outlet Node Name
    Passive,                 !- Component 5 Branch Control Type
    Coil:Heating:Water,      !- Component 6 Object Type
    VAV_ER_HeatC,            !- Component 6 Name
    VAV_ER_CoolC-VAV_ER_HeatCNode,  !- Component 6 Inlet Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Component 6 Outlet Node Name
    Passive,                 !- Component 6 Branch Control Type
    Fan:VariableVolume,      !- Component 7 Object Type
    VAV_ER_Fan,              !- Component 7 Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Component 7 Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Component 7 Outlet Node Name
    Active;                  !- Component 7 Branch Control Type



  Branch,
    VAV_OR Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_OR_OA,               !- Component 1 Name
    VAV_OR Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OR_OA-VAV_OR HumidifierNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Humidifier:Steam:Electric,  !- Component 2 Object Type
    VAV_OR Humidifier,       !- Component 2 Name
    VAV_OR_OA-VAV_OR HumidifierNode,  !- Component 2 Inlet Node Name
    VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Electric,   !- Component 3 Object Type
    VAV_OR_ExtraElecHeatC,   !- Component 3 Name
    VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode,  !- Component 3 Inlet Node Name
    VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_OR_ExtraWaterHeatC,  !- Component 4 Name
    VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode,  !- Component 4 Inlet Node Name
    VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Component 4 Outlet Node Name
    Passive,                 !- Component 4 Branch Control Type
    Coil:Cooling:Water,      !- Component 5 Object Type
    VAV_OR_CoolC,            !- Component 5 Name
    VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Component 5 Inlet Node Name
    VAV_OR_CoolC-VAV_OR_HeatCNode,  !- Component 5 Outlet Node Name
    Passive,                 !- Component 5 Branch Control Type
    Coil:Heating:Water,      !- Component 6 Object Type
    VAV_OR_HeatC,            !- Component 6 Name
    VAV_OR_CoolC-VAV_OR_HeatCNode,  !- Component 6 Inlet Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Component 6 Outlet Node Name
    Passive,                 !- Component 6 Branch Control Type
    Fan:VariableVolume,      !- Component 7 Object Type
    VAV_OR_Fan,              !- Component 7 Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Component 7 Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Component 7 Outlet Node Name
    Active;                  !- Component 7 Branch Control Type



  Branch,
    VAV_ICU Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_ICU_OA,              !- Component 1 Name
    VAV_ICU Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_ICU_OA-VAV_ICU HumidifierNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Humidifier:Steam:Electric,  !- Component 2 Object Type
    VAV_ICU Humidifier,      !- Component 2 Name
    VAV_ICU_OA-VAV_ICU HumidifierNode,  !- Component 2 Inlet Node Name
    VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Electric,   !- Component 3 Object Type
    VAV_ICU_ExtraElecHeatC,  !- Component 3 Name
    VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode,  !- Component 3 Inlet Node Name
    VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_ICU_ExtraWaterHeatC, !- Component 4 Name
    VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode,  !- Component 4 Inlet Node Name
    VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Component 4 Outlet Node Name
    Passive,                 !- Component 4 Branch Control Type
    Coil:Cooling:Water,      !- Component 5 Object Type
    VAV_ICU_CoolC,           !- Component 5 Name
    VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Component 5 Inlet Node Name
    VAV_ICU_CoolC-VAV_ICU_HeatCNode,  !- Component 5 Outlet Node Name
    Passive,                 !- Component 5 Branch Control Type
    Coil:Heating:Water,      !- Component 6 Object Type
    VAV_ICU_HeatC,           !- Component 6 Name
    VAV_ICU_CoolC-VAV_ICU_HeatCNode,  !- Component 6 Inlet Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Component 6 Outlet Node Name
    Passive,                 !- Component 6 Branch Control Type
    Fan:VariableVolume,      !- Component 7 Object Type
    VAV_ICU_Fan,             !- Component 7 Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Component 7 Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Component 7 Outlet Node Name
    Active;                  !- Component 7 Branch Control Type



  Branch,
    VAV_PATRMS Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_PATRMS_OA,           !- Component 1 Name
    VAV_PATRMS Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_PATRMS_OA-VAV_PATRMS HumidifierNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Humidifier:Steam:Electric,  !- Component 2 Object Type
    VAV_PATRMS Humidifier,   !- Component 2 Name
    VAV_PATRMS_OA-VAV_PATRMS HumidifierNode,  !- Component 2 Inlet Node Name
    VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Electric,   !- Component 3 Object Type
    VAV_PATRMS_ExtraElecHeatC,  !- Component 3 Name
    VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode,  !- Component 3 Inlet Node Name
    VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_PATRMS_ExtraWaterHeatC,  !- Component 4 Name
    VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode,  !- Component 4 Inlet Node Name
    VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Component 4 Outlet Node Name
    Passive,                 !- Component 4 Branch Control Type
    Coil:Cooling:Water,      !- Component 5 Object Type
    VAV_PATRMS_CoolC,        !- Component 5 Name
    VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Component 5 Inlet Node Name
    VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode,  !- Component 5 Outlet Node Name
    Passive,                 !- Component 5 Branch Control Type
    Coil:Heating:Water,      !- Component 6 Object Type
    VAV_PATRMS_HeatC,        !- Component 6 Name
    VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode,  !- Component 6 Inlet Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Component 6 Outlet Node Name
    Passive,                 !- Component 6 Branch Control Type
    Fan:VariableVolume,      !- Component 7 Object Type
    VAV_PATRMS_Fan,          !- Component 7 Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Component 7 Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Component 7 Outlet Node Name
    Active;                  !- Component 7 Branch Control Type



  Branch,
    VAV_2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_2_OA,                !- Component 1 Name
    VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_OA-VAV_2_CoolCNode,!- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_2_CoolC,             !- Component 2 Name
    VAV_2_OA-VAV_2_CoolCNode,!- Component 2 Inlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_2_HeatC,             !- Component 3 Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_2_Fan,               !- Component 4 Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Component 4 Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type



  Branch,
    VAV_LABS Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_LABS_OA,             !- Component 1 Name
    VAV_LABS Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_LABS_OA-VAV_LABS HumidifierNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Humidifier:Steam:Electric,  !- Component 2 Object Type
    VAV_LABS Humidifier,     !- Component 2 Name
    VAV_LABS_OA-VAV_LABS HumidifierNode,  !- Component 2 Inlet Node Name
    VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Electric,   !- Component 3 Object Type
    VAV_LABS_ExtraElecHeatC, !- Component 3 Name
    VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode,  !- Component 3 Inlet Node Name
    VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Coil:Heating:Water,      !- Component 4 Object Type
    VAV_LABS_ExtraWaterHeatC,!- Component 4 Name
    VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode,  !- Component 4 Inlet Node Name
    VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Component 4 Outlet Node Name
    Passive,                 !- Component 4 Branch Control Type
    Coil:Cooling:Water,      !- Component 5 Object Type
    VAV_LABS_CoolC,          !- Component 5 Name
    VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Component 5 Inlet Node Name
    VAV_LABS_CoolC-VAV_LABS_HeatCNode,  !- Component 5 Outlet Node Name
    Passive,                 !- Component 5 Branch Control Type
    Coil:Heating:Water,      !- Component 6 Object Type
    VAV_LABS_HeatC,          !- Component 6 Name
    VAV_LABS_CoolC-VAV_LABS_HeatCNode,  !- Component 6 Inlet Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Component 6 Outlet Node Name
    Passive,                 !- Component 6 Branch Control Type
    Fan:VariableVolume,      !- Component 7 Object Type
    VAV_LABS_Fan,            !- Component 7 Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Component 7 Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Component 7 Outlet Node Name
    Active;                  !- Component 7 Branch Control Type



  Branch,
    CAV_KITCHEN Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    CAV_KITCHEN_OA,          !- Component 1 Name
    CAV_KITCHEN Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    CAV_KITCHEN_CoolC,       !- Component 2 Name
    CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode,  !- Component 2 Inlet Node Name
    CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    CAV_KITCHEN_HeatC,       !- Component 3 Name
    CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode,  !- Component 3 Inlet Node Name
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    CAV_KITCHEN_Fan,         !- Component 4 Name
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Component 4 Inlet Node Name
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type


! Component 1 Object Type  (SWH Enhancement) July 30, 2012: Change VariableSpeed to ConstantSpeed
  Branch,
    SHWSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

!    Active;                  !- Component 1 Branch Control Type


  Branch,
    SHWSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ER_Exam1_Mult4_Flr_1 sub cat,  !- Component 1 Name
    ER_Exam1_Mult4_Flr_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    ER_Exam1_Mult4_Flr_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ER_Trauma1_Flr_1 sub cat,!- Component 1 Name
    ER_Trauma1_Flr_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    ER_Trauma1_Flr_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ER_Exam3_Mult4_Flr_1 sub cat,  !- Component 1 Name
    ER_Exam3_Mult4_Flr_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    ER_Exam3_Mult4_Flr_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ER_Trauma2_Flr_1 sub cat,!- Component 1 Name
    ER_Trauma2_Flr_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    ER_Trauma2_Flr_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ER_Triage_Mult4_Flr_1 sub cat,  !- Component 1 Name
    ER_Triage_Mult4_Flr_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    ER_Triage_Mult4_Flr_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    OR1_Flr_2 sub cat,       !- Component 1 Name
    OR1_Flr_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    OR1_Flr_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    OR2_Mult5_Flr_2 sub cat, !- Component 1 Name
    OR2_Mult5_Flr_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    OR2_Mult5_Flr_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    OR3_Flr_2 sub cat,       !- Component 1 Name
    OR3_Flr_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    OR3_Flr_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    OR4_Flr_2 sub cat,       !- Component 1 Name
    OR4_Flr_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    OR4_Flr_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom1_Mult10_Flr_3 sub cat,  !- Component 1 Name
    PatRoom1_Mult10_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom1_Mult10_Flr_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom2_Flr_3 sub cat,  !- Component 1 Name
    PatRoom2_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom2_Flr_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom3_Mult10_Flr_3 sub cat,  !- Component 1 Name
    PatRoom3_Mult10_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom3_Mult10_Flr_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom4_Flr_3 sub cat,  !- Component 1 Name
    PatRoom4_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom4_Flr_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom5_Mult10_Flr_3 sub cat,  !- Component 1 Name
    PatRoom5_Mult10_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom5_Mult10_Flr_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PhysTherapy_Flr_3 sub cat,  !- Component 1 Name
    PhysTherapy_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PhysTherapy_Flr_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom6_Flr_3 sub cat,  !- Component 1 Name
    PatRoom6_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom6_Flr_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom7_Mult10_Flr_3 sub cat,  !- Component 1 Name
    PatRoom7_Mult10_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom7_Mult10_Flr_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom8_Flr_3 sub cat,  !- Component 1 Name
    PatRoom8_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom8_Flr_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Lab_Flr_3 sub cat,       !- Component 1 Name
    Lab_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Lab_Flr_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 20,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom1_Mult10_Flr_4 sub cat,  !- Component 1 Name
    PatRoom1_Mult10_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom1_Mult10_Flr_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 21,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom2_Flr_4 sub cat,  !- Component 1 Name
    PatRoom2_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom2_Flr_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 22,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom3_Mult10_Flr_4 sub cat,  !- Component 1 Name
    PatRoom3_Mult10_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom3_Mult10_Flr_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 23,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom4_Flr_4 sub cat,  !- Component 1 Name
    PatRoom4_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom4_Flr_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 24,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom5_Mult10_Flr_4 sub cat,  !- Component 1 Name
    PatRoom5_Mult10_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom5_Mult10_Flr_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 25,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Radiology_Flr_4 sub cat, !- Component 1 Name
    Radiology_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Radiology_Flr_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 26,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom6_Flr_4 sub cat,  !- Component 1 Name
    PatRoom6_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom6_Flr_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 27,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom7_Mult10_Flr_4 sub cat,  !- Component 1 Name
    PatRoom7_Mult10_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom7_Mult10_Flr_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 28,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    PatRoom8_Flr_4 sub cat,  !- Component 1 Name
    PatRoom8_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom8_Flr_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 29,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Lab_Flr_4 sub cat,       !- Component 1 Name
    Lab_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Lab_Flr_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 30,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen_Flr_5 sub cat,   !- Component 1 Name
    Kitchen_Flr_5 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen_Flr_5 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Basement VAV Box Reheat Coil,  !- Component 1 Name
    Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Basement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OR1_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OR3_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OR4_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ICU_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 22,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 23,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 24,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 25,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 26,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 27,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 28,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 29,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 30,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 31,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 32,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 33,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 34,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 35,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 36,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 37,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 38,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 39,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 40,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Radiology_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 41,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 42,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 43,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 44,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 45,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 46,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 47,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 48,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Dining_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 49,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 50,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Office1_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 51,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 52,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Office3_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 53,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 54,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 55,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_1_HeatC,             !- Component 1 Name
    VAV_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 56,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_ER_HeatC,            !- Component 1 Name
    VAV_ER_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_ER_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 57,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_OR_HeatC,            !- Component 1 Name
    VAV_OR_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OR_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 58,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_ICU_HeatC,           !- Component 1 Name
    VAV_ICU_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_ICU_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 59,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_PATRMS_HeatC,        !- Component 1 Name
    VAV_PATRMS_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_PATRMS_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 60,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_2_HeatC,             !- Component 1 Name
    VAV_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 61,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_LABS_HeatC,          !- Component 1 Name
    VAV_LABS_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_LABS_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 62,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    CAV_KITCHEN_HeatC,       !- Component 1 Name
    CAV_KITCHEN_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    CAV_KITCHEN_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 63,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_PATRMS_ExtraWaterHeatC,  !- Component 1 Name
    VAV_PATRMS_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_PATRMS_ExtraWaterHeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 64,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_ER_ExtraWaterHeatC,  !- Component 1 Name
    VAV_ER_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_ER_ExtraWaterHeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 65,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_OR_ExtraWaterHeatC,  !- Component 1 Name
    VAV_OR_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OR_ExtraWaterHeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 66,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_ICU_ExtraWaterHeatC, !- Component 1 Name
    VAV_ICU_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_ICU_ExtraWaterHeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 67,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_LABS_ExtraWaterHeatC,!- Component 1 Name
    VAV_LABS_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_LABS_ExtraWaterHeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Supply Equipment Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller2,       !- Component 1 Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type







  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump Secondary, !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_1_CoolC,             !- Component 1 Name
    VAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_ER_CoolC,            !- Component 1 Name
    VAV_ER_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_ER_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_OR_CoolC,            !- Component 1 Name
    VAV_OR_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OR_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_ICU_CoolC,           !- Component 1 Name
    VAV_ICU_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_ICU_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_PATRMS_CoolC,        !- Component 1 Name
    VAV_PATRMS_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_PATRMS_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_2_CoolC,             !- Component 1 Name
    VAV_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_LABS_CoolC,          !- Component 1 Name
    VAV_LABS_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_LABS_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    CAV_KITCHEN_CoolC,       !- Component 1 Name
    CAV_KITCHEN_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    CAV_KITCHEN_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    TowerWaterSys Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys Pump,      !- Component 1 Name
    TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    TowerWaterSys Supply Equipment Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys CoolTower 1,  !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    TowerWaterSys Supply Equipment Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys CoolTower 2,  !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    TowerWaterSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    TowerWaterSys Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    TowerWaterSys Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    TowerWaterSys Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    TowerWaterSys Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller2,       !- Component 1 Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    TowerWaterSys Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    TowerWaterSys Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

!-   ===========  ALL OBJECTS IN CLASS: PIPE ===========


  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name



  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

                                                  
!- No such an object when using the loop pumps.




  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,  !- Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,  !- Name
    TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name



  Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,  !- Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,  !- Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANT LOOP ===========
!***** PLANT Loop: SHWSys1 *****


  PlantLoop,
    SHWSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!***** PLANT Loop: HeatSys1 *****


  PlantLoop,
    HeatSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!***** PLANT Loop: CoolSys1 *****
!    AUTOSIZE,                !- Plant Loop Volume {m3}


  PlantLoop,
    CoolSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    Uniform,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    TwoWayCommonPipe;        !- Common Pipe Simulation

!-   ===========  ALL OBJECTS IN CLASS: CONDENSER LOOP ===========
!***** CONDENSER Loop: TowerWaterSys *****


  CondenserLoop,
    TowerWaterSys,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
    TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
    TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
    TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SEQUENTIAL;              !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANT OPERATION SCHEMES ===========


  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name



  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name



  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSER OPERATION SCHEMES ===========


  CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COOLING LOAD RANGE BASED OPERATION ===========


  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
949212.3, !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List 1,  !- Range 1 Equipment List Name
949212.3, !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    CoolSys1 Equipment List 2;  !- Range 2 Equipment List Name



  PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
949212.3, !- Load Range 1 Upper Limit {W}
    TowerWaterSys Equipment List 1,  !- Range 1 Equipment List Name
949212.3, !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    TowerWaterSys Equipment List 2;  !- Range 2 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: HEATING LOAD RANGE BASED OPERATION ===========


  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name



  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANT EQUIPMENT LIST ===========


  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name



  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name



  PlantEquipmentList,
    CoolSys1 Equipment List 1,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1;       !- Equipment 1 Name



  PlantEquipmentList,
    CoolSys1 Equipment List 2,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1,       !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller2;       !- Equipment 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSER EQUIPMENT LIST ===========


  CondenserEquipmentList,
    TowerWaterSys Equipment List 1,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1;  !- Equipment 1 Name



  CondenserEquipmentList,
    TowerWaterSys Equipment List 2,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1,  !- Equipment 1 Name
    CoolingTower:VariableSpeed,  !- Equipment 2 Object Type
    TowerWaterSys CoolTower 2;  !- Equipment 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========


  Connector:Splitter,
    SHWSys1 Supply Splitter, !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name



  Connector:Splitter,
    SHWSys1 Demand Splitter, !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SHWSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    SHWSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    SHWSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    SHWSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    SHWSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    SHWSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    SHWSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    SHWSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    SHWSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    SHWSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    SHWSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    SHWSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    SHWSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    SHWSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    SHWSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    SHWSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    SHWSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    SHWSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    SHWSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    SHWSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    SHWSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    SHWSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    SHWSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    SHWSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    SHWSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 31 Name



  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name



  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
    HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
    HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
    HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
    HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
    HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
    HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
    HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
    HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
    HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
    HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
    HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
    HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
    HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
    HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
    HeatSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name
    HeatSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name
    HeatSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name
    HeatSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name
    HeatSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name
    HeatSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name
    HeatSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name
    HeatSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name
    HeatSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name
    HeatSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name
    HeatSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name
    HeatSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name
    HeatSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name
    HeatSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name
    HeatSys1 Demand Load Branch 60,  !- Outlet Branch 60 Name
    HeatSys1 Demand Load Branch 61,  !- Outlet Branch 61 Name
    HeatSys1 Demand Load Branch 62,  !- Outlet Branch 62 Name
    HeatSys1 Demand Load Branch 63,  !- Outlet Branch 63 Name
    HeatSys1 Demand Load Branch 64,  !- Outlet Branch 64 Name
    HeatSys1 Demand Load Branch 65,  !- Outlet Branch 65 Name
    HeatSys1 Demand Load Branch 66,  !- Outlet Branch 66 Name
    HeatSys1 Demand Load Branch 67,  !- Outlet Branch 67 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 68 Name



  Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name



  Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    CoolSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    CoolSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    CoolSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    CoolSys1 Demand Load Branch 8;  !- Outlet Branch 8 Name



  Connector:Splitter,
    TowerWaterSys Supply Splitter,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name



  Connector:Splitter,
    TowerWaterSys Demand Splitter,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Outlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 3 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========


  Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name



  Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SHWSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SHWSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SHWSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    SHWSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    SHWSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    SHWSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    SHWSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    SHWSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    SHWSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    SHWSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    SHWSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    SHWSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    SHWSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    SHWSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    SHWSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    SHWSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    SHWSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    SHWSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    SHWSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    SHWSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    SHWSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    SHWSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    SHWSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    SHWSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    SHWSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 31 Name



  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name



  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
    HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
    HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
    HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
    HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
    HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
    HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
    HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
    HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
    HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
    HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
    HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
    HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
    HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
    HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
    HeatSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
    HeatSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
    HeatSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
    HeatSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
    HeatSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
    HeatSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
    HeatSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
    HeatSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
    HeatSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
    HeatSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
    HeatSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
    HeatSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
    HeatSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
    HeatSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name
    HeatSys1 Demand Load Branch 60,  !- Inlet Branch 60 Name
    HeatSys1 Demand Load Branch 61,  !- Inlet Branch 61 Name
    HeatSys1 Demand Load Branch 62,  !- Inlet Branch 62 Name
    HeatSys1 Demand Load Branch 63,  !- Inlet Branch 63 Name
    HeatSys1 Demand Load Branch 64,  !- Inlet Branch 64 Name
    HeatSys1 Demand Load Branch 65,  !- Inlet Branch 65 Name
    HeatSys1 Demand Load Branch 66,  !- Inlet Branch 66 Name
    HeatSys1 Demand Load Branch 67,  !- Inlet Branch 67 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 68 Name



  Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name



  Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    CoolSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    CoolSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    CoolSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    CoolSys1 Demand Load Branch 8;  !- Inlet Branch 8 Name



  Connector:Mixer,
    TowerWaterSys Supply Mixer,  !- Name
    TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name



  Connector:Mixer,
    TowerWaterSys Demand Mixer,  !- Name
    TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Inlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 3 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========


  AirLoopHVAC,
    VAV_1,                   !- Name
    VAV_1_Controllers,       !- Controller List Name
    VAV_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_1 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    VAV_ER,                  !- Name
    VAV_ER_Controllers,      !- Controller List Name
    VAV_ER Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_ER Air Loop Branches,!- Branch List Name
    ,                        !- Connector List Name
    VAV_ER Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_ER Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_ER Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_ER Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    VAV_OR,                  !- Name
    VAV_OR_Controllers,      !- Controller List Name
    VAV_OR Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_OR Air Loop Branches,!- Branch List Name
    ,                        !- Connector List Name
    VAV_OR Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_OR Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_OR Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_OR Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    VAV_ICU,                 !- Name
    VAV_ICU_Controllers,     !- Controller List Name
    VAV_ICU Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_ICU Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_ICU Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_ICU Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_ICU Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_ICU Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    VAV_PATRMS,              !- Name
    VAV_PATRMS_Controllers,  !- Controller List Name
    VAV_PATRMS Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_PATRMS Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_PATRMS Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_PATRMS Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_PATRMS Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_PATRMS Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    VAV_2,                   !- Name
    VAV_2_Controllers,       !- Controller List Name
    VAV_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_2 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    VAV_LABS,                !- Name
    VAV_LABS_Controllers,    !- Controller List Name
    VAV_LABS Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_LABS Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_LABS Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_LABS Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_LABS Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_LABS Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    CAV_KITCHEN,             !- Name
    CAV_KITCHEN_Controllers, !- Controller List Name
    CAV_KITCHEN Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    CAV_KITCHEN Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    CAV_KITCHEN Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    CAV_KITCHEN Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    CAV_KITCHEN Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    CAV_KITCHEN Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========


  AirLoopHVAC:ControllerList,
    VAV_1_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_1_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_1_HeatC_Controller;  !- Controller 2 Name



  AirLoopHVAC:ControllerList,
    VAV_1_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_1_OA_Controller;     !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_ER_Controllers,      !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_ER_ExtraWaterHeatC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_ER_CoolC_Controller, !- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    VAV_ER_HeatC_Controller; !- Controller 3 Name



  AirLoopHVAC:ControllerList,
    VAV_ER_OA_Controllers,   !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_ER_OA_Controller;    !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_OR_Controllers,      !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_OR_ExtraWaterHeatC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_OR_CoolC_Controller, !- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    VAV_OR_HeatC_Controller; !- Controller 3 Name



  AirLoopHVAC:ControllerList,
    VAV_OR_OA_Controllers,   !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_OR_OA_Controller;    !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_ICU_Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_ICU_ExtraWaterHeatC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_ICU_CoolC_Controller,!- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    VAV_ICU_HeatC_Controller;!- Controller 3 Name



  AirLoopHVAC:ControllerList,
    VAV_ICU_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_ICU_OA_Controller;   !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_PATRMS_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_PATRMS_ExtraWaterHeatC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_PATRMS_CoolC_Controller,  !- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    VAV_PATRMS_HeatC_Controller;  !- Controller 3 Name



  AirLoopHVAC:ControllerList,
    VAV_PATRMS_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_PATRMS_OA_Controller;!- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_2_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_2_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_2_HeatC_Controller;  !- Controller 2 Name



  AirLoopHVAC:ControllerList,
    VAV_2_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_2_OA_Controller;     !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_LABS_Controllers,    !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_LABS_ExtraWaterHeatC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_LABS_CoolC_Controller,  !- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    VAV_LABS_HeatC_Controller;  !- Controller 3 Name



  AirLoopHVAC:ControllerList,
    VAV_LABS_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_LABS_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    CAV_KITCHEN_Controllers, !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    CAV_KITCHEN_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    CAV_KITCHEN_HeatC_Controller;  !- Controller 2 Name



  AirLoopHVAC:ControllerList,
    CAV_KITCHEN_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CAV_KITCHEN_OA_Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========




AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_1_OA_Equipment,      !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_1 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_1_OAMixing Box;      !- Component 2 Name










AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_ER_OA_Equipment,     !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_ER_OAMixing Box;     !- Component 1 Name










AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_OR_OA_Equipment,     !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_OR_OAMixing Box;     !- Component 1 Name












AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_ICU_OA_Equipment,    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    ICU OA Heat Recovery,    !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_ICU_OAMixing Box;    !- Component 2 Name














AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_PATRMS_OA_Equipment, !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    PATRMS OA Heat Recovery, !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_PATRMS_OAMixing Box; !- Component 2 Name












AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_2_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_2_OAMixing Box;      !- Component 1 Name










AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_LABS_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_LABS_OAMixing Box;   !- Component 1 Name








  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CAV_KITCHEN_OA_Equipment,!- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CAV_KITCHEN_OAMixing Box;!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========


  AirLoopHVAC:OutdoorAirSystem,
    VAV_1_OA,                !- Name
    VAV_1_OA_Controllers,    !- Controller List Name
    VAV_1_OA_Equipment,      !- Outdoor Air Equipment List Name
    VAV_1 Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    VAV_ER_OA,               !- Name
    VAV_ER_OA_Controllers,   !- Controller List Name
    VAV_ER_OA_Equipment,     !- Outdoor Air Equipment List Name
    VAV_ER Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    VAV_OR_OA,               !- Name
    VAV_OR_OA_Controllers,   !- Controller List Name
    VAV_OR_OA_Equipment,     !- Outdoor Air Equipment List Name
    VAV_OR Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    VAV_ICU_OA,              !- Name
    VAV_ICU_OA_Controllers,  !- Controller List Name
    VAV_ICU_OA_Equipment,    !- Outdoor Air Equipment List Name
    VAV_ICU Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    VAV_PATRMS_OA,           !- Name
    VAV_PATRMS_OA_Controllers,  !- Controller List Name
    VAV_PATRMS_OA_Equipment, !- Outdoor Air Equipment List Name
    VAV_PATRMS Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    VAV_2_OA,                !- Name
    VAV_2_OA_Controllers,    !- Controller List Name
    VAV_2_OA_Equipment,      !- Outdoor Air Equipment List Name
    VAV_2 Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    VAV_LABS_OA,             !- Name
    VAV_LABS_OA_Controllers, !- Controller List Name
    VAV_LABS_OA_Equipment,   !- Outdoor Air Equipment List Name
    VAV_LABS Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    CAV_KITCHEN_OA,          !- Name
    CAV_KITCHEN_OA_Controllers,  !- Controller List Name
    CAV_KITCHEN_OA_Equipment,!- Outdoor Air Equipment List Name
    CAV_KITCHEN Availability Manager List;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR NODE ===========


  OutdoorAir:Node,
    RACK1_condenserInlet;    !- Name



  OutdoorAir:Node,
    RACK2_condenserInlet;    !- Name



  OutdoorAir:Node,
    TowerWaterSys CoolTower OA ref Node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR INLET NODE LIST ===========


  OutdoorAir:NodeList,
    VAV_1_OANode List;       !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    VAV_ER_OANode List;      !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    VAV_OR_OANode List;      !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    VAV_ICU_OANode List;     !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    VAV_PATRMS_OANode List;  !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    VAV_2_OANode List;       !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    VAV_LABS_OANode List;    !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    CAV_KITCHEN_OANode List; !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========


  OutdoorAir:Mixer,
    VAV_1_OAMixing Box,       !- Name
    VAV_1_OA-VAV_1_CoolCNode, !- Mixed Air Node Name
    VAV_1 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    VAV_1_OARelief Node,     !- Relief Air Stream Node Name
    VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_ER_OAMixing Box,      !- Name
    VAV_ER_OA-VAV_ER HumidifierNode,   !- Mixed Air Node Name
    VAV_ER_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    VAV_ER_OARelief Node,    !- Relief Air Stream Node Name
    VAV_ER Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_OR_OAMixing Box,      !- Name
    VAV_OR_OA-VAV_OR HumidifierNode,   !- Mixed Air Node Name
    VAV_OR_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    VAV_OR_OARelief Node,    !- Relief Air Stream Node Name
    VAV_OR Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_ICU_OAMixing Box,     !- Name
    VAV_ICU_OA-VAV_ICU HumidifierNode,   !- Mixed Air Node Name
    ICU Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    VAV_ICU_OARelief Node,   !- Relief Air Stream Node Name
    VAV_ICU Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_PATRMS_OAMixing Box,  !- Name
    VAV_PATRMS_OA-VAV_PATRMS HumidifierNode,   !- Mixed Air Node Name
    PATRMS Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    VAV_PATRMS_OARelief Node,!- Relief Air Stream Node Name
    VAV_PATRMS Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_2_OAMixing Box,       !- Name
    VAV_2_OA-VAV_2_CoolCNode, !- Mixed Air Node Name
    VAV_2_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    VAV_2_OARelief Node,     !- Relief Air Stream Node Name
    VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_LABS_OAMixing Box,    !- Name
    VAV_LABS_OA-VAV_LABS HumidifierNode,   !- Mixed Air Node Name
    VAV_LABS_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    VAV_LABS_OARelief Node,  !- Relief Air Stream Node Name
    VAV_LABS Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    CAV_KITCHEN_OAMixing Box,!- Name
    CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode,  !- Mixed Air Node Name
    CAV_KITCHEN_OAInlet Node,!- Outdoor Air Stream Node Name
    CAV_KITCHEN_OARelief Node,  !- Relief Air Stream Node Name
    CAV_KITCHEN Supply Equipment Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER LIST ===========


  AvailabilityManager:NightCycle,
    VAV_1 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    VAV_ER Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    VAV_OR Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    VAV_ICU Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    VAV_PATRMS Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    VAV_2 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    VAV_LABS Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    CAV_KITCHEN Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER:NIGHT CYCLE ===========


  AvailabilityManagerAssignmentList,
    VAV_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_1 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    VAV_ER Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_ER Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    VAV_OR Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_OR Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    VAV_ICU Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_ICU Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    VAV_PATRMS Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_PATRMS Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    VAV_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_2 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    VAV_LABS Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_LABS Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    CAV_KITCHEN Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    CAV_KITCHEN Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:SCHEDULED ===========


  SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name


! Schedule Name (SWH Model Enhancement) Aug 15, 2012: Confirmed this is 60C/140F
  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    TowerWaterSystem Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Tower-Loop-Temp-Schedule,!- Schedule Name
    TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    VAV_ER SAT setpoint,     !- Name
    Temperature,             !- Control Variable
    VAV_SAT_SCH,             !- Schedule Name
    VAV_ER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    VAV_OR SAT setpoint,     !- Name
    Temperature,             !- Control Variable
    VAV_SAT_SCH,             !- Schedule Name
    VAV_OR Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    VAV_ICU SAT setpoint,    !- Name
    Temperature,             !- Control Variable
    VAV_SAT_SCH,             !- Schedule Name
    VAV_ICU Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    VAV_PATRMS SAT setpoint, !- Name
    Temperature,             !- Control Variable
    VAV_SAT_SCH,             !- Schedule Name
    VAV_PATRMS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    VAV_LABS SAT setpoint,   !- Name
    Temperature,             !- Control Variable
    VAV_SAT_SCH,             !- Schedule Name
    VAV_LABS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    CAV_KITCHEN SAT setpoint,!- Name
    Temperature,             !- Control Variable
    Kitchen_SAT_SCH,         !- Schedule Name
    CAV_KITCHEN Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:OUTDOORAIRRESET ===========







SetpointManager:OutdoorAirReset,
    VAV_1 Supply Air Temperature Manager,   !- Name
    Temperature,              !- Control Variable
    15.6,                        !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name












SetpointManager:OutdoorAirReset,
    VAV_2 Supply Air Temperature Manager,   !- Name
    Temperature,              !- Control Variable
    15.6,                        !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name










  SetpointManager:MixedAir,
    VAV_PATRMS_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_PATRMS_ExtraWaterHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_ER_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_ER_ExtraWaterHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_OR_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_OR_ExtraWaterHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_ICU_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_ICU_ExtraWaterHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_LABS_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_LABS_ExtraWaterHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MINIMUM ===========


  SetpointManager:SingleZone:Humidity:Minimum,
    VAV_ER Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
    ER_EXAM3_MULT4_FLR_1 Air Node;  !- Control Zone Air Node Name



  SetpointManager:SingleZone:Humidity:Minimum,
    VAV_OR Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
    OR2_MULT5_FLR_2 Air Node;!- Control Zone Air Node Name



  SetpointManager:SingleZone:Humidity:Minimum,
    VAV_ICU Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
    ICU_FLR_2 Air Node;      !- Control Zone Air Node Name



  SetpointManager:SingleZone:Humidity:Minimum,
    VAV_PATRMS Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
    PATROOM5_MULT10_FLR_4 Air Node;  !- Control Zone Air Node Name



  SetpointManager:SingleZone:Humidity:Minimum,
    VAV_LABS Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
    LAB_FLR_3 Air Node;      !- Control Zone Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MAXIMUM ===========


  SetpointManager:SingleZone:Humidity:Maximum,
    VAV_ER_CoolC HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_ER_CoolC-VAV_ER_HeatCNode,  !- Setpoint Node or NodeList Name
    ER_EXAM3_MULT4_FLR_1 Air Node;  !- Control Zone Air Node Name



  SetpointManager:SingleZone:Humidity:Maximum,
    VAV_OR_CoolC HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_OR_CoolC-VAV_OR_HeatCNode,  !- Setpoint Node or NodeList Name
    OR2_MULT5_FLR_2 Air Node;!- Control Zone Air Node Name



  SetpointManager:SingleZone:Humidity:Maximum,
    VAV_ICU_CoolC HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_ICU_CoolC-VAV_ICU_HeatCNode,  !- Setpoint Node or NodeList Name
    ICU_FLR_2 Air Node;      !- Control Zone Air Node Name



  SetpointManager:SingleZone:Humidity:Maximum,
    VAV_PATRMS_CoolC HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode,  !- Setpoint Node or NodeList Name
    PATROOM5_MULT10_FLR_4 Air Node;  !- Control Zone Air Node Name



  SetpointManager:SingleZone:Humidity:Maximum,
    VAV_LABS_CoolC HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_LABS_CoolC-VAV_LABS_HeatCNode,  !- Setpoint Node or NodeList Name
    LAB_FLR_3 Air Node;      !- Control Zone Air Node Name




!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========


  SetpointManager:MixedAir,
    VAV_1_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_1_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_OA-VAV_1_CoolCNode;!- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_ER_CoolC SAT Manager,!- Name
    Temperature,             !- Control Variable
    VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ER_CoolC-VAV_ER_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_ER_HeatC SAT Manager,!- Name
    Temperature,             !- Control Variable
    VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ER_HeatC-VAV_ER_FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_ER_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ER_OA-VAV_ER HumidifierNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_OR_CoolC SAT Manager,!- Name
    Temperature,             !- Control Variable
    VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OR_CoolC-VAV_OR_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_OR_HeatC SAT Manager,!- Name
    Temperature,             !- Control Variable
    VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OR_HeatC-VAV_OR_FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_OR_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OR_OA-VAV_OR HumidifierNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_ICU_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ICU_CoolC-VAV_ICU_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_ICU_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_ICU_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ICU_OA-VAV_ICU HumidifierNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_PATRMS_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_PATRMS_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_PATRMS_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_PATRMS_OA-VAV_PATRMS HumidifierNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_2_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_2_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_OA-VAV_2_CoolCNode;!- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_LABS_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_LABS_CoolC-VAV_LABS_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_LABS_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_LABS_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_LABS_OA-VAV_LABS HumidifierNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    CAV_KITCHEN_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Fan Inlet Node Name
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    CAV_KITCHEN_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Fan Inlet Node Name
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    CAV_KITCHEN_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Fan Inlet Node Name
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode;  !- Setpoint Node or NodeList Name








SetpointManager:OutdoorAirPretreat,
    ICU Heat Exhchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_ICU_OA-VAV_ICU HumidifierNode,  !- Reference Setpoint Node Name
    VAV_ICU_OA-VAV_ICU HumidifierNode,  !- Mixed Air Stream Node Name
    VAV_ICU_OAInlet Node,    !- Outdoor Air Stream Node Name
    VAV_ICU Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    ICU Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name
















SetpointManager:OutdoorAirPretreat,
    PATRMS Heat Exhchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_PATRMS_OA-VAV_PATRMS HumidifierNode,  !- Reference Setpoint Node Name
    VAV_PATRMS_OA-VAV_PATRMS HumidifierNode,  !- Mixed Air Stream Node Name
    VAV_PATRMS_OAInlet Node, !- Outdoor Air Stream Node Name
    VAV_PATRMS Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    PATRMS Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name













SetpointManager:OutdoorAirPretreat,
    VAV_1 Heat Exhchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_1_OA-VAV_1_CoolCNode,!- Reference Setpoint Node Name
    VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Stream Node Name
    VAV_1_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_1 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_1 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name














!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========


  Controller:WaterCoil,
    VAV_PATRMS_ExtraWaterHeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Sensor Node Name
    VAV_PATRMS_ExtraWaterHeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_ER_ExtraWaterHeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Sensor Node Name
    VAV_ER_ExtraWaterHeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_OR_ExtraWaterHeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Sensor Node Name
    VAV_OR_ExtraWaterHeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_ICU_ExtraWaterHeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Sensor Node Name
    VAV_ICU_ExtraWaterHeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_LABS_ExtraWaterHeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Sensor Node Name
    VAV_LABS_ExtraWaterHeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_1_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Sensor Node Name
    VAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_1_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_1_HeatC-VAV_1_FanNode,  !- Sensor Node Name
    VAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_ER_CoolC_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_ER_CoolC-VAV_ER_HeatCNode,  !- Sensor Node Name
    VAV_ER_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_ER_HeatC_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Sensor Node Name
    VAV_ER_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_OR_CoolC_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_OR_CoolC-VAV_OR_HeatCNode,  !- Sensor Node Name
    VAV_OR_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_OR_HeatC_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Sensor Node Name
    VAV_OR_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_ICU_CoolC_Controller,!- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_ICU_CoolC-VAV_ICU_HeatCNode,  !- Sensor Node Name
    VAV_ICU_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_ICU_HeatC_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Sensor Node Name
    VAV_ICU_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_PATRMS_CoolC_Controller,  !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode,  !- Sensor Node Name
    VAV_PATRMS_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_PATRMS_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Sensor Node Name
    VAV_PATRMS_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_2_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Sensor Node Name
    VAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_2_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_2_HeatC-VAV_2_FanNode,  !- Sensor Node Name
    VAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_LABS_CoolC_Controller,  !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_LABS_CoolC-VAV_LABS_HeatCNode,  !- Sensor Node Name
    VAV_LABS_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_LABS_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Sensor Node Name
    VAV_LABS_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    CAV_KITCHEN_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode,  !- Sensor Node Name
    CAV_KITCHEN_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    CAV_KITCHEN_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Sensor Node Name
    CAV_KITCHEN_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========


  Controller:OutdoorAir,
    VAV_1_OA_Controller,      !- Name
    VAV_1_OARelief Node,      !- Relief Air Outlet Node Name
    VAV_1 Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_1_OA-VAV_1_CoolCNode, !- Mixed Air Node Name
    VAV_1_OAInlet Node,       !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}                        !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,            !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    BLDG_OA_FRAC_SCH,         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type
!- Mechanical Ventilation Controller Name



  Controller:OutdoorAir,
    VAV_ER_OA_Controller,     !- Name
    VAV_ER_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_ER Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_ER_OA-VAV_ER HumidifierNode,   !- Mixed Air Node Name
    VAV_ER_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    VAV_ER_OAminOAFracSchedule;  !- Minimum Fraction of Outdoor Air Schedule Name




  Controller:OutdoorAir,
    VAV_OR_OA_Controller,     !- Name
    VAV_OR_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_OR Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_OR_OA-VAV_OR HumidifierNode,   !- Mixed Air Node Name
    VAV_OR_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type,                !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    VAV_OR_OAminOAFracSchedule;  !- Minimum Fraction of Outdoor Air Schedule Name




  Controller:OutdoorAir,
    VAV_ICU_OA_Controller,    !- Name
    VAV_ICU_OARelief Node,    !- Relief Air Outlet Node Name
    VAV_ICU Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_ICU_OA-VAV_ICU HumidifierNode,   !- Mixed Air Node Name
    VAV_ICU_OAInlet Node,     !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type,                !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,      !- Minimum Outdoor Air Schedule Name
    VAV_ICU_OAminOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type




  Controller:OutdoorAir,
    VAV_PATRMS_OA_Controller, !- Name
    VAV_PATRMS_OARelief Node, !- Relief Air Outlet Node Name
    VAV_PATRMS Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_PATRMS_OA-VAV_PATRMS HumidifierNode,   !- Mixed Air Node Name
    VAV_PATRMS_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type,                !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,       !- Minimum Outdoor Air Schedule Name
    VAV_PATRMS_OAminOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type




  Controller:OutdoorAir,
    VAV_2_OA_Controller,      !- Name
    VAV_2_OARelief Node,      !- Relief Air Outlet Node Name
    VAV_2 Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_2_OA-VAV_2_CoolCNode, !- Mixed Air Node Name
    VAV_2_OAInlet Node,       !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}                        !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    BLDG_OA_FRAC_SCH,         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_2_DCV;        !- Mechanical Ventilation Controller Name
!- Mechanical Ventilation Controller Name



  Controller:OutdoorAir,
    VAV_LABS_OA_Controller,   !- Name
    VAV_LABS_OARelief Node,   !- Relief Air Outlet Node Name
    VAV_LABS Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_LABS_OA-VAV_LABS HumidifierNode,   !- Mixed Air Node Name
    VAV_LABS_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type,                !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    VAV_LABS_OAminOAFracSchedule;  !- Minimum Fraction of Outdoor Air Schedule Name




  Controller:OutdoorAir,
    CAV_KITCHEN_OA_Controller,   !- Name
    CAV_KITCHEN_OARelief Node,   !- Relief Air Outlet Node Name
    CAV_KITCHEN Supply Equipment Inlet Node,   !- Return Air Node Name
    CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode,   !- Mixed Air Node Name
    CAV_KITCHEN_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type,                !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Kitchen_Exhaust_SCH;     !- Minimum Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLED ZONE EQUIP CONFIGURATION ===========


  ZoneHVAC:EquipmentConnections,
    Basement,                !- Zone Name
    Basement Equipment,      !- Zone Conditioning Equipment List Name
    Basement Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Basement Air Node,       !- Zone Air Node Name
    Basement Return Air Node;!- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ER_Exam1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ER_Exam1_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
    ER_Exam1_Mult4_Flr_1 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    ER_Trauma1_Flr_1,        !- Zone Name
    ER_Trauma1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    ER_Trauma1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ER_Trauma1_Flr_1 Air Node,  !- Zone Air Node Name
    ER_Trauma1_Flr_1 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ER_Exam3_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ER_Exam3_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
    ER_Exam3_Mult4_Flr_1 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    ER_Trauma2_Flr_1,        !- Zone Name
    ER_Trauma2_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    ER_Trauma2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ER_Trauma2_Flr_1 Air Node,  !- Zone Air Node Name
    ER_Trauma2_Flr_1 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ER_Triage_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ER_Triage_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
    ER_Triage_Mult4_Flr_1 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Office1_Mult4_Flr_1,     !- Zone Name
    Office1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    Office1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office1_Mult4_Flr_1 Air Node,  !- Zone Air Node Name
    Office1_Mult4_Flr_1 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Lobby_Records_Flr_1,     !- Zone Name
    Lobby_Records_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    Lobby_Records_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_Records_Flr_1 Air Node,  !- Zone Air Node Name
    Lobby_Records_Flr_1 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corridor_Flr_1,          !- Zone Name
    Corridor_Flr_1 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_1 Air Node, !- Zone Air Node Name
    Corridor_Flr_1 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ER_NurseStn_Lobby_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ER_NurseStn_Lobby_Flr_1 Air Node,  !- Zone Air Node Name
    ER_NurseStn_Lobby_Flr_1 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    OR1_Flr_2,               !- Zone Name
    OR1_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
    OR1_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OR1_Flr_2 Air Node,      !- Zone Air Node Name
    OR1_Flr_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    OR2_Mult5_Flr_2,         !- Zone Name
    OR2_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    OR2_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OR2_Mult5_Flr_2 Air Node,!- Zone Air Node Name
    OR2_Mult5_Flr_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    OR3_Flr_2,               !- Zone Name
    OR3_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
    OR3_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OR3_Flr_2 Air Node,      !- Zone Air Node Name
    OR3_Flr_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    OR4_Flr_2,               !- Zone Name
    OR4_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
    OR4_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OR4_Flr_2 Air Node,      !- Zone Air Node Name
    OR4_Flr_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    IC_PatRoom1_Mult5_Flr_2 Air Node,  !- Zone Air Node Name
    IC_PatRoom1_Mult5_Flr_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    IC_PatRoom2_Flr_2,       !- Zone Name
    IC_PatRoom2_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    IC_PatRoom2_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    IC_PatRoom2_Flr_2 Air Node,  !- Zone Air Node Name
    IC_PatRoom2_Flr_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    IC_PatRoom3_Mult6_Flr_2 Air Node,  !- Zone Air Node Name
    IC_PatRoom3_Mult6_Flr_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    ICU_Flr_2,               !- Zone Name
    ICU_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
    ICU_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ICU_Flr_2 Air Node,      !- Zone Air Node Name
    ICU_Flr_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ICU_NurseStn_Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ICU_NurseStn_Lobby_Flr_2 Air Node,  !- Zone Air Node Name
    ICU_NurseStn_Lobby_Flr_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corridor_Flr_2,          !- Zone Name
    Corridor_Flr_2 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_2 Air Node, !- Zone Air Node Name
    Corridor_Flr_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    OR_NurseStn_Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OR_NurseStn_Lobby_Flr_2 Air Node,  !- Zone Air Node Name
    OR_NurseStn_Lobby_Flr_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    PatRoom1_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom1_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
    PatRoom1_Mult10_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom2_Flr_3,          !- Zone Name
    PatRoom2_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom2_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom2_Flr_3 Air Node, !- Zone Air Node Name
    PatRoom2_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    PatRoom3_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom3_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
    PatRoom3_Mult10_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom4_Flr_3,          !- Zone Name
    PatRoom4_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom4_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom4_Flr_3 Air Node, !- Zone Air Node Name
    PatRoom4_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    PatRoom5_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom5_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
    PatRoom5_Mult10_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PhysTherapy_Flr_3,       !- Zone Name
    PhysTherapy_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    PhysTherapy_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PhysTherapy_Flr_3 Air Node,  !- Zone Air Node Name
    PhysTherapy_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom6_Flr_3,          !- Zone Name
    PatRoom6_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom6_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom6_Flr_3 Air Node, !- Zone Air Node Name
    PatRoom6_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    PatRoom7_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom7_Mult10_Flr_3 Air Node,  !- Zone Air Node Name
    PatRoom7_Mult10_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom8_Flr_3,          !- Zone Name
    PatRoom8_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom8_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom8_Flr_3 Air Node, !- Zone Air Node Name
    PatRoom8_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    NurseStn_Lobby_Flr_3,    !- Zone Name
    NurseStn_Lobby_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_3 Air Node,  !- Zone Air Node Name
    NurseStn_Lobby_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Lab_Flr_3,               !- Zone Name
    Lab_Flr_3 Equipment,     !- Zone Conditioning Equipment List Name
    Lab_Flr_3 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_Flr_3 Air Node,      !- Zone Air Node Name
    Lab_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corridor_SE_Flr_3,       !- Zone Name
    Corridor_SE_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_SE_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_SE_Flr_3 Air Node,  !- Zone Air Node Name
    Corridor_SE_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corridor_NW_Flr_3,       !- Zone Name
    Corridor_NW_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_NW_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_NW_Flr_3 Air Node,  !- Zone Air Node Name
    Corridor_NW_Flr_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    PatRoom1_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom1_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
    PatRoom1_Mult10_Flr_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom2_Flr_4,          !- Zone Name
    PatRoom2_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom2_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom2_Flr_4 Air Node, !- Zone Air Node Name
    PatRoom2_Flr_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    PatRoom3_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom3_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
    PatRoom3_Mult10_Flr_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom4_Flr_4,          !- Zone Name
    PatRoom4_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom4_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom4_Flr_4 Air Node, !- Zone Air Node Name
    PatRoom4_Flr_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    PatRoom5_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom5_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
    PatRoom5_Mult10_Flr_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Radiology_Flr_4,         !- Zone Name
    Radiology_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    Radiology_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Radiology_Flr_4 Air Node,!- Zone Air Node Name
    Radiology_Flr_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom6_Flr_4,          !- Zone Name
    PatRoom6_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom6_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom6_Flr_4 Air Node, !- Zone Air Node Name
    PatRoom6_Flr_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    PatRoom7_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom7_Mult10_Flr_4 Air Node,  !- Zone Air Node Name
    PatRoom7_Mult10_Flr_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    PatRoom8_Flr_4,          !- Zone Name
    PatRoom8_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom8_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PatRoom8_Flr_4 Air Node, !- Zone Air Node Name
    PatRoom8_Flr_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    NurseStn_Lobby_Flr_4,    !- Zone Name
    NurseStn_Lobby_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_4 Air Node,  !- Zone Air Node Name
    NurseStn_Lobby_Flr_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Lab_Flr_4,               !- Zone Name
    Lab_Flr_4 Equipment,     !- Zone Conditioning Equipment List Name
    Lab_Flr_4 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lab_Flr_4 Air Node,      !- Zone Air Node Name
    Lab_Flr_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corridor_SE_Flr_4,       !- Zone Name
    Corridor_SE_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_SE_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_SE_Flr_4 Air Node,  !- Zone Air Node Name
    Corridor_SE_Flr_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corridor_NW_Flr_4,       !- Zone Name
    Corridor_NW_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_NW_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_NW_Flr_4 Air Node,  !- Zone Air Node Name
    Corridor_NW_Flr_4 Return Air Node;  !- Zone Return Air Node Name


  ZoneHVAC:EquipmentConnections,
    Dining_Flr_5,            !- Zone Name
    Dining_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    Dining_Flr_5 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Dining_Flr_5 Air Node,   !- Zone Air Node Name
    Dining_Flr_5 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    NurseStn_Lobby_Flr_5,    !- Zone Name
    NurseStn_Lobby_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_5 Air Node,  !- Zone Air Node Name
    NurseStn_Lobby_Flr_5 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Kitchen_Flr_5,           !- Zone Name
    Kitchen_Flr_5 Equipment, !- Zone Conditioning Equipment List Name
    Kitchen_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Kitchen_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Kitchen_Flr_5 Air Node,  !- Zone Air Node Name
    Kitchen_Flr_5 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Office1_Flr_5,           !- Zone Name
    Office1_Flr_5 Equipment, !- Zone Conditioning Equipment List Name
    Office1_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office1_Flr_5 Air Node,  !- Zone Air Node Name
    Office1_Flr_5 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Office2_Mult5_Flr_5,     !- Zone Name
    Office2_Mult5_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    Office2_Mult5_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office2_Mult5_Flr_5 Air Node,  !- Zone Air Node Name
    Office2_Mult5_Flr_5 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Office3_Flr_5,           !- Zone Name
    Office3_Flr_5 Equipment, !- Zone Conditioning Equipment List Name
    Office3_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office3_Flr_5 Air Node,  !- Zone Air Node Name
    Office3_Flr_5 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Office4_Mult6_Flr_5,     !- Zone Name
    Office4_Mult6_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    Office4_Mult6_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office4_Mult6_Flr_5 Air Node,  !- Zone Air Node Name
    Office4_Mult6_Flr_5 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corridor_Flr_5,          !- Zone Name
    Corridor_Flr_5 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_5 Air Node, !- Zone Air Node Name
    Corridor_Flr_5 Return Air Node;  !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE EQUIPMENT LIST ===========


  ZoneHVAC:EquipmentList,
    Basement Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Basement VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    ER_Exam1_Mult4_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ER_Exam1_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    ER_Trauma1_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ER_Trauma1_Flr_1 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    ER_Exam3_Mult4_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ER_Exam3_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    ER_Trauma2_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ER_Trauma2_Flr_1 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    ER_Triage_Mult4_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ER_Triage_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Office1_Mult4_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Office1_Mult4_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Lobby_Records_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_Records_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corridor_Flr_1 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    ER_NurseStn_Lobby_Flr_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ER_NurseStn_Lobby_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    OR1_Flr_2 Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    OR1_Flr_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    OR2_Mult5_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    OR2_Mult5_Flr_2 VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    OR3_Flr_2 Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    OR3_Flr_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    OR4_Flr_2 Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    OR4_Flr_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    IC_PatRoom1_Mult5_Flr_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    IC_PatRoom2_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    IC_PatRoom2_Flr_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    IC_PatRoom3_Mult6_Flr_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    ICU_Flr_2 Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ICU_Flr_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    ICU_NurseStn_Lobby_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ICU_NurseStn_Lobby_Flr_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corridor_Flr_2 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Flr_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    OR_NurseStn_Lobby_Flr_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    OR_NurseStn_Lobby_Flr_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom1_Mult10_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom1_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom2_Flr_3 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom2_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom3_Mult10_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom3_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom4_Flr_3 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom4_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom5_Mult10_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom5_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PhysTherapy_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PhysTherapy_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom6_Flr_3 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom6_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom7_Mult10_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom7_Mult10_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom8_Flr_3 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom8_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    NurseStn_Lobby_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Lab_Flr_3 Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lab_Flr_3 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corridor_SE_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_SE_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corridor_NW_Flr_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_NW_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom1_Mult10_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom1_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom2_Flr_4 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom2_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom3_Mult10_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom3_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom4_Flr_4 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom4_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom5_Mult10_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom5_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Radiology_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Radiology_Flr_4 VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom6_Flr_4 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom6_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom7_Mult10_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom7_Mult10_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    PatRoom8_Flr_4 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PatRoom8_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    NurseStn_Lobby_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Lab_Flr_4 Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lab_Flr_4 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corridor_SE_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_SE_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corridor_NW_Flr_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_NW_Flr_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


  ZoneHVAC:EquipmentList,
    Dining_Flr_5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Dining_Flr_5 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    NurseStn_Lobby_Flr_5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_5 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Kitchen_Flr_5 Equipment, !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen_Flr_5 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Kitchen_Flr_5 CAV Box,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Office1_Flr_5 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Office1_Flr_5 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Office2_Mult5_Flr_5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Office2_Mult5_Flr_5 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Office3_Flr_5 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Office3_Flr_5 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Office4_Mult6_Flr_5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Office4_Mult6_Flr_5 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corridor_Flr_5 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Flr_5 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: AIR DISTRIBUTION UNIT ===========


  ZoneHVAC:AirDistributionUnit,
    Basement VAV Box,        !- Name
    Basement VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Basement VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    ER_Exam1_Mult4_Flr_1 VAV Box,  !- Name
    ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_Exam1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    ER_Trauma1_Flr_1 VAV Box,!- Name
    ER_Trauma1_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_Trauma1_Flr_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    ER_Exam3_Mult4_Flr_1 VAV Box,  !- Name
    ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_Exam3_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    ER_Trauma2_Flr_1 VAV Box,!- Name
    ER_Trauma2_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_Trauma2_Flr_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    ER_Triage_Mult4_Flr_1 VAV Box,  !- Name
    ER_Triage_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_Triage_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Office1_Mult4_Flr_1 VAV Box,  !- Name
    Office1_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Lobby_Records_Flr_1 VAV Box,  !- Name
    Lobby_Records_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Records_Flr_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corridor_Flr_1 VAV Box,  !- Name
    Corridor_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Flr_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    ER_NurseStn_Lobby_Flr_1 VAV Box,  !- Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_NurseStn_Lobby_Flr_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    OR1_Flr_2 VAV Box,       !- Name
    OR1_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OR1_Flr_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    OR2_Mult5_Flr_2 VAV Box, !- Name
    OR2_Mult5_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OR2_Mult5_Flr_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    OR3_Flr_2 VAV Box,       !- Name
    OR3_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OR3_Flr_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    OR4_Flr_2 VAV Box,       !- Name
    OR4_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OR4_Flr_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    IC_PatRoom1_Mult5_Flr_2 VAV Box,  !- Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    IC_PatRoom1_Mult5_Flr_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    IC_PatRoom2_Flr_2 VAV Box,  !- Name
    IC_PatRoom2_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    IC_PatRoom2_Flr_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    IC_PatRoom3_Mult6_Flr_2 VAV Box,  !- Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    IC_PatRoom3_Mult6_Flr_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    ICU_Flr_2 VAV Box,       !- Name
    ICU_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ICU_Flr_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    ICU_NurseStn_Lobby_Flr_2 VAV Box,  !- Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ICU_NurseStn_Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corridor_Flr_2 VAV Box,  !- Name
    Corridor_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Flr_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    OR_NurseStn_Lobby_Flr_2 VAV Box,  !- Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OR_NurseStn_Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom1_Mult10_Flr_3 VAV Box,  !- Name
    PatRoom1_Mult10_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom1_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom2_Flr_3 VAV Box,  !- Name
    PatRoom2_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom2_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom3_Mult10_Flr_3 VAV Box,  !- Name
    PatRoom3_Mult10_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom3_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom4_Flr_3 VAV Box,  !- Name
    PatRoom4_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom4_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom5_Mult10_Flr_3 VAV Box,  !- Name
    PatRoom5_Mult10_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom5_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PhysTherapy_Flr_3 VAV Box,  !- Name
    PhysTherapy_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PhysTherapy_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom6_Flr_3 VAV Box,  !- Name
    PatRoom6_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom6_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom7_Mult10_Flr_3 VAV Box,  !- Name
    PatRoom7_Mult10_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom7_Mult10_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom8_Flr_3 VAV Box,  !- Name
    PatRoom8_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom8_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    NurseStn_Lobby_Flr_3 VAV Box,  !- Name
    NurseStn_Lobby_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NurseStn_Lobby_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Lab_Flr_3 VAV Box,       !- Name
    Lab_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corridor_SE_Flr_3 VAV Box,  !- Name
    Corridor_SE_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_SE_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corridor_NW_Flr_3 VAV Box,  !- Name
    Corridor_NW_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_NW_Flr_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom1_Mult10_Flr_4 VAV Box,  !- Name
    PatRoom1_Mult10_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom1_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom2_Flr_4 VAV Box,  !- Name
    PatRoom2_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom2_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom3_Mult10_Flr_4 VAV Box,  !- Name
    PatRoom3_Mult10_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom3_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom4_Flr_4 VAV Box,  !- Name
    PatRoom4_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom4_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom5_Mult10_Flr_4 VAV Box,  !- Name
    PatRoom5_Mult10_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom5_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Radiology_Flr_4 VAV Box, !- Name
    Radiology_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Radiology_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom6_Flr_4 VAV Box,  !- Name
    PatRoom6_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom6_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom7_Mult10_Flr_4 VAV Box,  !- Name
    PatRoom7_Mult10_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom7_Mult10_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    PatRoom8_Flr_4 VAV Box,  !- Name
    PatRoom8_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PatRoom8_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    NurseStn_Lobby_Flr_4 VAV Box,  !- Name
    NurseStn_Lobby_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NurseStn_Lobby_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Lab_Flr_4 VAV Box,       !- Name
    Lab_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lab_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corridor_SE_Flr_4 VAV Box,  !- Name
    Corridor_SE_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_SE_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corridor_NW_Flr_4 VAV Box,  !- Name
    Corridor_NW_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_NW_Flr_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Dining_Flr_5 VAV Box,    !- Name
    Dining_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Flr_5 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    NurseStn_Lobby_Flr_5 VAV Box,  !- Name
    NurseStn_Lobby_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NurseStn_Lobby_Flr_5 VAV Box Component;  !- Air Terminal Name


  ZoneHVAC:AirDistributionUnit,
    Office1_Flr_5 VAV Box,   !- Name
    Office1_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office1_Flr_5 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Office2_Mult5_Flr_5 VAV Box,  !- Name
    Office2_Mult5_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office2_Mult5_Flr_5 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Office3_Flr_5 VAV Box,   !- Name
    Office3_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office3_Flr_5 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Office4_Mult6_Flr_5 VAV Box,  !- Name
    Office4_Mult6_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office4_Mult6_Flr_5 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corridor_Flr_5 VAV Box,  !- Name
    Corridor_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Flr_5 VAV Box Component;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: COMPRESSOR RACK:REFRIGERATED CASE ===========


  Refrigeration:CompressorRack,
    RACK1,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    1000.0000,               !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AirCooled,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    RACK1CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name



  Refrigeration:CaseAndWalkInList,
    RACK1CaseList,           !- Name
    Kitchen_Flr_5_Case:1_WALKINFREEZER;  !- Case or WalkIn 1 Name



  Refrigeration:CompressorRack,
    RACK2,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    1000.0000,               !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AirCooled,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    RACK2CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name



  Refrigeration:CaseAndWalkInList,
    RACK2CaseList,           !- Name
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Case or WalkIn 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CASE:REFRIGERATED ===========


  Refrigeration:Case,
    Kitchen_Flr_5_Case:1_WALKINFREEZER,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_Flr_5,            !- Zone Name
    23.8800,                  !- Rated Ambient Temperature {C}
    55.0000,                  !- Rated Ambient Relative Humidity {percent}
    734.0000,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                   !- Rated Latent Heat Ratio
    0.4000,                   !- Rated Runtime Fraction
    10.9800,                  !- Case Length {m}
    -23.0000,                 !- Case Operating Temperature {C}
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,   !- Latent Case Credit Curve Name
    69,                 !- Standard Case Fan Power per Unit Length {W/m}
    69,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                  !- Standard Case Lighting Power per Unit Length {W/m}
    ,                         !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    NONE,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    364.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name



  Refrigeration:Case,
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_Flr_5,            !- Zone Name
    23.8800,                  !- Rated Ambient Temperature {C}
    55.0000,                  !- Rated Ambient Relative Humidity {percent}
    886.5000,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                   !- Rated Latent Heat Ratio
    0.8500,                   !- Rated Runtime Fraction
    8.9300,                   !- Case Length {m}
    2.0000,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,   !- Latent Case Credit Curve Name
    67,                 !- Standard Case Fan Power per Unit Length {W/m}
    67,                 !- Operating Case Fan Power per Unit Length {W/m}
    40.0000,                  !- Standard Case Lighting Power per Unit Length {W/m}
    ,                         !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    NONE,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SINGLE DUCT:UNCONTROLLED ===========


  AirTerminal:SingleDuct:Uncontrolled,
    Kitchen_Flr_5 CAV Box,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_Flr_5 Inlet Node,!- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SINGLE DUCT:VAV:REHEAT ===========

  AirTerminal:SingleDuct:VAV:Reheat,
    ER_Exam1_Mult4_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    ER_Exam1_Mult4_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  AirTerminal:SingleDuct:VAV:Reheat,
    ER_Trauma1_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    ER_Trauma1_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    ER_Trauma1_Flr_1 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    ER_Trauma1_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_Trauma1_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  AirTerminal:SingleDuct:VAV:Reheat,
    ER_Exam3_Mult4_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    ER_Exam3_Mult4_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    ER_Trauma2_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    ER_Trauma2_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    ER_Trauma2_Flr_1 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    ER_Trauma2_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_Trauma2_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  AirTerminal:SingleDuct:VAV:Reheat,
    ER_Triage_Mult4_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    ER_Triage_Mult4_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    ER_Triage_Mult4_Flr_1 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_Triage_Mult4_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}








AirTerminal:SingleDuct:VAV:Reheat,
    OR1_Flr_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    OR1_Flr_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    OR1_Flr_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Scheduled,                !- Zone Minimum Air Flow Input Method
    0.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    OR_MinSA_Sched,           !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    OR1_Flr_2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OR1_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,                   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}













AirTerminal:SingleDuct:VAV:Reheat,
    OR2_Mult5_Flr_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    OR2_Mult5_Flr_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    OR2_Mult5_Flr_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Scheduled,                !- Zone Minimum Air Flow Input Method
    0.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    OR_MinSA_Sched,           !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    OR2_Mult5_Flr_2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OR2_Mult5_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,                   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}













AirTerminal:SingleDuct:VAV:Reheat,
    OR3_Flr_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    OR3_Flr_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    OR3_Flr_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Scheduled,                !- Zone Minimum Air Flow Input Method
    0.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    OR_MinSA_Sched,           !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    OR3_Flr_2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OR3_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,                   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}













AirTerminal:SingleDuct:VAV:Reheat,
    OR4_Flr_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    OR4_Flr_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    OR4_Flr_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Scheduled,                !- Zone Minimum Air Flow Input Method
    0.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    OR_MinSA_Sched,           !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    OR4_Flr_2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OR4_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,                   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}











  AirTerminal:SingleDuct:VAV:Reheat,
    IC_PatRoom1_Mult5_Flr_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    IC_PatRoom2_Flr_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    IC_PatRoom2_Flr_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    IC_PatRoom2_Flr_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    IC_PatRoom2_Flr_2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    IC_PatRoom2_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    IC_PatRoom3_Mult6_Flr_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    ICU_Flr_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    ICU_Flr_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    ICU_Flr_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    ICU_Flr_2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ICU_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom1_Mult10_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PatRoom1_Mult10_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    PatRoom1_Mult10_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.5,  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom1_Mult10_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom2_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PatRoom2_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    PatRoom2_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.5,  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    PatRoom2_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom2_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom3_Mult10_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PatRoom3_Mult10_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    PatRoom3_Mult10_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.5,  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom3_Mult10_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom4_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PatRoom4_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    PatRoom4_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.5,  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    PatRoom4_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom4_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom5_Mult10_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PatRoom5_Mult10_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    PatRoom5_Mult10_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.5,  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom5_Mult10_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom6_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PatRoom6_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    PatRoom6_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.5,  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    PatRoom6_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom6_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom7_Mult10_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PatRoom7_Mult10_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    PatRoom7_Mult10_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.5,  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom7_Mult10_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  AirTerminal:SingleDuct:VAV:Reheat,
    PatRoom8_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PatRoom8_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    PatRoom8_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.5,  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    PatRoom8_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PatRoom8_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Lab_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Lab_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Lab_Flr_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
