    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_4_Mult19_Flr_3_Infiltration,   !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_5_Flr_3_Infiltration,   !- Name
    Room_5_Flr_3,             !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_6_Flr_3_Infiltration,   !- Name
    Room_6_Flr_3,             !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_3_Infiltration,   !- Name
    Corridor_Flr_3,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_6_Infiltration,   !- Name
    Room_1_Flr_6,             !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000287836864,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_6_Infiltration,   !- Name
    Room_2_Flr_6,             !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000287836864,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_3_Mult9_Flr_6_Infiltration,   !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025859232,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Banquet_Flr_6_Infiltration,   !- Name
    Banquet_Flr_6,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000129324608,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Dining_Flr_6_Infiltration,   !- Name
    Dining_Flr_6,             !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000129324608,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_Flr_6_Infiltration,   !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000260640576,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_6_Infiltration,   !- Name
    Corridor_Flr_6,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    9.7747328e-05,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient
!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========



ZoneMixing,
    Kitchen_Flr_6 Exhaust Fanmixing_1,  !- Name
    Kitchen_Flr_6,           !- Zone Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.943895,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    BANQUET_FLR_6,           !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}






ZoneMixing,
    Kitchen_Flr_6 Exhaust Fanmixing_2,  !- Name
    Kitchen_Flr_6,           !- Zone Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.943895,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Dining_Flr_6,            !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}




!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior Facade Lighting, !- Name
    Exterior_Lgt_ALWAYS_ON,           !- Schedule Name
    14952, !- Design Level {W},                        !- De
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.0,                     !- Heating Sizing Factor
    1.0,                     !- Cooling Sizing Factor
    8;                       !- Timesteps in Averaging Window
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
!***** Space Conditioning For Zone: Basement *****

  Sizing:Zone,
    Basement,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Basement,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Basement,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person {m3/s}
    0.000431633,          !- outside air flow per zone area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Retail_1_Flr_1 *****

  Sizing:Zone,
    Retail_1_Flr_1,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Retail_1_Flr_1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Retail_1_Flr_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001180644,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Retail_2_Flr_1 *****

  Sizing:Zone,
    Retail_2_Flr_1,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Retail_2_Flr_1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Retail_2_Flr_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001180644,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Mech_Flr_1 *****

  Sizing:Zone,
    Mech_Flr_1,               !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mech_Flr_1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Mech_Flr_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0,        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Storage_Flr_1 *****

  Sizing:Zone,
    Storage_Flr_1,            !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Storage_Flr_1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Storage_Flr_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000609365,           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Laundry_Flr_1 *****

  Sizing:Zone,
    Laundry_Flr_1,            !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Laundry_Flr_1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.23567919336,           !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Laundry_Flr_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0,           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Cafe_Flr_1 *****

  Sizing:Zone,
    Cafe_Flr_1,               !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Cafe_Flr_1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Cafe_Flr_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.003580019,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Lobby_Flr_1 *****

  Sizing:Zone,
    Lobby_Flr_1,              !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Lobby_Flr_1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_Flr_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001447242,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Room_1_Flr_3 *****

  Sizing:Zone,
    Room_1_Flr_3,             !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Room_1_Flr_3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Room_1_Flr_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000395372,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Room_2_Flr_3 *****

  Sizing:Zone,
    Room_2_Flr_3,             !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Room_2_Flr_3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Room_2_Flr_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000395372,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Room_3_Mult19_Flr_3 *****

  Sizing:Zone,
    Room_3_Mult19_Flr_3,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Room_3_Mult19_Flr_3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Room_3_Mult19_Flr_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000448954,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Room_4_Mult19_Flr_3 *****

  Sizing:Zone,
    Room_4_Mult19_Flr_3,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Room_4_Mult19_Flr_3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Room_4_Mult19_Flr_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000448954,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Room_5_Flr_3 *****

  Sizing:Zone,
    Room_5_Flr_3,             !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Room_5_Flr_3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Room_5_Flr_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000395372,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Room_6_Flr_3 *****

  Sizing:Zone,
    Room_6_Flr_3,             !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Room_6_Flr_3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Room_6_Flr_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000395372,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Corridor_Flr_3 *****

  Sizing:Zone,
    Corridor_Flr_3,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_Flr_3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304682,        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Room_1_Flr_6 *****

  Sizing:Zone,
    Room_1_Flr_6,             !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Room_1_Flr_6,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Room_1_Flr_6,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000395372,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Room_2_Flr_6 *****

  Sizing:Zone,
    Room_2_Flr_6,             !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Room_2_Flr_6,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Room_2_Flr_6,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000395372,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Room_3_Mult9_Flr_6 *****

  Sizing:Zone,
    Room_3_Mult9_Flr_6,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Room_3_Mult9_Flr_6,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Room_3_Mult9_Flr_6,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000448954,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Banquet_Flr_6 *****

  Sizing:Zone,
    Banquet_Flr_6,            !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Banquet_Flr_6,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Banquet_Flr_6,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.003580019,           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Dining_Flr_6 *****

  Sizing:Zone,
    Dining_Flr_6,             !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Dining_Flr_6,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Dining_Flr_6,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.003580019,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!***** Space Conditioning For Zone: Kitchen_Flr_6 *****

  Sizing:Zone,
    Kitchen_Flr_6,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Kitchen_Flr_6,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.00000000000000001,                       !- Cooling Minimum Air Flow {m3/s} 0.00000000000000001 divided by 0.7

    0.7,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen_Flr_6,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.00000000000000001;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_Flr_6 *****

  Sizing:Zone,
    Corridor_Flr_6,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_Flr_6,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_6,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304682,        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    VAV WITH REHEAT,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    9.1571761666667,                !- Design Outdoor Air Flow Rate {m3/s}
 !- Design  Outdoor Air Flow Rate {m3/s}                 
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    FLR_3_DOAS,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    2.051199045,              !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Design Air Flow Method
    2.051199045,              !- Cooling Design Air Flow Rate {m3/s}
    Flow/System,             !- Heating Design Air Flow Method
    2.051199045,              !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.0,                    !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Basement Thermostat,     !- Name
    Basement,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    Retail_1_Flr_1 Thermostat,  !- Name
    Retail_1_Flr_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Retail_1_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Retail_2_Flr_1 Thermostat,  !- Name
    Retail_2_Flr_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Retail_2_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mech_Flr_1 Thermostat,   !- Name
    Mech_Flr_1,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mech_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Storage_Flr_1 Thermostat,!- Name
    Storage_Flr_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Storage_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Laundry_Flr_1 Thermostat,!- Name
    Laundry_Flr_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Laundry_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Cafe_Flr_1 Thermostat,   !- Name
    Cafe_Flr_1,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Cafe_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Lobby_Flr_1 Thermostat,  !- Name
    Lobby_Flr_1,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_Flr_1 DualSPSched; !- Control 1 Name

  ZoneControl:Thermostat,
    Room_1_Flr_3 Thermostat,  !- Name
    Room_1_Flr_3,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !- Control 1 Object Type
    S Adva OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room_2_Flr_3 Thermostat,  !- Name
    Room_2_Flr_3,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !- Control 1 Object Type
    N Adva OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room_3_Mult19_Flr_3 Thermostat,   !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !- Control 1 Object Type
    S Adva OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room_4_Mult19_Flr_3 Thermostat,   !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !- Control 1 Object Type
    N Adva OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room_5_Flr_3 Thermostat,  !- Name
    Room_5_Flr_3,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !- Control 1 Object Type
    S Adva OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room_6_Flr_3 Thermostat,  !- Name
    Room_6_Flr_3,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !- Control 1 Object Type
    N Adva OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Flr_3 Thermostat,  !- Name
    Corridor_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room_1_Flr_6 Thermostat,  !- Name
    Room_1_Flr_6,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !- Control 1 Object Type
    S Adva OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room_2_Flr_6 Thermostat,  !- Name
    Room_2_Flr_6,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !- Control 1 Object Type
    N Adva OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room_3_Mult9_Flr_6 Thermostat,   !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,   !- Control 1 Object Type
    S Adva OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Banquet_Flr_6 Thermostat,!- Name
    Banquet_Flr_6,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Banquet_Flr_6 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Dining_Flr_6 Thermostat, !- Name
    Dining_Flr_6,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining_Flr_6 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    Kitchen_Flr_6 Thermostat,!- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen_Flr_6 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Flr_6 Thermostat,  !- Name
    Corridor_Flr_6,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_6 DualSPSched;  !- Control 1 Name
!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    Base OccGuestRoom Thermostat Dual SP Control,  !- Name
    Base_OccGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Base_OccGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Adva OccGuestRoom Thermostat Dual SP Control,  !- Name
    Adva_OccGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Adva_OccGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Adva5F OccGuestRoom Thermostat Dual SP Control,  !- Name
    Adva5F_OccGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Adva5F_OccGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Basement DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Retail_1_Flr_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Retail_2_Flr_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mech_Flr_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Storage_Flr_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Laundry_Flr_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Cafe_Flr_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Lobby_Flr_1 DualSPSched, !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_1_Flr_3 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_2_Flr_3 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_3_Mult19_Flr_3 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_4_Mult19_Flr_3 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_5_Flr_3 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_6_Flr_3 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_3 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_1_Flr_6 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_2_Flr_6 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_3_Mult9_Flr_6 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Banquet_Flr_6 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dining_Flr_6 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Kitchen_Flr_6 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_6 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========

  ZoneHVAC:FourPipeFanCoil,
    Room_1_Flr_3 fan coil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Room_1_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
    Room_1_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Room_1_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Room_1_Flr_3 fan coilfan,!- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Room_1_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Room_1_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    Room_2_Flr_3 fan coil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Room_2_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
    Room_2_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Room_2_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Room_2_Flr_3 fan coilfan,!- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Room_2_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Room_2_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    Room_3_Mult19_Flr_3 fan coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Room_3_Mult19_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
    Room_3_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Room_3_Mult19_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Room_3_Mult19_Flr_3 fan coilfan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Room_3_Mult19_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Room_3_Mult19_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    Room_4_Mult19_Flr_3 fan coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Room_4_Mult19_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
    Room_4_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Room_4_Mult19_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Room_4_Mult19_Flr_3 fan coilfan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Room_4_Mult19_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Room_4_Mult19_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    Room_5_Flr_3 fan coil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Room_5_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
    Room_5_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Room_5_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Room_5_Flr_3 fan coilfan,!- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Room_5_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Room_5_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    Room_6_Flr_3 fan coil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Room_6_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
    Room_6_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Room_6_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Room_6_Flr_3 fan coilfan,!- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Room_6_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Room_6_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    Room_1_Flr_6 fan coil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Room_1_Flr_6 FCU Inlet Node,  !- Air Inlet Node Name
    Room_1_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Room_1_Flr_6 fan coilOA mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Room_1_Flr_6 fan coilfan,!- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Room_1_Flr_6 fan coilCool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Room_1_Flr_6 fan coilHeat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    Room_2_Flr_6 fan coil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Room_2_Flr_6 FCU Inlet Node,  !- Air Inlet Node Name
    Room_2_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Room_2_Flr_6 fan coilOA mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Room_2_Flr_6 fan coilfan,!- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Room_2_Flr_6 fan coilCool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Room_2_Flr_6 fan coilHeat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    Room_3_Mult9_Flr_6 fan coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Room_3_Mult9_Flr_6 FCU Inlet Node,  !- Air Inlet Node Name
    Room_3_Mult9_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Room_3_Mult9_Flr_6 fan coilOA mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Room_3_Mult9_Flr_6 fan coilfan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Room_3_Mult9_Flr_6 fan coilCool Coil,  !- Cooling Coil Name
    AUTOSIZE,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Room_3_Mult9_Flr_6 fan coilHeat Coil,  !- Heating Coil Name
    AUTOSIZE,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========
  AirTerminal:SingleDuct:Uncontrolled,
    Room_1_Flr_3 Direct Air, 				!- Name
    ALWAYS_ON,               				!- Availability Schedule Name
    Room_1_Flr_3 Direct Air Inlet Node Name,  		!- Zone Supply Air Node Name
    0.061733136;        			!- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_2_Flr_3 Direct Air, 				!- Name
    ALWAYS_ON,               				!- Availability Schedule Name
    Room_2_Flr_3 Direct Air Inlet Node Name,  		!- Zone Supply Air Node Name
    0.061733136;        			!- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_3_Mult19_Flr_3 Direct Air,  			!- Name
    ALWAYS_ON,               				!- Availability Schedule Name
    Room_3_Mult19_Flr_3 Direct Air Inlet Node Name,  	!- Zone Supply Air Node Name
    0.83695266;       			!- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_4_Mult19_Flr_3 Direct Air,  			!- Name
    ALWAYS_ON,               				!- Availability Schedule Name
    Room_4_Mult19_Flr_3 Direct Air Inlet Node Name,  	!- Zone Supply Air Node Name
    0.83695266;       			!- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_5_Flr_3 Direct Air, 				!- Name
    ALWAYS_ON,               				!- Availability Schedule Name
    Room_5_Flr_3 Direct Air Inlet Node Name,  		!- Zone Supply Air Node Name
    0.061733136;        			!- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_6_Flr_3 Direct Air, 				!- Name
    ALWAYS_ON,               				!- Availability Schedule Name
    Room_6_Flr_3 Direct Air Inlet Node Name,  		!- Zone Supply Air Node Name
    0.061733136;        			!- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_1_Flr_6 Direct Air, 				!- Name
    ALWAYS_ON,               				!- Availability Schedule Name
    Room_1_Flr_6 Direct Air Inlet Node Name,  		!- Zone Supply Air Node Name
    0.015433284;           		 	!- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_2_Flr_6 Direct Air, 				!- Name
    ALWAYS_ON,               				!- Availability Schedule Name
    Room_2_Flr_6 Direct Air Inlet Node Name,  		!- Zone Supply Air Node Name
    0.015433284;            			!- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_3_Mult9_Flr_6 Direct Air,  			!- Name
    ALWAYS_ON,               				!- Availability Schedule Name
    Room_3_Mult9_Flr_6 Direct Air Inlet Node Name,  	!- Zone Supply Air Node Name
    0.099112815;        			!- Maximum Air Flow Rate {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========
  AirTerminal:SingleDuct:VAV:Reheat,
    Basement VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Basement VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Basement VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.586098869044823,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Basement VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Basement VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Retail_2_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Retail_2_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Retail_2_Flr_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.536125384430279,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Retail_2_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Retail_2_Flr_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Storage_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Storage_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Storage_Flr_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.814342050017418,                  !- Constant Minimum Air Flow FractionF
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Storage_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Storage_Flr_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Cafe_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Cafe_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Cafe_Flr_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.9,                  !- Constant Minimum Air Flow FractionFrac
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Cafe_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Cafe_Flr_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Lobby_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Lobby_Flr_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.64,                  !- Constant Minimum Air Flow FractionFra
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Lobby_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_Flr_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Banquet_Flr_6 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Banquet_Flr_6 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Banquet_Flr_6 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.88,                  !- Constant Minimum Air Flow FractionF
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Banquet_Flr_6 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Banquet_Flr_6 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Flr_6 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Dining_Flr_6 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Dining_Flr_6 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.86,                  !- Constant Minimum Air Flow FractionFr
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Dining_Flr_6 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Dining_Flr_6 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}
!-   ===========  addendum H 2007 ===========

  AirTerminal:SingleDuct:VAV:Reheat,
    Retail_1_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Retail_1_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Retail_1_Flr_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.258832639609055,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Retail_1_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Retail_1_Flr_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Mech_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mech_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Mech_Flr_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow FractionFrac
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mech_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mech_Flr_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Laundry_Flr_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Laundry_Flr_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Laundry_Flr_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow FractionF
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Laundry_Flr_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Laundry_Flr_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Flr_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_Flr_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corridor_Flr_3 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.561028778106187,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Flr_3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Flr_3 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Kitchen_Flr_6 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_Flr_6 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Kitchen_Flr_6 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    2.6968,                   !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
  0.2,                !- Constant Minimum Air Flow FractionF
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Kitchen_Flr_6 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Kitchen_Flr_6 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Flr_6 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_Flr_6 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corridor_Flr_6 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.258698562890714,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Flr_6 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Flr_6 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

  ZoneHVAC:AirDistributionUnit,
    Basement VAV Box,        !- Name
    Basement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Basement VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Retail_1_Flr_1 VAV Box,  !- Name
    Retail_1_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Retail_1_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Retail_2_Flr_1 VAV Box,  !- Name
    Retail_2_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Retail_2_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mech_Flr_1 VAV Box,      !- Name
    Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mech_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Storage_Flr_1 VAV Box,   !- Name
    Storage_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Storage_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Laundry_Flr_1 VAV Box,   !- Name
    Laundry_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Laundry_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Cafe_Flr_1 VAV Box,      !- Name
    Cafe_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Cafe_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Lobby_Flr_1 VAV Box,     !- Name
    Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Flr_3 VAV Box,  !- Name
    Corridor_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Flr_3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Banquet_Flr_6 VAV Box,   !- Name
    Banquet_Flr_6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Banquet_Flr_6 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Dining_Flr_6 VAV Box,    !- Name
    Dining_Flr_6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Flr_6 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Kitchen_Flr_6 VAV Box,   !- Name
    Kitchen_Flr_6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Kitchen_Flr_6 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Flr_6 VAV Box,  !- Name
    Corridor_Flr_6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Flr_6 VAV Box Component;  !- Air Terminal Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    Basement Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Basement VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Retail_1_Flr_1 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Retail_1_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Retail_2_Flr_1 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Retail_2_Flr_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mech_Flr_1 Equipment,    !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mech_Flr_1 VAV Box,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Storage_Flr_1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Storage_Flr_1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Laundry_Flr_1 Equipment, !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Laundry_Flr_1 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Laundry_Flr_1 VAV Box,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Cafe_Flr_1 Equipment,    !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Cafe_Flr_1 VAV Box,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Lobby_Flr_1 Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_Flr_1 VAV Box,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room_1_Flr_3 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Room_1_Flr_3 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Room_1_Flr_3 fan coil,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room_2_Flr_3 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Room_2_Flr_3 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Room_2_Flr_3 fan coil,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room_3_Mult19_Flr_3 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Room_3_Mult19_Flr_3 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Room_3_Mult19_Flr_3 fan coil,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room_4_Mult19_Flr_3 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Room_4_Mult19_Flr_3 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Room_4_Mult19_Flr_3 fan coil,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room_5_Flr_3 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Room_5_Flr_3 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Room_5_Flr_3 fan coil,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room_6_Flr_3 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Room_6_Flr_3 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Room_6_Flr_3 fan coil,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Flr_3 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Flr_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room_1_Flr_6 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Room_1_Flr_6 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Room_1_Flr_6 fan coil,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room_2_Flr_6 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Room_2_Flr_6 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Room_2_Flr_6 fan coil,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room_3_Mult9_Flr_6 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Room_3_Mult9_Flr_6 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Room_3_Mult9_Flr_6 fan coil,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

	


  ZoneHVAC:EquipmentList,
    Banquet_Flr_6 Equipment, !- Name
    Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
    BANQUET_FLR_6 Dummy Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Banquet_Flr_6 VAV Box,   !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2;                       !- Zone Equipment 1 Heating or No-Load Sequence	
	
  ZoneHVAC:EquipmentList,
    Dining_Flr_6 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Dining_Flr_6 Dummy Exhaust Fan,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Dining_Flr_6 VAV Box,    !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority

	
	
	
	
	





  ZoneHVAC:EquipmentList,
    Kitchen_Flr_6 Equipment, !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen_Flr_6 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Kitchen_Flr_6 VAV Box,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Flr_6 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Flr_6 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    Basement,                !- Zone Name
    Basement Equipment,      !- Zone Conditioning Equipment List Name
    Basement Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Basement Air Node,       !- Zone Air Node Name
    Basement Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Retail_1_Flr_1,          !- Zone Name
    Retail_1_Flr_1 Equipment,!- Zone Conditioning Equipment List Name
    Retail_1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Retail_1_Flr_1 Air Node, !- Zone Air Node Name
    Retail_1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Retail_2_Flr_1,          !- Zone Name
    Retail_2_Flr_1 Equipment,!- Zone Conditioning Equipment List Name
    Retail_2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Retail_2_Flr_1 Air Node, !- Zone Air Node Name
    Retail_2_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mech_Flr_1,              !- Zone Name
    Mech_Flr_1 Equipment,    !- Zone Conditioning Equipment List Name
    Mech_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mech_Flr_1 Air Node,     !- Zone Air Node Name
    Mech_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Storage_Flr_1,           !- Zone Name
    Storage_Flr_1 Equipment, !- Zone Conditioning Equipment List Name
    Storage_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Storage_Flr_1 Air Node,  !- Zone Air Node Name
    Storage_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Laundry_Flr_1,           !- Zone Name
    Laundry_Flr_1 Equipment, !- Zone Conditioning Equipment List Name
    Laundry_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Laundry_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Laundry_Flr_1 Air Node,  !- Zone Air Node Name
    Laundry_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Cafe_Flr_1,              !- Zone Name
    Cafe_Flr_1 Equipment,    !- Zone Conditioning Equipment List Name
    Cafe_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Cafe_Flr_1 Air Node,     !- Zone Air Node Name
    Cafe_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Lobby_Flr_1,             !- Zone Name
    Lobby_Flr_1 Equipment,   !- Zone Conditioning Equipment List Name
    Lobby_Flr_1 Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_Flr_1 Air Node,    !- Zone Air Node Name
    Lobby_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_1_Flr_3,            !- Zone Name
    Room_1_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Room_1_Flr_3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Room_1_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_1_Flr_3 Air Node,   !- Zone Air Node Name
    Room_1_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_2_Flr_3,            !- Zone Name
    Room_2_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Room_2_Flr_3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Room_2_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_2_Flr_3 Air Node,   !- Zone Air Node Name
    Room_2_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_3_Mult19_Flr_3,     !- Zone Name
    Room_3_Mult19_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Room_3_Mult19_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Room_3_Mult19_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_3_Mult19_Flr_3 Air Node,  !- Zone Air Node Name
    Room_3_Mult19_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_4_Mult19_Flr_3,     !- Zone Name
    Room_4_Mult19_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Room_4_Mult19_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Room_4_Mult19_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_4_Mult19_Flr_3 Air Node,  !- Zone Air Node Name
    Room_4_Mult19_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_5_Flr_3,            !- Zone Name
    Room_5_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Room_5_Flr_3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Room_5_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_5_Flr_3 Air Node,   !- Zone Air Node Name
    Room_5_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_6_Flr_3,            !- Zone Name
    Room_6_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Room_6_Flr_3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Room_6_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_6_Flr_3 Air Node,   !- Zone Air Node Name
    Room_6_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Flr_3,          !- Zone Name
    Corridor_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_3 Air Node, !- Zone Air Node Name
    Corridor_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_1_Flr_6,            !- Zone Name
    Room_1_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
    Room_1_Flr_6 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Room_1_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_1_Flr_6 Air Node,   !- Zone Air Node Name
    Room_1_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_2_Flr_6,            !- Zone Name
    Room_2_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
    Room_2_Flr_6 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Room_2_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_2_Flr_6 Air Node,   !- Zone Air Node Name
    Room_2_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_3_Mult9_Flr_6,      !- Zone Name
    Room_3_Mult9_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
    Room_3_Mult9_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Room_3_Mult9_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_3_Mult9_Flr_6 Air Node,  !- Zone Air Node Name
    Room_3_Mult9_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name
	
  ZoneHVAC:EquipmentConnections,
    Banquet_Flr_6,           !- Zone Name
    Banquet_Flr_6 Equipment, !- Zone Conditioning Equipment List Name
    Banquet_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    BANQUET_FLR_6 Dummy Exhaust Fan Node,  !- Zone Air Exhaust Node or NodeList Name
    Banquet_Flr_6 Air Node,  !- Zone Air Node Name
    Banquet_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name
!    Dining_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Dining_Flr_6,            !- Zone Name
    Dining_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
    Dining_Flr_6 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Dining_Flr_6 Dummy Exhaust Fan Node,  !- Zone Air Exhaust Node or NodeList Name
    Dining_Flr_6 Air Node,   !- Zone Air Node Name
    Dining_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Kitchen_Flr_6,           !- Zone Name
    Kitchen_Flr_6 Equipment, !- Zone Conditioning Equipment List Name
    Kitchen_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Kitchen_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Kitchen_Flr_6 Air Node,  !- Zone Air Node Name
    Kitchen_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Flr_6,          !- Zone Name
    Corridor_Flr_6 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_6 Air Node, !- Zone Air Node Name
    Corridor_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name
!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

  Fan:OnOff,
    Room_1_Flr_3 fan coilfan, !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    0.385,                    !- Fan Efficiency
    270.9,                    !- Pressure Rise {Pa}
    AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Room_1_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
    Room_1_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

  Fan:OnOff,
    Room_2_Flr_3 fan coilfan, !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    0.385,                    !- Fan Efficiency
    270.9,                    !- Pressure Rise {Pa}
    AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Room_2_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
    Room_2_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

  Fan:OnOff,
    Room_3_Mult19_Flr_3 fan coilfan,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    0.385,                    !- Fan Efficiency
    270.9,                    !- Pressure Rise {Pa}
    AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Room_3_Mult19_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
    Room_3_Mult19_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

  Fan:OnOff,
    Room_4_Mult19_Flr_3 fan coilfan,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    0.385,                    !- Fan Efficiency
    270.9,                    !- Pressure Rise {Pa}
    AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Room_4_Mult19_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
    Room_4_Mult19_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

  Fan:OnOff,
    Room_5_Flr_3 fan coilfan, !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    0.385,                    !- Fan Efficiency
    270.9,                    !- Pressure Rise {Pa}
    AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Room_5_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
    Room_5_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

  Fan:OnOff,
    Room_6_Flr_3 fan coilfan, !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    0.385,                    !- Fan Efficiency
    270.9,                    !- Pressure Rise {Pa}
    AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Room_6_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
    Room_6_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

  Fan:OnOff,
    Room_1_Flr_6 fan coilfan, !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    0.385,                    !- Fan Efficiency
    270.9,                    !- Pressure Rise {Pa}
    AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Room_1_Flr_6 fan coilOA mix outlet node,  !- Air Inlet Node Name
    Room_1_Flr_6 fan coilfan outlet node;  !- Air Outlet Node Name

  Fan:OnOff,
    Room_2_Flr_6 fan coilfan, !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    0.385,                    !- Fan Efficiency
    270.9,                    !- Pressure Rise {Pa}
    AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Room_2_Flr_6 fan coilOA mix outlet node,  !- Air Inlet Node Name
    Room_2_Flr_6 fan coilfan outlet node;  !- Air Outlet Node Name

  Fan:OnOff,
    Room_3_Mult9_Flr_6 fan coilfan,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    0.385,                    !- Fan Efficiency
    270.9,                    !- Pressure Rise {Pa}
    AUTOSIZE,                 !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Room_3_Mult9_Flr_6 fan coilOA mix outlet node,  !- Air Inlet Node Name
    Room_3_Mult9_Flr_6 fan coilfan outlet node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    FLR_3_DOAS_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.58175, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    2.051199045,              !- Maximum Flow Rate {m3/s}
0.895, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Air Inlet Node Name
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    VAV WITH REHEAT_Fan,     !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6201, !- Fan Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
0.954, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Air Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

  Fan:ZoneExhaust,
    Laundry_Flr_1 Exhaust Fan,   !- Name
    Hours_of_operation,       !- Availability Schedule Name
    0.385,                  !- Fan Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.2357,                  !- Maximum Flow Rate {m3/s}
    Laundry_Flr_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Laundry_Flr_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory
    

  Fan:ZoneExhaust,
    Dining_Flr_6 Dummy Exhaust Fan,!- Name
    Kitchen_Exhaust_SCH,      !- Availability Schedule Name
    1.0000,                  !- Fan Efficiency
    0,                !- Pressure Rise {Pa}
    0.943895,    !- Maximum Flow Rate {m3/s} 2517 cfm is transfered to kitchen when Dining_Flr_6 has NO DCV.
    Dining_Flr_6 Dummy Exhaust Fan Node,  !- Air Inlet Node Name
    Dining_Flr_6 Dummy Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory


  Fan:ZoneExhaust,
    BANQUET_FLR_6 Dummy Exhaust Fan,!- Name
    Kitchen_Exhaust_SCH,      !- Availability Schedule Name
    1.0000,                  !- Fan Efficiency
    0,                !- Pressure Rise {Pa}
    0.943895,    !- Maximum Flow Rate {m3/s} 2517 cfm is transfered to kitchen when BANQUET_FLR_6 has NO DCV.
    BANQUET_FLR_6 Dummy Exhaust Fan Node,  !- Air Inlet Node Name
    BANQUET_FLR_6 Dummy Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory
	


  Fan:ZoneExhaust,
    Kitchen_Flr_6 Exhaust Fan,   !- Name
    Kitchen_Exhaust_SCH,      !- Availability Schedule Name
    0.385,                   !- Fan Efficiency
    125.0000,                 !- Pressure Rise {Pa}
    1.88779,                        !- Maximum Flow Rate {m3/s}    4000 cfm  
    Kitchen_Flr_6 Exhaust Fan Node,  !- Air Inlet Node Name
    Kitchen_Flr_6 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name

    Zone Exhaust Fans,       !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule;                     !- Balanced Exhaust Fraction Schedule Name !- A fraction of the total exhaust fan flow is balenced by the transfer air.


  Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,     !- Name the hours are based on Kitchen_Exhaust_SCH. The fraction is based on ratio of transfer air cfm over total exhaust
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 24:00, 1;          !- Field 5
	



	

	
	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

  Coil:Cooling:Water,
    Room_1_Flr_3 fan coilCool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Room_1_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_1_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_1_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
    Room_1_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    Room_2_Flr_3 fan coilCool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Room_2_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_2_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_2_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
    Room_2_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    Room_3_Mult19_Flr_3 fan coilCool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_3_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_3_Mult19_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
    Room_3_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    Room_4_Mult19_Flr_3 fan coilCool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_4_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_4_Mult19_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
    Room_4_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    Room_5_Flr_3 fan coilCool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Room_5_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_5_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_5_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
    Room_5_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    Room_6_Flr_3 fan coilCool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Room_6_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_6_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_6_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
    Room_6_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    Room_1_Flr_6 fan coilCool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Room_1_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_1_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_1_Flr_6 fan coilfan outlet node,  !- Air Inlet Node Name
    Room_1_Flr_6 fan coilcoolC air outlet node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    Room_2_Flr_6 fan coilCool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Room_2_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_2_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_2_Flr_6 fan coilfan outlet node,  !- Air Inlet Node Name
    Room_2_Flr_6 fan coilcoolC air outlet node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    Room_3_Mult9_Flr_6 fan coilCool Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Room_3_Mult9_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_3_Mult9_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_3_Mult9_Flr_6 fan coilfan outlet node,  !- Air Inlet Node Name
    Room_3_Mult9_Flr_6 fan coilcoolC air outlet node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV WITH REHEAT_CoolC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    FLR_3_DOAS_CoolC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    FLR_3_DOAS_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    FLR_3_DOAS_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Air Inlet Node Name
    FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

  Coil:Heating:Water,
    Basement VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Basement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Basement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Basement VAV Box Damper Node,  !- Air Inlet Node Name
    Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Retail_1_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Retail_1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Retail_1_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Retail_1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Retail_2_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Retail_2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Retail_2_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Retail_2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mech_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mech_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mech_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Storage_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Storage_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Storage_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Storage_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Laundry_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Laundry_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Laundry_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Laundry_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Cafe_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Cafe_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Cafe_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Cafe_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Lobby_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Lobby_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Room_1_Flr_3 fan coilHeat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_1_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_1_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
    Room_1_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Room_2_Flr_3 fan coilHeat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_2_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_2_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
    Room_2_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Room_3_Mult19_Flr_3 fan coilHeat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_3_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
    Room_3_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Room_4_Mult19_Flr_3 fan coilHeat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_4_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
    Room_4_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Room_5_Flr_3 fan coilHeat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_5_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_5_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
    Room_5_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Room_6_Flr_3 fan coilHeat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_6_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_6_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
    Room_6_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Room_1_Flr_6 fan coilHeat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_1_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_1_Flr_6 fan coilcoolC air outlet node,  !- Air Inlet Node Name
    Room_1_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Room_2_Flr_6 fan coilHeat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Room_2_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_2_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_2_Flr_6 fan coilcoolC air outlet node,  !- Air Inlet Node Name
    Room_2_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Room_3_Mult9_Flr_6 fan coilHeat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Room_3_Mult9_Flr_6 fan coilcoolC air outlet node,  !- Air Inlet Node Name
    Room_3_Mult9_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Banquet_Flr_6 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Banquet_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Banquet_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Banquet_Flr_6 VAV Box Damper Node,  !- Air Inlet Node Name
    Banquet_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Dining_Flr_6 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Dining_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Dining_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Dining_Flr_6 VAV Box Damper Node,  !- Air Inlet Node Name
    Dining_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Kitchen_Flr_6 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Kitchen_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Kitchen_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Kitchen_Flr_6 VAV Box Damper Node,  !- Air Inlet Node Name
    Kitchen_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Flr_6 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Flr_6 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV WITH REHEAT_HeatC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV WITH REHEAT_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV WITH REHEAT_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    FLR_3_DOAS_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    FLR_3_DOAS_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    FLR_3_DOAS_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Air Inlet Node Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

  Controller:WaterCoil,
    VAV WITH REHEAT_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Sensor Node Name
    VAV WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV WITH REHEAT_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Sensor Node Name
    VAV WITH REHEAT_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    FLR_3_DOAS_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Sensor Node Name
    FLR_3_DOAS_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    FLR_3_DOAS_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Sensor Node Name
    FLR_3_DOAS_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    VAV WITH REHEAT_OA_Controller,   !- Name
    VAV WITH REHEAT_OARelief Node,   !- Relief Air Outlet Node Name
    VAV WITH REHEAT Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,   !- Mixed Air Node Name
    VAV WITH REHEAT_OAInlet Node,   !- Actuator Node Name
  AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
                        
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,           !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C} Economizer Maximum Limit Dry-Bulb Temperature {C}                        !-
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
     BypassWhenOAFlowGreaterThanMinimum;


  Controller:OutdoorAir,
    FLR_3_DOAS_OA_Controller, !- Name
    FLR_3_DOAS_OARelief Node, !- Relief Air Outlet Node Name
    FLR_3_DOAS Supply Equipment Inlet Node,   !- Return Air Node Name
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,   !- Mixed Air Node Name
    FLR_3_DOAS_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDrybulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    FLR_3_DOAS_OAminOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                       !- Maximum Fraction of Outdoor Air Schedule Name   
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;




!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MechanicalVentilation ===========


Controller:MechanicalVentilation,
    VAV_WITH_REHEAT_DCV,                 !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    No,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}

    Basement,          !- Zone 1 Name
    CM DSOA Basement,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Basement,  !- Design Specification Zone Air Distribution Object Name
        Retail_1_Flr_1,          !- Zone 1 Name
    CM DSOA Retail_1_Flr_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Retail_1_Flr_1,  !- Design Specification Zone Air Distribution Object Name
        Retail_2_Flr_1,          !- Zone 2 Name
    CM DSOA Retail_2_Flr_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Retail_2_Flr_1,  !- Design Specification Zone Air Distribution Object Name
        Mech_Flr_1,          !- Zone 1 Name
    CM DSOA Mech_Flr_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Mech_Flr_1,  !- Design Specification Zone Air Distribution Object Name
        Storage_Flr_1,           !- Zone 4 Name
    CM DSOA Storage_Flr_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Storage_Flr_1,  !- Design Specification Zone Air Distribution Object Name
        Laundry_Flr_1,          !- Zone 1 Name
    CM DSOA Laundry_Flr_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Laundry_Flr_1,  !- Design Specification Zone Air Distribution Object Name
        Cafe_Flr_1,              !- Zone 6 Name
    CM DSOA Cafe_Flr_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Cafe_Flr_1,  !- Design Specification Zone Air Distribution Object Name
        Lobby_Flr_1,             !- Zone 7 Name
    CM DSOA Lobby_Flr_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Lobby_Flr_1,  !- Design Specification Zone Air Distribution Object Name
        Corridor_Flr_3,          !- Zone 8 Name
    CM DSOA Corridor_Flr_3,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Corridor_Flr_3,  !- Design Specification Zone Air Distribution Object Name
    Banquet_Flr_6,           !- Zone 9 Name
    CM DSOA Banquet_Flr_6,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Banquet_Flr_6,  !- Design Specification Zone Air Distribution Object Name
    Dining_Flr_6,            !- Zone 10 Name
    CM DSOA Dining_Flr_6,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Dining_Flr_6,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Flr_6,          !- Zone 12 Name
    CM DSOA Corridor_Flr_6,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Corridor_Flr_6,  !- Design Specification Zone Air Distribution Object Name
    Kitchen_Flr_6,           !- Zone 11 Name
    CM DSOA Kitchen_Flr_6,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Kitchen_Flr_6;  !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Basement,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
        ;                        !- Zone Air Distribution Effectiveness Schedule Name 1

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Retail_1_Flr_1,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
        ;                        !- Zone Air Distribution Effectiveness Schedule Name 1
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Retail_2_Flr_1,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 2 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 2 {dimensionless}
        ;                        !- Zone Air Distribution Effectiveness Schedule Name 2
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Mech_Flr_1,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
        ;                        !- Zone Air Distribution Effectiveness Schedule Name 1
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Storage_Flr_1,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 4 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 4 {dimensionless}
        ;                        !- Zone Air Distribution Effectiveness Schedule Name 4
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Laundry_Flr_1,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
        ;                        !- Zone Air Distribution Effectiveness Schedule Name 1
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Cafe_Flr_1,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 6 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 6 {dimensionless}
        ;                        !- Zone Air Distribution Effectiveness Schedule Name 6
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Lobby_Flr_1,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 7 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 7 {dimensionless}
        ;                        !- Zone Air Distribution Effectiveness Schedule Name 7
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Flr_3,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 8 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 8 {dimensionless}
        ;                        !- Zone Air Distribution Effectiveness Schedule Name 8
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Banquet_Flr_6,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 9 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 9 {dimensionless}
        ;                        !- Zone Air Distribution Effectiveness Schedule Name 9
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Dining_Flr_6,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 10 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 10 {dimensionless}
        ;                        !- Zone Air Distribution Effectiveness Schedule Name 10
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Flr_6,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 12 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 12 {dimensionless}
        ;
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Kitchen_Flr_6,         !- Name
        1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 11 {dimensionless}
        1,                       !- Zone Air Distribution Effectiveness in Heating Mode 11 {dimensionless}
        ;                        !- Zone Air Distribution Effectiveness Schedule Name 10

  DesignSpecification:OutdoorAir,
    CM DSOA Basement,         !- Name
    Sum,                     !- Zone Outdoor Air Method
        0,               !- Outdoor Air Flow per Person {m3/s-person}
        0.000431633;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  DesignSpecification:OutdoorAir,
    CM DSOA Retail_1_Flr_1,         !- Name
    Sum,                     !- Zone Outdoor Air Method
        0,               !- Outdoor Air Flow per Person {m3/s-person}
        0.001180644;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  DesignSpecification:OutdoorAir,
    CM DSOA Retail_2_Flr_1,         !- Name
    Sum,                     !- Zone Outdoor Air Method
        0,               !- Outdoor Air Flow per Person {m3/s-person}
        0.001180644;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  DesignSpecification:OutdoorAir,
    CM DSOA Mech_Flr_1,         !- Name
    Sum,                     !- Zone Outdoor Air Method
        0,               !- Outdoor Air Flow per Person {m3/s-person}
        0;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  DesignSpecification:OutdoorAir,
    CM DSOA Storage_Flr_1,         !- Name
    Sum,                     !- Zone Outdoor Air Method
        0,               !- Outdoor Air Flow per Person {m3/s-person}
        0.000609365;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  DesignSpecification:OutdoorAir,
    CM DSOA Laundry_Flr_1,         !- Name
    Sum,                     !- Zone Outdoor Air Method
        0,               !- Outdoor Air Flow per Person {m3/s-person}
        0;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  DesignSpecification:OutdoorAir,
    CM DSOA Cafe_Flr_1,         !- Name
    Sum,                     !- Zone Outdoor Air Method
        0.00354,               !- Outdoor Air Flow per Person {m3/s-person}
        0.000914047;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  DesignSpecification:OutdoorAir,
    CM DSOA Lobby_Flr_1,         !- Name
    Sum,                     !- Zone Outdoor Air Method
        0.00354,               !- Outdoor Air Flow per Person {m3/s-person}
        0.000304682;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Flr_3,         !- Name
    Sum,                     !- Zone Outdoor Air Method
        0,               !- Outdoor Air Flow per Person {m3/s-person}
        0.000304682;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  DesignSpecification:OutdoorAir,
    CM DSOA Banquet_Flr_6,         !- Name
    Sum,                     !- Zone Outdoor Air Method
        0.00354,               !- Outdoor Air Flow per Person {m3/s-person}
        0.000914047;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  DesignSpecification:OutdoorAir,
    CM DSOA Dining_Flr_6,         !- Name
    Sum,                     !- Zone Outdoor Air Method
        0.00354,               !- Outdoor Air Flow per Person {m3/s-person}
        0.000914047;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Flr_6,         !- Name
    Sum,                     !- Zone Outdoor Air Method
        0,               !- Outdoor Air Flow per Person {m3/s-person}
        0.000304682;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}


  DesignSpecification:OutdoorAir,
	CM DSOA Kitchen_Flr_6,         !- Name
	Sum,                     !- Zone Outdoor Air Method
	0,               !- Outdoor Air Flow per Person {m3/s-person}
	0.00897818338;      !- Ventilation Rate per Unit Floor Area 11 {m3/s-m2}  1965 cfm equals 4000 cfm kitchen exhaust minus 2035 cfm transfer air.


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    VAV WITH REHEAT_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV WITH REHEAT_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV WITH REHEAT_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    FLR_3_DOAS_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    FLR_3_DOAS_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    FLR_3_DOAS_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    FLR_3_DOAS_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    FLR_3_DOAS_OA_Controller;!- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
!***** Air Loop: VAV WITH REHEAT *****

  AirLoopHVAC,
    VAV WITH REHEAT,         !- Name
    VAV WITH REHEAT_Controllers,  !- Controller List Name
    VAV WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
!***** Air Loop: FLR_3_DOAS *****

  AirLoopHVAC,
    FLR_3_DOAS,              !- Name
    FLR_3_DOAS_Controllers,  !- Controller List Name
    FLR_3_DOAS Availability Manager List,  !- Availability Manager List Name
    Autosize,                 !- Design Supply Air Flow Rate {m3/s}
    FLR_3_DOAS Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    FLR_3_DOAS Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    FLR_3_DOAS Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    FLR_3_DOAS Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    FLR_3_DOAS Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV WITH REHEAT_OA_Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV WITH REHEAT Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV WITH REHEAT_OAMixing Box;  !- Component 2 Name





AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    FLR_3_DOAS_OA_Equipment, !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    FLR_3_DOAS Heat Recovery,!- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    FLR_3_DOAS_OAMixing Box; !- Component 2 Name




!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    VAV WITH REHEAT_OA,      !- Name
    VAV WITH REHEAT_OA_Controllers,  !- Controller List Name
    VAV WITH REHEAT_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV WITH REHEAT Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    FLR_3_DOAS_OA,           !- Name
    FLR_3_DOAS_OA_Controllers,  !- Controller List Name
    FLR_3_DOAS_OA_Equipment, !- Outdoor Air Equipment List Name
    FLR_3_DOAS Availability Manager List;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    Room_1_Flr_3 fan coilOA mixer,  !- Name
    Room_1_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_1_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_1_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_1_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_2_Flr_3 fan coilOA mixer,  !- Name
    Room_2_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_2_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_2_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_2_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_3_Mult19_Flr_3 fan coilOA mixer,  !- Name
    Room_3_Mult19_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_3_Mult19_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_3_Mult19_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_3_Mult19_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_4_Mult19_Flr_3 fan coilOA mixer,  !- Name
    Room_4_Mult19_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_4_Mult19_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_4_Mult19_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_4_Mult19_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_5_Flr_3 fan coilOA mixer,  !- Name
    Room_5_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_5_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_5_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_5_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_6_Flr_3 fan coilOA mixer,  !- Name
    Room_6_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_6_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_6_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_6_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_1_Flr_6 fan coilOA mixer,  !- Name
    Room_1_Flr_6 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_1_Flr_6 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_1_Flr_6 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_1_Flr_6 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_2_Flr_6 fan coilOA mixer,  !- Name
    Room_2_Flr_6 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_2_Flr_6 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_2_Flr_6 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_2_Flr_6 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_3_Mult9_Flr_6 fan coilOA mixer,  !- Name
    Room_3_Mult9_Flr_6 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_3_Mult9_Flr_6 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_3_Mult9_Flr_6 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_3_Mult9_Flr_6 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    VAV WITH REHEAT_OAMixing Box,   !- Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,   !- Mixed Air Node Name
    VAV WITH REHEAT Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    VAV WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    FLR_3_DOAS_OAMixing Box,  !- Name
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,   !- Mixed Air Node Name
    FLR_3_DOAS Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    FLR_3_DOAS_OARelief Node,!- Relief Air Stream Node Name
    FLR_3_DOAS Supply Equipment Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    VAV WITH REHEAT Supply Air Splitter,  !- Name
    VAV WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    Basement VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Retail_1_Flr_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Retail_2_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Mech_Flr_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Storage_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Laundry_Flr_1 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Cafe_Flr_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Lobby_Flr_1 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Corridor_Flr_3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Banquet_Flr_6 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Dining_Flr_6 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Kitchen_Flr_6 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Corridor_Flr_6 VAV Box Inlet Node Name;  !- Outlet 13 Node Name

  AirLoopHVAC:ZoneSplitter,
    FLR_3_DOAS Supply Air Splitter,  !- Name
    FLR_3_DOAS Zone Equipment Inlet Node,  !- Inlet Node Name
    Room_1_Flr_3 Direct Air Inlet Node Name,  !- Outlet 1 Node Name
    Room_2_Flr_3 Direct Air Inlet Node Name,  !- Outlet 2 Node Name
    Room_3_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Outlet 3 Node Name
    Room_4_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Outlet 4 Node Name
    Room_5_Flr_3 Direct Air Inlet Node Name,  !- Outlet 5 Node Name
    Room_6_Flr_3 Direct Air Inlet Node Name,  !- Outlet 6 Node Name
    Room_2_Flr_6 Direct Air Inlet Node Name,  !- Outlet 7 Node Name
    Room_3_Mult9_Flr_6 Direct Air Inlet Node Name,  !- Outlet 8 Node Name
    Room_1_Flr_6 Direct Air Inlet Node Name;  !- Outlet 9 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    VAV WITH REHEAT,         !- Name
    VAV WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV WITH REHEAT Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    FLR_3_DOAS,              !- Name
    FLR_3_DOAS Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    FLR_3_DOAS Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    VAV WITH REHEAT Return Air Mixer,  !- Name
    VAV WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    Basement Return Air Node Name,  !- Inlet 1 Node Name
    Retail_1_Flr_1 Return Air Node Name,  !- Inlet 2 Node Name
    Retail_2_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name
    Mech_Flr_1 Return Air Node Name,  !- Inlet 4 Node Name
    Storage_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name
    Laundry_Flr_1 Return Air Node Name,  !- Inlet 6 Node Name
    Cafe_Flr_1 Return Air Node Name,  !- Inlet 7 Node Name
    Lobby_Flr_1 Return Air Node Name,  !- Inlet 8 Node Name
    Corridor_Flr_3 Return Air Node Name,  !- Inlet 9 Node Name
    Banquet_Flr_6 Return Air Node Name,  !- Inlet 10 Node Name
    Dining_Flr_6 Return Air Node Name,  !- Inlet 11 Node Name
    Kitchen_Flr_6 Return Air Node Name,  !- Inlet 12 Node Name
    Corridor_Flr_6 Return Air Node Name;  !- Inlet 13 Node Name

  AirLoopHVAC:ZoneMixer,
    FLR_3_DOAS Return Air Mixer,  !- Name
    FLR_3_DOAS Zone Equipment Outlet Node,  !- Outlet Node Name
    Room_1_Flr_3 Return Air Node Name,  !- Inlet 1 Node Name
    Room_2_Flr_3 Return Air Node Name,  !- Inlet 2 Node Name
    Room_3_Mult19_Flr_3 Return Air Node Name,  !- Inlet 3 Node Name
    Room_4_Mult19_Flr_3 Return Air Node Name,  !- Inlet 4 Node Name
    Room_5_Flr_3 Return Air Node Name,  !- Inlet 5 Node Name
    Room_6_Flr_3 Return Air Node Name,  !- Inlet 6 Node Name
    Room_2_Flr_6 Return Air Node Name,  !- Inlet 7 Node Name
    Room_3_Mult9_Flr_6 Return Air Node Name,  !- Inlet 8 Node Name
    Room_1_Flr_6 Return Air Node Name;  !- Inlet 9 Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    VAV WITH REHEAT Return Air Path,  !- Name
    VAV WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV WITH REHEAT Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    FLR_3_DOAS Return Air Path,  !- Name
    FLR_3_DOAS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    FLR_3_DOAS Return Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    VAV WITH REHEAT Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV WITH REHEAT_OA,      !- Component 1 Name
    VAV WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV WITH REHEAT_CoolC,   !- Component 2 Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV WITH REHEAT_HeatC,   !- Component 3 Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV WITH REHEAT_Fan,     !- Component 4 Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Component 4 Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    FLR_3_DOAS Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    FLR_3_DOAS_OA,           !- Component 1 Name
    FLR_3_DOAS Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    FLR_3_DOAS_CoolC,        !- Component 2 Name
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Component 2 Inlet Node Name
    FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    FLR_3_DOAS_HeatC,        !- Component 3 Name
    FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Component 3 Inlet Node Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    FLR_3_DOAS_Fan,          !- Component 4 Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Component 4 Inlet Node Name
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type



  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_1_Flr_3 Water Equipment,  !- Component 1 Name
    Room_1_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_2_Flr_3 Water Equipment,  !- Component 1 Name
    Room_2_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_3_Mult19_Flr_3 Water Equipment,  !- Component 1 Name
    Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_4_Mult19_Flr_3 Water Equipment,  !- Component 1 Name
    Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_5_Flr_3 Water Equipment,  !- Component 1 Name
    Room_5_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_5_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_6_Flr_3 Water Equipment,  !- Component 1 Name
    Room_6_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_6_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_1_Flr_6 Water Equipment,  !- Component 1 Name
    Room_1_Flr_6 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_6 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_2_Flr_6 Water Equipment,  !- Component 1 Name
    Room_2_Flr_6 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_6 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_3_Mult9_Flr_6 Water Equipment,  !- Component 1 Name
    Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen_Flr_6 Water Equipment,  !- Component 1 Name
    Kitchen_Flr_6 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen_Flr_6 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Basement VAV Box Reheat Coil,  !- Component 1 Name
    Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Basement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Retail_1_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Retail_1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Retail_2_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Retail_2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mech_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mech_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Storage_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Storage_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Laundry_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Laundry_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Cafe_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Cafe_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_1_Flr_3 fan coilHeat Coil,  !- Component 1 Name
    Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_2_Flr_3 fan coilHeat Coil,  !- Component 1 Name
    Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_3_Mult19_Flr_3 fan coilHeat Coil,  !- Component 1 Name
    Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_4_Mult19_Flr_3 fan coilHeat Coil,  !- Component 1 Name
    Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_5_Flr_3 fan coilHeat Coil,  !- Component 1 Name
    Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_5_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_6_Flr_3 fan coilHeat Coil,  !- Component 1 Name
    Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_6_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_1_Flr_6 fan coilHeat Coil,  !- Component 1 Name
    Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_2_Flr_6 fan coilHeat Coil,  !- Component 1 Name
    Room_2_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_3_Mult9_Flr_6 fan coilHeat Coil,  !- Component 1 Name
    Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Banquet_Flr_6 VAV Box Reheat Coil,  !- Component 1 Name
    Banquet_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Banquet_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Dining_Flr_6 VAV Box Reheat Coil,  !- Component 1 Name
    Dining_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Dining_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Kitchen_Flr_6 VAV Box Reheat Coil,  !- Component 1 Name
    Kitchen_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 22,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Flr_6 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 23,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV WITH REHEAT_HeatC,   !- Component 1 Name
    VAV WITH REHEAT_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV WITH REHEAT_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 24,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    FLR_3_DOAS_HeatC,        !- Component 1 Name
    FLR_3_DOAS_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    FLR_3_DOAS_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type
!    Pump:VariableSpeed,      !- Component 1 Object Type

  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CoolSys1 Chiller,        !- Component 1 Name
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump Secondary, !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_1_Flr_3 fan coilCool Coil,  !- Component 1 Name
    Room_1_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_2_Flr_3 fan coilCool Coil,  !- Component 1 Name
    Room_2_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_3_Mult19_Flr_3 fan coilCool Coil,  !- Component 1 Name
    Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_4_Mult19_Flr_3 fan coilCool Coil,  !- Component 1 Name
    Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_4_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_5_Flr_3 fan coilCool Coil,  !- Component 1 Name
    Room_5_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_5_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_6_Flr_3 fan coilCool Coil,  !- Component 1 Name
    Room_6_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_6_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_1_Flr_6 fan coilCool Coil,  !- Component 1 Name
    Room_1_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_2_Flr_6 fan coilCool Coil,  !- Component 1 Name
    Room_2_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_3_Mult9_Flr_6 fan coilCool Coil,  !- Component 1 Name
    Room_3_Mult9_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult9_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV WITH REHEAT_CoolC,   !- Component 1 Name
    VAV WITH REHEAT_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV WITH REHEAT_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    FLR_3_DOAS_CoolC,        !- Component 1 Name
    FLR_3_DOAS_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    FLR_3_DOAS_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type


  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    VAV WITH REHEAT Air Loop Branches,  !- Name
    VAV WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    FLR_3_DOAS Air Loop Branches,  !- Name
    FLR_3_DOAS Air Loop Main Branch;  !- Branch 1 Name


  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Branch 11 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 12 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 13 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 27 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 28 Name

  BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    CoolSys1 Demand Load Branch 5,  !- Branch 6 Name
    CoolSys1 Demand Load Branch 6,  !- Branch 7 Name
    CoolSys1 Demand Load Branch 7,  !- Branch 8 Name
    CoolSys1 Demand Load Branch 8,  !- Branch 9 Name
    CoolSys1 Demand Load Branch 9,  !- Branch 10 Name
    CoolSys1 Demand Load Branch 10,  !- Branch 11 Name
    CoolSys1 Demand Load Branch 11,  !- Branch 12 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 14 Name
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 4,  !- Outlet Branch 3 Name
    SWHSys1 Demand Load Branch 5,  !- Outlet Branch 4 Name
    SWHSys1 Demand Load Branch 6,  !- Outlet Branch 5 Name
    SWHSys1 Demand Load Branch 7,  !- Outlet Branch 6 Name
    SWHSys1 Demand Load Branch 8,  !- Outlet Branch 7 Name
    SWHSys1 Demand Load Branch 9,  !- Outlet Branch 8 Name
    SWHSys1 Demand Load Branch 10,  !- Outlet Branch 9 Name
    SWHSys1 Demand Load Branch 11,  !- Outlet Branch 10 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 11 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 26 Name

  Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    CoolSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    CoolSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    CoolSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    CoolSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    CoolSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    CoolSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    CoolSys1 Demand Load Branch 11;  !- Outlet Branch 11 Name
    
!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name


  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 4,  !- Inlet Branch 3 Name
    SWHSys1 Demand Load Branch 5,  !- Inlet Branch 4 Name
    SWHSys1 Demand Load Branch 6,  !- Inlet Branch 5 Name
    SWHSys1 Demand Load Branch 7,  !- Inlet Branch 6 Name
    SWHSys1 Demand Load Branch 8,  !- Inlet Branch 7 Name
    SWHSys1 Demand Load Branch 9,  !- Inlet Branch 8 Name
    SWHSys1 Demand Load Branch 10,  !- Inlet Branch 9 Name
    SWHSys1 Demand Load Branch 11,  !- Inlet Branch 10 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 11 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 26 Name

  Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    CoolSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    CoolSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    CoolSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    CoolSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    CoolSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    CoolSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    CoolSys1 Demand Load Branch 11;  !- Inlet Branch 11 Name
    
!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name
!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    Basement Inlet Nodes,    !- Name
    Basement VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Retail_1_Flr_1 Inlet Nodes,  !- Name
    Retail_1_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Retail_2_Flr_1 Inlet Nodes,  !- Name
    Retail_2_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mech_Flr_1 Inlet Nodes,  !- Name
    Mech_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Storage_Flr_1 Inlet Nodes,  !- Name
    Storage_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Laundry_Flr_1 Inlet Nodes,  !- Name
    Laundry_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Laundry_Flr_1 Exhaust Nodes,  !- Name
    Laundry_Flr_1 Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Cafe_Flr_1 Inlet Nodes,  !- Name
    Cafe_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Lobby_Flr_1 Inlet Nodes, !- Name
    Lobby_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Room_1_Flr_3 Inlet Nodes,!- Name
    Room_1_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_1_Flr_3 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_1_Flr_3 Exhaust Nodes,  !- Name
    Room_1_Flr_3 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_2_Flr_3 Inlet Nodes,!- Name
    Room_2_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_2_Flr_3 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_2_Flr_3 Exhaust Nodes,  !- Name
    Room_2_Flr_3 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_3_Mult19_Flr_3 Inlet Nodes,  !- Name
    Room_3_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_3_Mult19_Flr_3 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_3_Mult19_Flr_3 Exhaust Nodes,  !- Name
    Room_3_Mult19_Flr_3 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_4_Mult19_Flr_3 Inlet Nodes,  !- Name
    Room_4_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_4_Mult19_Flr_3 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_4_Mult19_Flr_3 Exhaust Nodes,  !- Name
    Room_4_Mult19_Flr_3 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_5_Flr_3 Inlet Nodes,!- Name
    Room_5_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_5_Flr_3 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_5_Flr_3 Exhaust Nodes,  !- Name
    Room_5_Flr_3 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_6_Flr_3 Inlet Nodes,!- Name
    Room_6_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_6_Flr_3 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_6_Flr_3 Exhaust Nodes,  !- Name
    Room_6_Flr_3 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Corridor_Flr_3 Inlet Nodes,  !- Name
    Corridor_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Room_1_Flr_6 Inlet Nodes,!- Name
    Room_1_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_1_Flr_6 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_1_Flr_6 Exhaust Nodes,  !- Name
    Room_1_Flr_6 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_2_Flr_6 Inlet Nodes,!- Name
    Room_2_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_2_Flr_6 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_2_Flr_6 Exhaust Nodes,  !- Name
    Room_2_Flr_6 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_3_Mult9_Flr_6 Inlet Nodes,  !- Name
    Room_3_Mult9_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_3_Mult9_Flr_6 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_3_Mult9_Flr_6 Exhaust Nodes,  !- Name
    Room_3_Mult9_Flr_6 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Banquet_Flr_6 Inlet Nodes,  !- Name
    Banquet_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Dining_Flr_6 Inlet Nodes,!- Name
    Dining_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Dining_Flr_6 Exhaust Nodes,  !- Name
    Dining_Flr_6 Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Kitchen_Flr_6 Inlet Nodes,  !- Name
    Kitchen_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Kitchen_Flr_6 Exhaust Nodes,  !- Name
    Kitchen_Flr_6 Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Corridor_Flr_6 Inlet Nodes,  !- Name
    Corridor_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    VAV WITH REHEAT_OANode List,  !- Name
    VAV WITH REHEAT_OAInlet Node;  !- Node 1 Name

  NodeList,
    FLR_3_DOAS_OANode List,  !- Name
    FLR_3_DOAS_OAInlet Node; !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    Room_1_Flr_3 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_2_Flr_3 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_3_Mult19_Flr_3 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_4_Mult19_Flr_3 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_5_Flr_3 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_6_Flr_3 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_1_Flr_6 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_2_Flr_6 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_3_Mult9_Flr_6 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    RACK1_condenserInlet;    !- Name

  OutdoorAir:Node,
    RACK2_condenserInlet;    !- Name

  OutdoorAir:Node,
    CoolSys1 Chillercondenser OA inlet;  !- Name
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    VAV WITH REHEAT_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    FLR_3_DOAS_OANode List;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    29891,                   !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


  Pump:ConstantSpeed,
    CoolSys1 Pump,            !- Name
    CoolSys1 Supply Inlet Node,   !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,   !- Outlet Node Name
    AUTOSIZE,                 !- Rated Flow Rate {m3/s}
    44761.27683,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name



Pump:VariableSpeed,
    CoolSys1 Pump Secondary,  !- Name
    CoolSys1 Demand Inlet Node,   !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,   !- Outlet Node Name
    autosize,                 !- Rated Flow Rate {m3/s}
    134283.8305,                   !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name




!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========
  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
829723.06, !- Nominal Capacity {W}
0.8125, !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    81.0000,                 !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1.0000;                  !- Sizing Factor

  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

  Chiller:Electric:EIR,
    CoolSys1 Chiller,        !- Name
830018.83, !- Reference Capacity {W}
2.96, !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    35.0000,                 !- Reference Entering Condenser Fluid Temperature {C}
AutoSize, !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Fluid Flow Rate {m3/s}
AC_2004_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
AC_2004_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
AC_GT150_2004_EIRFPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1500,                  !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    0.8000,                  !- Optimum Part Load Ratio
    0.1500,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name
    CoolSys1 Chillercondenser OA inlet,  !- Condenser Inlet Node Name
    CoolSys1 Chillercondenser outlet,  !- Condenser Outlet Node Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}

  SetpointManager:Scheduled,
    CoolSys1 Chiller Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

  WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    2.2712471,                !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,   !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference {deltaC}
    82.2222,                  !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    175842.6,                 !- Heater Maximum Capacity {W}
    ,                         !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    NATURALGAS,               !- Heater Fuel Type
    0.802764687,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    2301,       !- Off Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement)
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    2301,       !- On Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement)
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    BASEMENT,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    15.60100579,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    15.60100579,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}



  WaterHeater:Mixed,
    SHW Booster Water Heater, !- Name
    0.02271247,               !- Tank Volume {m3}
    Booster Water Setpoint Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,         !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    8000,                     !- Heater Maximum Capacity {W}
    0,                        !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    Electricity,              !- Heater Fuel Type
    1,        !- Heater Thermal Efficiency.   will use a separate parm variable $swh_booster_et
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    KITCHEN_FLR_6,            !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
     1.053159296,       !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}.  
    ,                         !- Off Cycle Loss Fraction to Zone
     1.053159296,       !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}.   
    ,                        !- On Cycle Loss Fraction to Zone
    8.390996e-05,            !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule;  !- Cold Water Supply Temperature Schedule Name

  WaterHeater:Mixed,
    SWH Laundry,              !- Name
    1.1356235,                !- Tank Volume {m3}
    Laundry Setpoint Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,         !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    87921.32,                 !- Heater Maximum Capacity {W}
    0,                        !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    Natural Gas,              !- Heater Fuel Type
    0.803988738,        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Natural Gas,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    BASEMENT,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
     11.25413987,       !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
     11.25413987,       !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    0.001930265,             !- Peak Use Flow Rate {m3/s}
    LAUNDRY_SWH_SCH,         !- Use Flow Rate Fraction Schedule Name
    ;                        !- Cold Water Supply Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
!***** Plant Loop: SWHSys1 *****

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
!***** Plant Loop: HeatSys1 *****

  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
!***** Plant Loop: CoolSys1 *****
!    Optimal;                 !- Load Distribution Scheme

  PlantLoop,
    CoolSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOCALCULATE,           !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    Sequential,              !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    TwoWayCommonPipe;        !- Common Pipe Simulation
!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

  PlantEquipmentList,
    CoolSys1 Equipment List, !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    CoolSys1 Chiller;        !- Equipment 1 Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,         !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List; !- Range 1 Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

  AvailabilityManager:NightCycle,
    VAV WITH REHEAT Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    FLR_3_DOAS Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    VAV WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    FLR_3_DOAS Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    FLR_3_DOAS Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:WARMEST ===========



SetpointManager:OutdoorAirReset,
    VAV WITH REHEAT SAT setpoint,   !- Name
    Temperature,              !- Control Variable
    15.6,                        !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name




!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

  SetpointManager:OutdoorAirReset,
    FLR_3_DOAS SAT setpoint, !- Name
    Temperature,             !- Control Variable
    15.5,                    !- Setpoint at Outdoor Low Temperature {C}
    15.5,                    !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.0,                    !- Outdoor High Temperature {C}
    FLR_3_DOAS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    VAV WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Fan Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV WITH REHEAT_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Fan Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Fan Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    FLR_3_DOAS_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Fan Inlet Node Name
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    FLR_3_DOAS_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Fan Inlet Node Name
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    FLR_3_DOAS_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Fan Inlet Node Name
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode;  !- Setpoint Node or NodeList Name


    


SetpointManager:OutdoorAirPretreat,
    VAV WITH REHEAT Heat Exhchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Reference Setpoint Node Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Stream Node Name
    VAV WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV WITH REHEAT Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name





SetpointManager:OutdoorAirPretreat,
    FLR_3_DOAS Heat Exhchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Reference Setpoint Node Name
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Mixed Air Stream Node Name
    FLR_3_DOAS_OAInlet Node, !- Outdoor Air Stream Node Name
    FLR_3_DOAS Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    FLR_3_DOAS Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name








HeatExchanger:AirToAir:SensibleAndLatent,
    VAV WITH REHEAT Heat Recovery,   !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV WITH REHEAT_OAInlet Node,   !- Supply Air Inlet Node Name
    VAV WITH REHEAT Heat Recovery Outlet Node,   !- Supply Air Outlet Node Name
    VAV WITH REHEAT_OARelief Node,   !- Exhaust Air Inlet Node Name
    VAV WITH REHEAT Heat Recovery Secondary Outlet Node,   !- Exhaust Air Outlet Node Name
    7974.76322458336,                      !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}





HeatExchanger:AirToAir:SensibleAndLatent,
    FLR_3_DOAS Heat Recovery, !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    FLR_3_DOAS_OAInlet Node,  !- Supply Air Inlet Node Name
    FLR_3_DOAS Heat Recovery Outlet Node,   !- Supply Air Outlet Node Name
    FLR_3_DOAS_OARelief Node, !- Exhaust Air Inlet Node Name
    FLR_3_DOAS Heat Recovery Secondary Outlet Node,   !- Exhaust Air Outlet Node Name
    1510.213811,                      !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}





!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

  Refrigeration:Case,
    Kitchen_Flr_6_Case:1_WALKINFREEZER,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_Flr_6,            !- Zone Name
    23.8800,                  !- Rated Ambient Temperature {C}
    55.0000,                  !- Rated Ambient Relative Humidity {percent}
    367.0000,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                   !- Rated Latent Heat Ratio
    0.4000,                   !- Rated Runtime Fraction
    7.3200,                   !- Case Length {m}
    -23.0000,                 !- Case Operating Temperature {C}
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,   !- Latent Case Credit Curve Name
    9.714285714,                 !- Standard Case Fan Power per Unit Length {W/m}
    9.714285714,                 !- Operating Case Fan Power per Unit Length {W/m}
    16.4000,                  !- Standard Case Lighting Power per Unit Length {W/m}
    ,                         !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_sch,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    273.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_Flr_6,            !- Zone Name
    23.8800,                  !- Rated Ambient Temperature {C}
    55.0000,                  !- Rated Ambient Relative Humidity {percent}
    734.0000,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                   !- Rated Latent Heat Ratio
    0.8500,                   !- Rated Runtime Fraction
    3.6600,                   !- Case Length {m}
    2.0000,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,   !- Latent Case Credit Curve Name
    15.71428571,                 !- Standard Case Fan Power per Unit Length {W/m}
    15.71428571,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                  !- Standard Case Lighting Power per Unit Length {W/m}
    ,                         !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_sch,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========

  Refrigeration:CompressorRack,
    RACK1,                   !- Name
    ZONE,                    !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    350.0000,                !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    Kitchen_Flr_6_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CompressorRack,
    RACK2,                   !- Name
    ZONE,                    !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    350.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name
!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
  WaterUse:Equipment,
    Room_1_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.31388888888889E-6,     !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_1_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_1_Flr_3,            !- Zone Name
    Room_1_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_1_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Room_2_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.31388888888889E-6,     !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_2_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_2_Flr_3,            !- Zone Name
    Room_2_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_2_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


 
 
  WaterUse:Equipment,
    Room_3_Mult19_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.31388888888889E-6,     !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_3_Mult19_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_3_Mult19_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


 
 
  WaterUse:Equipment,
    Room_4_Mult19_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.31388888888889E-6,     !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_4_Mult19_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_4_Mult19_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

 
 
  WaterUse:Equipment,
    Room_5_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.31388888888889E-6,     !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_5_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_5_Flr_3,            !- Zone Name
    Room_5_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_5_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


 
 
  WaterUse:Equipment,
    Room_6_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.31388888888889E-6,     !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_6_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_6_Flr_3,            !- Zone Name
    Room_6_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_6_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


 
 
  WaterUse:Equipment,
    Room_1_Flr_6 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.31388888888889E-6,     !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_1_Flr_6 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_1_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_1_Flr_6,            !- Zone Name
    Room_1_Flr_6 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_1_Flr_6 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


 
 
  WaterUse:Equipment,
    Room_2_Flr_6 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.31388888888889E-6,     !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_2_Flr_6 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_2_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_2_Flr_6,            !- Zone Name
    Room_2_Flr_6 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_2_Flr_6 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


 
 
  WaterUse:Equipment,
    Room_3_Mult9_Flr_6 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.31388888888889E-6,     !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_3_Mult9_Flr_6 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_3_Mult9_Flr_6 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

!- Peak Flow Rate {m3/s}  (SWH Enhancement) July 30, 2012: keep the kitchen flow rate 0.00013985 m3/s (2.216323 gpm) unchanged  
 
  WaterUse:Equipment,
    Kitchen_Flr_6 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0.00013985,              !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Kitchen_Flr_6 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_Flr_6,           !- Zone Name
    Kitchen_Flr_6 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen_Flr_6 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

  WaterUse:Connections,
    Room_1_Flr_3 Water Equipment,  !- Name
    Room_1_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_1_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_1_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
!***** Process Loads For Zone: Room_2_Flr_3 *****

  WaterUse:Connections,
    Room_2_Flr_3 Water Equipment,  !- Name
    Room_2_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_2_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_2_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
!***** Process Loads For Zone: Room_3_Mult19_Flr_3 *****

  WaterUse:Connections,
    Room_3_Mult19_Flr_3 Water Equipment,  !- Name
    Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_3_Mult19_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
!***** Process Loads For Zone: Room_4_Mult19_Flr_3 *****

  WaterUse:Connections,
    Room_4_Mult19_Flr_3 Water Equipment,  !- Name
    Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_4_Mult19_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
!***** Process Loads For Zone: Room_5_Flr_3 *****

  WaterUse:Connections,
    Room_5_Flr_3 Water Equipment,  !- Name
    Room_5_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_5_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_5_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
!***** Process Loads For Zone: Room_6_Flr_3 *****

  WaterUse:Connections,
    Room_6_Flr_3 Water Equipment,  !- Name
    Room_6_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_6_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_6_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name
!***** Process Loads For Zone: Room_1_Flr_6 *****

  WaterUse:Connections,
    Room_1_Flr_6 Water Equipment,  !- Name
    Room_1_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_1_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_1_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name
!***** Process Loads For Zone: Room_2_Flr_6 *****

  WaterUse:Connections,
    Room_2_Flr_6 Water Equipment,  !- Name
    Room_2_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_2_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_2_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name
!***** Process Loads For Zone: Room_3_Mult9_Flr_6 *****

  WaterUse:Connections,
    Room_3_Mult9_Flr_6 Water Equipment,  !- Name
    Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_3_Mult9_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name
!***** Process Loads For Zone: Kitchen_Flr_6 *****

  WaterUse:Connections,
    Kitchen_Flr_6 Water Equipment,  !- Name
    Kitchen_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Kitchen_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name
!No PV for this case
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x
!***** Following curve from Trane *****

  Curve:Quadratic,
    TraneChillerEIRFuncPLR,  !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.0236,                  !- Coefficient1 Constant
    0.0006,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x
!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========


!- Set of chiller curves based on Dick Lord's study dated January 17, 2010...

!- Hospital and Large Office have water cooled chillers...Hence set of water cooled chillers to be used in these prototypes...
!- Large Office will follow 90.1-2010 Path B in the PI case whereas Hospital will follow Path A based on the discussion with the SWG

!- Changed the min. chiller condenser fluid entering temperature to 64 F (17.78 deg C) for water cooled chillers based on Dick's email dated June 4, 2010 
!- and 55 F (12.7 deg C) for air cooled chillers
!- based on email string and energyplus support clarification dated June 1, 2010...also changed the upper limit for air cooled chillers to 125 F (51.67 deg C)
!- and the water cooled chillers to 115 F (46.11 deg C) later the same day...

! Temporary changes to address Dick's wrong PLR curves. On Oct. 27, 2010
! Water cooled chiller PLR curve comes from E+ data library "ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR"
! Air-cooled chiller PLR comes from the original curve before addendum M.


!- Water cooled chillers: Positive Displacement chillers...

!- 90.1-2004 and 2007 Baseline curves...

Curve:Biquadratic,
    WC_PD_2004_CAPFT,        	!- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                 !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_EIRFT,        	!- Name
    0.3617105,                  !- Coefficient1 Constant
    -0.0229833,                 !- Coefficient2 x
    0.0009519,                  !- Coefficient3 x**2
    0.0131889,                  !- Coefficient4 y
    0.0003752,                  !- Coefficient5 y**2
    -0.0007059,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y


Curve:Bicubic,
     WC_PD_LT75_2004_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y




Curve:Bicubic,
     WC_PD_75TO150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2004_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2004_EIRFPLR,    !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path A curves...

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,  !- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                 !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,  !- Name
    0.3617105,                  !- Coefficient1 Constant
    -0.0229833,                 !- Coefficient2 x
    0.0009519,                  !- Coefficient3 x**2
    0.0131889,                  !- Coefficient4 y
    0.0003752,                  !- Coefficient5 y**2
    -0.0007059,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,  !- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                  !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,  !- Name
    0.3773115,                  !- Coefficient1 Constant
    -0.0229032,                 !- Coefficient2 x
    0.0016504,                  !- Coefficient3 x**2
    0.0118156,                  !- Coefficient4 y
    0.0004345,                  !- Coefficient5 y**2
    -0.0010132,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_PD_LT75_2010_PA_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2010_PA_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2010_PA_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves..

Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,  !- Name
    0.9061171,                  !- Coefficient1 Constant
    0.0292267,                  !- Coefficient2 x
    -0.0003665,                 !- Coefficient3 x**2
    -0.0009698,                 !- Coefficient4 y
    -0.0000907,                 !- Coefficient5 y**2
    0.0002535,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,  !- Name
    0.3617782,                  !- Coefficient1 Constant
    -0.0230016,                 !- Coefficient2 x
    0.0009672,                  !- Coefficient3 x**2
    0.0131801,                  !- Coefficient4 y
    0.0003761,                  !- Coefficient5 y**2
    -0.0007121,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_PD_LT75_2010_PB_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2010_PB_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2010_PB_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


!- Water cooled chillers: Centrifugal Chillers...

!- 90.1-2004 Baseline curves...

Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,  	!- Name
    0.7446451,                  !- Coefficient1 Constant
    0.0114858,                  !- Coefficient2 x
    0.0000148,                 	!- Coefficient3 x**2
    0.0224010,                 	!- Coefficient4 y
    -0.0006880,                  !- Coefficient5 y**2
    0.0009839,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,  	!- Name
    0.7728770,                  !- Coefficient1 Constant
    0.0221010,                 	!- Coefficient2 x
    -0.0000799,                 !- Coefficient3 x**2
    -0.0070045,                 !- Coefficient4 y
    0.0004763,                  !- Coefficient5 y**2
    -0.0010612,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    
Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,  	!- Name
    0.7600172,                  !- Coefficient1 Constant
    0.0147432,                  !- Coefficient2 x
    0.0002144,                 	!- Coefficient3 x**2
    0.0207218,                 	!- Coefficient4 y
    -0.0006425,                 !- Coefficient5 y**2
    0.0008007,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,  	!- Name
    0.6772577,                  !- Coefficient1 Constant
    0.0117857,                 	!- Coefficient2 x
    -0.0001967,                 !- Coefficient3 x**2
    0.0014414,                  !- Coefficient4 y
    0.0003005,                  !- Coefficient5 y**2
    -0.0006807,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_Cent_LT150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_150TO300_2004_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
     
   
Curve:Bicubic,
     WC_Cent_GT300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
     
     
    !- 90.1-2010 Path A curves...

Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,  	!- Name
    0.7600172,                  !- Coefficient1 Constant
    0.0147432,                  !- Coefficient2 x
    0.0002144,                 	!- Coefficient3 x**2
    0.0207218,                 	!- Coefficient4 y
    -0.0006425,                 !- Coefficient5 y**2
    0.0008007,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_EIRFT,  	!- Name
    0.6772577,                  !- Coefficient1 Constant
    0.0117857,                 	!- Coefficient2 x
    -0.0001967,                 !- Coefficient3 x**2
    0.0014414,                  !- Coefficient4 y
    0.0003005,                  !- Coefficient5 y**2
    -0.0006807,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    

Curve:Bicubic,
     WC_Cent_LT150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_150TO300_2010_PA_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_300TO600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_GT600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves...

Curve:Biquadratic,
    WC_Cent_2010_PB_CAPFT,  	!- Name
    0.5362340,                  !- Coefficient1 Constant
    0.005581,                  !- Coefficient2 x
    -0.0013654,                 !- Coefficient3 x**2
    0.0488966,                 !- Coefficient4 y
    -0.0012018,                 !- Coefficient5 y**2
    0.0010523,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_EIRFT,  	!- Name
    1.0821822,                  !- Coefficient1 Constant
    0.0042977,                 !- Coefficient2 x
    -0.0013182,                  !- Coefficient3 x**2
    -0.0260781,                  !- Coefficient4 y
    0.0008256,                  !- Coefficient5 y**2
    -0.0006013,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    

Curve:Bicubic,
     WC_Cent_LT150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


Curve:Bicubic,
     WC_Cent_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


Curve:Bicubic,
     WC_Cent_300TO600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_GT600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- Air cooled chillers...

!- 90.1-2004 Baseline curves...

Curve:Biquadratic,
    AC_2004_CAPFT,  		!- Name
    1.0433811,                  !- Coefficient1 Constant
    0.0407077,                  !- Coefficient2 x
    0.0004506,                  !- Coefficient3 x**2
    -0.0041514,                 !- Coefficient4 y
    -0.0000886,                 !- Coefficient5 y**2
    -0.0003467,                 !- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Biquadratic,
    AC_2004_EIRFT,  		!- Name
    0.5961915,                  !- Coefficient1 Constant
    -0.0099496,                 !- Coefficient2 x
    0.0007888,                  !- Coefficient3 x**2
    0.0004506,                  !- Coefficient4 y
    0.0004875,                  !- Coefficient5 y**2
    -0.0007623,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Quadratic,
    AC_LT150_2004_EIRFPLR,	        !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2004_EIRFPLR,	        !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

!- 90.1-2010 Path A curves...

Curve:Biquadratic,
    AC_2010_PA_CAPFT,  		!- Name
    1.0433825,                  !- Coefficient1 Constant
    0.0407073,                  !- Coefficient2 x
    0.0004506,                  !- Coefficient3 x**2
    -0.0041514,                 !- Coefficient4 y
    -0.0000886,                 !- Coefficient5 y**2
    -0.0003467,                 !- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_EIRFT,  		!- Name
    0.5961907,                  !- Coefficient1 Constant
    -0.0099493,                 !- Coefficient2 x
    0.0007888,                  !- Coefficient3 x**2
    0.0004506,                  !- Coefficient4 y
    0.0004875,                  !- Coefficient5 y**2
    -0.0007623,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Quadratic,
    AC_LT150_2010_PA_EIRFPLR,	!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2010_PA_EIRFPLR,	!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x





!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
      ChillerCentCapFT,        !- Name
      0.7446451,                  !- Coefficient1 Constant
      0.0114858,                  !- Coefficient2 x
      0.0000148,                 !- Coefficient3 x**2
      0.0224010,                  !- Coefficient4 y
      -0.0006880,                 !- Coefficient5 y**2
      0.0009839,                 !- Coefficient6 x*y
      5.0000,                  !- Minimum Value of x
      10.0000,                 !- Maximum Value of x
      24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
      ChillerCentEIRFT,        !- Name
      0.7728770,                  !- Coefficient1 Constant
      0.0221010,                 !- Coefficient2 x
      -0.0000799,                  !- Coefficient3 x**2
      -0.0070045,                  !- Coefficient4 y
      0.0004763,                  !- Coefficient5 y**2
      -0.0010612,                 !- Coefficient6 x*y
      5.0000,                  !- Minimum Value of x
      10.0000,                 !- Maximum Value of x
      24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y





!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline  *****

  Curve:Bicubic,
      ChillerCentEIRPLR,       !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
      






























!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF,Unsorted;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

  Output:Surfaces:List,Details;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

  Output:Surfaces:Drawing,DXF;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Air Temperature,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========





!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.317,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    1.764E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    2.275e-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    4.722E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.111E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.306E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.189E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.122E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.119E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.417E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.036E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.147155,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
!

  FuelFactors,
    FuelOil#1,               !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    38.656E+09,              !- Energy per Unit Factor
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    25.362E+09,              !- Energy per Unit Factor
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;

  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

  Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

  Output:Table:Monthly,
    Peak Gas Demand,         !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9



  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0352;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                        !- Units

  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    150000,                   !- Nameplate Rating {VA}
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise {C}
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss {W}
    ,                         !- Rated Load Loss {W}
    0.983,                    !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    InteriorEquipment:Electricity;  !- Meter 2 Name

  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>

  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HEATSYS1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Program,		! Addendum AM
    SetBoilerPar,
SET CapRated =  829723.06, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.8125, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02,
        SET BoilerType = 1,
    IF BoilerType  == 1,
       IF CapRated >10000,
          SET PLRx = 0.2,
       ELSEIF CapRated >5000,
          SET PLRx = 0.25,
       ELSEIF CapRated >1000,
          SET PLRx = 0.33,
       ELSE,
          SET BoilerType = 2,
          SET PLRx = 0.2,
       ENDIF,
    ELSE,
       SET PLRx = 0.2,
    ENDIF,
    
    IF BoilerType == 1,
       SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),
    ELSE,
       SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),
    ENDIF,
    
    SET LoadX = CapRated * PLRx,
    SET Etx = CurveX * EtRated,
    SET InputEx = LoadX/Etx,
    SET SkinEx = CapRated * SkinLossRate,
    SET Ecx = (LoadX + SkinEx)/InputEx;
  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1



!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    ROOM_1_FLR_3 Sliding Door Ventilation,  !- Name
    ROOM_1_FLR_3,          !- Zone Name
    0.0200,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ROOM_2_FLR_3 Sliding Door Ventilation,  !- Name
    ROOM_2_FLR_3,          !- Zone Name
    0.0200,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ROOM_3_MULT19_FLR_3 Sliding Door Ventilation,  !- Name
    ROOM_3_MULT19_FLR_3,          !- Zone Name
    0.0200,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ROOM_4_MULT19_FLR_3 Sliding Door Ventilation,  !- Name
    ROOM_4_MULT19_FLR_3,          !- Zone Name
    0.0200,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ROOM_5_FLR_3 Sliding Door Ventilation,  !- Name
    ROOM_5_FLR_3,          !- Zone Name
    0.0200,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ROOM_6_FLR_3 Sliding Door Ventilation,  !- Name
    ROOM_6_FLR_3,          !- Zone Name
    0.0200,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ROOM_1_FLR_6 Sliding Door Ventilation,  !- Name
    ROOM_1_FLR_6,          !- Zone Name
    0.0200,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ROOM_2_FLR_6 Sliding Door Ventilation,  !- Name
    ROOM_2_FLR_6,          !- Zone Name
    0.0200,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ROOM_3_MULT9_FLR_6 Sliding Door Ventilation,  !- Name
    ROOM_3_MULT9_FLR_6,          !- Zone Name
    0.0200,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                      !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                      !- Field 7
    Until: 9:00,
    1,      
    Until: 16:00,
    0,     
    Until: 22:00,            !- Field 8
    1,                      !- Field 9
    Until: 24:00,            !- Field 10
    0;                      !- Field 11


ThermostatSetpoint:DualSetpoint,
    S Adva OccGuestRoom Thermostat Dual SP Control,  !- Name
    S Adva_OccGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    S Adva_OccGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    N Adva OccGuestRoom Thermostat Dual SP Control,  !- Name
    N Adva_OccGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    N Adva_OccGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Compact,
    S Adva_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.111,      !- Field 6
    Until: 16:00,18.889,     !- Field 8
    Until: 24:00,21.111;     !- Field 10

  Schedule:Compact,
    S Adva_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.111,      !- Field 6
    Until: 16:00,23.333,     !- Field 8
    Until: 24:00,21.111;     !- Field 10

  Schedule:Compact,
    N Adva_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.111,      !- Field 6
    Until: 16:00,18.889,     !- Field 8
    Until: 24:00,21.111;     !- Field 10

  Schedule:Compact,
    N Adva_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.111,      !- Field 6
    Until: 16:00,23.333,     !- Field 8
    Until: 24:00,21.111;     !- Field 10


EnergyManagementSystem:Sensor,
    ROOM_3_MULT19_FLR_3_Sliding_Door_Ventilation_Sensor,  !- Name
    ROOM_3_MULT19_FLR_3,          !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ROOM_4_MULT19_FLR_3_Sliding_Door_Ventilation_Sensor,  !- Name
    ROOM_4_MULT19_FLR_3,          !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    S_Guestroom_CLGSETP_Vent_CTRL, ! Name
    S Adva_OccGuestRoom_ClgSP_Sch, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_Guestroom_HTGSETP_Vent_CTRL, ! Name
    S Adva_OccGuestRoom_HtgSP_Sch, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Guestroom_CLGSETP_Vent_CTRL, ! Name
    N Adva_OccGuestRoom_ClgSP_Sch, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Guestroom_HTGSETP_Vent_CTRL, ! Name
    N Adva_OccGuestRoom_HtgSP_Sch, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   Vent_Thermostat_Reset, ! Name
   BeginTimestepBeforePredictor, ! EnergyPlus Model Calling Point
   Vent_Program_N_Guestroom,
   Vent_Program_S_Guestroom;


EnergyManagementSystem:Program,
    Vent_Program_S_Guestroom, ! Name
    Set Vent_Setback_Flag = 1,
    IF (ROOM_3_MULT19_FLR_3_Sliding_Door_Ventilation_Sensor > 0) && (Vent_Setback_Flag == 1),
      SET S_Guestroom_CLGSETP_Vent_CTRL = 32.22,
      SET S_Guestroom_HTGSETP_Vent_CTRL = 12.78,
    ELSE,
      SET S_Guestroom_CLGSETP_Vent_CTRL = null,
      SET S_Guestroom_HTGSETP_Vent_CTRL = null,
    ENDIF;

EnergyManagementSystem:Program,
    Vent_Program_N_Guestroom, ! Name
    Set Vent_Setback_Flag = 1,
    IF (ROOM_4_MULT19_FLR_3_Sliding_Door_Ventilation_Sensor > 0) && (Vent_Setback_Flag == 1),
      SET N_Guestroom_CLGSETP_Vent_CTRL = 32.22,
      SET N_Guestroom_HTGSETP_Vent_CTRL = 12.78,
    ELSE,
      SET N_Guestroom_CLGSETP_Vent_CTRL = null,
      SET N_Guestroom_HTGSETP_Vent_CTRL = null,
    ENDIF;


Output:SQLite, SimpleAndTabular;        !- Option Type
ProgramControl, 1 ;        !- Number of Threads Allowed
