! -----------------------------------------------------------------------
! The 90.1 Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), 
! under contract with the U.S. Department of Energy (DOE).  These building models were originally derived from 
! DOE’s Commercial Reference Building Models with modifications from ASHRAE 90.1 committee, 
! Advanced Energy Design Guide series, and other building industry expert input.  
! The original purpose of developing these prototype building models was to measure energy saving impacts from 
! newly published editions of ASHRAE Standard 90.1.  The basic building descriptions can be found in the Scorecards 
! posted at this website.  The detailed descriptions of the prototype model development and addenda modeling 
! strategies can be found in PNNL’s reports, entitled "Achieving 30% Goal: Energy and Cost Saving Analysis 
! of ASHRAE/IES Standard 90.1-2010" and "Enhancements to ASHRAE Standard 90.1 Prototype Building Models", 
! both posted at this website. 
! -----------------------------------------------------------------------
!
! WeatherFile:  USA_MT_Helena.Rgnl.AP.727720_TMY3.epw
! IDF File:     /phome/comstd/ASHRAE90.1_2013_for_reporting/HotelLarge/90.1_std2013/input.nobackup/PI.Oct2013_HotelLarge_STD2013_Helena.dd.idf
! Run Case:     PI.Oct2013_HotelLarge_STD2013_Helena
! GPARM parameters as input:
!    Case = PI.Oct2013_HotelLarge_STD2013_Helena
!    weatherfile = USA_MT_Helena_TMY2.epw
!    basement_tempt = 
!    avg_oa_tempt_ip = 44.312
!    maxdiff_oa_tempt_ip = 49.95
!    annual_run = no
!    ext_wall_type = MassWall
!    nonres_ext_wall_ufactor = 0.45426104
!    res_ext_wall_ufactor = 0.403156673
!    roof_type = LightweightRoof
!    nonres_roof_ufactor = 0.181704416
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    floor_type = LightweightFloor
!    nonres_floor_ufactor = 0.181704416
!    nonres_window = Window_U_0.50_SHGC_0.40
!    res_window = Window_U_0.50_SHGC_0.40
!    sidelighting_control = yes_AY
!    LPD_basement = 8.826406542
!    LPD_retail = 15.06947458
!    LPD_mechanic = 10.2257149
!    LPD_storage = 6.781263563
!    LPD_laundry = 6.45834625
!    LPD_dining = 9.579880271
!    LPD_lobby = 11.40974504
!    LPD_guestroom = 9.795158479
!    LPD_corridor_flr3 = 7.104180875
!    LPD_corridor_flr6 = 7.104180875
!    LPD_kitchen = 13.0243316
!    guestroom_ltg_sch = Guestroom_Ltg_Sch_Base
!    guestroom_eqp_sch = Guestroom_Eqp_Sch_Adva
!    exterior_lights_watts = 14952
!    economizer = DifferentialDryBulb
!    skip_economizer_control = Yes
!    VAV_WITH_REHEAT_DCV = No
!    cafe_OA_per_area = 0.000914047
!    cafe_OA_per_person = 0.00354
!    lobby_OA_per_area = 0.000304682
!    lobby_OA_per_person = 0.00354
!    banquet_OA_per_area = 0.000914047
!    banquet_OA_per_person = 0.00354
!    dining_OA_per_area = 0.000914047
!    dining_OA_per_person = 0.00354
!    damper_sche = MinOA_MotorizedDamper_Sched
!    avg_oa_tempt = 6.84
!    maxdiff_oa_tempt = 27.75
!    infil = 0.00056896
!    OA_Basement = 0.000431633
!    OA_Retail_1 = 0.001180644
!    OA_Retail_2 = 0.001180644
!    OA_Mechanical = 0
!    OA_Storage = 0.000609365
!    OA_Laundry = 0
!    OA_Cafe = 0.003580019
!    OA_Lobby = 0.001447242
!    OA_Room_L = 0.000395372
!    OA_Room_S = 0.000448954
!    OA_Corridor_M = 0.000304682
!    OA_Banquet = 0.003580019
!    OA_Dining = 0.003580019
!    OA_Kitchen = 0.003554628
!    OA_Corridor_T = 0.000304682
!    n_thermostatctrl_guestroom = N Adva OccGuestRoom Thermostat Dual SP Control
!    chilledwater_pump_head = 44761.27683
!    chilledwater_pump_secondary_head = 134283.8305
!    SAT_reset_switch = Yes
!    SAT_reset_T = 15.6
!    economizer_lockout = NoLockout
!    eco_max_temp_limit = na
!    heating_damper_act = REVERSE
!    add_ck_vav_with_reheat = No
!    banquet_flr_6_mdp = 0.88
!    basement_mdp = 0.557942857497753
!    cafe_flr_1_mdp = 0.9
!    corridor_flr_3_mdp = 0.516744754749437
!    corridor_flr_6_mdp = 0.234467174848535
!    dining_flr_6_mdp = 0.86
!    kitchen_flr_6_mdp = 0.2
!    laundry_flr_1_mdp = 0.2
!    lobby_flr_1_mdp = 0.64
!    mech_flr_1_mdp = 0.2
!    retail_1_flr_1_mdp = 0.230317919050985
!    retail_2_flr_1_mdp = 0.5
!    storage_flr_1_mdp = 0.757396251490606
!    vav_with_reheat_oaf = 11.0449661666667
!    Kitchen_Transfer_Air = yes
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 375.9
!    bsmt_new = Zone6B_nonres_R10_HotelLarge_Helena_AddendumBB_out.idf
!    osc_key_wall = surfPropOthSdCoefBasementAvgWall
!    osc_key_floor = surfPropOthSdCoefBasementAvgFloor
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_ADV
!    PumpCurve_flag = yes
!    VAV_WITH_REHEAT_ERV = Yes
!    FLR_3_DOAS_ERV = Yes
!    FLR_6_DOAS_ERV = No
!    VAV_WITH_REHEAT_ERV_power = 7974.76322458336
!    FLR_3_DOAS_ERV_power = 1510.213811
!    FLR_6_DOAS_ERV_power = N/A
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.802764687
!    swh_ua = 15.60100579
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    LTG_SCH_SET = LTG_SET_STD2013
!    transformer_size = 150000
!    transformer_eff = 0.983
!    freezer_power = 457.5
!    refrigerator_power = 285
!    swh_et_booster = 1
!    swh_ua_booster = 1.053159296
!    swh_et_laundry = 0.803988738
!    swh_ua_laundry = 11.25413987
!    pipe_heat_loss = 2301
!    evap_fan_power_case1 = 9.714285714
!    evap_fan_power_case2 = 15.71428571
!    walkin_lighting_sch = walkin_occ_lght_sch
!    fan_total_eff = 0.385
!    fan_motor_eff = 0.7
!    kitchen_exh_fan_power = 609
!    skip_EMSprogram = yes
!    BoilerAM = Yes
!    Wfile_TMY3 = USA_MT_Helena.Rgnl.AP.727720_TMY3.epw
!    loadProfile = No
!    OA_DOAS = 2.051199045
!    OA_DOAS_RoomL = 0.015433284
!    OA_DOAS_RoomS = 0.011012535
!    vent_setback_flag = 1
!    s_thermostatctrl_guestroom = S Adva OccGuestRoom Thermostat Dual SP Control
!    receptacle_ctrl_occ_reduction_frac = 0.952414364
!    receptacle_ctrl_unocc_reduction_frac = 0.765167925


  Version,8.0;
!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Large Hotel,             !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days
!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations
!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;
!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;
!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;
!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;
!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3.new/all/USA_MT_Helena.Rgnl.AP.727720_TMY3.ddy
!
Site:Location,
  Helena Regional Airport_MT_USA Design_Conditions,     !- Site:Location Name
      46.60,     !- Latitude {N+ S-}
    -111.97,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
    1167.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Helena Regional Airport Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -26.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -26.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     88069.,      !- Barometric Pressure {Pa}
        1.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Helena Regional Airport Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.7,      !- Maximum Dry-Bulb Temperature {C}
       16.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     88069.,      !- Barometric Pressure {Pa}
        4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        290,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.380,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.232;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

!-   ===========  ALL OBJECTS IN CLASS: GROUNDTEMPERATURES ===========
 
 ! ========================================================================
 ! The following was created by the Basement preprocessor program.
 ! Weather File Location=HELENA MT USA TMY2-24144
 ! 
 
SurfaceProperty:OtherSideCoefficients,
  surfPropOthSdCoefBasementAvgWall,    !- Name
  0.0,                                 !- Combined Convective Radiative Film Coefficient
  1.0,                                 !- Constant Temperature
  1.0,                                 !- Constant Temperature Coefficient
  0.0,                                 !- External Dry-Bulb Temperature Coefficient
  0.0,                                 !- Ground Temperature Coefficient
  0.0,                                 !- Wind Speed Coefficient
  0.0,                                 !- Zone Air Temperature Coefficient
  scheduleOSCBasementWallSurfaceTemp,  !- Constant Temperature Schedule Name
  No,                                  !- Sinusoidal Variation of Constant Temperature Coefficient
  24;                                  !- Period of Sinusoidal Variation
 
Schedule:Compact,
  scheduleOSCBasementWallSurfaceTemp,  !- Name
  Temperature,                         !- ScheduleType
  Through:   1/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  18.86,                               !- Field
  Through:   2/28,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.17,                               !- Field
  Through:   3/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.19,                               !- Field
  Through:   4/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.92,                               !- Field
  Through:   5/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.69,                               !- Field
  Through:   6/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  23.64,                               !- Field
  Through:   7/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  24.49,                               !- Field
  Through:   8/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  24.50,                               !- Field
  Through:   9/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  24.05,                               !- Field
  Through:  10/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.89,                               !- Field
  Through:  11/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.91,                               !- Field
  Through:  12/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.14;                               !- Field
 
SurfaceProperty:OtherSideCoefficients,
  surfPropOthSdCoefBasementAvgFloor,   !- Name
  0.0,                                 !- Combined Convective Radiative Film Coefficient
  1.0,                                 !- Constant Temperature
  1.0,                                 !- Constant Temperature Coefficient
  0.0,                                 !- External Dry-Bulb Temperature Coefficient
  0.0,                                 !- Ground Temperature Coefficient
  0.0,                                 !- Wind Speed Coefficient
  0.0,                                 !- Zone Air Temperature Coefficient
  scheduleOSCBasementFloorTemp,        !- Constant Temperature Schedule Name
  No,                                  !- Sinusoidal Variation of Constant Temperature Coefficient
  24;                                  !- Period of Sinusoidal Variation
 
Schedule:Compact,
  scheduleOSCBasementFloorTemp,        !- Name
  Temperature,                         !- ScheduleType
  Through:   1/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.65,                               !- Field
  Through:   2/28,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.62,                               !- Field
  Through:   3/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.59,                               !- Field
  Through:   4/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.59,                               !- Field
  Through:   5/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.60,                               !- Field
  Through:   6/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  22.84,                               !- Field
  Through:   7/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  23.31,                               !- Field
  Through:   8/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  23.41,                               !- Field
  Through:   9/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  23.46,                               !- Field
  Through:  10/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.21,                               !- Field
  Through:  11/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.81,                               !- Field
  Through:  12/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.72;                               !- Field
 
SurfaceProperty:OtherSideCoefficients,
  surfPropOthSdCoefBasementUpperWall,  !- Name
  0.0,                                 !- Combined Convective Radiative Film Coefficient
  1.0,                                 !- Constant Temperature
  1.0,                                 !- Constant Temperature Coefficient
  0.0,                                 !- External Dry-Bulb Temperature Coefficient
  0.0,                                 !- Ground Temperature Coefficient
  0.0,                                 !- Wind Speed Coefficient
  0.0,                                 !- Zone Air Temperature Coefficient
  scheduleOSCBasementUpperWallTemp,    !- Constant Temperature Schedule Name
  No,                                  !- Sinusoidal Variation of Constant Temperature Coefficient
  24;                                  !- Period of Sinusoidal Variation
 
Schedule:Compact,
  scheduleOSCBasementUpperWallTemp,    !- Name
  Temperature,                         !- ScheduleType
  Through:   1/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  18.05,                               !- Field
  Through:   2/28,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  18.49,                               !- Field
  Through:   3/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  18.73,                               !- Field
  Through:   4/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.73,                               !- Field
  Through:   5/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.80,                               !- Field
  Through:   6/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  23.96,                               !- Field
  Through:   7/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  24.87,                               !- Field
  Through:   8/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  24.70,                               !- Field
  Through:   9/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  23.95,                               !- Field
  Through:  10/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.37,                               !- Field
  Through:  11/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.15,                               !- Field
  Through:  12/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  18.24;                               !- Field
 
SurfaceProperty:OtherSideCoefficients,
  surfPropOthSdCoefBasementLowerWall,  !- Name
  0.0,                                 !- Combined Convective Radiative Film Coefficient
  1.0,                                 !- Constant Temperature
  1.0,                                 !- Constant Temperature Coefficient
  0.0,                                 !- External Dry-Bulb Temperature Coefficient
  0.0,                                 !- Ground Temperature Coefficient
  0.0,                                 !- Wind Speed Coefficient
  0.0,                                 !- Zone Air Temperature Coefficient
  scheduleOSCBasementLowerWallTemp,    !- Constant Temperature Schedule Name
  No,                                  !- Sinusoidal Variation of Constant Temperature Coefficient
  24;                                  !- Period of Sinusoidal Variation
 
Schedule:Compact,
  scheduleOSCBasementLowerWallTemp,    !- Name
  Temperature,                         !- ScheduleType
  Through:   1/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.65,                               !- Field
  Through:   2/28,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.84,                               !- Field
  Through:   3/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.63,                               !- Field
  Through:   4/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.11,                               !- Field
  Through:   5/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.58,                               !- Field
  Through:   6/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  23.33,                               !- Field
  Through:   7/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  24.12,                               !- Field
  Through:   8/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  24.30,                               !- Field
  Through:   9/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  24.15,                               !- Field
  Through:  10/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.39,                               !- Field
  Through:  11/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.64,                               !- Field
  Through:  12/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.02;                               !- Field


  Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    6.84,        !- Annual Average Outdoor Air Temperature {C}
    27.75;        !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name


! lighting schedules for ASHRAE90.1-STD2010

! lighting schedules for IECC2006 / IECC2009

! lighting schedules for IECC2012

! lighting schedules for ASHRAE1891_2009

! lighting schedules for ASHRAE1891_2011

! lighting schedules for ASHRAE90.1-2013
    Schedule:Compact,
        BLDG_LIGHT_CORRIDOR_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.108459,               !- Field 3
        Until: 2:00,0.08134425,               !- Field 4
        Until: 5:00,0.0542295,               !- Field 5
        Until: 6:00,0.108459,               !- Field 6
        Until: 7:00,0.216918,               !- Field 7
        Until: 8:00,0.2711475,               !- Field 8
        Until: 10:00,0.216918,               !- Field 9
        Until: 18:00,0.13557375,               !- Field 10
        Until: 19:00,0.325377,               !- Field 11
        Until: 20:00,0.433836,               !- Field 12
        Until: 21:00,0.4880655,               !- Field 13
        Until: 22:00,0.433836,               !- Field 14
        Until: 23:00,0.325377,               !- Field 15
        Until: 24:00,0.1626885,               !- Field 16
        For: Saturday,               !- Field 17
        Until: 2:00,0.108459,               !- Field 18
        Until: 6:00,0.0542295,               !- Field 19
        Until: 8:00,0.1626885,               !- Field 20
        Until: 10:00,0.216918,               !- Field 21
        Until: 11:00,0.1626885,               !- Field 22
        Until: 18:00,0.13557375,               !- Field 23
        Until: 19:00,0.325377,               !- Field 24
        Until: 22:00,0.3796065,               !- Field 25
        Until: 23:00,0.325377,               !- Field 26
        Until: 24:00,0.1626885,               !- Field 27
        For: SummerDesignDay,               !- Field 28
        Until: 24:00,1,               !- Field 29
        For: WinterDesignDay,               !- Field 30
        Until: 24:00,0,               !- Field 31
        For: Sunday Holidays AllOtherDays,               !- Field 32
        Until: 2:00,0.1626885,               !- Field 33
        Until: 6:00,0.108459,               !- Field 34
        Until: 7:00,0.1626885,               !- Field 35
        Until: 9:00,0.216918,               !- Field 36
        Until: 13:00,0.1626885,               !- Field 37
        Until: 18:00,0.108459,               !- Field 38
        Until: 19:00,0.2711475,               !- Field 39
        Until: 20:00,0.3796065,               !- Field 40
        Until: 21:00,0.433836,               !- Field 41
        Until: 22:00,0.325377,               !- Field 42
        Until: 23:00,0.2711475,               !- Field 43
        Until: 24:00,0.1626885;               !- Field 44

    Schedule:Compact,
        BLDG_LIGHT_GUESTROOM_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.11,               !- Field 3
        Until: 2:00,0.09,               !- Field 4
        Until: 5:00,0.06,               !- Field 5
        Until: 6:00,0.11,               !- Field 6
        Until: 7:00,0.35,               !- Field 7
        Until: 8:00,0.45,               !- Field 8
        Until: 10:00,0.35,               !- Field 9
        Until: 16:00,0.05,               !- Field 10
        Until: 17:00,0.064,               !- Field 11
        Until: 18:00,0.07,               !- Field 12
        Until: 19:00,0.54,               !- Field 13
        Until: 20:00,0.71,               !- Field 14
        Until: 21:00,0.8,               !- Field 15
        Until: 22:00,0.71,               !- Field 16
        Until: 23:00,0.54,               !- Field 17
        Until: 24:00,0.26,               !- Field 18
        For: Saturday Sunday Holidays,               !- Field 19
        Until: 2:00,0.13,               !- Field 20
        Until: 6:00,0.06,               !- Field 21
        Until: 8:00,0.33,               !- Field 22
        Until: 9:00,0.45,               !- Field 23
        Until: 10:00,0.186667,               !- Field 24
        Until: 11:00,0.062121,               !- Field 25
        Until: 17:00,0.05,               !- Field 26
        Until: 18:00,0.0825,               !- Field 27
        Until: 19:00,0.68,               !- Field 28
        Until: 22:00,0.8,               !- Field 29
        Until: 23:00,0.68,               !- Field 30
        Until: 24:00,0.33,               !- Field 31
        For: WinterDesignDay,               !- Field 32
        Until: 24:00,0,               !- Field 33
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 34
        Until: 24:00,1;               !- Field 35

    Schedule:Compact,
        BLDG_LIGHT_OFFICE_BSMT_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.1788375,               !- Field 3
        Until: 2:00,0.134128125,               !- Field 4
        Until: 5:00,0.08941875,               !- Field 5
        Until: 6:00,0.1788375,               !- Field 6
        Until: 7:00,0.357675,               !- Field 7
        Until: 8:00,0.44709375,               !- Field 8
        Until: 10:00,0.357675,               !- Field 9
        Until: 18:00,0.223546875,               !- Field 10
        Until: 19:00,0.5365125,               !- Field 11
        Until: 20:00,0.71535,               !- Field 12
        Until: 21:00,0.80476875,               !- Field 13
        Until: 22:00,0.71535,               !- Field 14
        Until: 23:00,0.5365125,               !- Field 15
        Until: 24:00,0.26825625,               !- Field 16
        For: Saturday,               !- Field 17
        Until: 2:00,0.1788375,               !- Field 18
        Until: 6:00,0.08941875,               !- Field 19
        Until: 8:00,0.26825625,               !- Field 20
        Until: 10:00,0.357675,               !- Field 21
        Until: 11:00,0.26825625,               !- Field 22
        Until: 18:00,0.223546875,               !- Field 23
        Until: 19:00,0.5365125,               !- Field 24
        Until: 22:00,0.62593125,               !- Field 25
        Until: 23:00,0.5365125,               !- Field 26
        Until: 24:00,0.26825625,               !- Field 27
        For: SummerDesignDay,               !- Field 28
        Until: 24:00,1,               !- Field 29
        For: WinterDesignDay,               !- Field 30
        Until: 24:00,0,               !- Field 31
        For: Sunday Holidays AllOtherDays,               !- Field 32
        Until: 2:00,0.26825625,               !- Field 33
        Until: 6:00,0.1788375,               !- Field 34
        Until: 7:00,0.26825625,               !- Field 35
        Until: 9:00,0.357675,               !- Field 36
        Until: 13:00,0.26825625,               !- Field 37
        Until: 18:00,0.1788375,               !- Field 38
        Until: 19:00,0.44709375,               !- Field 39
        Until: 20:00,0.62593125,               !- Field 40
        Until: 21:00,0.71535,               !- Field 41
        Until: 22:00,0.5365125,               !- Field 42
        Until: 23:00,0.44709375,               !- Field 43
        Until: 24:00,0.26825625;               !- Field 44

    Schedule:Compact,
        BLDG_LIGHT_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.2,               !- Field 3
        Until: 2:00,0.15,               !- Field 4
        Until: 5:00,0.1,               !- Field 5
        Until: 6:00,0.2,               !- Field 6
        Until: 7:00,0.4,               !- Field 7
        Until: 8:00,0.5,               !- Field 8
        Until: 10:00,0.4,               !- Field 9
        Until: 18:00,0.25,               !- Field 10
        Until: 19:00,0.6,               !- Field 11
        Until: 20:00,0.8,               !- Field 12
        Until: 21:00,0.9,               !- Field 13
        Until: 22:00,0.8,               !- Field 14
        Until: 23:00,0.6,               !- Field 15
        Until: 24:00,0.3,               !- Field 16
        For: Saturday,               !- Field 17
        Until: 2:00,0.2,               !- Field 18
        Until: 6:00,0.1,               !- Field 19
        Until: 8:00,0.3,               !- Field 20
        Until: 10:00,0.4,               !- Field 21
        Until: 11:00,0.3,               !- Field 22
        Until: 18:00,0.25,               !- Field 23
        Until: 19:00,0.6,               !- Field 24
        Until: 22:00,0.7,               !- Field 25
        Until: 23:00,0.6,               !- Field 26
        Until: 24:00,0.3,               !- Field 27
        For: SummerDesignDay,               !- Field 28
        Until: 24:00,1,               !- Field 29
        For: WinterDesignDay,               !- Field 30
        Until: 24:00,0,               !- Field 31
        For: Sunday Holidays AllOtherDays,               !- Field 32
        Until: 2:00,0.3,               !- Field 33
        Until: 6:00,0.2,               !- Field 34
        Until: 7:00,0.3,               !- Field 35
        Until: 9:00,0.4,               !- Field 36
        Until: 13:00,0.3,               !- Field 37
        Until: 18:00,0.2,               !- Field 38
        Until: 19:00,0.5,               !- Field 39
        Until: 20:00,0.7,               !- Field 40
        Until: 21:00,0.8,               !- Field 41
        Until: 22:00,0.6,               !- Field 42
        Until: 23:00,0.5,               !- Field 43
        Until: 24:00,0.3;               !- Field 44

    Schedule:Compact,
        BLDG_LIGHT_STORAGE_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.088996,               !- Field 3
        Until: 2:00,0.066747,               !- Field 4
        Until: 5:00,0.044498,               !- Field 5
        Until: 6:00,0.088996,               !- Field 6
        Until: 7:00,0.177992,               !- Field 7
        Until: 8:00,0.22249,               !- Field 8
        Until: 10:00,0.177992,               !- Field 9
        Until: 18:00,0.111245,               !- Field 10
        Until: 19:00,0.266988,               !- Field 11
        Until: 20:00,0.355984,               !- Field 12
        Until: 21:00,0.400482,               !- Field 13
        Until: 22:00,0.355984,               !- Field 14
        Until: 23:00,0.266988,               !- Field 15
        Until: 24:00,0.133494,               !- Field 16
        For: Saturday,               !- Field 17
        Until: 2:00,0.088996,               !- Field 18
        Until: 6:00,0.044498,               !- Field 19
        Until: 8:00,0.133494,               !- Field 20
        Until: 10:00,0.177992,               !- Field 21
        Until: 11:00,0.133494,               !- Field 22
        Until: 18:00,0.111245,               !- Field 23
        Until: 19:00,0.266988,               !- Field 24
        Until: 22:00,0.311486,               !- Field 25
        Until: 23:00,0.266988,               !- Field 26
        Until: 24:00,0.133494,               !- Field 27
        For: SummerDesignDay,               !- Field 28
        Until: 24:00,1,               !- Field 29
        For: WinterDesignDay,               !- Field 30
        Until: 24:00,0,               !- Field 31
        For: Sunday Holidays AllOtherDays,               !- Field 32
        Until: 2:00,0.133494,               !- Field 33
        Until: 6:00,0.088996,               !- Field 34
        Until: 7:00,0.133494,               !- Field 35
        Until: 9:00,0.177992,               !- Field 36
        Until: 13:00,0.133494,               !- Field 37
        Until: 18:00,0.088996,               !- Field 38
        Until: 19:00,0.22249,               !- Field 39
        Until: 20:00,0.311486,               !- Field 40
        Until: 21:00,0.355984,               !- Field 41
        Until: 22:00,0.266988,               !- Field 42
        Until: 23:00,0.22249,               !- Field 43
        Until: 24:00,0.133494;               !- Field 44




  Schedule:Compact,
    walkin_occ_lght_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 1:00,0.104,       !- Field 3
    Until: 2:00,0.078,       !- Field 5
    Until: 5:00,0.052,       !- Field 7
    Until: 6:00,0.104,       !- Field 9
    Until: 7:00,0.208,       !- Field 11
    Until: 8:00,0.26,        !- Field 13
    Until: 10:00,0.208,      !- Field 15
    Until: 18:00,0.13,       !- Field 17
    Until: 19:00,0.312,      !- Field 19
    Until: 20:00,0.416,      !- Field 21
    Until: 21:00,0.468,      !- Field 23
    Until: 22:00,0.416,      !- Field 25
    Until: 23:00,0.312,      !- Field 27
    Until: 24:00,0.156,      !- Field 29
    For: Saturday,           !- Field 31
    Until: 2:00,0.104,       !- Field 32
    Until: 6:00,0.052,       !- Field 34
    Until: 8:00,0.156,       !- Field 36
    Until: 10:00,0.208,      !- Field 38
    Until: 11:00,0.156,      !- Field 40
    Until: 18:00,0.13,       !- Field 42
    Until: 19:00,0.312,      !- Field 44
    Until: 22:00,0.364,      !- Field 46
    Until: 23:00,0.312,      !- Field 48
    Until: 24:00,0.156,      !- Field 50
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,1,          !- Field 53
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Sunday Holidays AllOtherDays, !- Field 58
    Until: 2:00,0.156,       !- Field 59
    Until: 6:00,0.104,       !- Field 61
    Until: 7:00,0.156,       !- Field 63
    Until: 9:00,0.208,       !- Field 65
    Until: 13:00,0.156,      !- Field 67
    Until: 18:00,0.104,      !- Field 69
    Until: 19:00,0.260,      !- Field 71
    Until: 20:00,0.364,      !- Field 73
    Until: 21:00,0.416,      !- Field 75
    Until: 22:00,0.312,      !- Field 77
    Until: 23:00,0.260,      !- Field 79
    Until: 24:00,0.156;      !- Field 81

  Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    BASEMENT_EQUIP_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.2857243092,        !- Field 3
    Until: 02:00,0.238103591,       !- Field 5
    Until: 05:00,0.1904828728,        !- Field 7
    Until: 06:00,0.2857243092,        !- Field 9
    Until: 07:00,0.476207182,        !- Field 11
    Until: 08:00,0.5714486184,        !- Field 13
    Until: 10:00,0.476207182,        !- Field 15
    Until: 18:00,0.3333450274,       !- Field 17
    Until: 19:00,0.6666900548,        !- Field 19
    Until: 20:00,0.8571729276,        !- Field 21
    Until: 21:00,0.9047936458,       !- Field 23
    Until: 22:00,0.8571729276,        !- Field 25
    Until: 23:00,0.6666900548,        !- Field 27
    Until: 24:00,0.3809657456,        !- Field 29
    For: Saturday,           !- Field 31
    Until: 02:00,0.2857243092,        !- Field 32
    Until: 06:00,0.1904828728,        !- Field 34
    Until: 08:00,0.3809657456,        !- Field 36
    Until: 10:00,0.476207182,        !- Field 38
    Until: 11:00,0.3809657456,        !- Field 40
    Until: 18:00,0.3333450274,       !- Field 42
    Until: 19:00,0.6666900548,        !- Field 44
    Until: 22:00,0.7619314912,        !- Field 46
    Until: 23:00,0.6666900548,        !- Field 48
    Until: 24:00,0.3809657456,        !- Field 50
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,1.0,        !- Field 53
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,0.0,        !- Field 56
    For: Sunday Holidays AllOtherDays, !- Field 58
    Until: 02:00,0.3809657456,        !- Field 59
    Until: 06:00,0.2857243092,        !- Field 61
    Until: 07:00,0.3809657456,        !- Field 63
    Until: 09:00,0.476207182,        !- Field 65
    Until: 13:00,0.3809657456,        !- Field 67
    Until: 18:00,0.2857243092,        !- Field 69
    Until: 19:00,0.5714486184,        !- Field 71
    Until: 20:00,0.7619314912,        !- Field 73
    Until: 21:00,0.8571729276,        !- Field 75
    Until: 22:00,0.6666900548,        !- Field 77
    Until: 23:00,0.5714486184,        !- Field 79
    Until: 24:00,0.3809657456;        !- Field 81
    



! This schedule has been changed back to original (adv removed and base is renamed). Only Basement is affected by
! receptacle control. A separate equipment schedule is created for the basement.

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.3,        !- Field 3
    Until: 02:00,0.25,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.3,        !- Field 9
    Until: 07:00,0.5,        !- Field 11
    Until: 08:00,0.6,        !- Field 13
    Until: 10:00,0.5,        !- Field 15
    Until: 18:00,0.35,       !- Field 17
    Until: 19:00,0.7,        !- Field 19
    Until: 20:00,0.9,        !- Field 21
    Until: 21:00,0.95,       !- Field 23
    Until: 22:00,0.9,        !- Field 25
    Until: 23:00,0.7,        !- Field 27
    Until: 24:00,0.4,        !- Field 29
    For: Saturday,           !- Field 31
    Until: 02:00,0.3,        !- Field 32
    Until: 06:00,0.2,        !- Field 34
    Until: 08:00,0.4,        !- Field 36
    Until: 10:00,0.5,        !- Field 38
    Until: 11:00,0.4,        !- Field 40
    Until: 18:00,0.35,       !- Field 42
    Until: 19:00,0.7,        !- Field 44
    Until: 22:00,0.8,        !- Field 46
    Until: 23:00,0.7,        !- Field 48
    Until: 24:00,0.4,        !- Field 50
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,1.0,        !- Field 53
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,0.0,        !- Field 56
    For: Sunday Holidays AllOtherDays, !- Field 58
    Until: 02:00,0.4,        !- Field 59
    Until: 06:00,0.3,        !- Field 61
    Until: 07:00,0.4,        !- Field 63
    Until: 09:00,0.5,        !- Field 65
    Until: 13:00,0.4,        !- Field 67
    Until: 18:00,0.3,        !- Field 69
    Until: 19:00,0.6,        !- Field 71
    Until: 20:00,0.8,        !- Field 73
    Until: 21:00,0.9,        !- Field 75
    Until: 22:00,0.7,        !- Field 77
    Until: 23:00,0.6,        !- Field 79
    Until: 24:00,0.4;        !- Field 81

  Schedule:Compact,
    GuestRoom_Eqp_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.20,       !- Field 3
    Until: 07:00,0.62,       !- Field 5
    Until: 08:00,0.90,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 17:00,0.26,       !- Field 11
    Until: 19:00,0.51,       !- Field 13
    Until: 20:00,0.49,       !- Field 15
    Until: 21:00,0.66,       !- Field 17
    Until: 22:00,0.70,       !- Field 19
    Until: 23:00,0.35,       !- Field 21
    Until: 24:00,0.20,       !- Field 23
    For: Saturday Sunday Holidays, !- Field 25
    Until: 06:00,0.20,       !- Field 26
    Until: 07:00,0.3,        !- Field 28
    Until: 08:00,0.62,       !- Field 30
    Until: 09:00,0.90,       !- Field 32
    Until: 10:00,0.62,       !- Field 34
    Until: 17:00,0.29,       !- Field 36
    Until: 18:00,0.43,       !- Field 38
    Until: 19:00,0.51,       !- Field 40
    Until: 20:00,0.49,       !- Field 42
    Until: 21:00,0.66,       !- Field 44
    Until: 22:00,0.70,       !- Field 46
    Until: 23:00,0.35,       !- Field 48
    Until: 24:00,0.20,       !- Field 50
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,0.0,        !- Field 53
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
    Until: 24:00,1.0;        !- Field 56

  Schedule:Compact,
    GuestRoom_Eqp_Sch_Adva,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.17,       !- Field 3
    Until: 07:00,0.62,       !- Field 5
    Until: 08:00,0.90,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 16:00,0.12,       !- Field 11
    Until: 17:00,0.19,       !- Field 13
    Until: 19:00,0.48,       !- Field 15
    Until: 20:00,0.46,       !- Field 17
    Until: 21:00,0.62,       !- Field 19
    Until: 22:00,0.69,       !- Field 21
    Until: 23:00,0.34,       !- Field 23
    Until: 24:00,0.17,       !- Field 25
    For: Saturday Sunday Holidays, !- Field 27
    Until: 06:00,0.17,       !- Field 28
    Until: 07:00,0.3,        !- Field 30
    Until: 08:00,0.62,       !- Field 32
    Until: 09:00,0.90,       !- Field 34
    Until: 10:00,0.62,       !- Field 36
    Until: 16:00,0.13,       !- Field 38
    Until: 17:00,0.21,       !- Field 40
    Until: 18:00,0.40,       !- Field 42
    Until: 19:00,0.48,       !- Field 44
    Until: 20:00,0.46,       !- Field 46
    Until: 21:00,0.62,       !- Field 48
    Until: 22:00,0.69,       !- Field 50
    Until: 23:00,0.34,       !- Field 52
    Until: 24:00,0.17,       !- Field 54
    For: WinterDesignDay,    !- Field 56
    Until: 24:00,0.0,        !- Field 57
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 59
    Until: 24:00,1.0;        !- Field 60

  Schedule:Compact,
    Lobby_Eqp_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 05:00,0.21,       !- Field 3
    Until: 06:00,0.68,       !- Field 5
    Until: 10:00,1.0,        !- Field 7
    Until: 11:00,0.32,       !- Field 9
    Until: 23:00,0.23,       !- Field 11
    Until: 24:00,0.21,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,0.0,        !- Field 16
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 18
    Until: 24:00,1.0;        !- Field 19

  Schedule:Compact,
    Office_Eqp_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.33,       !- Field 3
    Until: 07:00,0.38,       !- Field 5
    Until: 08:00,0.43,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 12:00,1.0,        !- Field 11
    Until: 13:00,0.94,       !- Field 13
    Until: 17:00,1.0,        !- Field 15
    Until: 18:00,0.75,       !- Field 17
    Until: 20:00,0.63,       !- Field 19
    Until: 22:00,0.48,       !- Field 21
    Until: 24:00,0.33,       !- Field 23
    For: Saturday Sunday Holidays, !- Field 25
    Until: 05:00,0.33,       !- Field 26
    Until: 07:00,0.38,       !- Field 28
    Until: 08:00,0.43,       !- Field 30
    Until: 18:00,0.63,       !- Field 32
    Until: 22:00,0.48,       !- Field 34
    Until: 24:00,0.33,       !- Field 36
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0.0,        !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42

  Schedule:Compact,
    EmployeeLounge_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.11,       !- Field 3
    Until: 07:00,0.19,       !- Field 5
    Until: 08:00,0.25,       !- Field 7
    Until: 10:00,1.0,        !- Field 9
    Until: 12:00,0.86,       !- Field 11
    Until: 13:00,1.0,        !- Field 13
    Until: 18:00,0.86,       !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 20:00,0.19,       !- Field 19
    Until: 24:00,0.11,       !- Field 21
    For: Saturday Sunday Holidays, !- Field 23
    Until: 05:00,0.11,       !- Field 24
    Until: 07:00,0.19,       !- Field 26
    Until: 08:00,0.25,       !- Field 28
    Until: 10:00,1.0,        !- Field 30
    Until: 12:00,0.86,       !- Field 32
    Until: 13:00,1.0,        !- Field 34
    Until: 18:00,0.86,       !- Field 36
    Until: 19:00,0.25,       !- Field 38
    Until: 20:00,0.19,       !- Field 40
    Until: 24:00,0.11,       !- Field 42
    For: WinterDesignDay,    !- Field 44
    Until: 24:00,0.0,        !- Field 45
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 47
    Until: 24:00,1.0;        !- Field 48

  Schedule:Compact,
    LaundryRoom_Eqp_Elec_Sch,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13

  Schedule:Compact,
    LaundryRoom_Eqp_Gas_Sch, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 9:00,0.0,         !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13

  Schedule:Compact,
    MeetingRoom_Eqp_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 10:00,0.54,       !- Field 7
    Until: 12:00,0.26,       !- Field 9
    Until: 13:00,0.05,       !- Field 11
    Until: 15:00,0.54,       !- Field 13
    Until: 18:00,0.26,       !- Field 15
    Until: 20:00,0.05,       !- Field 17
    Until: 24:00,0.0;        !- Field 19

  Schedule:Compact,
    ExerciseRoom_Eqp_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 9:00,1.0,         !- Field 7
    Until: 12:00,0.5,        !- Field 9
    Until: 13:00,0.0,        !- Field 11
    Until: 16:00,0.5,        !- Field 13
    Until: 17:00,1.0,        !- Field 15
    Until: 19:00,0.50,       !- Field 17
    Until: 21:00,1.0,        !- Field 19
    Until: 23:00,0.5,        !- Field 21
    Until: 24:00,0.0;        !- Field 23

  Schedule:Compact,
    Kitchen_Elec_Equip_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 06:00,0.1,        !- Field 3
    Until: 07:00,0.25,       !- Field 5
    Until: 24:00,0.3,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,0.1,        !- Field 10
    Until: 07:00,0.25,       !- Field 12
    Until: 24:00,0.3,        !- Field 14
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,0.3,        !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,0.0,        !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 06:00,0.1,        !- Field 23
    Until: 07:00,0.25,       !- Field 25
    Until: 24:00,0.3;        !- Field 27

  Schedule:Compact,
    Kitchen_Gas_Equip_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 05:00,0.02,       !- Field 3
    Until: 06:00,0.05,       !- Field 5
    Until: 07:00,0.1,        !- Field 7
    Until: 08:00,0.15,       !- Field 9
    Until: 09:00,0.2,        !- Field 11
    Until: 10:00,0.15,       !- Field 13
    Until: 13:00,0.25,       !- Field 15
    Until: 14:00,0.2,        !- Field 17
    Until: 15:00,0.15,       !- Field 19
    Until: 16:00,0.2,        !- Field 21
    Until: 19:00,0.3,        !- Field 23
    Until: 21:00,0.20,       !- Field 25
    Until: 22:00,0.15,       !- Field 27
    Until: 23:00,0.10,       !- Field 29
    Until: 24:00,0.05,       !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,0.25,       !- Field 34
    For: WinterDesignDay,    !- Field 36
    Until: 24:00,0.0,        !- Field 37
    For: Sunday Holidays AllOtherDays, !- Field 39
    Until: 05:00,0.02,       !- Field 40
    Until: 06:00,0.05,       !- Field 42
    Until: 07:00,0.1,        !- Field 44
    Until: 08:00,0.15,       !- Field 46
    Until: 09:00,0.2,        !- Field 48
    Until: 10:00,0.15,       !- Field 50
    Until: 13:00,0.25,       !- Field 52
    Until: 14:00,0.2,        !- Field 54
    Until: 15:00,0.15,       !- Field 56
    Until: 16:00,0.2,        !- Field 58
    Until: 19:00,0.3,        !- Field 60
    Until: 21:00,0.20,       !- Field 62
    Until: 22:00,0.15,       !- Field 64
    Until: 23:00,0.10,       !- Field 66
    Until: 24:00,0.05;       !- Field 68

  Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.9,        !- Field 3
    Until: 07:00,0.7,        !- Field 5
    Until: 09:00,0.4,        !- Field 7
    Until: 15:00,0.2,        !- Field 9
    Until: 16:00,0.3,        !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 21:00,0.7,        !- Field 15
    Until: 22:00,0.8,        !- Field 17
    Until: 24:00,0.9,        !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1.0,        !- Field 22
    For: Saturday,           !- Field 24
    Until: 06:00,0.9,        !- Field 25
    Until: 07:00,0.7,        !- Field 27
    Until: 09:00,0.5,        !- Field 29
    Until: 17:00,0.3,        !- Field 31
    Until: 18:00,0.5,        !- Field 33
    Until: 21:00,0.6,        !- Field 35
    Until: 24:00,0.7,        !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0.0,        !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 08:00,0.7,        !- Field 43
    Until: 11:00,0.5,        !- Field 45
    Until: 13:00,0.3,        !- Field 47
    Until: 16:00,0.2,        !- Field 49
    Until: 17:00,0.3,        !- Field 51
    Until: 19:00,0.4,        !- Field 53
    Until: 21:00,0.6,        !- Field 55
    Until: 24:00,0.8;        !- Field 57

  Schedule:Compact,
    GuestRoom_Occ_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.65,       !- Field 3
    Until: 07:00,0.50,       !- Field 5
    Until: 09:00,0.28,       !- Field 7
    Until: 15:00,0.13,       !- Field 9
    Until: 16:00,0.20,       !- Field 11
    Until: 19:00,0.35,       !- Field 13
    Until: 21:00,0.50,       !- Field 15
    Until: 22:00,0.58,       !- Field 17
    Until: 24:00,0.65,       !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 06:00,0.65,       !- Field 22
    Until: 07:00,0.50,       !- Field 24
    Until: 09:00,0.34,       !- Field 26
    Until: 17:00,0.20,       !- Field 28
    Until: 18:00,0.34,       !- Field 30
    Until: 19:00,0.35,       !- Field 32
    Until: 21:00,0.65,       !- Field 34
    Until: 24:00,0.50,       !- Field 36
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0,          !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42

  Schedule:Compact,
    Lobby_Occ_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.1,        !- Field 3
    Until: 06:00,0.3,        !- Field 5
    Until: 10:00,0.7,        !- Field 7
    Until: 16:00,0.2,        !- Field 9
    Until: 18:00,0.4,        !- Field 11
    Until: 22:00,0.2,        !- Field 13
    Until: 24:00,0.1,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 06:00,0.1,        !- Field 18
    Until: 07:00,0.3,        !- Field 20
    Until: 10:00,0.7,        !- Field 22
    Until: 22:00,0.2,        !- Field 24
    Until: 24:00,0.1,        !- Field 26
    For: WinterDesignDay,    !- Field 28
    Until: 24:00,0,          !- Field 29
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 31
    Until: 24:00,1.0;        !- Field 32

  Schedule:Compact,
    Office_Occ_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.2,        !- Field 3
    Until: 07:00,0.3,        !- Field 5
    Until: 08:00,0.4,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.4,        !- Field 15
    Until: 19:00,0.3,        !- Field 17
    Until: 24:00,0.2,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 07:00,0.2,        !- Field 22
    Until: 08:00,0.3,        !- Field 24
    Until: 17:00,0.5,        !- Field 26
    Until: 18:00,0.3,        !- Field 28
    Until: 24:00,0.2,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0,          !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    EmployeeLounge_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 12:00,0.2,        !- Field 7
    Until: 13:00,0.7,        !- Field 9
    Until: 18:00,0.2,        !- Field 11
    Until: 20:00,0.1,        !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 05:00,0.0,        !- Field 18
    Until: 08:00,0.05,       !- Field 20
    Until: 12:00,0.1,        !- Field 22
    Until: 13:00,0.2,        !- Field 24
    Until: 18:00,0.1,        !- Field 26
    Until: 20:00,0.05,       !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    MeetingRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 10:00,0.5,        !- Field 7
    Until: 12:00,0.2,        !- Field 9
    Until: 13:00,0.05,       !- Field 11
    Until: 15:00,0.5,        !- Field 13
    Until: 18:00,0.2,        !- Field 15
    Until: 20:00,0.05,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 07:00,0.0,        !- Field 22
    Until: 08:00,0.05,       !- Field 24
    Until: 10:00,0.5,        !- Field 26
    Until: 12:00,0.2,        !- Field 28
    Until: 13:00,0.05,       !- Field 30
    Until: 15:00,0.5,        !- Field 32
    Until: 18:00,0.2,        !- Field 34
    Until: 20:00,0.05,       !- Field 36
    Until: 24:00,0.0,        !- Field 38
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,0.0,        !- Field 41
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
    Until: 24:00,1.0;        !- Field 44

  Schedule:Compact,
    LaundryRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 10:00,0.09,       !- Field 5
    Until: 12:00,0.18,       !- Field 7
    Until: 13:00,0.0,        !- Field 9
    Until: 16:00,0.18,       !- Field 11
    Until: 17:00,0.09,       !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 08:00,0.0,        !- Field 18
    Until: 10:00,0.09,       !- Field 20
    Until: 12:00,0.18,       !- Field 22
    Until: 13:00,0.0,        !- Field 24
    Until: 16:00,0.18,       !- Field 26
    Until: 17:00,0.09,       !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    ExerciseRoom_Occ_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 11:00,1.0,        !- Field 7
    Until: 12:00,0.5,        !- Field 9
    Until: 13:00,0.0,        !- Field 11
    Until: 22:00,1.0,        !- Field 13
    Until: 23:00,0.5,        !- Field 15
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.25;       !- Field 3



  Schedule:Compact,
    Booster Water Inlet Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.00;      !- Field 3



  Schedule:Compact,
    Booster Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,82.22;      !- Field 3



  Schedule:Compact,
    Laundry Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,82.22;      !- Field 3



  Schedule:Compact,
    LAUNDRY_SWH_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 17:00,0.00,       !- Field 3
    UNTIL: 24:00,1.00;       !- Field 5


  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.2,        !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.25,       !- Field 9
    Until: 07:00,0.5,        !- Field 11
    Until: 08:00,0.6,        !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.45,       !- Field 17
    Until: 11:00,0.4,        !- Field 19
    Until: 12:00,0.45,       !- Field 21
    Until: 13:00,0.4,        !- Field 23
    Until: 14:00,0.35,       !- Field 25
    Until: 17:00,0.3,        !- Field 27
    Until: 18:00,0.4,        !- Field 29
    Until: 19:00,0.55,       !- Field 31
    Until: 20:00,0.6,        !- Field 33
    Until: 21:00,0.5,        !- Field 35
    Until: 22:00,0.55,       !- Field 37
    Until: 23:00,0.45,       !- Field 39
    Until: 24:00,0.25,       !- Field 41
    For: Saturday WinterDesignDay, !- Field 43
    Until: 01:00,0.2,        !- Field 44
    Until: 04:00,0.15,       !- Field 46
    Until: 05:00,0.2,        !- Field 48
    Until: 06:00,0.25,       !- Field 50
    Until: 07:00,0.4,        !- Field 52
    Until: 10:00,0.5,        !- Field 54
    Until: 11:00,0.45,       !- Field 56
    Until: 13:00,0.5,        !- Field 58
    Until: 14:00,0.45,       !- Field 60
    Until: 16:00,0.4,        !- Field 62
    Until: 17:00,0.35,       !- Field 64
    Until: 18:00,0.4,        !- Field 66
    Until: 20:00,0.55,       !- Field 68
    Until: 21:00,0.5,        !- Field 70
    Until: 22:00,0.55,       !- Field 72
    Until: 23:00,0.4,        !- Field 74
    Until: 24:00,0.3,        !- Field 76
    For: Sunday Holidays AllOtherDays, !- Field 78
    Until: 01:00,0.25,       !- Field 79
    Until: 05:00,0.2,        !- Field 81
    Until: 06:00,0.3,        !- Field 83
    Until: 09:00,0.5,        !- Field 85
    Until: 10:00,0.55,       !- Field 87
    Until: 12:00,0.5,        !- Field 89
    Until: 14:00,0.4,        !- Field 91
    Until: 17:00,0.3,        !- Field 93
    Until: 18:00,0.4,        !- Field 95
    Until: 20:00,0.5,        !- Field 97
    Until: 21:00,0.4,        !- Field 99
    Until: 22:00,0.5,        !- Field 101
    Until: 23:00,0.4,        !- Field 103
    Until: 24:00,0.2;        !- Field 105

  Schedule:Compact,
    GuestRoom_SWH_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.20,       !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.35,       !- Field 9
    Until: 07:00,0.60,       !- Field 11
    Until: 08:00,0.80,       !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.40,       !- Field 17
    Until: 11:00,0.30,       !- Field 19
    Until: 17:00,0.20,       !- Field 21
    Until: 18:00,0.30,       !- Field 23
    Until: 19:00,0.55,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.60,       !- Field 29
    Until: 23:00,0.45,       !- Field 31
    Until: 24:00,0.25,       !- Field 33
    For: AllOtherDays,       !- Field 35
    Until: 01:00,0.2,        !- Field 36
    Until: 04:00,0.15,       !- Field 38
    Until: 05:00,0.2,        !- Field 40
    Until: 06:00,0.25,       !- Field 42
    Until: 07:00,0.35,       !- Field 44
    Until: 08:00,0.60,       !- Field 46
    Until: 09:00,0.80,       !- Field 48
    Until: 10:00,0.55,       !- Field 50
    Until: 11:00,0.40,       !- Field 52
    Until: 12:00,0.30,       !- Field 54
    Until: 17:00,0.20,       !- Field 56
    Until: 18:00,0.25,       !- Field 58
    Until: 19:00,0.30,       !- Field 60
    Until: 22:00,0.40,       !- Field 62
    Until: 23:00,0.60,       !- Field 64
    Until: 24:00,0.35;       !- Field 66

  Schedule:Compact,
    LaundryRoom_SWH_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.;        !- Field 3

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24.;        !- Field 3


  Schedule:Compact,
    Base_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

  Schedule:Compact,
    Base_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

  Schedule:Compact,
    Adva_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.11,      !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.11,       !- Field 6
    Until: 16:00,18.889,     !- Field 8
    Until: 24:00,21.11;      !- Field 10

  Schedule:Compact,
    Adva_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.11,      !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.11,       !- Field 6
    Until: 16:00,23.333,     !- Field 8
    Until: 24:00,21.11;      !- Field 10

  Schedule:Compact,
    Adva5F_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.11,      !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.11,       !- Field 6
    Until: 16:00,18.334,     !- Field 8
    Until: 24:00,21.11;      !- Field 10

  Schedule:Compact,
    Adva5F_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.11,      !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.11,       !- Field 6
    Until: 16:00,23.888,     !- Field 8
    Until: 24:00,21.11;      !- Field 10


  Schedule:Compact,
    Off During Unoccupied Period,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,0,           !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0;          !- Field 7

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9

  Schedule:Compact,
    MinRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30;         !- Field 3

  Schedule:Compact,
    MaxRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0;       !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3


  Schedule:Compact,
    Room_1_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_1_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Room_1_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_2_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_2_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Room_2_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_5_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_5_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Room_5_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_6_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_6_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Room_6_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_1_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_1_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Room_1_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_1_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_2_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_2_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Room_2_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_2_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    FLR_3_DOAS_OAminOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0000;     !- Field 3



  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

 
  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========
! ------------------------------------------------------------------
! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
! $Log: OpaqueLibraryScript_v30.idf,v $
! Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note: 
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0. 
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.88434339518544,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.16339123820601,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    4.99962881861943,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Door material properties taken from DOE Benchmark files released in Nov. 2008

  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






  Construction,
    basement_floor,          !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========
! ------------------------------------------------------------------
! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
! $Log: WindowsLibrary_v30.idf,v $
! Revision 1.6  2010/10/16 00:03:25  atha577
! Deleted bb skylight constructions. Added them to opaquelibraryscript.
!
! Revision 1.5  2010/10/15 23:31:07  atha577
! Added addendum bb skylight constructions.
!
! Revision 1.4  2010/10/14 22:53:47  atha577
! Added new skylight constructions for bb
!
! Revision 1.3  2010/05/19 20:10:16  atha577
! *** empty log message ***
!
! Revision 1.2  2010/05/19 20:08:49  atha577
! added bb constructions.
!
!
! Revision 1.1  2010/01/20 21:58:41  d3l143
! Initial revision
! Revised 5/19/2010: Added new constructions for bb from E+ window 
!		     construction library
!
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
  WindowMaterial:Glazing,
    GREEN 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
! ID 221
 
  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.240,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    0.300,                   !- Visible Transmittance at Normal Incidence
    0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.200,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.220,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF B TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.480,                   !- Solar Transmittance at Normal Incidence
    0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    0.570,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,LoE TINT 6MM,SpectralAverage,              ,.006,.360,.093,.200,.500,.035,.054,.0,.84,.10,.9;  ! ID 451
WindowMaterial:Glazing,REF B TINT HI 6MM,SpectralAverage,         ,.006,.150,.090,.330,.180,.080,.280,.0,.84,.60,.9;  ! ID 232
WindowMaterial:Glazing,REF C CLEAR MID 6MM,SpectralAverage,       ,.006,.170,.200,.420,.190,.210,.380,.0,.84,.51,.9;  ! ID 241

WindowMaterial:Glazing,REF D TINT 6MM,SpectralAverage,            ,.006,.300,.140,.360,.250,.180,.450,.0,.84,.82,.9;  ! ID 270
WindowMaterial:Glazing,COATED POLY-77,SpectralAverage,          ,.00051,.504,.402,.398,.766,.147,.167,.0,.075,.720,.14;  ! ID 601
WindowMaterial:Glazing,LoE SPEC SEL TINT 6MM,SpectralAverage,     ,.006,.260,.140,.410,.460,.060,.040,.0,.84,.03,.9;  ! ID 550

WindowMaterial:Glazing,PYR B CLEAR 6MM,SpectralAverage,           ,.006,.680,.090,.100,.810,.110,.120,.0,.84,.20,.9;  ! ID 351

WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,                 ,.003,.837,.075,.075,.898,.081,.081,.0,.84,.84,.9;  ! ID 2

WindowMaterial:Glazing,REF B CLEAR LO 6MM,SpectralAverage,        ,.006,.150,.220,.380,.200,.230,.330,.0,.84,.58,.9;  ! ID 220
WindowMaterial:Glazing,REF A CLEAR LO 6MM,SpectralAverage,        ,.006,.066,.341,.493,.080,.410,.370,.0,.84,.40,.9;  ! ID 200
WindowMaterial:Glazing,GREEN 3MM,SpectralAverage,                 ,.003,.635,.063,.063,.822,.075,.075,.0,.84,.84,.9;  ! ID 11
WindowMaterial:Glazing,ECABS-2 COLORED 6MM,SpectralAverage,       ,.006,.111,.179,.179,.128,.081,.081,.0,.84,.10,.9;  ! ID 705
WindowMaterial:Glazing,COATED POLY-55,SpectralAverage,          ,.00051,.320,.582,.593,.551,.336,.375,.0,.046,.720,.14;  ! ID 603
WindowMaterial:Glazing,ECREF-2 COLORED 6MM,SpectralAverage,       ,.006,.099,.219,.219,.155,.073,.073,.0,.84,.10,.9;  ! ID 707
WindowMaterial:Glazing,LoE SPEC SEL CLEAR 6MM Rev,SpectralAverage,,.006,.430,.420,.300,.770,.060,.070,.0,.03,.84,.9;  ! 
WindowMaterial:Glazing,BRONZE 6MM,SpectralAverage,                ,.006,.482,.054,.054,.534,.057,.057,.0,.84,.84,.9;  ! ID 6
WindowMaterial:Glazing,REF A TINT MID 6MM,SpectralAverage,        ,.006,.060,.130,.420,.090,.140,.350,.0,.84,.47,.9;  ! ID 211


WindowMaterial:Glazing,
    Theoretical Glass 297, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.375039,                !- Solar Transmittance at Normal Incidence
    0.574961,                !- Front Side Solar Reflectance at Normal Incidence
    0.574961,                !- Back Side Solar Reflectance at Normal Incidence
    0.529698,                !- Visible Transmittance at Normal Incidence
    0.420302,                !- Front Side Visible Reflectance at Normal Incidence
    0.420302,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0103561;               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass 347, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.315861,                !- Solar Transmittance at Normal Incidence
    0.634139,                !- Front Side Solar Reflectance at Normal Incidence
    0.634139,                !- Back Side Solar Reflectance at Normal Incidence
    0.479911,                !- Visible Transmittance at Normal Incidence
    0.470089,                !- Front Side Visible Reflectance at Normal Incidence
    0.470089,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.010358;                !- Conductivity {W/m-K}

 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========
 
  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}
 
  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}
 
  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!    Sgl Green 6mm,           !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer
 
!    Sgl Ref-B-H Clr 6mm,     !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer
 
!    Sgl Ref-C-H Clr 6mm,     !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.34, !- Name
    REF C CLEAR HI 6MM;      !- Outside Layer
 
!    Sgl Elec Ref Colored 6mm,!- Name
 
  Construction,
    Window_U_1.22_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer
 
!    Sgl Ref-B-M Tint 6mm,    !- Name
 
  Construction,
    Window_U_0.72_SHGC_0.25, !- Name
    REF B TINT MID 6MM;      !- Outside Layer
 
!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.65_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Blue 6mm/6mm Air,    !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Blue 6mm/6mm Air,    !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
 
  Construction,
    Window_U_0.52_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
 
  Construction,
    Window_U_0.48_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name
 
  Construction,
    Window_U_0.42_SHGC_0.45, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Grey 6mm/13mm Air,   !- Name
 
  Construction,
    Window_U_0.46_SHGC_0.45, !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.42_SHGC_0.40, !- Name
    LoE TINT 6MM,           !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.43_SHGC_0.26,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.44_SHGC_0.26,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.42_SHGC_0.35,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.33_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.34_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.35_SHGC_0.35,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.55_SHGC_0.31,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.43_SHGC_0.29,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.34_SHGC_0.45,  !- Name
    PYR B CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!       Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.56_SHGC_0.35,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)

Construction,
    Window_U_0.45_SHGC_0.31,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
    
!    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)

Construction,
    Window_U_0.33_SHGC_0.45,  !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-77,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 3MM;               !- Layer 5

!	Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163    
 
Construction, 
     Window_U_0.38_SHGC_0.26,  !- Name
     REF B TINT HI 6MM,
     ARGON 13MM,
     CLEAR 6MM;

! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444

Construction, 
    Window_U_0.25_SHGC_0.40,  !- Name
    LoE TINT 6MM,
    ARGON 13MM,
    CLEAR 6MM;

! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173

Construction, 
    Window_U_0.35_SHGC_0.26,  !- Name
    REF C CLEAR MID 6MM,
    ARGON 13MM,
    CLEAR 6MM;


!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.27, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.18, !- Name
    REF A TINT MID 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.13, !- Name
    REF A CLEAR LO 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.33_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.22, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 6MM;               !- Layer 5

!    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.17, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3


!    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.23, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.16, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3


!    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.11, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3


!    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.19_SHGC_0.20, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 13MM,                !- Layer 4
    CLEAR 6MM;               !- Layer 5


!
!
! Following constructions are added as part of Addendum bb
!
!

! Dbl Ref-C-H Clr 6mm/6mm Air

Construction,
    Window_U_0.71_SHGC_0.25,  !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl Ref-B-H Clr 6mm/13mm Arg

Construction,
    Window_U_0.38_SHGC_0.30,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl LoE Spec Sel Tint 6mm/6mm Air

Construction,
    Window_U_0.36_SHGC_0.35,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl LoE (e2=.1) Tint 6mm/13mm Air

Construction,
    Window_U_0.30_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3


!
!
! End set of new bb constructions
!
!




!=================skylight====================

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.98_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.17_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Green 6mm,           !- Name

  Construction,
    Window_U_1.98_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

!    Sgl Ref-D Clr 6mm,       !- Name

  Construction,
    Window_U_1.17_SHGC_0.49, !- Name
    REF D CLEAR 6MM;         !- Outside Layer

!    Sgl Green 3mm,           !- Name

  Construction,
    Window_U_1.17_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.45, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.68, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-A-L Clr 6mm,     !- Name

  Construction,
    Window_U_0.88_SHGC_0.16, !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

!    Sgl Elec Ref Colored 6mm,!- Name

  Construction,
    Window_U_0.88_SHGC_0.27, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

!    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.52_SHGC_0.22, !- Name
    REF B CLEAR LO 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.44_SHGC_0.20, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3


Construction,
    Window_U_0.39_SHGC_0.38, !- Name
    Theoretical Glass 297;      !- Outside Layer

Construction,
    Window_U_0.39_SHGC_0.32, !- Name
    Theoretical Glass 347;      !- Outside Layer
    
!=================Additional Skylight Constructions for 189.1====================

!    Sgl LoE (e2=.2) Clr 6mm,     !- Name
    
Construction,
    Window_U_0.75_SHGC_0.72, !- Name
    PYR B CLEAR 6MM;         !- Outside Layer

!    Sgl LoE (e2=.2) Clr 3mm,     !- Name

Construction,
    Window_U_0.67_SHGC_0.77, !- Name
    PYR B CLEAR 3MM;         !- Outside Layer

!    Dbl Clr 3mm/6mm Air,     !- Name

Construction,
    Window_U_0.56_SHGC_0.76,     !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

WindowMaterial:Glazing,PYR B CLEAR 3MM,SpectralAverage,           ,.003,.740,.090,.100,.820,.110,.120,.0,.84,.20,.9;  ! ID 350


!=================Additional Window Constructions for 189.1====================

!    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name

Construction,
    Window_U_0.40_SHGC_0.43,  !- Name
    LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

WindowMaterial:Glazing,LoE SPEC SEL CLEAR 3MM,SpectralAverage,    ,.003,.450,.340,.370,.780,.070,.060,.0,.84,.03,.9;  ! ID 500

!=================Additional Window Materials and Constructions for 50% Concept====================


WindowMaterial:Glazing,ECABS-2 BLEACHED 6MM,SpectralAverage,      ,.006,.814,.086,.086,.847,.099,.099,.0,.84,.10,.9;  ! ID 704

!    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name

Construction,
    Window_U_0.40_SHGC_0.45,  !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    AIR 6MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers' definitions.
!

WindowMaterial:Glazing,
Glass_2175_LayerAvg,                                 !- Layer name : GREY-SGP-E366 - 8.6.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.008600,                                           !- Thickness
0.167758,                                           !- Solar Transmittance
2.176064e-001,                                      !- Solar Front Reflectance
4.379779e-001,                                      !- Solar Back Reflectance
0.416044,                                           !- Visible Transmittance
0.078729,                                           !-Visible Front Reflectance
0.106540,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Glazing,
Glass_2022F_LayerAvg,                                 !- Layer name : LoE262-4.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.003900,                                           !- Thickness
0.355897,                                           !- Solar Transmittance
3.940945e-001,                                      !- Solar Front Reflectance
2.656452e-001,                                      !- Solar Back Reflectance
0.677694,                                           !- Visible Transmittance
0.042734,                                           !- Visible Front Reflectance
0.055470,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.046000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity

WindowMaterial:Glazing,
Glass_2052_LayerAvg,                                 !- Layer name : 86SGP-G.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.008370,                                           !- Thickness
0.507767,                                           !- Solar Transmittance
5.422805e-002,                                      !- Solar Front Reflectance
5.449309e-002,                                      !- Solar Back Reflectance
0.586833,                                           !- Visible Transmittance
0.058050,                                           !-Visible Front Reflectance
0.058397,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Glazing,
Glass_2010F_LayerAvg,                                 !- Layer name : LoE272-2.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.002210,                                           !- Thickness
0.434294,                                           !- Solar Transmittance
4.183747e-001,                                      !- Solar Front Reflectance
3.410654e-001,                                      !- Solar Back Reflectance
0.797579,                                           !- Visible Transmittance
0.043577,                                           !- Visible Front Reflectance
0.056031,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.042274,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity

WindowMaterial:Glazing,
Glass_2027F_LayerAvg,                                 !- Layer name : LoE270-4.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.004000,                                           !- Thickness
0.369744,                                           !- Solar Transmittance
4.700695e-001,                                      !- Solar Front Reflectance
3.409350e-001,                                      !- Solar Back Reflectance
0.765222,                                           !- Visible Transmittance
0.054600,                                           !- Visible Front Reflectance
0.073741,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.036750,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Gas,
Gap_1_W_0_0025,                              !- gap name - Air
Air,                               !- type
0.0025;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0032,                              !- gap name - Air
Air,                               !- type
0.0032;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0042,                              !- gap name - Air
Air,                               !- type
0.0042;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0043,                              !- gap name - Air
Air,                               !- type
0.0043;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0018,                              !- gap name - Air
Air,                               !- type
0.0018;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0024,                              !- gap name - Air
Air,                               !- type
0.0024;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0038,                              !- gap name - Air
Air,                               !- type
0.0038;                             !- thickness



Construction,
    Window_U_0.60_SHGC_0.25,              !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0025,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.55_SHGC_0.25,              !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0032,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.50_SHGC_0.25,               !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0042,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.47_SHGC_0.40,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0043,                              !- gap name - Air
    Glass_2010F_LayerAvg;                             !- glass name : LoE272-2.CIG





!=================Additional Skylight Materials and Constructions for 50% Concept====================

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers.
!


Construction,
    Window_U_0.75_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0018,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.65_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0024,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.55_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0038,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.50_SHGC_0.40,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0038,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG

!=================Additional Windows for IECC Analysis================================================


!Sgl Elec Ref Colored 6mm 
Construction,
    Window_U_1.16_SHGC_0.25,              	!- Name
    ECREF-1 COLORED 6MM;                 	!- glass name  
	
! Sgl Elec Ref Colored 6mm    
Construction,
    Window_U_1.08_SHGC_0.25,              !- Name
    ECREF-1 COLORED 6MM;                  !- glass name            

! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name

WindowMaterial:Glazing,ECREF-2 BLEACHED 6MM,SpectralAverage,      ,.006,.694,.168,.168,.818,.110,.110,.0,.84,.10,.9;  ! ID 706

Construction,
    Window_U_0.29_SHGC_0.45,              	!- Name
    ECREF-2 BLEACHED 6MM,    				!- Outside Layer
    AIR 13MM,                 				!- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;               !- Layer 3
	


!=================Additional Skylights for IECC Analysis================================================

! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.

!Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.7129; Frame conductivity = 283.91

Construction,
    Window_U_1.60_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.1271; Frame conductivity = 283.91

Construction,
    Window_U_1.05_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.
Construction,
    Window_U_0.90_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  




	

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Basement,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    4826.4064,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Retail_1_Flr_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    265.7636,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Retail_2_Flr_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    307.7552,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mech_Flr_1,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    650.7972,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Storage_Flr_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    375.4741,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Laundry_Flr_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    309.2236,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Cafe_Flr_1,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    748.3463,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Lobby_Flr_1,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    5183.5567,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_1_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9391,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_2_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9252,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_3_Mult19_Flr_3,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    76.0000,                 !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    74.7487,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_4_Mult19_Flr_3,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    76.0000,                 !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    74.7691,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_5_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9391,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_6_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9252,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1186.9055,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_1_Flr_6,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9391,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_2_Flr_6,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9252,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_3_Mult9_Flr_6,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    9.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    74.7691,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Banquet_Flr_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1010.8919,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Dining_Flr_6,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1010.8919,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Kitchen_Flr_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    314.8720,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Flr_6,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1256.1561,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Basement_Wall_North,      !- Name
    Wall,                     !- Surface Type
    basement_wall,            !- Construction Name
    Basement,                 !- Zone Name
    OtherSideCoefficients,    !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgWall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_East,       !- Name
    Wall,                     !- Surface Type
    basement_wall,            !- Construction Name
    Basement,                 !- Zone Name
    OtherSideCoefficients,    !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgWall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_South,      !- Name
    Wall,                     !- Surface Type
    basement_wall,            !- Construction Name
    Basement,                 !- Zone Name
    OtherSideCoefficients,    !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgWall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_West,       !- Name
    Wall,                     !- Surface Type
    basement_wall,            !- Construction Name
    Basement,                 !- Zone Name
    OtherSideCoefficients,    !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgWall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Floor,           !- Name
    Floor,                    !- Surface Type
    basement_floor,           !- Construction Name
    Basement,                 !- Zone Name
    OtherSideCoefficients,    !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgFloor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,-2.4390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_1,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_2,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,12.4970,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_3,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_4,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_5,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_6,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_7,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    0.0000,12.4970,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_8,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    53.9500,12.4970,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_West,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_West,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.4970,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_North,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Mech_Flr_1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Floor,        !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Mech_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_East,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_South,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_West,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_1_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Mech_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,12.4970,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Storage_Flr_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Storage_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Storage_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_4_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Storage_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_4_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Storage_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Storage_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,12.4970,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_2_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_East,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_South,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Floor,        !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_6,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,5.7910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_1_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_2_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_West,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Ceiling,      !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_South,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_1_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_1,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_7,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    11.5820,12.4970,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_2,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_8,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    53.9500,5.7910,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_1,   !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Ceiling_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    0.0000,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,12.4970,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,22.8600,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    78.9430,22.8600,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    78.9430,12.4970,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    53.9500,12.4970,3.9624,  !- X,Y,Z ==> Vertex 8 {m}
    53.9500,22.8600,3.9624,  !- X,Y,Z ==> Vertex 9 {m}
    0.0000,22.8600,3.9624;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_2,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,12.4970,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,12.4970,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,5.7910,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0210,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    14.0210,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0210,22.8600,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    14.0210,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0210,16.1540,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    14.0210,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    14.0210,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    14.0210,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,16.1540,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    14.0210,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    14.0210,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,16.1540,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    14.0210,16.1540,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    14.0210,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,14.3260,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,14.3260,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    79.8580,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    79.8580,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_1,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,7.0080,  !- X,Y,Z ==> Vertex 4 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 5 {m}
    6.7060,5.7910,7.0080;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_2,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_3,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    76.2000,16.1540,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    79.8580,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    79.8580,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 5 {m}
    76.2000,5.7910,7.0080;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.8580,16.1540,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    79.8580,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,16.1540,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.8580,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    79.8580,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    79.8580,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    79.8580,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,12.4970,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_1,!- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    4.5720,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,12.4970,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,10.0560,  !- X,Y,Z ==> Vertex 4 {m}
    10.3630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 5 {m}
    4.5720,22.8600,10.0560;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_2,!- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,12.4970,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,16.1540,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_3,!- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    76.2000,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    79.8580,22.8600,10.0560,  !- X,Y,Z ==> Vertex 4 {m}
    79.8580,16.1540,10.0560,  !- X,Y,Z ==> Vertex 5 {m}
    76.2000,16.1540,10.0560;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    11.2780,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    11.2780,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Floor,!- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2780,9.4490,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    11.2780,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,9.4490,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2780,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    11.2780,9.4490,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2780,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    11.2780,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    11.2780,9.4490,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    11.2780,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    11.2780,5.7910,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    11.2780,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Floor,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,12.4970,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,12.4970,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Dining_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Dining_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,22.8600,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Dining_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,12.4970,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,12.4970,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_East, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Floor,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,16.1520,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 5 {m}
    81.9910,12.4970,16.1520;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    79.5530,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,12.4970,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,19.2000,  !- X,Y,Z ==> Vertex 4 {m}
    86.5630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 5 {m}
    79.5530,22.8600,19.2000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.9220,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    64.9220,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Floor,    !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    12,                      !- Number of Vertices
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 4 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 5 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 6 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 7 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 8 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 9 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 10 {m}
    64.9220,5.7910,16.1520,  !- X,Y,Z ==> Vertex 11 {m}
    64.9220,9.4490,16.1520;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_4_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_4_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    64.9220,9.4490,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    64.9220,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.9220,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    64.9220,9.4490,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    64.9220,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    64.9220,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_1,!- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    4.5720,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,9.4490,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,22.8600,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,22.8600,19.2000,  !- X,Y,Z ==> Vertex 4 {m}
    42.3670,12.4970,19.2000,  !- X,Y,Z ==> Vertex 5 {m}
    10.3630,12.4970,19.2000,  !- X,Y,Z ==> Vertex 6 {m}
    10.3630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 7 {m}
    4.5720,22.8600,19.2000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_2,!- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    47.5490,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    64.9220,9.4490,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    64.9220,5.7910,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,19.2000,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,12.4970,19.2000,  !- X,Y,Z ==> Vertex 5 {m}
    47.5490,12.4970,19.2000;  !- X,Y,Z ==> Vertex 6 {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Retail_1_Flr_1_Wall_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Retail_1_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.3310,0.0000,2.2860,  !- X,Y,Z ==> Vertex 1 {m}
    0.3310,0.0000,0.1520,  !- X,Y,Z ==> Vertex 2 {m}
    11.2510,0.0000,0.1520,  !- X,Y,Z ==> Vertex 3 {m}
    11.2510,0.0000,2.2860;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Cafe_Flr_1_Wall_South,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    54.8810,0.0000,2.2860,  !- X,Y,Z ==> Vertex 1 {m}
    54.8810,0.0000,0.1520,  !- X,Y,Z ==> Vertex 2 {m}
    85.6310,0.0000,0.1520,  !- X,Y,Z ==> Vertex 3 {m}
    85.6310,0.0000,2.2860;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Lobby_Flr_1_Wall_1_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.7930,0.0000,2.2860,  !- X,Y,Z ==> Vertex 1 {m}
    12.7930,0.0000,0.1520,  !- X,Y,Z ==> Vertex 2 {m}
    52.7390,0.0000,0.1520,  !- X,Y,Z ==> Vertex 3 {m}
    52.7390,0.0000,2.2860;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_1_Flr_3_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.4000,5.7910,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    0.4000,5.7910,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    4.1720,5.7910,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    4.1720,5.7910,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_West_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_1_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,13.5790,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,13.5790,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.5380,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.5380,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_2_Flr_3_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.1720,22.8600,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    4.1720,22.8600,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    0.4000,22.8600,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    0.4000,22.8600,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_West_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_2_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,22.1130,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.1130,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0720,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0720,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_3_Mult19_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.0260,5.7910,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    7.0260,5.7910,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    10.0430,5.7910,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    10.0430,5.7910,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_4_Mult19_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    13.7010,22.8600,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    13.7010,22.8600,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    10.6830,22.8600,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    10.6830,22.8600,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_East_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_5_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.5630,6.5380,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,6.5380,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,13.5790,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,13.5790,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_5_Flr_3_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    82.3910,5.7910,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    82.3910,5.7910,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    86.1630,5.7910,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    86.1630,5.7910,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_6_Flr_3_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.1630,22.8600,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    86.1630,22.8600,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    82.3910,22.8600,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    82.3910,22.8600,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_East_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_6_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.5630,15.0720,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,15.0720,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.1130,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.1130,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Corridor_Flr_3_Wall_1_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.8560,22.8600,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    9.8560,22.8600,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    5.0790,22.8600,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    5.0790,22.8600,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Corridor_Flr_3_Wall_2_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    81.8050,22.8600,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    81.8050,22.8600,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    80.0440,22.8600,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    80.0440,22.8600,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Corridor_Flr_3_Wall_1_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.7590,5.7910,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    4.7590,5.7910,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    6.5190,5.7910,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    6.5190,5.7910,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Corridor_Flr_3_Wall_2_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    76.7070,5.7910,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    76.7070,5.7910,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    81.4840,5.7910,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    81.4840,5.7910,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_1_Flr_6_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.4000,5.7910,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    0.4000,5.7910,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    4.1720,5.7910,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    4.1720,5.7910,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_West_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_1_Flr_6_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,13.5790,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,13.5790,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.5380,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.5380,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_2_Flr_6_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.1720,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    4.1720,22.8600,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    0.4000,22.8600,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    0.4000,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_West_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_2_Flr_6_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,22.1130,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.1130,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0720,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0720,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Room_3_Mult9_Flr_6_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.1590,5.7910,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    5.1590,5.7910,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    10.6910,5.7910,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    10.6910,5.7910,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Banquet_Flr_6_Wall_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Banquet_Flr_6_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.5670,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    39.5670,22.8600,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    13.1640,22.8600,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    13.1640,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Flr_6_Wall_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Dining_Flr_6_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    76.7520,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    76.7520,22.8600,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    50.3490,22.8600,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    50.3490,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Kitchen_Flr_6_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.1630,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    86.1630,22.8600,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    82.3910,22.8600,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    82.3910,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_East_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Kitchen_Flr_6_Wall_East, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.5630,7.2850,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,7.2850,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,21.3660,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,21.3660,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Kitchen_Flr_6_Wall_1_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    82.3910,5.7910,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    82.3910,5.7910,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    86.1630,5.7910,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    86.1630,5.7910,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_1_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Corridor_Flr_6_Wall_1_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.8560,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    9.8560,22.8600,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    5.0790,22.8600,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    5.0790,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Corridor_Flr_6_Wall_2_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    47.0950,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    47.0950,22.8600,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    42.8210,22.8600,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    42.8210,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.50_SHGC_0.40,        !- Construction Name
    Corridor_Flr_6_Wall_2_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    66.4160,5.7910,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    66.4160,5.7910,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    80.4980,5.7910,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    80.4980,5.7910,18.4840;  !- X,Y,Z ==> Vertex 4 {m}
!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Basement_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Basement,                !- Zone Name
    3957.6604;               !- Surface Area {m2}

  InternalMass,
    Retail_1_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    134.1427;                !- Surface Area {m2}

  InternalMass,
    Retail_2_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    155.3378;                !- Surface Area {m2}

  InternalMass,
    Mech_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mech_Flr_1,              !- Zone Name
    328.4864;                !- Surface Area {m2}

  InternalMass,
    Storage_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Storage_Flr_1,           !- Zone Name
    189.5185;                !- Surface Area {m2}

  InternalMass,
    Laundry_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    156.0789;                !- Surface Area {m2}

  InternalMass,
    Cafe_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    377.7238;                !- Surface Area {m2}

  InternalMass,
    Lobby_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    2616.3722;               !- Surface Area {m2}

  InternalMass,
    Room_1_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    78.0440;                 !- Surface Area {m2}

  InternalMass,
    Room_2_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    78.0349;                 !- Surface Area {m2}

  InternalMass,
    Room_3_Mult19_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    49.0477;                 !- Surface Area {m2}

  InternalMass,
    Room_4_Mult19_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    49.0611;                 !- Surface Area {m2}

  InternalMass,
    Room_5_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    78.0440;                 !- Surface Area {m2}

  InternalMass,
    Room_6_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    78.0349;                 !- Surface Area {m2}

  InternalMass,
    Corridor_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    778.8094;                !- Surface Area {m2}

  InternalMass,
    Room_1_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    78.0440;                 !- Surface Area {m2}

  InternalMass,
    Room_2_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    78.0349;                 !- Surface Area {m2}

  InternalMass,
    Room_3_Mult9_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    49.0611;                 !- Surface Area {m2}

  InternalMass,
    Banquet_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    663.3149;                !- Surface Area {m2}

  InternalMass,
    Dining_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Flr_6,            !- Zone Name
    663.3149;                !- Surface Area {m2}

  InternalMass,
    Kitchen_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    206.6089;                !- Surface Area {m2}

  InternalMass,
    Corridor_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    824.2494;                !- Surface Area {m2}
!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Basement People,         !- Name
    Basement,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    106.499,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Retail_1_Flr_1 People,   !- Name
    Retail_1_Flr_1,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10.829,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Retail_2_Flr_1 People,   !- Name
    Retail_2_Flr_1,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12.540,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Laundry_Flr_1 People,    !- Name
    Laundry_Flr_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8.4,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Cafe_Flr_1 People,       !- Name
    Cafe_Flr_1,              !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    142.3000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Lobby_Flr_1 People,      !- Name
    Lobby_Flr_1,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    422.4350,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_1_Flr_3 People,     !- Name
    Room_1_Flr_3,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_2_Flr_3 People,     !- Name
    Room_2_Flr_3,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_3_Mult19_Flr_3 People,  !- Name
    Room_3_Mult19_Flr_3,     !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_4_Mult19_Flr_3 People,  !- Name
    Room_4_Mult19_Flr_3,     !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_5_Flr_3 People,     !- Name
    Room_5_Flr_3,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_6_Flr_3 People,     !- Name
    Room_6_Flr_3,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_1_Flr_6 People,     !- Name
    Room_1_Flr_6,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_2_Flr_6 People,     !- Name
    Room_2_Flr_6,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_3_Mult9_Flr_6 People,  !- Name
    Room_3_Mult9_Flr_6,      !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Banquet_Flr_6 People,    !- Name
    Banquet_Flr_6,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    249.8960,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Dining_Flr_6 People,     !- Name
    Dining_Flr_6,            !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    249.8960,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Kitchen_Flr_6 People,    !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    22.238,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type
!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Basement_Lights,                     !- Name
    Basement,                            !- Zone or ZoneList Name
    BLDG_LIGHT_OFFICE_BSMT_SCH,          !- Schedule Name
    Watts/Area,                          !- Design Level Calculation Method
    ,                                    !- Lighting Level {W}
    8.826406542,                     !- Watts per Zone Floor Area {W/m2}
    ,                                    !- Watts per Person {W/person}
    0.0000,                              !- Return Air Fraction
    0.7000,                              !- Fraction Radiant
    0.2000,                              !- Fraction Visible
    1.0000,                              !- Fraction Replaceable
    General,                             !- End-Use Subcategory
    No;                                  !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Retail_1_Flr_1_Lights,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    15.06947458,                        !- Watts per Zone Floor Area {W/m2}/m
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Retail_2_Flr_1_Lights,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    15.06947458,                        !- Watts per Zone Floor Area {W/m2}/m
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mech_Flr_1_Lights,        !- Name
    Mech_Flr_1,               !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.2257149,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Storage_Flr_1_Lights,     !- Name
    Storage_Flr_1,            !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,   !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    6.781263563,                        !- Watts per Zone Floor Area {W/m2}/
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Laundry_Flr_1_Lights,     !- Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    6.45834625,                        !- Watts per Zone Floor Area {W/m2}/
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Cafe_Flr_1_Lights,        !- Name
    Cafe_Flr_1,               !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.579880271,                        !- Watts per Zone Floor Area {W/m2}/m
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_Flr_1_Lights,       !- Name
    Lobby_Flr_1,              !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    11.40974504,                        !- Watts per Zone Floor Area {W/m2}/m2
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_1_Flr_3_Lights,      !- Name
    Room_1_Flr_3,             !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.795158479,                        !- Watts per Zone Floor Area {ea {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_2_Flr_3_Lights,      !- Name
    Room_2_Flr_3,             !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.795158479,                        !- Watts per Zone Floor Area {ea {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_3_Mult19_Flr_3_Lights,   !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.795158479,                        !- Watts per Zone Floor Area {ea {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_4_Mult19_Flr_3_Lights,   !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.795158479,                        !- Watts per Zone Floor Area {ea {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_5_Flr_3_Lights,      !- Name
    Room_5_Flr_3,             !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.795158479,                        !- Watts per Zone Floor Area {ea {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_6_Flr_3_Lights,      !- Name
    Room_6_Flr_3,             !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.795158479,                        !- Watts per Zone Floor Area {ea {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Flr_3_Lights,    !- Name
    Corridor_Flr_3,           !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7.104180875,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_1_Flr_6_Lights,      !- Name
    Room_1_Flr_6,             !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.795158479,                        !- Watts per Zone Floor Area {ea {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_2_Flr_6_Lights,      !- Name
    Room_2_Flr_6,             !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.795158479,                        !- Watts per Zone Floor Area {ea {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_3_Mult9_Flr_6_Lights,   !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.795158479,                        !- Watts per Zone Floor Area {ea {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Banquet_Flr_6_Lights,     !- Name
    Banquet_Flr_6,            !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.579880271,                        !- Watts per Zone Floor Area {W/m2}/m
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Dining_Flr_6_Lights,      !- Name
    Dining_Flr_6,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.579880271,                        !- Watts per Zone Floor Area {W/m2}/m
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_Flr_6_Lights,     !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.0243316,                        !- Watts per Zone Floor Area {W/m2}/
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Flr_6_Lights,    !- Name
    Corridor_Flr_6,           !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7.104180875,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    Lobby_Flr_1,             !- Zone Name
    2,                       !- Total Daylighting Reference Points
    32.766000,               !- X-Coordinate of First Reference Point {m}
    1.531600,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    32.766000,               !- X-Coordinate of Second Reference Point {m}
    3.063200,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.07,                    !- Fraction of Zone Controlled by First Reference Point
    0.07,                    !- Fraction of Zone Controlled by Second Reference Point
    300.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    300.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control




Daylighting:Controls,
    Cafe_Flr_1,              !- Zone Name
    2,                       !- Total Daylighting Reference Points
    70.256500,               !- X-Coordinate of First Reference Point {m}
    1.531600,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    70.256500,               !- X-Coordinate of Second Reference Point {m}
    3.063200,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.39,                    !- Fraction of Zone Controlled by First Reference Point
    0.39,                    !- Fraction of Zone Controlled by Second Reference Point
    300.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    300.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control




Daylighting:Controls,
    Dining_Flr_6,            !- Zone Name
    2,                       !- Total Daylighting Reference Points
    63.551000,               !- X-Coordinate of First Reference Point {m}
    21.297600,               !- Y-Coordinate of First Reference Point {m}
    16.914000,               !- Z-Coordinate of First Reference Point {m}
    63.551000,               !- X-Coordinate of Second Reference Point {m}
    19.735100,               !- Y-Coordinate of Second Reference Point {m}
    16.914000,               !- Z-Coordinate of Second Reference Point {m}
    0.20,                    !- Fraction of Zone Controlled by First Reference Point
    0.20,                    !- Fraction of Zone Controlled by Second Reference Point
    300.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    300.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control




Daylighting:Controls,
    Banquet_Flr_6,           !- Zone Name
    2,                       !- Total Daylighting Reference Points
    26.365000,               !- X-Coordinate of First Reference Point {m}
    21.297600,               !- Y-Coordinate of First Reference Point {m}
    16.914000,               !- Z-Coordinate of First Reference Point {m}
    26.365000,               !- X-Coordinate of Second Reference Point {m}
    19.735100,               !- Y-Coordinate of Second Reference Point {m}
    16.914000,               !- Z-Coordinate of Second Reference Point {m}
    0.20,                    !- Fraction of Zone Controlled by First Reference Point
    0.20,                    !- Fraction of Zone Controlled by Second Reference Point
    300.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    300.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control



!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Basement_MiscPlug_Equip,  !- Name
    Basement,                 !- Zone or ZoneList Name
    BASEMENT_EQUIP_SCH,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10646.1064,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Retail_1_Flr_1_MiscPlug_Equip,   !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    721.6879,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Retail_2_Flr_1_MiscPlug_Equip,   !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    835.7173,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mech_Flr_1_MiscPlug_Equip,   !- Name
    Mech_Flr_1,               !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    883.6283,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Storage_Flr_1_MiscPlug_Equip,   !- Name
    Storage_Flr_1,            !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    254.9024,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Laundry_Flr_1_MiscPlug_Equip,   !- Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4813.4744,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Cafe_Flr_1_MiscPlug_Equip,   !- Name
    Cafe_Flr_1,               !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1016.0769,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Lobby_Flr_1_MiscPlug_Equip,   !- Name
    Lobby_Flr_1,              !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10557.0620,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_1_Flr_3_PlugMisc_Equip,   !- Name
    Room_1_Flr_3,             !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3986,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Room_2_Flr_3_PlugMisc_Equip,   !- Name
    Room_2_Flr_3,             !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3678,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Room_3_Mult19_Flr_3_PlugMisc_Equip,   !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    257.9908,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Room_4_Mult19_Flr_3_PlugMisc_Equip,   !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    258.0614,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Room_5_Flr_3_PlugMisc_Equip,   !- Name
    Room_5_Flr_3,             !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3986,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Room_6_Flr_3_PlugMisc_Equip,   !- Name
    Room_6_Flr_3,             !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3678,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Room_1_Flr_6_PlugMisc_Equip,   !- Name
    Room_1_Flr_6,             !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3986,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Room_2_Flr_6_PlugMisc_Equip,   !- Name
    Room_2_Flr_6,             !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3678,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Room_3_Mult9_Flr_6_PlugMisc_Equip,   !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    258.0614,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Banquet_Flr_6_MiscPlug_Equip,  !- Name
    Banquet_Flr_6,           !- Zone or ZoneList Name
    Kitchen_Elec_Equip_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    22493.0084,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Dining_Flr_6_MiscPlug_Equip,  !- Name
    Dining_Flr_6,            !- Zone or ZoneList Name
    Kitchen_Elec_Equip_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    22493.0084,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_Flr_6_MiscElec_Equip,  !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    Kitchen_Elec_Equip_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    52482.7989,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.1000,                  !- Fraction Lost
    MiscElec;                !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_Flr_6_Reach-in-Freezer,   !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    457.5,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Refrigeration;           !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_Flr_6_Reach-in-Refrigerator,   !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    285,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Refrigeration;           !- End-Use Subcategory

  Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    122221.978021978,        !- Design Level {W}
    Elevators;               !- End-Use Subcategory

  Exterior:FuelEquipment,
    Elevators_Lights_Fan,     !- Name
    Electricity,              !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_ADD_DF,          !- Schedule Name           
    375.9, !- Design Level {W}                  
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Laundry_Flr_1_MiscGas_Equip,   !- Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    41817.4489,              !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    MiscGas;                 !- End-Use Subcategory

  GasEquipment,
    Kitchen_Flr_6_MiscGas_Equip,  !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    Kitchen_Gas_Equip_SCH,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    249920.3527,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    MiscGas;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    Retail_1_Flr_1_Infiltration,   !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Retail_2_Flr_1_Infiltration,   !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mech_Flr_1_Infiltration,  !- Name
    Mech_Flr_1,               !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Storage_Flr_1_Infiltration,   !- Name
    Storage_Flr_1,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Laundry_Flr_1_Infiltration,   !- Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cafe_Flr_1_Infiltration,  !- Name
    Cafe_Flr_1,               !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_Flr_1_Infiltration, !- Name
    Lobby_Flr_1,              !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_3_Infiltration,   !- Name
    Room_1_Flr_3,             !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_3_Infiltration,   !- Name
    Room_2_Flr_3,             !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_3_Mult19_Flr_3_Infiltration,   !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
